{
    "_comment": "Cadenas ABT-6PWS0001/0002/0003/0004/0005/0006 → TRF → LCS-4PWS0001/0002/0003/0004/0005/0006 desde Excel 440V/230V Power System. Devanados TRF virtuales; QVS-440/230 entradas. | Downstream 440 LCS-4PWS0001 (+INS SSB) 2026-08-07 | Downstream 230 LCS-4PWS0001 (+INS SSB) 2026-08-08 | Downstream Lighting LCS-4PWS0001 (2LGS/2ELG/2LGE) 2026-08-08 | Downstream 440 LCS-4PWS0002 (+INS SSB) 2026-08-08 | Downstream 230 LCS-4PWS0002 (+INS SSB) 2026-08-08 | Downstream Lighting LCS-4PWS0002 (2LGS/2ELG/2LGE) 2026-08-08 | Downstream 440 LCS-4PWS0003 (+INS SSB) 2026-08-08 | Downstream 230 LCS-4PWS0003 (+INS SSB) 2026-08-08 | Downstream Lighting LCS-4PWS0003 (2LGS/2ELG/2LGE) 2026-08-08 | Downstream 440 LCS-4PWS0004 (+INS SSB) 2026-08-08 | Downstream 230 LCS-4PWS0004 (+INS SSB) 2026-08-08 | Downstream Lighting LCS-4PWS0004 (2LGS/2ELG/2LGE) 2026-08-08 | Downstream 440 LCS-4PWS0005 (+INS SSB) 2026-08-08 | Downstream 230 LCS-4PWS0005 (+INS SSB) 2026-08-08 | Downstream Lighting LCS-4PWS0005 (2LGS/2ELG/2LGE) 2026-08-08 | Downstream 440 LCS-4PWS0006 (+INS SSB) 2026-08-08 | Downstream 230 LCS-4PWS0006 (+INS SSB) 2026-08-08 | Downstream Lighting LCS-4PWS0006 (2LGS/2ELG/2LGE) 2026-08-08 | Fill 440/230/115/Lighting 2026-08-08 | Fill 440/230/115/Lighting 2026-08-08 | 24V Power System 2026-08-08 | SSB-2PWS2209 multi-barra (S1/S2/S3, QN/QA, Q0T, UPS) patch | 400Hz Power System 2026-08-09",
    "source": "2600723_F110-…lista_circuitos_Rev.D_trabajo.xlsm",
    "chains": [
        {
            "abtId": "ABT-6PWS0001",
            "transformerId": "TRF-6PWS0001",
            "loadCenterId": "LCS-4PWS0001",
            "transformerName": "TRANSFORMADOR Nº1 690V/440V-230V",
            "loadCenterName": "CENTRO DE CARGA N-1",
            "ratings": {
                "kVA": "660 / 570 / 90",
                "primaryV": "690",
                "secondary440V": "440",
                "secondary230V": "230"
            }
        },
        {
            "abtId": "ABT-6PWS0002",
            "transformerId": "TRF-6PWS0002",
            "loadCenterId": "LCS-4PWS0002",
            "transformerName": "TRANSFORMADOR Nº2 690V/440V-230V",
            "loadCenterName": "CENTRO DE CARGA N-2",
            "ratings": {
                "kVA": "660 / 570 / 90",
                "primaryV": "690",
                "secondary440V": "440",
                "secondary230V": "230"
            }
        },
        {
            "abtId": "ABT-6PWS0003",
            "transformerId": "TRF-6PWS0003",
            "loadCenterId": "LCS-4PWS0003",
            "transformerName": "TRANSFORMADOR Nº3 690V/440V-230V",
            "loadCenterName": "CENTRO DE CARGA N-3",
            "ratings": {
                "kVA": "660 / 570 / 90",
                "primaryV": "690",
                "secondary440V": "440",
                "secondary230V": "230"
            }
        },
        {
            "abtId": "ABT-6PWS0004",
            "transformerId": "TRF-6PWS0004",
            "loadCenterId": "LCS-4PWS0004",
            "transformerName": "TRANSFORMADOR Nº4 690V/440V-230V",
            "loadCenterName": "CENTRO DE CARGA N-4",
            "ratings": {
                "kVA": "660 / 570 / 90",
                "primaryV": "690",
                "secondary440V": "440",
                "secondary230V": "230"
            }
        },
        {
            "abtId": "ABT-6PWS0005",
            "transformerId": "TRF-6PWS0005",
            "loadCenterId": "LCS-4PWS0005",
            "transformerName": "TRANSFORMADOR Nº5 690V/440V-230V",
            "loadCenterName": "CENTRO DE CARGA N-5",
            "ratings": {
                "kVA": "660 / 570 / 90",
                "primaryV": "690",
                "secondary440V": "440",
                "secondary230V": "230"
            }
        },
        {
            "abtId": "ABT-6PWS0006",
            "transformerId": "TRF-6PWS0006",
            "loadCenterId": "LCS-4PWS0006",
            "transformerName": "TRANSFORMADOR Nº6 690V/440V-230V",
            "loadCenterName": "CENTRO DE CARGA N-6",
            "ratings": {
                "kVA": "660 / 570 / 90",
                "primaryV": "690",
                "secondary440V": "440",
                "secondary230V": "230"
            }
        }
    ],
    "equipment": [
        {
            "voltage": "440/230",
            "local": "1-176-0-Q",
            "name": "CENTRO DE CARGA N-1",
            "id": "LCS-4PWS0001",
            "kind": "cuadro_secundario",
            "localName": "CENTRO CARGA N-1 (V)"
        },
        {
            "id": "TBX-CPNE0002",
            "name": "CAJA DE TERMINALES",
            "local": "3-176-2-T",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "consumidor",
            "spare": false,
            "localName": "TRONCO DE ACCESO Y ESCAPE"
        },
        {
            "id": "SSB-4PWS1101",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF1 LC1",
            "local": "3-176-2-T",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "cuadro_secundario",
            "spare": false,
            "incomingSwitch": "INS 160",
            "localName": "TRONCO DE ACCESO Y ESCAPE"
        },
        {
            "id": "SPARE-LCS-4PWS0001-1Q02",
            "name": "RESPETO",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "consumidor",
            "spare": true
        },
        {
            "id": "SSB-4PWS1103",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF1 LC1",
            "local": "4-176-0-E",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "cuadro_secundario",
            "spare": false,
            "incomingSwitch": "INS 160",
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "SSB-4PWS1104",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF1 LC1",
            "local": "1-187-3-L",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "cuadro_secundario",
            "spare": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "FAC-VENT1001",
            "name": "CENTRO CONTROL VENILACION FAC-VEN1001",
            "local": "01-169-0-Q",
            "dcp10Id": "FAC-VEN1001",
            "voltage": "440",
            "kind": "cuadro_secundario",
            "spare": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0001-1Q06",
            "name": "RESPETO",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "consumidor",
            "spare": true
        },
        {
            "voltage": "440",
            "virtual": true,
            "name": "Barra 440 V · VM",
            "id": "BUS-LCS-4PWS0001-440-VM",
            "kind": "cuadro_secundario"
        },
        {
            "id": "ABT-4PWS0001",
            "name": "ABT EQUIPOS VLS",
            "local": "1-174-1-Q",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "cuadro_secundario",
            "spare": false,
            "localName": "LOCAL EQUIPOS LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "ABT-4PWS0002",
            "name": "ABT EQUIPOS SONAR",
            "local": "4-203-0-Q",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "cuadro_secundario",
            "spare": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-2 (V)"
        },
        {
            "id": "RCK-GUNS0003",
            "name": "GUN SERVICE CABINET (GSC)",
            "local": "1-199-0-M",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "consumidor",
            "spare": false,
            "localName": "CAMARA MANIOBRA CAÑON 127 MM (V)"
        },
        {
            "id": "SSB-4PWS1131",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF1 LC1",
            "local": "1-190-1-Q",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "cuadro_secundario",
            "spare": false,
            "incomingSwitch": "INS 250",
            "localName": "ANTECAMARA LOCAL MANIOBRA CAÑON (V)"
        },
        {
            "id": "SSB-4PWS1132",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF1 LC1",
            "local": "2-203-0-Q",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "cuadro_secundario",
            "spare": false,
            "incomingSwitch": "INS 160",
            "localName": "COMPARTIMENTO DE MAQUINARIA DE LEVAR"
        },
        {
            "id": "TRF-4PWS1130",
            "name": "TRANSFORMADOR 60Hz 440V/115V",
            "local": "1-190-1-Q",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "conversion",
            "spare": false,
            "localName": "ANTECAMARA LOCAL MANIOBRA CAÑON (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0001-2Q07",
            "name": "RESPETO",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "consumidor",
            "spare": true
        },
        {
            "id": "SPARE-LCS-4PWS0001-2Q08",
            "name": "RESPETO",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "consumidor",
            "spare": true
        },
        {
            "voltage": "440",
            "virtual": true,
            "name": "Barra 440 V · NV",
            "id": "BUS-LCS-4PWS0001-440-NV",
            "kind": "cuadro_secundario"
        },
        {
            "id": "TRF-4PWS1160",
            "name": "TRANSFORMADOR 60Hz 440V/230V",
            "local": "1-187-3-L",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "conversion",
            "spare": false,
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS1160",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF1 LC1",
            "local": "1-181-2-Q",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "cuadro_secundario",
            "spare": false,
            "incomingSwitch": "INS 160",
            "localName": "TALLER CONTRAMAESTRE"
        },
        {
            "id": "SSB-4PWS1161",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF1 LC1",
            "local": "1-199-1-L",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "cuadro_secundario",
            "spare": false,
            "incomingSwitch": "INS 250",
            "localName": "ESCLUSA"
        },
        {
            "id": "SSB-4PWS1162",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF1 LC1",
            "local": "2-187-2-L",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "cuadro_secundario",
            "spare": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0001-3Q05",
            "name": "RESPETO",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "consumidor",
            "spare": true
        },
        {
            "id": "SPARE-LCS-4PWS0001-3Q06",
            "name": "RESPETO",
            "dcp10Id": null,
            "voltage": "440",
            "kind": "consumidor",
            "spare": true
        },
        {
            "id": "SSB-2LGS1103",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "dcp10Id": null,
            "voltage": "230",
            "kind": "cuadro_secundario",
            "spare": false,
            "local": "1-187-4-L",
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2ELG2104",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "dcp10Id": null,
            "voltage": "230",
            "kind": "cuadro_secundario",
            "spare": false,
            "local": "1-125-0-L",
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2PWS1101",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF1 LC1",
            "dcp10Id": null,
            "voltage": "230",
            "kind": "cuadro_secundario",
            "spare": false,
            "local": "3-176-2-T",
            "incomingSwitch": "INS 80",
            "localName": "TRONCO DE ACCESO Y ESCAPE"
        },
        {
            "id": "SSB-2PWS1102",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF1 LC1",
            "dcp10Id": null,
            "voltage": "230",
            "kind": "cuadro_secundario",
            "spare": false,
            "local": "1-196-1-L",
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0001-4Q05",
            "name": "RESPETO",
            "dcp10Id": null,
            "voltage": "230",
            "kind": "consumidor",
            "spare": true
        },
        {
            "id": "SPARE-LCS-4PWS0001-4Q06",
            "name": "RESPETO",
            "dcp10Id": null,
            "voltage": "230",
            "kind": "consumidor",
            "spare": true
        },
        {
            "voltage": "230",
            "virtual": true,
            "name": "Barra 230 V · VM",
            "id": "BUS-LCS-4PWS0001-230-VM",
            "kind": "cuadro_secundario"
        },
        {
            "id": "SSB-2PWS1130",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF1 LC1",
            "dcp10Id": null,
            "voltage": "230",
            "kind": "cuadro_secundario",
            "spare": false,
            "local": "1-187-3-L",
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0001-5Q02",
            "name": "RESPETO",
            "dcp10Id": null,
            "voltage": "230",
            "kind": "consumidor",
            "spare": true
        },
        {
            "id": "SSB-2LGS1130",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "dcp10Id": null,
            "voltage": "230",
            "kind": "cuadro_secundario",
            "spare": false,
            "local": "1-196-2-L",
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "TRF-2LGE1130",
            "name": "TRANSFORMADOR DE AISLAMIENTO",
            "dcp10Id": null,
            "voltage": "230",
            "kind": "conversion",
            "spare": false,
            "local": "1-187-3-L",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0001-5Q05",
            "name": "RESPETO",
            "dcp10Id": null,
            "voltage": "230",
            "kind": "consumidor",
            "spare": true
        },
        {
            "voltage": "230",
            "virtual": true,
            "name": "Barra 230 V · NV",
            "id": "BUS-LCS-4PWS0001-230-NV",
            "kind": "cuadro_secundario"
        },
        {
            "id": "SSB-2PWS1161",
            "name": "CUADRO SECUNDARIO 230 (NV) ZF1 LC1",
            "dcp10Id": null,
            "voltage": "230",
            "kind": "cuadro_secundario",
            "spare": false,
            "local": "1-171-1-L",
            "incomingSwitch": "INS 100",
            "localName": "ESCLUSA"
        },
        {
            "id": "SPARE-LCS-4PWS0001-6Q02",
            "name": "RESPETO",
            "dcp10Id": null,
            "voltage": "230",
            "kind": "consumidor",
            "spare": true
        },
        {
            "id": "SPARE-LCS-4PWS0001-6Q03",
            "name": "RESPETO",
            "dcp10Id": null,
            "voltage": "230",
            "kind": "consumidor",
            "spare": true
        },
        {
            "id": "LCS-4PWS0002",
            "name": "CENTRO DE CARGA N-2",
            "kind": "cuadro_secundario",
            "voltage": "440/230",
            "local": "1-143-6-Q",
            "spare": false,
            "localName": "CENTRO CARGA N-2 (V)"
        },
        {
            "id": "TBX-CPNE0004",
            "name": "CAJA DE TERMINALES",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS2201",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-153-3-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS2202",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-169-1-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "ESTACION DE REUNION Y EVACUACION N-1"
        },
        {
            "id": "SSB-4PWS2203",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-140-2-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "COMPART. SERVICIOS CIS (V)"
        },
        {
            "id": "SSB-4PWS2204",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-142-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0002-1Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-4PWS2206",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0002-1Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "TRF-4PWS2230",
            "name": "TRANSFORMADOR 60Hz 440V/115V",
            "kind": "conversion",
            "voltage": "440",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "SSB-4PWS2230",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "PSP-REWS0001",
            "name": "UD. DISTRIB. ALIMENT. (REWPDB)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "SBT-4PWS0002",
            "name": "SABT EQUIPOS RADAR BANDA-S BR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "SBT-4PWS0003",
            "name": "SABT EQUIPOS FIRE CONTROL SYSTEM (PROA)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "SBT-4PWS0001",
            "name": "SABT EQUIPOS RADAR BANDA-S ER",
            "kind": "consumidor",
            "voltage": "440",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0002-2Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0002-2Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-4PWS2260",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-143-6-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 100",
            "localName": "CENTRO CARGA N-2 (V)"
        },
        {
            "id": "TRF-4PWS2260",
            "name": "TRANSFORMADOR 60Hz 440V/230V",
            "kind": "conversion",
            "voltage": "440",
            "local": "1-169-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-1"
        },
        {
            "id": "SSB-4PWS2261",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "02-156-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0002-3Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-4PWS2263",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-143-6-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "CENTRO CARGA N-2 (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0002-3Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0002-3Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-2LGS2206",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "3-151-2-T",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SSB-2ELG4204",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-62-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "ESCLUSA"
        },
        {
            "id": "RCK-SCST0002",
            "name": "ARMARIO EQUIPOS SATÉLITE",
            "kind": "consumidor",
            "voltage": "230",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "SSB-2PWS2201",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SSB-2PWS2203",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "02-159-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "DERROTA (V)"
        },
        {
            "id": "SSB-2PWS2205",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0002-4Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-2PWS2209",
            "name": "CUADRO SECUNDARIO 230V (VS) NAVEGACIÓN",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "SSB-2PWS2207",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "RCK-IBRG0001",
            "name": "RACK Nº1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-131-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-1 (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0002-4Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0002-5Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-2LGS2230",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-153-5-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2PWS2230",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-144-2-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "COMPART. SERVICIOS C.I.C. Y MANDO EMBARCADO (V)"
        },
        {
            "id": "SSB-2PWS2231",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "SSB-2PWS2232",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "03-156-2-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "SSB-2PWS2233",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "SSB-2PWS2234",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "03-156-2-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "SSB-2PWS2235",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "02-156-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2PWS2236",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "02-156-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2PWS2261",
            "name": "CUADRO SECUNDARIO 230V (NV) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-140-1-T",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SSB-2PWS2262",
            "name": "CUADRO SECUNDARIO 230V (NV) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0002-6Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0002-6Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0002-440-VM",
            "name": "Barra 440 V · VM",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "virtual": true,
            "spare": false
        },
        {
            "id": "BUS-LCS-4PWS0002-440-NV",
            "name": "Barra 440 V · NV",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "virtual": true,
            "spare": false
        },
        {
            "id": "BUS-LCS-4PWS0002-230-VM",
            "name": "Barra 230 V · VM",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true,
            "spare": false
        },
        {
            "id": "BUS-LCS-4PWS0002-230-NV",
            "name": "Barra 230 V · NV",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true,
            "spare": false
        },
        {
            "id": "LCS-4PWS0003",
            "name": "CENTRO DE CARGA N-3",
            "kind": "cuadro_secundario",
            "voltage": "440/230",
            "local": "2-117-2-E",
            "spare": false,
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "CSB-4PWS0001",
            "name": "CUADRO CONEXION TIERRA PROA",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "02-116-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TOMA DE TIERRA N-1"
        },
        {
            "id": "SSB-4PWS2301",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS2302",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-125-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS2303",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "STA-STGE0002",
            "name": "ARRANCADORES SISTEMA 2 BR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "STA-STGE0004",
            "name": "ARRANCADORES SISTEMA 4 ER",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "FAP-VENT2011",
            "name": "PANEL CONTROL VENILACION FAP-VEN2011",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "SSB-4PWS2305",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "3-151-2-T",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SPARE-LCS-4PWS0003-1Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0003-1Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0003-440-VM",
            "name": "Barra 440 V · VM",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-4PWS2330",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-102-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "ESCLUSA"
        },
        {
            "id": "SSB-4PWS2331",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "PWP-DEGS0001",
            "name": "UNIDAD DE CONTROL DE POTENCIA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CEM-MFRS0001",
            "name": "ELECTRONIC EQUIPMENT FLUID COOLER (EEFC) NO. 1",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "SSB-4PWS2332",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-131-1-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "CAMARA MAQ. REFRIGERACION"
        },
        {
            "id": "SBT-4PWS0004",
            "name": "SABT EQUIPOS FIRE CONTROL SYSTEM (POPA)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0003-2Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0003-2Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0003-440-NV",
            "name": "Barra 440 V · NV",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-4PWS2360",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "3-147-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "TRF-4PWS2360",
            "name": "TRANSFORMADOR 60Hz 440V/230V",
            "kind": "conversion",
            "voltage": "440",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS2361",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-116-1-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "LOCAL DE BASURAS COMPACTADOR E INCINERADOR"
        },
        {
            "id": "SSB-4PWS2362",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-131-3-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS2363",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-131-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 400",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS2364",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "LAVANDERIA"
        },
        {
            "id": "SSB-4PWS2365",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS2366",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-169-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0003-3Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0003-3Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-2LGS2304",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-153-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2ELG1301",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-187-3-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2PWS2301",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "3-102-1-T",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SSB-2PWS2302",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "RCK-IBRG0002",
            "name": "RACK Nº2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-72-4-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO SECUNDARIA (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0003-4Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-2PWS2304",
            "name": "CUADRO SECUNDARIO 230 (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-153-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2PWS2306",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-140-2-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "COMPART. SERVICIOS CIS (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0003-4Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0003-230-VM",
            "name": "Barra 230 V · VM",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-2LGE2333",
            "name": "CUADRO SEC. ALUMBRADO EXTERIOR",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2LGS2330",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-153-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2PWS2330",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-131-2-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-1 (V)"
        },
        {
            "id": "SSB-2PWS2331",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-130-01-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0003-5Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0003-230-NV",
            "name": "Barra 230 V · NV",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-2PWS2361",
            "name": "CUADRO SECUNDARIO 230V (NV) LAVANDERÍA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "LAVANDERIA"
        },
        {
            "id": "SSB-2PWS2362",
            "name": "CUADRO SECUNDARIO 230V (NV) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "3-147-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0003-6Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0003-6Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "LCS-4PWS0004",
            "name": "CENTRO DE CARGA N-4",
            "kind": "cuadro_secundario",
            "voltage": "440/230",
            "local": "2-72-3-Q",
            "spare": false,
            "localName": "CENTRO CARGA N-4 (V)"
        },
        {
            "id": "CSB-4PWS0002",
            "name": "CUADRO CONEXION TIERRA POPA",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "02-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "TOMA DE TIERRA N-2"
        },
        {
            "id": "TBX-CPNE0005",
            "name": "CAJA DE TERMINALES",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS3401",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "FAC-VENT3001",
            "name": "CENTRO CONTROL VENILACION FAC-VEN3001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "SSB-4PWS3403",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0004-1Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0004-1Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "PWP-SSRS0001",
            "name": "UNIDAD DE ALIMENT. RADAR (UAR)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "SSB-4PWS3405",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-97-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0004-1Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0004-440-VM",
            "name": "Barra 440 V · VM",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-4PWS2431",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF2 LC4",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "SSB-4PWS3432",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS3433",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "TRF-4PWS3430",
            "name": "TRANSFORMADOR 60Hz 440V/115V",
            "kind": "conversion",
            "voltage": "440",
            "local": "2-83-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SPARE-LCS-4PWS0004-2Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0004-2Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0004-440-NV",
            "name": "Barra 440 V · NV",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-4PWS3460",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS3461",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-97-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "TRF-4PWS3460",
            "name": "TRANSFORMADOR 60Hz 440V/230V",
            "kind": "conversion",
            "voltage": "440",
            "local": "2-83-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SSB-4PWS3462",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-97-2-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "TALLER GENERAL"
        },
        {
            "id": "SPARE-LCS-4PWS0004-3Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0004-3Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-2LGS3405",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2ELG4403",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2PWS2401",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0004-4Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-2PWS3401",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SSB-2PWS3402",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "SSB-MEFE0001",
            "name": "CUADRO SECUNDARIO UPS ESPACIOS MEDICOS",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "SSB-2PWS3404",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-92-1-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2PWS2410",
            "name": "CUADRO SECUNDARIO 230 (VS) ZF2 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-166-1-T",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SPARE-LCS-4PWS0004-4Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0004-4Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0004-230-VM",
            "name": "Barra 230 V · VM",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-2LGE3433",
            "name": "CUADRO SEC. ALUMBRADO EXTERIOR",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-125-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2LGS3430",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2PWS2430",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF2 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "SSB-2PWS2431",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF2 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "SSB-2PWS2432",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF2 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-144-2-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "COMPART. SERVICIOS C.I.C. Y MANDO EMBARCADO (V)"
        },
        {
            "id": "SSB-2PWS3430",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-83-2-T",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SSB-2PWS3431",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-92-1-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0004-5Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0004-5Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0004-230-NV",
            "name": "Barra 230 V · NV",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-2PWS3461",
            "name": "CUADRO SECUNDARIO 230V (NV) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0004-6Q02",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0004-6Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "LCS-4PWS0005",
            "name": "CENTRO DE CARGA N-5",
            "kind": "cuadro_secundario",
            "voltage": "440/230",
            "local": "2-62-0-E",
            "spare": false,
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "TBX-CPNE0008",
            "name": "CAJA DE TERMINALES",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS4501",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS4502",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "FAC-VENT4001",
            "name": "CENTRO CONTROL VENILACION FAC-VEN4001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "SSB-4PWS4503",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS4504",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-72-4-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "ESTACION RADIO SECUNDARIA (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0005-1Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0005-1Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0005-440-VM",
            "name": "Barra 440 V · VM",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-4PWS4530",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-72-6-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "TALLER Y PAÑOL DE AVIACION"
        },
        {
            "id": "TRF-4PWS4531",
            "name": "TRANSFORMADOR 60Hz 440V/230V",
            "kind": "conversion",
            "voltage": "440",
            "local": "01-47-0-L",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SSB-4PWS4531",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0005-2Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0005-2Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0005-440-NV",
            "name": "Barra 440 V · NV",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-4PWS4560",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS4561",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "TRF-4PWS4560",
            "name": "TRANSFORMADOR 60Hz 440V/230V",
            "kind": "conversion",
            "voltage": "440",
            "local": "3-37-0-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SPARE-LCS-4PWS0005-3Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0005-3Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-2LGS4504",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2ELG3604",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2PWS4501",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-62-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "SSB-2PWS4502",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-72-4-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "ESTACION RADIO SECUNDARIA (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0005-4Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0005-4Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0005-230-VM",
            "name": "Barra 230 V · VM",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-2LGS4533",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2PWS4530",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0005-5Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0005-5Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0005-230-NV",
            "name": "Barra 230 V · NV",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-2PWS4561",
            "name": "CUADRO SECUNDARIO 230V (NV) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-47-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SPARE-LCS-4PWS0005-6Q02",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0005-6Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "LCS-4PWS0006",
            "name": "CENTRO DE CARGA N-6",
            "kind": "cuadro_secundario",
            "voltage": "440/230",
            "local": "2-14-3-Q",
            "spare": false,
            "localName": "CENTRO CARGA N-6 (V)"
        },
        {
            "id": "TBX-CPNE0007",
            "name": "CAJA DE TERMINALES",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS4601",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF4 LC6",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "STA-STGE0001",
            "name": "ARRANCADORES SISTEMA 1 BR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "STA-STGE0003",
            "name": "ARRANCADORES SISTEMA 3 ER",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "SSB-4PWS4602",
            "name": "CUADRO SECUNDARIO 440 (VS) ZF4 LC6",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0006-1Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0006-1Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0006-440-VM",
            "name": "Barra 440 V · VM",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-4PWS4630",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF4 LC6",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-4PWS4631",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF4 LC6",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "TRF-4PWS4630",
            "name": "TRANSFORMADOR 60Hz 440V/115V",
            "kind": "conversion",
            "voltage": "440",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "SSB-4PWS4632",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF4 LC6",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0006-2Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0006-2Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0006-440-NV",
            "name": "Barra 440 V · NV",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-4PWS4660",
            "name": "CUADRO SECUNDARIO 440 (NV) ZF4 LC6",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "TRF-4PWS4660",
            "name": "TRANSFORMADOR 60Hz 440V/230V",
            "kind": "conversion",
            "voltage": "440",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0006-3Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0006-3Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-2LGS4603",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2ELG2506",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "3-151-2-T",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 100",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SSB-2PWS4601",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF4 LC6",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0006-4Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0006-230-VM",
            "name": "Barra 230 V · VM",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-2LGS4630",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "TRF-2LGE4630",
            "name": "TRASNFORMADOR DE AISLAMIENTO",
            "kind": "conversion",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SSB-2PWS4630",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF4 LC6",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 100",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0006-5Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-LCS-4PWS0006-230-NV",
            "name": "Barra 230 V · NV",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true,
            "spare": false
        },
        {
            "id": "SSB-2PWS4661",
            "name": "CUADRO SECUNDARIO 230V (NV) ZF4 LC6",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 100",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-LCS-4PWS0006-6Q02",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0006-6Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-SSB-4PWS1101",
            "name": "Barra SSB-4PWS1101",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS1103",
            "name": "Barra SSB-4PWS1103",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS1104",
            "name": "Barra SSB-4PWS1104",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS1131",
            "name": "Barra SSB-4PWS1131",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS1132",
            "name": "Barra SSB-4PWS1132",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS1160",
            "name": "Barra SSB-4PWS1160",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS1161",
            "name": "Barra SSB-4PWS1161",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS1162",
            "name": "Barra SSB-4PWS1162",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "RCT-24PW0001",
            "name": "RECTIFICADOR 24VDC",
            "kind": "conversion",
            "voltage": "440",
            "local": "1-187-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-4PWS0017",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-187-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-4PWS0018",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-190-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SKT-4PWS0019",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-208-01-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL CONTRAMAESTRE N-1"
        },
        {
            "id": "SPARE-SSB-4PWS1101-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS1101-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CCM-VEMS1001",
            "name": "CENTRO CONTROL MOTORES CCM-VEM1001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "CCM-VEMS1002",
            "name": "CENTRO CONTROL MOTORES CCM-VEM1002",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "FUP-ACON1006",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO1006",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "3-176-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO Y ESCAPE"
        },
        {
            "id": "MAV-SWFS0001",
            "name": "ACTUATOR CONTROL MODULE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MAV-SWFS0007",
            "name": "ACTUATOR CONTROL MODULE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MAV-SWFS0029",
            "name": "ACTUATOR CONTROL MODULE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-187-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACIÓN N-2F (Z.F. Y NBQ N-1)"
        },
        {
            "id": "SPARE-SSB-4PWS1103-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS1103-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FCP-ACON1001",
            "name": "PANEL CONTROL FANCOIL FCP-ACO1001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-196-1-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FCP-ACON1002",
            "name": "PANEL CONTROL FANCOIL FCP-ACO1002",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-187-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FCP-ACON1003",
            "name": "PANEL CONTROL FANCOIL FCP-ACO1003",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-183-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILAD. Y A.A LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "FUP-ACON1001",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO1001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-2 (V)"
        },
        {
            "id": "FUP-ACON1002",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO1002",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "3-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-1 (V)"
        },
        {
            "id": "FUP-ACON1003",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO1003",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-187-1-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FUP-ACON1005",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO1005",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-187-4-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "UCP-ACON1001",
            "name": "PANEL CONTROL UNIT COOLER UCP-ACO1001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-176-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-1 (V)"
        },
        {
            "id": "SPARE-SSB-4PWS1104-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS1104-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FAN-VENT1001",
            "name": "VENTILADOR MARCA FAN-VENT1001 VANEAXIAL DN 400",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "FAN-VENT1004",
            "name": "VENTILADOR MARCA FAN-VENT1004 VANEAXIAL DN 355",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "FAN-VENT1005",
            "name": "VENTILADOR MARCA FAN-VENT1005 VANEAXIAL DN 355",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "FAN-VENT1006",
            "name": "VENTILADOR MARCA FAN-VENT1006 VANEAXIAL DN 315",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "FAN-VENT1007",
            "name": "VENTILADOR MARCA FAN-VENT1007 VANEAXIAL DN 400",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "FAN-VENT1008",
            "name": "VENTILADOR MARCA FAN-VENT1008 VANEAXIAL DN 400",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "UFN-NBCD1001",
            "name": "UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD1001 UFN-1200",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "UFN-NBCD1002",
            "name": "UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD1002 UFN-900",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "SSB-4PWS1430",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF1 LC4-LC1",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-174-1-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "NSX 250 NA",
            "localName": "LOCAL EQUIPOS LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "SSB-4PWS1130",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF1 LC1",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-203-0-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "NSX 250 NA",
            "localName": "LOCAL EQUIPOS SONAR CASCO N-2 (V)"
        },
        {
            "id": "CTP-WHSS0001",
            "name": "CUADRO PRINCIPAL DE CONTROL",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-196-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-4PWS1131-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS1131-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS1131-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "STA-STCL0001",
            "name": "ARRANCADOR CIERRES PROA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-232-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE MANIOBRA DE PROA"
        },
        {
            "id": "STA-RASS0001",
            "name": "ARRANCADOR ELECTRICO CABRESTANTE APROVISIONAMIENTO PROA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-187-4-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-4PWS1132-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS1132-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "GRM-WOFE0002",
            "name": "ESMERILADORA (TALLER CONTRAMAESTRE)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-181-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER CONTRAMAESTRE"
        },
        {
            "id": "DRM-WOFE0002",
            "name": "TALADRO VERTICAL SOBRE BANCO (TALLER CONTRAMAESTRE)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-181-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER CONTRAMAESTRE"
        },
        {
            "id": "SPARE-SSB-4PWS1160-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS1160-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FAC-VENT1002",
            "name": "CENTRO CONTROL VENILACION FAC-VEN1002",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "PHP-HTSM1001",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM1001 19kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PWC-CATP0001",
            "name": "UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-1 BR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-2 (V)"
        },
        {
            "id": "PWC-CATP0002",
            "name": "UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-2 ER",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-2 (V)"
        },
        {
            "id": "SPARE-SSB-4PWS1161-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS1161-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PHP-HTSM1002",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM1002 6.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PHP-HTSM1003",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM1003 6kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "CTU-HPAS0003",
            "name": "UNIDAD DE COMPRESIÓN AIRE RESPIRABLE N1",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-174-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-2A (Z.F. Y NBQ N-1)"
        },
        {
            "id": "SPARE-SSB-4PWS1162-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS1162-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SWF-VEMS1001",
            "name": "ENFRIADOR VENTILADOR AGUA SALADA MARCA SWF-VEMS1001 SWF 2100",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "FAN-VEMS1001",
            "name": "VENTILADOR MARCA FAN-VEMS1001 VANEAXIAL DN 400",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "FAN-VEMS1002",
            "name": "VENTILADOR MARCA FAN-VEMS1002 VANEAXIAL DN 355",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "UHE-HTSM1001",
            "name": "UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "SWF-VEMS1002",
            "name": "ENFRIADOR VENTILADOR AGUA SALADA MARCA SWF-VEMS1002 SWF 2100",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "FAN-VEMS1003",
            "name": "VENTILADOR MARCA FAN-VEMS1003 VANEAXIAL DN 400",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "FAN-VEMS1004",
            "name": "VENTILADOR MARCA FAN-VEMS1004 VANEAXIAL DN 355",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "UHE-HTSM1002",
            "name": "UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "FCU-ACON1006",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H5 LOW MARCA FCU-ACON1006",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-174-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "FCU-ACON1007",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 LOW MARCA FCU-ACON1007",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-174-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER ELECTRONICA"
        },
        {
            "id": "FCO-ACON1001",
            "name": "FAN COIL TIPO 24 MANO DERECHA MARCA FCO-ACON1001",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-199-0-M",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MANIOBRA CAÑON 127 MM (V)"
        },
        {
            "id": "UCO-ACON1002",
            "name": "UNIDAD DE REFRIGERACION MARCA UCO-ACON1002 UCO 53 UC",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-190-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ANTECAMARA LOCAL MANIOBRA CAÑON (V)"
        },
        {
            "id": "RHE-HTSM1009",
            "name": "RECALENTADOR MARCA RHE-HTSM1009 RHE-(675X325) 9.5kW ATEX",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-199-0-M",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MANIOBRA CAÑON 127 MM (V)"
        },
        {
            "id": "FCO-ACON1002",
            "name": "FAN COIL TIPO 22 MANO DERECHA MARCA FCO-ACON1002",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-187-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM1003",
            "name": "RECALENTADOR MARCA RHE-HTSM1003 RHE-(275X200)1.8kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-187-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO CONTROL BUQUE"
        },
        {
            "id": "RHE-HTSM1004",
            "name": "RECALENTADOR MARCA RHE-HTSM1004 RHE-(275X200)2kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-181-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER CONTRAMAESTRE"
        },
        {
            "id": "RHE-HTSM1005",
            "name": "RECALENTADOR MARCA RHE-HTSM1005 RHE-(400X275)3kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-176-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS AUX. LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "FCO-ACON1003",
            "name": "FAN COIL TIPO 23 MANO DERECHA MARCA FCO-ACON1003",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-183-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILAD. Y A.A LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "RHE-HTSM1008",
            "name": "RECALENTADOR MARCA RHE-HTSM1008 RHE-(400X400) 8kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-183-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILAD. Y A.A LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "FCU-ACON1001",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON1001",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-2 (V)"
        },
        {
            "id": "FCU-ACON1002",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 LOW MARCA FCU-ACON1002",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-1 (V)"
        },
        {
            "id": "FCU-ACON1003",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 MED MARCA FCU-ACON1003",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-187-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACIÓN N-2F (Z.F. Y NBQ N-1)"
        },
        {
            "id": "FCU-ACON1004",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H3 LOW MARCA FCU-ACON1004",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-174-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-2A (Z.F. Y NBQ N-1)"
        },
        {
            "id": "FCU-ACON1008",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW ATEX MARCA FCU-ACON1008",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-199-0-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL POLVORA 127 MM N-1 (V)"
        },
        {
            "id": "FCU-ACON1005",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON1005",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-187-2-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL SECUNDARIA (V)"
        },
        {
            "id": "UCO-ACON1001",
            "name": "UNIDAD DE REFRIGERACION MARCA UCO-ACON1001 UCO 54 UC",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-176-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-1 (V)"
        },
        {
            "id": "LCH-VLSY0001",
            "name": "VLS: POWER RECEPTACLES",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. LANZADOR VERTICAL MISILES MK-41 (V)"
        },
        {
            "id": "TRF-VLSY0001",
            "name": "TRANSFORMADOR VLS",
            "kind": "conversion",
            "voltage": "440",
            "local": "1-174-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "SPARE-SSB-4PWS1430-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS1430-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "XMT-HMSS0001",
            "name": "RECEIVER &amp; TRANSMITTER UNIT MASTER (RTU-240-M)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "3-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-1 (V)"
        },
        {
            "id": "XMT-HMSS0002",
            "name": "RECEIVER &amp; TRANSMITTER UNIT SLAVE (RTU-240-S)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "3-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-1 (V)"
        },
        {
            "id": "UPS-HMSS0001",
            "name": "UPS SONAR CASCO",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-2 (V)"
        },
        {
            "id": "TRF-HMSS0001",
            "name": "TRANSFORMADOR SONAR DE CASCO",
            "kind": "conversion",
            "voltage": "440",
            "local": "3-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-1 (V)"
        },
        {
            "id": "SKT-1PWS0007",
            "name": "ENCHUFE (VM) 115V LAP-HMSS0002 (PCM) IP23",
            "kind": "consumidor",
            "voltage": "115",
            "local": "3-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-1 (V)"
        },
        {
            "id": "SPARE-SSB-4PWS1130-Q54",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS1130-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS1130-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FAN-VENT1002",
            "name": "VENTILADOR MARCA FAN-VENT1002 VANEAXIAL DN 450",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "RHE-HTSM1001",
            "name": "RECALENTADOR MARCA RHE-HTSM1001 RHE-(275X125)1.8kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-208-01-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL CONTRAMAESTRE N-1"
        },
        {
            "id": "RHE-HTSM1002",
            "name": "RECALENTADOR MARCA RHE-HTSM1002 RHE-(400X400)6kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-232-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE MANIOBRA DE PROA"
        },
        {
            "id": "RHE-HTSM1006",
            "name": "RECALENTADOR MARCA RHE-HTSM1006 RHE-(275X125)2.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-187-1-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM1007",
            "name": "RECALENTADOR MARCA RHE-HTSM1007 RHE-(275X125)2.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-187-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FAN-VENT1003",
            "name": "VENTILADOR MARCA FAN-VENT1003 VANEAXIAL DN 450",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "VLC-VLSY0001",
            "name": "LAUNCH CONTROL UNIT (UNIT 1)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-174-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "BUS-SSB-4PWS1430",
            "name": "Barra SSB-4PWS1430",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS1130",
            "name": "Barra SSB-4PWS1130",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS1130-115",
            "name": "Barra 115 V SSB-4PWS1130 (tras TRF-HMSS0001)",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "3-203-0-Q",
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2431",
            "spare": false,
            "virtual": true,
            "name": "Barra SSB-4PWS2431",
            "kind": "cuadro_secundario",
            "voltage": "440"
        },
        {
            "id": "BUS-SSB-4PWS2431-115",
            "spare": false,
            "virtual": true,
            "name": "Barra 115 V SSB-4PWS2431 (tras TRF-SSMS0001)",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "03-158-1-C"
        },
        {
            "id": "CUN-MFRS0001",
            "spare": false,
            "virtual": false,
            "name": "SHORT COMPUTER RACK ASSEMBLY No. 1",
            "kind": "consumidor",
            "voltage": "440",
            "local": "05-156-0-C",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "CUN-MFRS0004",
            "spare": false,
            "virtual": false,
            "name": "SHORT COMPUTER RACK ASSEMBLY No. 4",
            "kind": "consumidor",
            "voltage": "440",
            "local": "05-156-0-C",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "CEM-MFRS0002",
            "spare": false,
            "virtual": false,
            "name": "ELECTRONIC EQUIPMENT FLUID COOLER (EEFC) NO. 2",
            "kind": "consumidor",
            "voltage": "440",
            "local": "05-156-0-C",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "TRF-SSMS0001",
            "spare": false,
            "virtual": false,
            "name": "TRF-SSMS0001",
            "kind": "conversion",
            "voltage": "440",
            "local": "03-158-1-C",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "TRF-SSMS0003",
            "spare": false,
            "virtual": false,
            "name": "TRANSFORMADOR SISTEMA NSM",
            "kind": "conversion",
            "voltage": "440",
            "local": "04-158-0-C",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "LOP-SSMS0001",
            "spare": false,
            "virtual": false,
            "name": "LMM ARMING &amp; CONTROL PANEL (ACP)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-164-0-C",
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SKT-1PWS0008",
            "spare": false,
            "virtual": false,
            "name": "ENCHUFE (VM) 115V - LCP-SSMS0001",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-164-0-C",
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SKT-1PWS0009",
            "spare": false,
            "virtual": false,
            "name": "ENCHUFE (VM) 115V - EQUIPO MONITORIZACIÓN TEST SSMS",
            "kind": "consumidor",
            "voltage": "115",
            "local": "03-158-1-C",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "SPARE-SSB-4PWS2431-Q54",
            "spare": true,
            "virtual": false,
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null
        },
        {
            "id": "SPARE-SSB-4PWS2431-Q06",
            "spare": true,
            "virtual": false,
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null
        },
        {
            "id": "SPARE-SSB-4PWS2431-Q07",
            "spare": true,
            "virtual": false,
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null
        },
        {
            "id": "BUS-SSB-2PWS1101",
            "name": "Barra SSB-2PWS1101",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS1102",
            "name": "Barra SSB-2PWS1102",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS1130",
            "name": "Barra SSB-2PWS1130",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS1161",
            "name": "Barra SSB-2PWS1161",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS1110",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF1 LC1",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-171-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "ESCLUSA"
        },
        {
            "id": "BUS-SSB-2PWS1110",
            "name": "Barra SSB-2PWS1110",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS1111",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF1 LC1",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-171-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "ESCLUSA"
        },
        {
            "id": "BUS-SSB-2PWS1111",
            "name": "Barra SSB-2PWS1111",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS1112",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF1 LC1",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-196-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS1112",
            "name": "Barra SSB-2PWS1112",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "RCK-IPMS0001",
            "name": "RACK SICP 1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-2-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL SECUNDARIA (V)"
        },
        {
            "id": "PCC-IPMS0001",
            "name": "CONSOLA DE CONTROL SECUNDARIA DE LA PROPULSIÓN (CCS)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-2-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL SECUNDARIA (V)"
        },
        {
            "id": "MTV-BALS0002",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-BALS0003",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "JBX-RADS1001",
            "name": "CAJA CONEXIÓN Y ALARMA RADS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-BALS0001",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-BALS0004",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG EPDM DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MVP-IPMS1001",
            "name": "CUADRO PASARELA PROFINET-TCP/IP",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "CBX-EMSS0016",
            "name": "CAJA AUXILIAR PARADAS EMERGENCIA ZF-1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-2-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL SECUNDARIA (V)"
        },
        {
            "id": "MTV-BALS0005",
            "name": "VÁLVULA MOTORIZADA SISTEMA DE LASTRE Nº5",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "GCC-IPMS0001",
            "name": "CONSOLA DE PROPÓSITO GENERAL (CCS)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-2-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL SECUNDARIA (V)"
        },
        {
            "id": "JBX-2PWS1033",
            "name": "CAJA DE CONEXIÓN (VS) - SISTEMA CIR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "PCI-IPMS0007",
            "name": "TOMA CONEXIÓN PORTÁTIL 07",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-7-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESCLUSA Y CUERPO DE GUARDIA N-1"
        },
        {
            "id": "MVP-IPMS1002",
            "name": "CUADRO PASARELA PROFINET-TCP/IP",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-187-4-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2PWS1101-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "LCP-AFFF0011",
            "name": "Panel activación espuma zona VERTREP proa (MTV-AFFF0001)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-7-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESCLUSA Y CUERPO DE GUARDIA N-1"
        },
        {
            "id": "AMP-SSIN1001",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS1101-Q19",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1101-Q20",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1101-Q21",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-NVSL0010",
            "name": "BASE ENCHUFE II+T 16A 230V IP56 CON INTERRUPTOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-000-1",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 01 - CUBIERTA CASTILLO - INTEMPERIE"
        },
        {
            "id": "DSC-IPMS0002",
            "name": "CONSOLA DE TROZO DE REPARACIÓN N-2 (ZF1)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACIÓN N-2F (Z.F. Y NBQ N-1)"
        },
        {
            "id": "FZM-FDAS1000",
            "name": "MÓDULO DE ZONA DE FUEGO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACIÓN N-2F (Z.F. Y NBQ N-1)"
        },
        {
            "id": "CBX-EMSS0001",
            "name": "CAJA AUX. PARADAS EMERGENCIA HVAC",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-176-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO Y ESCAPE"
        },
        {
            "id": "CTP-FDAS1000",
            "name": "PANEL CONTROL RETENEDORES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACIÓN N-2F (Z.F. Y NBQ N-1)"
        },
        {
            "id": "LSS-IPMS1001",
            "name": "SUBESTACIÓN LOCAL 1001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "CBX-EMSS0002",
            "name": "CAJA AUX. PARADAS EMERGENCIA HVAC",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-176-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO Y ESCAPE"
        },
        {
            "id": "LSS-IPMS1002",
            "name": "SUBESTACIÓN LOCAL 1002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACIÓN N-2F (Z.F. Y NBQ N-1)"
        },
        {
            "id": "AMP-SPTS0008",
            "name": "AMPLIFICADOR SPT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-190-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ANTECAMARA LOCAL MANIOBRA CAÑON (V)"
        },
        {
            "id": "SPARE-SSB-2PWS1102-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS1004",
            "name": "CAJA CONEXIONES (VS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS1005",
            "name": "CAJA DE CONEXIÓN (VS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "TALLER ELECTRONICA"
        },
        {
            "id": "SPARE-SSB-2PWS1102-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1102-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1130-Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS1006",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CSSS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "STA-BTHS0003",
            "name": "ARRANCADOR MOTOR ELECTRICO EMPUJADOR DE PROA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "JBX-2PWS1027",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO CONTROL BUQUE"
        },
        {
            "id": "JBX-2PWS1012",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CSSS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "CSL-BTHS0001",
            "name": "PUPITRE CONTROL LOCAL HELICE EMPUJADORA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "ITU-CCSY0001",
            "name": "CONVERTIDOR MEDIOS 2CH",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-1 (V)"
        },
        {
            "id": "CTP-CBMS0021",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "JBX-2PWS1028",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "TALLER ELECTRONICA"
        },
        {
            "id": "SKT-2PWS1503",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0047 Y CPU-CCMN0121)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO CONTROL BUQUE"
        },
        {
            "id": "SPARE-SSB-2PWS1130-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1130-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1130-Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1130-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1130-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PNL-HPAS0001",
            "name": "ARMARIO DE LLENADO BOTELLAS AIRE RESPIRABLE N-1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-174-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-2A (Z.F. Y NBQ N-1)"
        },
        {
            "id": "SKT-2PWS1055",
            "name": "ENCHUFE SIMPLE (NV) - PANEL DE PRUEBAS VIRTUALBENCH (WKS-WOFE0001)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-174-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER ELECTRONICA"
        },
        {
            "id": "SPARE-SSB-2PWS1161-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1161-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1161-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1161-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-MDRS0004",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-BTCS0001",
            "name": "VVA BOLA MOTOR. BRONCE DN32",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "MTV-VENT1012",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1012 DN100-6010 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-183-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILAD. Y A.A LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "MTV-MDRS0001",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN125",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-MDRS0005",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-NBCD1008",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD1008 DN125-6012 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-196-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT1029",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1029 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT1030",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1030 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-4-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT1032",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1032 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-MDRS0002",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-MDRS0003",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-MDRS0037",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-183-0-M",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. LANZADOR VERTICAL MISILES MK-41 (V)"
        },
        {
            "id": "MTV-MDRS0038",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN125",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-183-0-M",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. LANZADOR VERTICAL MISILES MK-41 (V)"
        },
        {
            "id": "MTV-VENT1009",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1009 DN400-6040 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-2"
        },
        {
            "id": "MTV-VENT1025",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1025 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-196-1-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT1037",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1037 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-232-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE MANIOBRA DE PROA"
        },
        {
            "id": "MTV-VENT1038",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1038 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-232-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE MANIOBRA DE PROA"
        },
        {
            "id": "MTV-VENT1035",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1035 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-4-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-MDRS0039",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-183-0-M",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. LANZADOR VERTICAL MISILES MK-41 (V)"
        },
        {
            "id": "MTV-MDRS0040",
            "name": "VVA RET.Y CIERRE MOT. CL.III GR.A DN25",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-183-0-M",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. LANZADOR VERTICAL MISILES MK-41 (V)"
        },
        {
            "id": "MTV-VEMS1006",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS1006 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-VENT1010",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1010 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-183-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILAD. Y A.A LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "MTV-VENT1011",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1011 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-176-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO Y ESCAPE"
        },
        {
            "id": "MTV-VENT1024",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1024 DN350-6035 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-196-1-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2PWS1110-Q25",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-VENT1028",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1028 DN350-6035 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT1031",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1031 DN350-6035 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-4-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT1033",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1033 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-4-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT1013",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1013 DN100-6010 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-181-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER CONTRAMAESTRE"
        },
        {
            "id": "MTV-MDRS0041",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "MTV-MDRS0042",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-2 (V)"
        },
        {
            "id": "MTV-ASWS0008",
            "name": "VVA BOLA MOTOR. BRONCE DN20",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-VENT1036",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1036 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-196-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS1030",
            "name": "CAJA DE CONEXIÓN (VS) - PANELES HVAC",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "JBX-2PWS1031",
            "name": "CAJA DE CONEXIÓN (VS) - PANELES HVAC",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PNL-ACON1005",
            "name": "PANEL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-183-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILAD. Y A.A LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS1110-Q37",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1110-Q38",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-WWDS0001",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-AFFF0001",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT1001",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1001 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT1026",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1026 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-196-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-SWFS0002",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-SWFS0003",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-SWFS0004",
            "name": "VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-SWFS0005",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-SWFS0006",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-VENT1034",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1034 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-1-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-SWFS0008",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "CTP-SPFS0001",
            "name": "CUADRO CONTROL ROCIADO",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-196-1-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-SWFS0030",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-0-L",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-SWFS0031",
            "name": "VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-0-L",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-SWFS0046",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-SWFS0049",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-SWFS0051",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN125",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-SWFS0052",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN125",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "MTV-NBCD1001",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD1001 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-NBCD1002",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD1002 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-NBCD1006",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD1006 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-NATU1001",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU1001 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-NATU1002",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU1002 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-VEMS1001",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS1001 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-174-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-2A (Z.F. Y NBQ N-1)"
        },
        {
            "id": "MTV-VEMS1002",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS1002 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "MTV-VEMS1003",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS1003 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "MTV-VEMS1004",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS1004 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-176-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO Y ESCAPE"
        },
        {
            "id": "MTV-VEMS1005",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS1005 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "MTV-VENT1027",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1027 DN350-6035 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-196-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "VVP-NBCD1001",
            "name": "CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD1001 PARA FCV-NBCD1001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "PVP-NBCD1001",
            "name": "CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD1001 PARA PCV-NBCD1001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "PVP-NBCD1002",
            "name": "CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD1002 PARA PCV-NBCD1002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "PVP-NBCD1003",
            "name": "CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD1003 PARA PCV-NBCD1003",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS1111-Q34",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1111-Q35",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1111-Q36",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-NATU1005",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU1005 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-NBCD1003",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD1003 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-NBCD1004",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD1004 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-NBCD1005",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD1005 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-NBCD1007",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD1007 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-VENT1002",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1002 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT1003",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1003 DN400-6040 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-1"
        },
        {
            "id": "MTV-VENT1018",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1018 DN400-6040 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-VENT1019",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1019 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-VENT1021",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1021 DN450-6245 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-VENT1022",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1022 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-VENT1023",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1023 DN400-6040 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-NATU1003",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU1003 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-NATU1004",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU1004 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-VEMS1007",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS1007 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-VEMS1008",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS1008 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-VEMS1009",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS1009 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-7-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESCLUSA Y CUERPO DE GUARDIA N-1"
        },
        {
            "id": "MTV-VEMS1010",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS1010 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-7-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESCLUSA Y CUERPO DE GUARDIA N-1"
        },
        {
            "id": "MTV-VENT1004",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1004 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-1"
        },
        {
            "id": "MTV-VENT1005",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1005 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-1"
        },
        {
            "id": "MTV-VENT1006",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1006 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR SUBOFICIALES (25)"
        },
        {
            "id": "MTV-VENT1007",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1007 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR SUBOFICIALES (25)"
        },
        {
            "id": "MTV-VENT1008",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1008 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR SUBOFICIALES (25)"
        },
        {
            "id": "MTV-VENT1014",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1014 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-VENT1015",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1015 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-VENT1016",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1016 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-VENT1017",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1017 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-VENT1020",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT1020 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "CTP-SPFS0002",
            "name": "PANEL ACTIVACIÓN LOCAL Y AUTOMÁTICA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-190-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "CTP-SPFS0003",
            "name": "CUADRO CONTROL ROCIADO",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-196-1-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "CTP-SPFS0005",
            "name": "CUADRO CONTROL ROCIADO PAÑOL TORPEDOS N2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "CTP-SPFS0006",
            "name": "CUADRO CONTROL ROCIADO PAÑOL TORPEDOS N1",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "SPARE-SSB-2PWS1112-Q33",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1112-Q34",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-SSB-2LGS1103",
            "name": "Barra SSB-2LGS1103",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2ELG2104",
            "name": "Barra SSB-2ELG2104",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2LGS1130",
            "name": "Barra SSB-2LGS1130",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS1101",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-196-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2LGS1101",
            "name": "Barra SSB-2LGS1101",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS1102",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-171-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "ESCLUSA"
        },
        {
            "id": "BUS-SSB-2LGS1102",
            "name": "Barra SSB-2LGS1102",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG2101",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-125-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2ELG2101",
            "name": "Barra SSB-2ELG2101",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG2102",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-131-3-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2ELG2102",
            "name": "Barra SSB-2ELG2102",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG2103",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "BUS-SSB-2ELG2103",
            "name": "Barra SSB-2ELG2103",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGE1130",
            "name": "CUADRO SEC. ALUMBRADO EXTERIOR",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-187-3-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2LGE1130",
            "name": "Barra SSB-2LGE1130",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SPARE-SSB-2LGS1103-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS1103-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2104-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2104-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGS0282",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-2-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL SECUNDARIA (V)"
        },
        {
            "id": "JBX-2LGS0101",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-174-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER ELECTRONICA"
        },
        {
            "id": "JBX-2LGS0103",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-174-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-2A (Z.F. Y NBQ N-1)"
        },
        {
            "id": "JBX-2LGS0104",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR CASCO N-2 (V)"
        },
        {
            "id": "JBX-2LGS0506",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-176-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS AUX. LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "SPARE-SSB-2LGS1130-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS1130-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS1130-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS1130-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN1601",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-1/2-191-0-T",
            "spare": false,
            "virtual": false,
            "localName": "ASCENSOR MUNICION"
        },
        {
            "id": "ISA-SSIN1044",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-174-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "ISA-SSIN1605",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-199-2-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL PROYECTILES 127 MM N-1 (V)"
        },
        {
            "id": "ISA-SSIN1060",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-2-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL SECUNDARIA (V)"
        },
        {
            "id": "ISA-SSIN1569",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-176-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-1 (V)"
        },
        {
            "id": "ISA-SSIN1051",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-181-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER CONTRAMAESTRE"
        },
        {
            "id": "ISA-SSIN1067",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-196-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN1068",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-196-1-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN1071",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-232-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE MANIOBRA DE PROA"
        },
        {
            "id": "ISA-SSIN1614",
            "name": "NODO BASICO NOEM SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "SPARE-SSB-2LGS1101-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS1101-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN1584",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "ISA-SSIN1031",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN1576",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "ISA-SSIN1021",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-174-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-2A (Z.F. Y NBQ N-1)"
        },
        {
            "id": "ISA-SSIN1036",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-208-01-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL CONTRAMAESTRE N-1"
        },
        {
            "id": "ISA-SSIN1028",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACIÓN N-2F (Z.F. Y NBQ N-1)"
        },
        {
            "id": "ISA-SSIN1597",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-198-1-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL PROYECTILES 127 MM N-2 (V)"
        },
        {
            "id": "ISA-SSIN1606",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-199-0-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL POLVORA 127 MM N-1 (V)"
        },
        {
            "id": "JBX-2ELG0001",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACIÓN N-2F (Z.F. Y NBQ N-1)"
        },
        {
            "id": "SPARE-SSB-2LGS1102-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS1102-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS1102-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2771",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE RHIB N-1 Y REUNION Y EVACUACION N-3"
        },
        {
            "id": "ISA-SSIN2797",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-100-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESCLUSA"
        },
        {
            "id": "ISA-SSIN2801",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "ISA-SSIN2979",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-125-3-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL MUNIC. AAPP"
        },
        {
            "id": "ISA-SSIN2767",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-99-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ESCAPE"
        },
        {
            "id": "ISA-SSIN2784",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-125-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2789",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-131-2-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA OFICIALES (16)"
        },
        {
            "id": "ISA-SSIN2783",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-125-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL AAPP"
        },
        {
            "id": "ISA-SSIN2787",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-128-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SPARE-SSB-2ELG2101-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2101-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2101-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2741",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-117-2-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "ISA-SSIN2756",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "ISA-SSIN2766",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2763",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "PANADERIA"
        },
        {
            "id": "ISA-SSIN2738",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-116-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE BASURAS COMPACTADOR E INCINERADOR"
        },
        {
            "id": "ISA-SSIN2729",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-131-1-A",
            "spare": false,
            "virtual": false,
            "localName": "DESPENSA Y VIVERES SECOS"
        },
        {
            "id": "ISA-SSIN2715",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "ISA-SSIN2714",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-1-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQ. REFRIGERACION"
        },
        {
            "id": "SPARE-SSB-2ELG2102-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2102-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2102-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2102-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2705",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "ISA-SSIN2706",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "ISA-SSIN2724",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "ISA-SSIN2721",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "ISA-SSIN2745",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SPARE-SSB-2ELG2103-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2103-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2103-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2103-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2719",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-99-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ESCAPE"
        },
        {
            "id": "ISA-SSIN2720",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-102-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SPARE-SSB-2ELG2103-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGE0015",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-232-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE MANIOBRA DE PROA"
        },
        {
            "id": "JBX-2LGE0016",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO CONTROL BUQUE"
        },
        {
            "id": "JBX-2LGE0019",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-232-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE MANIOBRA DE PROA"
        },
        {
            "id": "JBX-2LGE0020",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-232-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE MANIOBRA DE PROA"
        },
        {
            "id": "SPARE-SSB-2LGE1130-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGE1130-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-SSB-4PWS2201",
            "name": "Barra SSB-4PWS2201",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2202",
            "name": "Barra SSB-4PWS2202",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2203",
            "name": "Barra SSB-4PWS2203",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2204",
            "name": "Barra SSB-4PWS2204",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2206",
            "name": "Barra SSB-4PWS2206",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2230",
            "name": "Barra SSB-4PWS2230",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2260",
            "name": "Barra SSB-4PWS2260",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2261",
            "name": "Barra SSB-4PWS2261",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2263",
            "name": "Barra SSB-4PWS2263",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-4PWS2231",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 630",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "BUS-SSB-4PWS2231",
            "name": "Barra SSB-4PWS2231",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-4PWS2232",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "BUS-SSB-4PWS2232",
            "name": "Barra SSB-4PWS2232",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-4PWS2430",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF2 LC4-LC2",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 630",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "BUS-SSB-4PWS2430",
            "name": "Barra SSB-4PWS2430",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "FFS-AFFF0001",
            "name": "ESTACIÓN DE ESPUMA N1",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-124-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION ESPUMA N-1"
        },
        {
            "id": "RCT-24PW0002",
            "name": "RECTIFICADOR 24VDC",
            "kind": "conversion",
            "voltage": "440",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "RCT-24PW0004",
            "name": "RECTIFICADOR 24VDC",
            "kind": "conversion",
            "voltage": "440",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SPARE-SSB-4PWS2201-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2201-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "HPU-SIDD0001",
            "name": "HPU + ARRANCADOR PUERTA ESTACION ABANDONO N-1 (ESTACION DE REUNION Y EVACUACION N-1)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-169-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-1"
        },
        {
            "id": "HPU-SIDD0002",
            "name": "HPU + ARRANCADOR PUERTA ESTACION ABANDONO N-2 (ESTACION DE REUNION Y EVACUACION N-2)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-169-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-2"
        },
        {
            "id": "SPARE-SSB-4PWS2202-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2202-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-XCOM0001",
            "name": "ARMAR. ER-01 (HFRX/HFNB/V_UHF)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "RCK-XCOM0003",
            "name": "ARMAR. ER-03 (HFRX/HFNB/V_UHF)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "RCK-XCOM0007",
            "name": "ARMARIO ER-10 (HFBB)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "RCK-XCOM0008",
            "name": "ARMARIO ER-11 (HFBB)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "RCK-XCOM0009",
            "name": "ARMARIO ER-12 (HFBB)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "RCK-XCOM0010",
            "name": "ARMARIO ER-13 (HFBB)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "RCK-XCOM0013",
            "name": "ARMARIO ER-15 (HFBB)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "RCK-XCOM0014",
            "name": "ARMARIO ER-16 (HFBB)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "SPARE-SSB-4PWS2203-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2203-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2204-Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FCC-ACON2014",
            "name": "CENTRO CONTROL FANCOIL FCC-ACO2014",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-131-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-1 (V)"
        },
        {
            "id": "FCP-ACON2018",
            "name": "PANEL CONTROL FANCOIL FCP-ACO2018",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "02-159-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. SERVICIOS PUENTE (V)"
        },
        {
            "id": "SPARE-SSB-4PWS2204-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "UCP-ACON2001",
            "name": "PANEL CONTROL UNIT COOLER UCP-ACO2001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-143-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-2 (V)"
        },
        {
            "id": "FCP-ACON2002",
            "name": "PANEL CONTROL FANCOIL FCP-ACO2002",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "08-147-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.08 Y SUPERIORES (V)"
        },
        {
            "id": "FCC-ACON2021",
            "name": "CENTRO CONTROL FANCOIL FCC-ACO2021",
            "kind": "consumidor",
            "voltage": "440",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "FCC-ACON2024",
            "name": "CENTRO CONTROL FANCOIL FCC-ACO2024",
            "kind": "consumidor",
            "voltage": "440",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "FCC-ACON2026",
            "name": "CENTRO CONTROL FANCOIL FCC-ACO2026",
            "kind": "consumidor",
            "voltage": "440",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "UFN-NBCD2001",
            "name": "UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD2001 UFN-1200",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-169-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "NICHO EST. RECEPT. DFM N-2, EST. C.I.A.S Y EST. MANGUERA ESPUMA"
        },
        {
            "id": "SPARE-SSB-4PWS2204-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2206-Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "TRF-4PWS2201",
            "name": "TRANSFORMADOR 60Hz 440V/115V",
            "kind": "conversion",
            "voltage": "440",
            "local": "01-140-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. SERVICIOS CIS (V)"
        },
        {
            "id": "PSP-DLSY0001",
            "name": "FUENTE ALIMENTACIÓN LANZADOR NO. 1 (ER)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "PSP-DLSY0002",
            "name": "FUENTE ALIMENTACIÓN LANZADOR NO. 2 (BR)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "SPARE-SSB-4PWS2206-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2206-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PWP-IRST0001",
            "name": "U. DISTRIBUCIÓN ALI. (UDA)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "PWP-CEWS0001",
            "name": "CUADRO ELÉCTRICO CESM/CECM",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "RCK-GFCS0003",
            "name": "COMPUTER &amp; POWER DISTRIBUTION UNIT (CPDU)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "SPARE-SSB-4PWS2230-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CTP-DWCL0001",
            "name": "CUADRO DE CONTROL MODULO ENFRIADOR EQUIPOS ELECTRONICOS BAJA TEMPERATURA (CEM-DWCL0001)",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "CUN-MFRS0002",
            "name": "SHORT COMPUTER RACK ASSEMBLY No. 2",
            "kind": "consumidor",
            "voltage": "440",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "CUN-MFRS0003",
            "name": "SHORT COMPUTER RACK ASSEMBLY No. 3",
            "kind": "consumidor",
            "voltage": "440",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "PWC-WIND0001",
            "name": "UNIDAD PSU VENTANAS PUENTE DE GOBIERNO",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "PWC-WIND0002",
            "name": "UNIDAD PSU VENTANAS PUENTE DE GOBIERNO",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "SPARE-SSB-4PWS2230-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2230-Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PWC-CATP0003",
            "name": "UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-3 BR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-145-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "PWC-CATP0004",
            "name": "UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-4 ER",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "DIW-FSFE0003",
            "name": "LAVAVAJILLAS SALA ESTAR SUBOFICIALES",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR SUBOFICIALES (25)"
        },
        {
            "id": "SPARE-SSB-4PWS2260-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2260-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FCP-ACON2020",
            "name": "PANEL CONTROL FANCOIL FCP-ACO2020",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-142-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "HTR-HPWS0003",
            "name": "CALENTADOR AGUA POTABLE ESTACIÓN DESCONTAMINACIÓN N1",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "COF-FSFE0004",
            "name": "MAQUINA CAFE REPOSTERIA COMTE Y JEFE FLOT.",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-150-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "REPOSTERIA COMANDANTE Y JEFE DE FLOTA"
        },
        {
            "id": "SPARE-SSB-4PWS2261-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FCP-ACON2011",
            "name": "PANEL CONTROL FANCOIL FCP-ACO2011",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-169-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-2"
        },
        {
            "id": "FCP-ACON2012",
            "name": "PANEL CONTROL FANCOIL FCP-ACO2012",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-4PWS2263-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2263-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FCO-ACON2014",
            "name": "FAN COIL TIPO 24 MANO DERECHA MARCA FCO-ACON2014",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-140-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. SERVICIOS CIS (V)"
        },
        {
            "id": "FCO-ACON2015",
            "name": "FAN COIL TIPO 24 MANO DERECHA MARCA FCO-ACON2015",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-140-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. SERVICIOS CIS (V)"
        },
        {
            "id": "FCO-ACON2016",
            "name": "FAN COIL TIPO 23 MANO IZQUIERDA MARCA FCO-ACON2016",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. SERVICIOS C.I.C. Y MANDO EMBARCADO (V)"
        },
        {
            "id": "FCO-ACON2017",
            "name": "FAN COIL TIPO 24 MANO IZQUIERDA MARCA FCO-ACON2017",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. SERVICIOS C.I.C. Y MANDO EMBARCADO (V)"
        },
        {
            "id": "RHE-HTSM2041",
            "name": "RECALENTADOR MARCA RHE-HTSM2041 RHE-(175x150)1.8kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-145-3-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CIFRA (V)"
        },
        {
            "id": "RHE-HTSM2042",
            "name": "RECALENTADOR MARCA RHE-HTSM2042 RHE-(500x200)4kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "RHE-HTSM2043",
            "name": "RECALENTADOR MARCA RHE-HTSM2043 RHE-(500X200)4kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "RHE-HTSM2044",
            "name": "RECALENTADOR MARCA RHE-HTSM2044 RHE-(400X275)5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-145-0-C",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "RHE-HTSM2045",
            "name": "RECALENTADOR MARCA RHE-HTSM2045 RHE-(400X275)5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-145-0-C",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "RHE-HTSM2039",
            "name": "RECALENTADOR MARCA RHE-HTSM2039 RHE-(600X300)4.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. SERVICIOS C.I.C. Y MANDO EMBARCADO (V)"
        },
        {
            "id": "RHE-HTSM2053",
            "name": "RECALENTADOR MARCA RHE-HTSM2053 RHE-(275X200)2kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-159-0-C",
            "spare": false,
            "virtual": false,
            "localName": "DERROTA (V)"
        },
        {
            "id": "RHE-HTSM2054",
            "name": "RECALENTADOR MARCA RHE-HTSM2054 RHE-(275X200)1.8kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-154-1-C",
            "spare": false,
            "virtual": false,
            "localName": "SALA PLANEAMIENTO MANDO EMBARCADO (V)"
        },
        {
            "id": "FCO-ACON2018",
            "name": "FAN COIL TIPO 25 MANO DERECHA MARCA FCO-ACON2018",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-159-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. SERVICIOS PUENTE (V)"
        },
        {
            "id": "RHE-HTSM2052",
            "name": "RECALENTADOR MARCA RHE-HTSM2052 RHE(675X325)13.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "UCO-ACON2001",
            "name": "UNIDAD DE REFRIGERACION MARCA UCO-ACON2001 UCO 55 UC",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-143-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-2 (V)"
        },
        {
            "id": "FCO-ACON2002",
            "name": "FAN COIL TIPO 22 MANO IZQUIERDA MARCA FCO-ACON2002",
            "kind": "consumidor",
            "voltage": "440",
            "local": "07-154-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.07 (V)"
        },
        {
            "id": "FAN-ACON2001",
            "name": "VENTILADOR MARCA FAN-ACON2001 VANEAXIAL DN 350",
            "kind": "consumidor",
            "voltage": "440",
            "local": "08-147-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.08 Y SUPERIORES (V)"
        },
        {
            "id": "RHE-HTSM2072",
            "name": "RECALENTADOR MARCA RHE-HTSM2072 RHE-(275x200)3.5 kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "08-147-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.08 Y SUPERIORES (V)"
        },
        {
            "id": "FCO-ACON2021",
            "name": "FAN COIL TIPO 23 MANO DERECHA MARCA FCO-ACON2021",
            "kind": "consumidor",
            "voltage": "440",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "FCO-ACON2022",
            "name": "FAN COIL TIPO 23 MANO DERECHA MARCA FCO-ACON2022",
            "kind": "consumidor",
            "voltage": "440",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "FCO-ACON2023",
            "name": "FAN COIL TIPO 25 MANO IZQUIERDA MARCA FCO-ACON2023",
            "kind": "consumidor",
            "voltage": "440",
            "local": "03-156-2-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "RHE-HTSM2061",
            "name": "RECALENTADOR MARCA RHE-HTSM2061 RHE-(400X275) 3.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "RHE-HTSM2062",
            "name": "RECALENTADOR MARCA RHE-HTSM2062 RHE-(400X275)3kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "RHE-HTSM2063",
            "name": "RECALENTADOR MARCA RHE-HTSM2063 RHE-(400x275)3.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "RHE-HTSM2064",
            "name": "RECALENTADOR MARCA RHE-HTSM2064 RHE-(400X275)3kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "FCO-ACON2024",
            "name": "FAN COIL TIPO 25 MANO IZQUIERDA MARCA FCO-ACON2024",
            "kind": "consumidor",
            "voltage": "440",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "FCO-ACON2025",
            "name": "FAN COIL TIPO 25 MANO DERECHA MARCA FCO-ACON2025",
            "kind": "consumidor",
            "voltage": "440",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "FCO-ACON2026",
            "name": "FAN COIL TIPO 26 MANO DERECHA MARCA FCO-ACON2026",
            "kind": "consumidor",
            "voltage": "440",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "FCO-ACON2027",
            "name": "FAN COIL TIPO 26 MANO IZQUIERDA MARCA FCO-ACON2027",
            "kind": "consumidor",
            "voltage": "440",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "HFU-ACON2001",
            "name": "HUMIDIFICADOR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "PSP-MFRS0001",
            "name": "POWER SUPPLY NO. 1",
            "kind": "consumidor",
            "voltage": "440",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "PSP-MFRS0002",
            "name": "POWER SUPPLY NO. 2",
            "kind": "consumidor",
            "voltage": "440",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "JBX-4PWS2001",
            "name": "CAJA DE CONEXIÓN - PRE-MFRS0002 - RADAR DATA PROCESSOR NO. 2",
            "kind": "consumidor",
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "TRF-4PWS2231",
            "name": "TRANSFORMADOR 60Hz 440V/115V",
            "kind": "conversion",
            "voltage": "440",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "SPARE-SSB-4PWS2231-Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2231-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2231-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-4PWS2002",
            "name": "CAJA DE CONEXIÓN - CUN-FCSY0001 - CONTROL, DIRECTOR (FWD)",
            "kind": "consumidor",
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "TRF-4PWS2232",
            "name": "TRANSFORMADOR 60Hz 440V/115V",
            "kind": "conversion",
            "voltage": "440",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "SPARE-SSB-4PWS2232-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2232-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-4PWS4001",
            "name": "CAJA DE CONEXIÓN - PRE-MFRS0001 - RADAR DATA PROCESSOR NO. 1",
            "kind": "consumidor",
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "TRF-4PWS2430",
            "name": "TRANSFORMADOR 60Hz 440V/115V",
            "kind": "conversion",
            "voltage": "440",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "SPARE-SSB-4PWS2430-Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2430-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FCO-ACON2020",
            "name": "FAN COIL TIPO 23 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON2020",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "RHE-HTSM2056",
            "name": "RECALENTADOR MARCA RHE-HTSM2056 RHE-HTSM2056-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-1-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA COMANDANTE"
        },
        {
            "id": "RHE-HTSM2057",
            "name": "RECALENTADOR MARCA RHE-HTSM2057 RHE-HTSM2057-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-0-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA JEFE FLOTILLA"
        },
        {
            "id": "RHE-HTSM2058",
            "name": "RECALENTADOR MARCA RHE-HTSM2058 RHE-HTSM2058-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. SERVICIOS C.I.C. Y MANDO EMBARCADO (V)"
        },
        {
            "id": "RHE-HTSM2059",
            "name": "RECALENTADOR MARCA RHE-HTSM2059 RHE-HTSM2059-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-137-3-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE COMANDANTE"
        },
        {
            "id": "RHE-HTSM2060",
            "name": "RECALENTADOR MARCA RHE-HTSM2060 RHE-HTSM2060-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-137-1-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFE FLOTILLA"
        },
        {
            "id": "RHE-HTSM2082",
            "name": "RECALENTADOR MARCA RHE-HTSM2082 RHE-HTSM2082-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-156-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2083",
            "name": "RECALENTADOR MARCA RHE-HTSM2083 RHE-(350X200)2kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-156-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FCO-ACON2011",
            "name": "FAN COIL TIPO 22 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON2011",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-163-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2019",
            "name": "RECALENTADOR MARCA RHE-HTSM2019 RHE-HTSM2019-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-161-01-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (6)"
        },
        {
            "id": "RHE-HTSM2021",
            "name": "RECALENTADOR MARCA RHE-HTSM2021 RHE-HTSM2021-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-161-3-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (4)"
        },
        {
            "id": "RHE-HTSM2022",
            "name": "RECALENTADOR MARCA RHE-HTSM2022 RHE-HTSM2022-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-161-01-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (6)"
        },
        {
            "id": "RHE-HTSM2020",
            "name": "RECALENTADOR MARCA RHE-HTSM2020 RHE-HTSM2020-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-169-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-1"
        },
        {
            "id": "RHE-HTSM2076",
            "name": "RECALENTADOR MARCA RHE-HTSM2076 RHE-HTSM2076-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-169-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-1"
        },
        {
            "id": "RHE-HTSM2023",
            "name": "RECALENTADOR MARCA RHE-HTSM2023 RHE-HTSM2023-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-169-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-2"
        },
        {
            "id": "RHE-HTSM2077",
            "name": "RECALENTADOR MARCA RHE-HTSM2077 RHE-HTSM2077-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-169-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-2"
        },
        {
            "id": "FCO-ACON2012",
            "name": "FAN COIL TIPO 23 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON2012",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-148-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2024",
            "name": "RECALENTADOR MARCA RHE-HTSM2024 RHE-HTSM2024-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-153-3-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2 T)"
        },
        {
            "id": "RHE-HTSM2025",
            "name": "RECALENTADOR MARCA RHE-HTSM2025 RHE-HTSM2025-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-153-1-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2 T)"
        },
        {
            "id": "RHE-HTSM2026",
            "name": "RECALENTADOR MARCA RHE-HTSM2026 RHE-HTSM2026-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-153-0-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2)"
        },
        {
            "id": "RHE-HTSM2027",
            "name": "RECALENTADOR MARCA RHE-HTSM2027 RHE-HTSM2027-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-150-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA PUBLICACIONES RESERVADAS"
        },
        {
            "id": "RHE-HTSM2078",
            "name": "RECALENTADOR MARCA RHE-HTSM2078 RHE-HTSM2078-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-150-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA PUBLICACIONES RESERVADAS"
        },
        {
            "id": "RHE-HTSM2028",
            "name": "RECALENTADOR MARCA RHE-HTSM2028 RHE-HTSM2028-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2079",
            "name": "RECALENTADOR MARCA RHE-HTSM2079 RHE-HTSM2079-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2029",
            "name": "RECALENTADOR MARCA RHE-HTSM2029 RHE-HTSM2029-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-153-5-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2080",
            "name": "RECALENTADOR MARCA RHE-HTSM2080 RHE-HTSM2080-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-153-5-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2030",
            "name": "RECALENTADOR MARCA RHE-HTSM2030 RHE-HTSM2030-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-143-1-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2 T)"
        },
        {
            "id": "RHE-HTSM2031",
            "name": "RECALENTADOR MARCA RHE-HTSM2031 RHE-HTSM2031-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-143-01-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2)"
        },
        {
            "id": "RHE-HTSM2032",
            "name": "RECALENTADOR MARCA RHE-HTSM2032 RHE-HTSM2032-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-143-4-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (3)"
        },
        {
            "id": "BUS-SSB-2PWS2201",
            "name": "Barra SSB-2PWS2201",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2203",
            "name": "Barra SSB-2PWS2203",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2205",
            "name": "Barra SSB-2PWS2205",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2207",
            "name": "Barra SSB-2PWS2207",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2230",
            "name": "Barra SSB-2PWS2230",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2231",
            "name": "Barra SSB-2PWS2231",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2232",
            "name": "Barra SSB-2PWS2232",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2233",
            "name": "Barra SSB-2PWS2233",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2234",
            "name": "Barra SSB-2PWS2234",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2235",
            "name": "Barra SSB-2PWS2235",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2236",
            "name": "Barra SSB-2PWS2236",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2261",
            "name": "Barra SSB-2PWS2261",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2262",
            "name": "Barra SSB-2PWS2262",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2210",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-169-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "ESTACION DE REUNION Y EVACUACION N-2"
        },
        {
            "id": "BUS-SSB-2PWS2210",
            "name": "Barra SSB-2PWS2210",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "JBX-2PWS2002",
            "name": "CAJA DE CONEXIÓN (VS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "ITU-NDDS0002",
            "name": "UNIDAD ENTRADA/SALIDA #2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "ITU-NDDS0003",
            "name": "UNIDAD ENTRADA/SALIDA #3",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CBX-EMSS0017",
            "name": "CAJA AUXILIAR PARADAS EMERGENCIA N.1, ZF-2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS2001",
            "name": "CAJA DE CONEXIÓN (VS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-2PWS2004",
            "name": "CAJA DE CONEXIÓN (VS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2201-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CSL-IPMS0001",
            "name": "CONSOLA DE CIC",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-2PWS2009",
            "name": "CAJA DE CONEXIÓN (VS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-RADS2001",
            "name": "CAJA CONEXIÓN Y ALARMA RADS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-167-3-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DESCONTAMINACION N-1 Z-4"
        },
        {
            "id": "JBX-RADS2002",
            "name": "CAJA CONEXIÓN Y ALARMA RADS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CHD-CCDS1001",
            "name": "DETECTOR CONT. QUÍMICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "SKT-2PWS2228",
            "name": "ENCHUFE SIMPLE (VS) - ICB-NBQ2001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DESCONTAMINACION N-1 Z-1"
        },
        {
            "id": "JBX-2PWS2166",
            "name": "CAJA DE CONEXIÓN (VS) - ASOCIADO A LAP-NBQ2001",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-RADS2007",
            "name": "CAJA CONEXIÓN Y ALARMA RADS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR MARINERIA (68)"
        },
        {
            "id": "ITS-PASY0001",
            "name": "INTERCOMUNICADOR 75MC",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-NVSL0004",
            "name": "CAJA DE CONEXIONES INOX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-1",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - ALERON ER"
        },
        {
            "id": "JBX-NVSL0006",
            "name": "CAJA DE CONEXIONES INOX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-5",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - CUADS. 35-131 - INTEMPERIE"
        },
        {
            "id": "CHD-CCDS2001",
            "name": "DETECTOR CONT. QUÍMICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-167-3-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DESCONTAMINACION N-1 Z-4"
        },
        {
            "id": "JBX-NBCD0001",
            "name": "CAJA DE CONEXIÓN Y SOPORTE BDU",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-NBCD0002",
            "name": "CAJA DE CONEXIÓN Y SOPORTE BDU",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-140-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "DSP-NRPT0011",
            "name": "MONITOR 27",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2203-Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2174",
            "name": "CAJA DE CONEXIÓN (VS) - SISTEMA CIR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PWC-NVSL0001",
            "name": "CUADRO PRINCIPAL LUCES SEÑALES Y NAVEGACION",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "SCC-IPMS0001",
            "name": "CONSOLA DE CONTROL DE BUQUE",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "JBX-2PWS2013",
            "name": "CAJA DE CONEXIÓN (VS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "JBX-2PWS2012",
            "name": "CAJA DE CONEXIÓN (VS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA PLANEAMIENTO MANDO EMBARCADO (V)"
        },
        {
            "id": "JBX-2PWS2016",
            "name": "CAJA DE CONEXIÓN (VS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DSP-IBRG0006",
            "name": "MONITOR 27",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DSP-IBRG0007",
            "name": "MONITOR 27",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "EMP-EMSS0002",
            "name": "PANEL CONTROL PARADAS EMERGENCIA (PUENTE)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DSP-IBRG0008",
            "name": "MONITOR 27",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "PSP-IRIM0001",
            "name": "FUENTE ALIMENTACION SAILOR N163S",
            "kind": "consumidor",
            "voltage": "230",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "PSP-GMDS0001",
            "name": "FUENTE DE ALIMENTACION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "PSP-GMDS0003",
            "name": "FUENTE DE ALIMENTACION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-159-0-C",
            "spare": false,
            "virtual": false,
            "localName": "DERROTA (V)"
        },
        {
            "id": "PSP-GMDS0004",
            "name": "FUENTE DE ALIMENTACION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-159-0-C",
            "spare": false,
            "virtual": false,
            "localName": "DERROTA (V)"
        },
        {
            "id": "JBX-2PWS2173",
            "name": "CAJA DE CONEXIÓN (VS) - SISTEMA CIR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "SPARE-SSB-2PWS2203-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PCI-IPMS0001",
            "name": "TOMA CONEXIÓN PORTÁTIL 01",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "PCI-IPMS0003",
            "name": "TOMA CONEXIÓN PORTÁTIL 03",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-1-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA COMANDANTE"
        },
        {
            "id": "JBX-2PWS2017",
            "name": "CAJA DE CONEXIÓN (VS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "CTP-WHIS0001",
            "name": "PANEL DE CONTROL SIRENA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DIU-ASHL0001",
            "name": "UNIDAD INDICADORA PUERTA HANGAR Y PP ESP.MULT.",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "AMP-SSIN2001",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "AMP-SSIN2004",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-156-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "AMP-SSIN2003",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-156-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-RADS2004",
            "name": "CAJA CONEXIÓN Y ALARMA RADS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "JBX-RADS2005",
            "name": "CAJA CONEXIÓN Y ALARMA RADS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-156-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-RADS2006",
            "name": "CAJA CONEXIÓN Y ALARMA RADS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-156-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "CHD-CCDS2002",
            "name": "DETECTOR CONT. QUÍMICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "CHD-CCDS2003",
            "name": "DETECTOR CONT. QUÍMICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2203-Q32",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PWC-WIND0004",
            "name": "PANEL CONTROL LIMPIAVENTANAS PUENTE DE GOBIERNO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-159-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. SERVICIOS PUENTE (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2203-Q34",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2203-Q35",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2203-Q36",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ITU-NDDS0004",
            "name": "UNIDAD ENTRADA/SALIDA #4",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "ITU-NDDS0005",
            "name": "UNIDAD ENTRADA/SALIDA #5",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "ITU-NDDS0006",
            "name": "UNIDAD ENTRADA/SALIDA #6",
            "kind": "consumidor",
            "voltage": "230",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2205-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CSL-NDDS0001",
            "name": "CONSOLA DIANA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "SWL-NDDS0001",
            "name": "SWITCH GIGABIT #1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "SCV-GNSS0002",
            "name": "CONVERSOR RF-FO GNSS FWD",
            "kind": "consumidor",
            "voltage": "230",
            "local": "07-154-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.07 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2205-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2205-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "LSS-IPMS2005",
            "name": "SUBESTACIÓN LOCAL 2005",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "RCK-XCOM0019",
            "name": "ARMARIO ER-09 (UHF)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "RCK-XCOM0017",
            "name": "ARMARIO ER-07 (UHF)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "RCK-XCOM0018",
            "name": "ARMARIO ER-08 (UHF)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2205-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-XCOM0024",
            "name": "ARMARIO TROZO VISITA REGISTRO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "PRE-SGUN0001",
            "name": "UNIDAD DE COMUNICACIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "PSP-SGUN0001",
            "name": "UNIDAD DE POTENCIA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "JBX-ELOG0002",
            "name": "CAJA CONEXIONES EML",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-159-0-C",
            "spare": false,
            "virtual": false,
            "localName": "DERROTA (V)"
        },
        {
            "id": "CSL-IBRG0002",
            "name": "CCPG - BID ER",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "CSL-IBRG0014",
            "name": "CCPG - BID BR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "XPN-TACA0001",
            "name": "TRANSPONDEDOR 3kW MM-7000",
            "kind": "consumidor",
            "voltage": "230",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "RCU-TACA0001",
            "name": "UNIDAD CONTROL REMOTO/ESTADO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-IBRG0012",
            "name": "BORNERO BNAS (ICB-BNAS0001)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "CSL-IBRG0007",
            "name": "VENTILACIÓN CCPG",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2209-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2209-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CUN-RNAV0001",
            "name": "UNIDAD DE CONTROL DE ANTENA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "ITU-METE0001",
            "name": "UNIDAD INTERFAZ METEOROLÓGICA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-159-0-C",
            "spare": false,
            "virtual": false,
            "localName": "DERROTA (V)"
        },
        {
            "id": "DSP-METE0001",
            "name": "REPETIDOR MULTIFUNCIÓN MFCR 8.4\"",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-159-0-C",
            "spare": false,
            "virtual": false,
            "localName": "DERROTA (V)"
        },
        {
            "id": "DSP-NRPT0001",
            "name": "MONITOR 27",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DSP-NRPT0003",
            "name": "MONITOR 27",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DSP-NRPT0004",
            "name": "MONITOR 27",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DSP-NRPT0006",
            "name": "MONITOR 27",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DSP-NRPT0007",
            "name": "MONITOR 27",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DSP-NRPT0009",
            "name": "MONITOR 27",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DSP-NRPT0013",
            "name": "MONITOR 27 EXTERIOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-1",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - ALERON ER"
        },
        {
            "id": "DSP-NRPT0014",
            "name": "MONITOR 27 EXTERIOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-2",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - ALERON BR"
        },
        {
            "id": "CTP-VDRS0001",
            "name": "UNIDAD ADQUISICION DATOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-159-0-C",
            "spare": false,
            "virtual": false,
            "localName": "DERROTA (V)"
        },
        {
            "id": "LOP-VDRS0001",
            "name": "UNIDAD INTERFACE DE SENSORES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-159-0-C",
            "spare": false,
            "virtual": false,
            "localName": "DERROTA (V)"
        },
        {
            "id": "DSP-NRPT0002",
            "name": "MONITOR CCTV",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DSP-NRPT0005",
            "name": "MONITOR CCTV",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DSP-NRPT0008",
            "name": "MONITOR CCTV",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "LSR-ICCS0005",
            "name": "TERMINAL DE EXTENSION TACTICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-0-C",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "ITU-NDDS0008",
            "name": "UNIDAD ENTRADA/SALIDA #8",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "PNL-ACON2001",
            "name": "PANEL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-125-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL AAPP"
        },
        {
            "id": "FZM-FDAS3000",
            "name": "MÓDULO DE ZONA DE FUEGO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-4 (Z.F. Y NBQ N-3)"
        },
        {
            "id": "DSP-NRPT0010",
            "name": "MONITOR 27",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-1-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA COMANDANTE"
        },
        {
            "id": "DSP-NRPT0012",
            "name": "MONITOR 27",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-1-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA COMANDANTE"
        },
        {
            "id": "JBX-2PWS2003",
            "name": "CAJA DE CONEXIÓN (VS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "JBX-NVSL0005",
            "name": "CAJA DE CONEXIONES INOX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-2",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - ALERON BR"
        },
        {
            "id": "JBX-NVSL0007",
            "name": "CAJA DE CONEXIONES INOX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-5",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - CUADS. 35-131 - INTEMPERIE"
        },
        {
            "id": "CBX-EMSS0018",
            "name": "CAJA AUXILIAR PARADAS EMERGENCIA N.2 ZF-2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "AMP-SSIN2005",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-137-5-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "MSB-4SFS0001",
            "name": "CUADRO PRINCIPAL 400Hz N1",
            "kind": "cuadro_principal",
            "voltage": "115",
            "local": "01-131-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE EQUIPOS ELÉCTRICOS (V)"
        },
        {
            "id": "PCI-IPMS0008",
            "name": "TOMA CONEXIÓN PORTÁTIL 08",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-134-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "CUERPO DE GUARDIA N-2"
        },
        {
            "id": "JBX-RADS2003",
            "name": "CAJA CONEXIÓN Y ALARMA RADS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "AMP-SSIN2006",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "BTC-BOHS0002",
            "name": "CARGADOR BATERÍA RHIB N-2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-4-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE RHIB N-2 Y REUNION Y EVACUACION N-4"
        },
        {
            "id": "SPARE-SSB-2PWS2207-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2207-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CSL-CCSY0001",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0002",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0003",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0004",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0005",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0006",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0007",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0008",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0009",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0010",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0011",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0012",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0013",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0014",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0015",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0016",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0017",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0018",
            "name": "TERMINAL DE CONSOLA CT-42",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0020",
            "name": "TERMINAL DE CONSOLA CT-43",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0021",
            "name": "TERMINAL DE CONSOLA CT-43",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-CCSY0022",
            "name": "TERMINAL DE CONSOLA CT-43",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-2PWS2155",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CSSS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS2172",
            "name": "CAJA DE CONEXIÓN (VM) - CAJAS CONVERTIDORAS DE BLANKING",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "RCK-CCMN0001",
            "name": "ARMARIO TRONCAL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-0-C",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "SKT-2PWS2160",
            "name": "ENCHUFE SIMPLE (VM) - LAP-HMSS0001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-2PWS2032",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CSSS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS2143",
            "name": "CAJA DE CONEXIÓN - WALL DISPLAY",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SKT-2PWS2216",
            "name": "ENCHUFE SIMPLE (VM) - TEE-GFCS0001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-2PWS2175",
            "name": "CAJA DE CONEXIÓN (VM - RED CIBERSEGURIDAD",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "LCP-WWDS0001",
            "name": "PANEL DE CONTROL ESTACIÓN DESCONTAMINACIÓN N-1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS2145",
            "name": "CAJA DE CONEXIÓN - WALL DISPLAY",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-2PWS2177",
            "name": "CAJA DE CONEXIÓN (VM - RED CIBERSEGURIDAD",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA PUBLICACIONES RESERVADAS"
        },
        {
            "id": "SPARE-SSB-2PWS2230-Q33",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2140",
            "name": "CAJA DE CONEXIÓN - SISTEMA SCOMBA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2230-Q35",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2230-Q36",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2230-Q37",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2230-Q38",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2230-Q39",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-CCSY0001",
            "name": "ARES DE PROCESO#1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "RCK-CCSY0002",
            "name": "ARES DE PROCESO#2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "RCK-CCSY0005",
            "name": "ARES DE RED Y ALMACENAMIENTO#5",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "RCK-CCSY0007",
            "name": "ARES ANTISUBMARIO Y ADAPTAD1#7",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "RCK-CCSY0009",
            "name": "SISTEMA DISTRIBUCIÓN 2 VIDEO#9",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "JBX-2PWS2033",
            "name": "CAJA DE CONEXIÓN (VM)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL MANDO EMBARCADO (V)"
        },
        {
            "id": "JBX-2PWS2034",
            "name": "CAJA DE CONEXIÓN (VM)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "CSL-CCSY0024",
            "name": "PUESTO REMOTO DE SOBREMESA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-154-2-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL MANDO EMBARCADO (V)"
        },
        {
            "id": "JBX-2PWS2035",
            "name": "CAJA DE CONEXIÓN (VM)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA PLANEAMIENTO MANDO EMBARCADO (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2231-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2036",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CSSS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2231-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CSL-CCSY0025",
            "name": "PUESTO REMOTO DE SOBREMESA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "SKT-2PWS2161",
            "name": "ENCHUFE SIMPLE (VM) - TEE-IFFS0001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-156-2-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "SKT-2PWS2185",
            "name": "ENCHUFE SIMPLE (VM) - TEE-GFCS0001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "JBX-2PWS2037",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CSSS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RCK-CCAS0001",
            "name": "ARES CORE COMPUTING SYSTEM#1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "RCK-CCAS0003",
            "name": "ARES ALIS AND SAN#1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "SKT-2PWS2192",
            "name": "ENCHUFE SIMPLE (VM) - MANTENIMIENTO QPDS (TEE-QPDS0001)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-159-0-C",
            "spare": false,
            "virtual": false,
            "localName": "DERROTA (V)"
        },
        {
            "id": "DSP-IBRG0009",
            "name": "MONITOR 27",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "RCK-CCAS0005",
            "name": "ARES ACEG AND I/O#1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "JBX-2PWS2164",
            "name": "CAJA DE CONEXIÓN (VM) - ASOCIADO A PSP-ARRS0001",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.08 Y SUPERIORES (V)"
        },
        {
            "id": "ITU-ARRS0001",
            "name": "MEDIA CONVERTER",
            "kind": "consumidor",
            "voltage": "230",
            "local": "08-147-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.08 Y SUPERIORES (V)"
        },
        {
            "id": "JBX-2PWS2138",
            "name": "CAJA DE CONEXIÓN - SISTEMA SCOMBA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "ITU-CCSY0008",
            "name": "CONVERTIDOR MEDIOS 2CH",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "ITU-CCSY0010",
            "name": "CONVERTIDOR MEDIOS 1CH",
            "kind": "consumidor",
            "voltage": "230",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "JBX-2PWS2148",
            "name": "CAJA DE CONEXIÓN - SISTEMA SCOMBA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA PLANEAMIENTO MANDO EMBARCADO (V)"
        },
        {
            "id": "JBX-2PWS2168",
            "name": "CAJA DE CONEXION (VM) - SISTEMA MANTENIMIENTO DORNA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "JBX-2PWS2169",
            "name": "CAJA DE CONEXION (VM) - EQUIPO TELEMETRÍA VLS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "PSP-LRAD0001",
            "name": "FUENTE DE ALIMENTACION N-1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-1",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - ALERON ER"
        },
        {
            "id": "SKT-2PWS2222",
            "name": "ENCHUFE SIMPLE (VM) - CSL-LRAD0001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "PSP-LRAD0002",
            "name": "FUENTE DE ALIMENTACION N-2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-2",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - ALERON BR"
        },
        {
            "id": "ITU-LRAD0001",
            "name": "SWITCH LRAD",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DSP-IBRG0010",
            "name": "MONITOR 32",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DSP-IBRG0011",
            "name": "MONITOR 32",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "JBX-2PWS2167",
            "name": "CAJA DE CONEXION (VS) - ASOCIADO A ELU-QPDS0001",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "DSP-CCSY0002",
            "name": "PANEL PC TIMONEL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2231-Q38",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-CCMN0002",
            "name": "ARMARIO REDES ROJO#1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-156-2-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "RCK-CCMN0003",
            "name": "ARMARIO REDES ROJO#2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-156-2-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "RCK-CCMN0004",
            "name": "ARMARIO REDES ROJO#3 (AOR)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-156-2-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "RCK-CYDS0002",
            "name": "ARMARIO DE CIBERSEGURIDAD #2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-156-2-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "JBX-2PWS2176",
            "name": "CAJA DE CONEXIÓN (VM - RED CIBERSEGURIDAD",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2232-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2232-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2233-Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-CCSY0003",
            "name": "ARES DE PROCESO#3",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "RCK-CCSY0004",
            "name": "ARES DE PROCESO#4",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "RCK-CCSY0006",
            "name": "ARES DE RED Y ALMACENAMIENTO#6",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "RCK-CCSY0008",
            "name": "ARES ANTISUBMARIO Y ADAPTAD2#8",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "CSL-CCSY0026",
            "name": "PUESTO REMOTO DE SOBREMESA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "RCK-CCAS0002",
            "name": "ARES CORE COMPUTING SYSTEM#2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "RCK-CCAS0004",
            "name": "ARES ALIS AND SAN#2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "RCK-CCAS0006",
            "name": "ARES ACEG AND I/O#2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2233-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2233-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2233-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-CCMN0005",
            "name": "ARMARIO REDES NEGRO#1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-156-2-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "RCK-CCMN0007",
            "name": "ARMARIO REDES NEGRO#3 (AOR)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-156-2-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "RCK-CYDS0001",
            "name": "ARMARIO DE CIBERSEGURIDAD #1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-156-2-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2234-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2234-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2234-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2234-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2234-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2234-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2108",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "JBX-2PWS2153",
            "name": "CAJA DE CONEXIÓN (VM) - ASOCIADO A SKT-2PWS2511 Y SKT-2PWS2513 (d &gt; 15m)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "JBX-2PWS2110",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "JBX-2PWS2111",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "JBX-2PWS2112",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA PLANEAMIENTO MANDO EMBARCADO (V)"
        },
        {
            "id": "JBX-2PWS2113",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL MANDO EMBARCADO (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2235-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2115",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA COMANDANTE"
        },
        {
            "id": "JBX-2PWS2116",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-2PWS2117",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-2PWS2118",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-2PWS2119",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "JBX-2PWS2120",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "JBX-2PWS2121",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2 T)"
        },
        {
            "id": "JBX-2PWS2122",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2 T)"
        },
        {
            "id": "JBX-2PWS2123",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2)"
        },
        {
            "id": "JBX-2PWS2124",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2)"
        },
        {
            "id": "SPARE-SSB-2PWS2235-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2235-Q19",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2235-Q20",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2235-Q21",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2125",
            "name": "CAJA DE CONEXIÓN - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "JBX-2PWS2129",
            "name": "CAJA DE CONEXIÓN - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-2PWS2128",
            "name": "CAJA DE CONEXIÓN - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA COMANDANTE"
        },
        {
            "id": "JBX-2PWS2127",
            "name": "CAJA DE CONEXIÓN - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL MANDO EMBARCADO (V)"
        },
        {
            "id": "JBX-2PWS2130",
            "name": "CAJA DE CONEXIÓN - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-2PWS2131",
            "name": "CAJA DE CONEXIÓN - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-2PWS2132",
            "name": "CAJA DE CONEXIÓN - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "JBX-2PWS2134",
            "name": "CAJA DE CONEXIÓN - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2 T)"
        },
        {
            "id": "JBX-2PWS2133",
            "name": "CAJA DE CONEXIÓN - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "JBX-2PWS2126",
            "name": "CAJA DE CONEXIÓN - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "DERROTA (V)"
        },
        {
            "id": "JBX-2PWS2135",
            "name": "CAJA DE CONEXIÓN - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2 T)"
        },
        {
            "id": "JBX-2PWS2136",
            "name": "CAJA DE CONEXIÓN - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2)"
        },
        {
            "id": "JBX-2PWS2137",
            "name": "CAJA DE CONEXIÓN - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2)"
        },
        {
            "id": "SPARE-SSB-2PWS2236-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2236-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2184",
            "name": "ENCHUFE SIMPLE (NV) - COF-FSFE0003",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR SUBOFICIALES (25)"
        },
        {
            "id": "SKT-2PWS2181",
            "name": "ENCHUFE SIMPLE (NV) - MCW-FSFE0003",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR SUBOFICIALES (25)"
        },
        {
            "id": "SKT-2PWS2183",
            "name": "ENCHUFE SIMPLE (NV) - BRT-FSFE0006",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR SUBOFICIALES (25)"
        },
        {
            "id": "JBX-2PWS2059",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR SUBOFICIALES (25)"
        },
        {
            "id": "SKT-2PWS2182",
            "name": "ENCHUFE SIMPLE (NV) - RFR-FSFE0004",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR SUBOFICIALES (25)"
        },
        {
            "id": "SPARE-SSB-2PWS2261-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2261-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2061",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA JEFE FLOTILLA"
        },
        {
            "id": "JBX-2PWS2067",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "JBX-2PWS2063",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-2PWS2178",
            "name": "ENCHUFE SIMPLE (NV) - MCW-FSFE0004",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-150-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "REPOSTERIA COMANDANTE Y JEFE DE FLOTA"
        },
        {
            "id": "JBX-2PWS2064",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "SKT-2PWS2179",
            "name": "ENCHUFE SIMPLE (NV) - RFR-FSFE0005",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-150-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "REPOSTERIA COMANDANTE Y JEFE DE FLOTA"
        },
        {
            "id": "SKT-2PWS2180",
            "name": "ENCHUFE SIMPLE (NV) - BRT-FSFE0007",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-150-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "REPOSTERIA COMANDANTE Y JEFE DE FLOTA"
        },
        {
            "id": "JBX-2PWS2065",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-2PWS2226",
            "name": "ENCHUFE SIMPLE (VS) - FOL-SHAS0006",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-3",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02- PASILLO CUBIERTO CUADS.131-154 ER - INTEMPERIE"
        },
        {
            "id": "SKT-2PWS2227",
            "name": "ENCHUFE SIMPLE (VS) - FOL-SHAS0007",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2PWS2262-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2262-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-VENT2019",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2019 DN125-6012 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "MTV-NBCD2004",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD2004 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-142-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-NBCD2005",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD2005 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-142-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-FFTS0038",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-2"
        },
        {
            "id": "MTV-NBCD2014",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD2014 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "MTV-NBCD2015",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD2015 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "MTV-NBCD2016",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD2016 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "MTV-NBCD2017",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD2017 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "MTV-NBCD2018",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD2018 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "MTV-NBCD2019",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD2019 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "MTV-VENT2018",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2018 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "MTV-VENT2021",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2021 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "MTV-VENT2017",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2017 DN600-6060 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "MTV-VENT2020",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2020 DN500-6050 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "MTV-NATU2003",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU2003 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-NATU2004",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU2004 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT2016",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2016 DN350-6035 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "VVP-NBCD2001",
            "name": "CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD2001 PARA FCV-NBCD2001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "VVP-NBCD2002",
            "name": "CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD2002 PARA FCV-NBCD2002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "VVP-NBCD2003",
            "name": "CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD2003 PARA FCV-NBCD2003",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "JBX-2PWS2149",
            "name": "CAJA DE CONEXIÓN (VS) - PANELES HVAC",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PVP-NBCD2001",
            "name": "CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD2001 PARA PCV-NBCD2001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-142-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PVP-NBCD2002",
            "name": "CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD2002 PARA PCV-NBCD2002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-142-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PVP-NBCD2003",
            "name": "CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD2003 PARA PCV-NBCD2003 Y PCV-NBCD2004",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-130-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PVP-NBCD2005",
            "name": "CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD2005 PARA PCV-NBCD2005",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "PVP-NBCD2006",
            "name": "CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD2006 PARA PCV-NBCD2006",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2210-Q27",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2210-Q28",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "GUN-MGUN0001",
            "name": "MONTAJE ESTACION DE ARMAS S12,7 N-1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-000-1",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 03 - CUADS. 155-169 ER - INTEMPERIE"
        },
        {
            "id": "GUN-MGUN0002",
            "name": "MONTAJE ESTACION DE ARMAS S12,7 N-2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-000-2",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 03 - CUADS. 155-169 BR - INTEMPERIE"
        },
        {
            "id": "GUN-MGUN0003",
            "name": "MONTAJE ESTACION DE ARMAS S12,7 N-3",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-5",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - CUADS. 35-131 - INTEMPERIE"
        },
        {
            "id": "GUN-MGUN0004",
            "name": "MONTAJE ESTACION DE ARMAS S12,7 N-4",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-5",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - CUADS. 35-131 - INTEMPERIE"
        },
        {
            "id": "GUN-SGUN0001",
            "name": "MONTAJE ESTACIÓN DE ARMAS S30 N-1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-5",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - CUADS. 35-131 - INTEMPERIE"
        },
        {
            "id": "GUN-SGUN0002",
            "name": "MONTAJE ESTACIÓN DE ARMAS S30 N-2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-5",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - CUADS. 35-131 - INTEMPERIE"
        },
        {
            "id": "BUS-SSB-2LGS2206",
            "name": "Barra SSB-2LGS2206",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2ELG4204",
            "name": "Barra SSB-2ELG4204",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2LGS2230",
            "name": "Barra SSB-2LGS2230",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS2202",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-153-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2LGS2202",
            "name": "Barra SSB-2LGS2202",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS2203",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-169-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2LGS2203",
            "name": "Barra SSB-2LGS2203",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS2204",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2LGS2204",
            "name": "Barra SSB-2LGS2204",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS2205",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "BUS-SSB-2LGS2205",
            "name": "Barra SSB-2LGS2205",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG4201",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-47-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "BUS-SSB-2ELG4201",
            "name": "Barra SSB-2ELG4201",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG4202",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2ELG4202",
            "name": "Barra SSB-2ELG4202",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG4203",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "3-47-2-T",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "BUS-SSB-2ELG4203",
            "name": "Barra SSB-2ELG4203",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SPARE-SSB-2LGS2206-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2206-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG4204-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG4204-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGS3017",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-149-3-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS3020",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-160-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS3041",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-146-3-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS3038",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-140-4-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS0122",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA MULTIMEDIA/ BIBLIOTECA/ SALA REUNIONES/ ENFERMERIA EMERGENCIA"
        },
        {
            "id": "JBX-2LGS0132",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2LGS0140",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-140-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "JBX-2LGS3019",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-161-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS0268",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR MARINERIA (68)"
        },
        {
            "id": "JBX-2LGS0145",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "JBX-2LGS3043",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-161-3-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS0144",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-154-1-C",
            "spare": false,
            "virtual": false,
            "localName": "SALA PLANEAMIENTO MANDO EMBARCADO (V)"
        },
        {
            "id": "JBX-2LGS0142",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "JBX-2LGS0274",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SPARE-SSB-2LGS2230-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2230-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2230-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2230-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2044",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-137-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "AUTOSERVICIO"
        },
        {
            "id": "ISA-SSIN2054",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-145-1-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR SUBOFICIALES (22)"
        },
        {
            "id": "ISA-SSIN2072",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA MULTIMEDIA/ BIBLIOTECA/ SALA REUNIONES/ ENFERMERIA EMERGENCIA"
        },
        {
            "id": "ISA-SSIN2074",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2109",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2025",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-147-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2002",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "ISA-SSIN2013",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "ISA-SSIN2097",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-143-01-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2)"
        },
        {
            "id": "SPARE-SSB-2LGS2202-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2202-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2202-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2090",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2084",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES AUXILIAR N-1 (V)"
        },
        {
            "id": "ISA-SSIN2082",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-160-4-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "ISA-SSIN2037",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-165-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2034",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-161-01-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "ISA-SSIN2019",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-169-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS AGUA NEBULIZADA N-1 (V)"
        },
        {
            "id": "ISA-SSIN2130",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-2"
        },
        {
            "id": "ISA-SSIN2120",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR SUBOFICIALES (25)"
        },
        {
            "id": "ISA-SSIN2128",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-1"
        },
        {
            "id": "ISA-SSIN2817",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-161-01-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (6)"
        },
        {
            "id": "ISA-SSIN2918",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-158-1-K",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL LIQUIDOS INFLAMABLES"
        },
        {
            "id": "ISA-SSIN2916",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-160-2-K",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL PINTURAS"
        },
        {
            "id": "JBX-2ELG0002",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-5 (Z.F. Y NBQ N-2)"
        },
        {
            "id": "SPARE-SSB-2LGS2203-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2203-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2203-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2203-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2203-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2149",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "ISA-SSIN2148",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "ISA-SSIN2163",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2LGS2204-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2142",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-0-C",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "ISA-SSIN2136",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-140-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. SERVICIOS CIS (V)"
        },
        {
            "id": "ISA-SSIN2183",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-1-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA COMANDANTE"
        },
        {
            "id": "ISA-SSIN2200",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "ISA-SSIN2193",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "ISA-SSIN2209",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "SPARE-SSB-2LGS2204-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2204-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2216",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-156-2-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "ISA-SSIN2223",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "ISA-SSIN2230",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "ISA-SSIN2245",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "ISA-SSIN2241",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "ISA-SSIN2255",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "ISA-SSIN2263",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "ISA-SSIN2270",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "07-154-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.07 (V)"
        },
        {
            "id": "SPARE-SSB-2LGS2205-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2205-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2205-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2205-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN4368",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-47-0-L",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "ISA-SSIN4371",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN4375",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-72-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ESCLUSA"
        },
        {
            "id": "ISA-SSIN4380",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-62-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL RAS Y ESTACION RECEPCION / DESCARGA DE LIQUIDOS"
        },
        {
            "id": "ISA-SSIN4378",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "ISA-SSIN4770",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-67-2-G",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL GASOLINA"
        },
        {
            "id": "SPARE-SSB-2ELG4201-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN4774",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-68-1-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL MUNICION 12,7 Y 30 MM (V)"
        },
        {
            "id": "ISA-SSIN4776",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-56-1-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL SEÑUELOS N-3 (V)"
        },
        {
            "id": "SPARE-SSB-2ELG4201-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "UPS-2LGE4002",
            "name": "UPS ALUMBRADO EXTERIOR",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-47-0-L",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "ISA-SSIN4772",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-50-1-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL EFECTOS PIROTECNICOS (V)"
        },
        {
            "id": "ISA-SSIN4321",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-46-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-3 (Z.F. Y NBQ N-4)"
        },
        {
            "id": "ISA-SSIN4328",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN4324",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-54-1-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (4)"
        },
        {
            "id": "ISA-SSIN4334",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "ISA-SSIN4343",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "CUERPO DE GUARDIA N-3"
        },
        {
            "id": "ISA-SSIN4350",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-67-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN4345",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "ISA-SSIN4352",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-68-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DESCONTAMINACION N-2 Z-1"
        },
        {
            "id": "ISA-SSIN4355",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER Y PAÑOL DE AVIACION"
        },
        {
            "id": "ISA-SSIN4771",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-67-2-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL USO INMEDIATO AVIACION"
        },
        {
            "id": "ISA-SSIN4330",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-2ELG4202-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN4310",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-47-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "ISA-SSIN4313",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "ISA-SSIN4314",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "ISA-SSIN4778",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-57-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA DIESEL GENERADORES POPA"
        },
        {
            "id": "SPARE-SSB-2ELG4203-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN4302",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "ISA-SSIN4309",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-44-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ESCAPE"
        },
        {
            "id": "ISA-SSIN4308",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-2ELG4203-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-SSB-4PWS2301",
            "name": "Barra SSB-4PWS2301",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2302",
            "name": "Barra SSB-4PWS2302",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2303",
            "name": "Barra SSB-4PWS2303",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2305",
            "name": "Barra SSB-4PWS2305",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2330",
            "name": "Barra SSB-4PWS2330",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2331",
            "name": "Barra SSB-4PWS2331",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2332",
            "name": "Barra SSB-4PWS2332",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2360",
            "name": "Barra SSB-4PWS2360",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2361",
            "name": "Barra SSB-4PWS2361",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2362",
            "name": "Barra SSB-4PWS2362",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2363",
            "name": "Barra SSB-4PWS2363",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2364",
            "name": "Barra SSB-4PWS2364",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2365",
            "name": "Barra SSB-4PWS2365",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS2366",
            "name": "Barra SSB-4PWS2366",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-4PWS4532",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 250",
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "BUS-SSB-4PWS4532",
            "name": "Barra SSB-4PWS4532",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "RCT-24PW0003",
            "name": "RECTIFICADOR 24VDC",
            "kind": "conversion",
            "voltage": "440",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-4PWS0010",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-4PWS0012",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-4PWS0013",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-4PWS0015",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-4PWS0016",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-4PWS2301-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2301-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FAC-VENT2002",
            "name": "CENTRO CONTROL VENTILACION FAC-VENT2002",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "FAC-VENT2014",
            "name": "CENTRO CONTROL VENILACION FAC-VEN2014",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "FCP-ACON2010",
            "name": "PANEL CONTROL FANCOIL FCP-ACO2010",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-117-2-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "TRF-4PWS2301",
            "name": "TRANSFORMADOR 60Hz 440V/115V",
            "kind": "conversion",
            "voltage": "440",
            "local": "1-125-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PSP-DLSY0005",
            "name": "FUENTE ALIMENTACIÓN LANZADOR NO. 5 (ER)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-130-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PSP-DLSY0006",
            "name": "FUENTE ALIMENTACIÓN LANZADOR NO. 6 (BR)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-116-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TOMA DE TIERRA N-1"
        },
        {
            "id": "SPARE-SSB-4PWS2302-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2302-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-4PWS0001",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SKT-4PWS0022",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MAV-DGSW0001",
            "name": "ACTUATOR CONTROL MODULE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MAV-DGSW0002",
            "name": "ACTUATOR CONTROL MODULE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SPARE-SSB-4PWS2303-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2303-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FAN-VENT2011",
            "name": "VENTILADOR MARCA FAN-VENT2011 CENTRIFUGO DN 182",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "UFN-NBCD2002",
            "name": "UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD2002 UFN-1200",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "UFN-NBCD2003",
            "name": "UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD2003 UFN-1200",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "UFN-NBCD2004",
            "name": "UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD2004 UFN-1200",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "CCM-VEMS2001",
            "name": "CENTRO CONTROL MOTORES CCM-VEM2001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "FUP-ACON2001",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO2001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-1 (V)"
        },
        {
            "id": "FUP-ACON2003",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO2003",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-169-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES AUXILIAR N-1 (V)"
        },
        {
            "id": "FUP-ACON2004",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO2004",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-169-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-5 (Z.F. Y NBQ N-2)"
        },
        {
            "id": "UCP-ACON2002",
            "name": "PANEL CONTROL UNIT COOLER UCP-ACO2002",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-131-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE EQUIPOS ELÉCTRICOS (V)"
        },
        {
            "id": "MAV-ASWS0003",
            "name": "ACTUATOR CONTROL MODULE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MAV-SWFS0011",
            "name": "ACTUATOR CONTROL MODULE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "SPARE-SSB-4PWS2305-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2305-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
