            "spare": true,
            "virtual": false
        },
        {
            "id": "STA-RASS0002",
            "name": "ARRANCADOR ELECTRICO CABRESTANTE APROVISIONAMIENTO CENTRO BR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-116-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TOMA DE TIERRA N-1"
        },
        {
            "id": "STA-RASS0003",
            "name": "ARRANCADOR ELECTRICO CABRESTANTE APROVISIONAMIENTO CENTRO ER",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-116-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TOMA DE TIERRA N-1"
        },
        {
            "id": "STA-RASS0006",
            "name": "ARRANCADOR CANCAMO DESLIZANTE ER",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-116-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TOMA DE TIERRA N-1"
        },
        {
            "id": "STA-RASS0007",
            "name": "ARRANCADOR CANCAMO DESLIZANTE BR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-116-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TOMA DE TIERRA N-1"
        },
        {
            "id": "SPARE-SSB-4PWS2330-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2330-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CTP-PREL0001",
            "name": "CABINA PRINCIPAL DE CONTROL ASCENSOR PROVISIONES",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-131-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "TRF-4PWS2330",
            "name": "TRANSFORMADOR 60Hz 440V/115V",
            "kind": "conversion",
            "voltage": "440",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "CTP-PROP0001",
            "name": "PANEL CONTROL TURBINA GAS LM2500 (CTP)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SPARE-SSB-4PWS2331-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2331-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CTP-RCRS0001",
            "name": "CUADRO CONTROL PLANTA FRIGORIFICA RFU-RCRS0001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-131-1-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQ. REFRIGERACION"
        },
        {
            "id": "STA-ASWS0001",
            "name": "ARRANCADOR BOMBA AGUA SALADA AUXILIAR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "CTP-DWCH0001",
            "name": "CUADRO DE CONTROL MODULO ENFRIADOR EQUIPOS ELECTRONICOS ALTA TEMPERATURA (CEM-DWCH0001)",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "SPARE-SSB-4PWS2332-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2332-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FCP-ACON2003",
            "name": "PANEL CONTROL FANCOIL FCP-ACO2003",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "FCP-ACON2004",
            "name": "PANEL CONTROL FANCOIL FCP-ACO2004",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "3-147-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FCP-ACON2005",
            "name": "PANEL CONTROL FANCOIL FCP-ACO2005",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-166-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SPARE-SSB-4PWS2360-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2360-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CTP-FWTS0003",
            "name": "CUADRO DE CONTROL HIDROEXTRACTOR Y TANQUE DE COMIDAS",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-116-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE BASURAS COMPACTADOR E INCINERADOR"
        },
        {
            "id": "CTP-FWTS0004",
            "name": "CUADRO DE CONTROL INCINERADOR",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-116-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE BASURAS COMPACTADOR E INCINERADOR"
        },
        {
            "id": "CTP-FWTS0005",
            "name": "CUADRO DE CONTROL TANQUE LODOS INCINERADOR",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-116-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE BASURAS COMPACTADOR E INCINERADOR"
        },
        {
            "id": "SHC-FWTS0001",
            "name": "COMPACTADOR/TRITURADOR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-116-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE BASURAS COMPACTADOR E INCINERADOR"
        },
        {
            "id": "SHD-FWTS0001",
            "name": "TRITURADOR DE PLÁSTICOS",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-116-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE BASURAS COMPACTADOR E INCINERADOR"
        },
        {
            "id": "SPARE-SSB-4PWS2361-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2361-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "OVN-FSFE0003",
            "name": "HORNO PANADERIA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "PANADERIA"
        },
        {
            "id": "COF-FSFE0001",
            "name": "MAQUINA CAFE REPOSTERIA OFICIALES",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-124-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "REPOSTERIA OFICIALES"
        },
        {
            "id": "DIW-FSFE0004",
            "name": "MAQUINA LAVAPLATOS LAVAPLATOS",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-140-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVAPLATOS"
        },
        {
            "id": "CTP-FWTS0001",
            "name": "CUADRO DE CONTROL PULPER Nº1",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-140-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVAPLATOS"
        },
        {
            "id": "BAM-FSFE0001",
            "name": "MESA CALIENTE COMEDOR MARINERIA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-153-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR MARINERIA (68)"
        },
        {
            "id": "BAM-FSFE0002",
            "name": "DISPENSADOR DE COMIDA CON BAÑO MARIA COMEDOR SUBOFICIALES",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-145-1-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR SUBOFICIALES (22)"
        },
        {
            "id": "BAM-FSFE0003",
            "name": "DISPENSADOR DE COMIDA CON BAÑO MARIA COMEDOR OFICIALES",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-124-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "REPOSTERIA OFICIALES"
        },
        {
            "id": "VEM-FSFE0010",
            "name": "DISPENSADOR CAFE COMEDOR MARINERIA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-153-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR MARINERIA (68)"
        },
        {
            "id": "DIW-FSFE0001",
            "name": "LAVAVAJILLAS REPOSTERIA OFICIALES",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-124-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "REPOSTERIA OFICIALES"
        },
        {
            "id": "SPARE-SSB-4PWS2362-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2362-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2362-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "EHP-FSFE0001",
            "name": "COCINA ELECTRICA COCINA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "KET-FSFE0001",
            "name": "MARMITA ELECTRICA COCINA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "KET-FSFE0002",
            "name": "MARMITA ELECTRICA COCINA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "EHP-FSFE0002",
            "name": "PAELLERA ELECTRICA COCINA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "FRY-FSFE0001",
            "name": "FREIDORA DOBLE COCINA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "FRY-FSFE0002",
            "name": "FREIDORA SIMPLE COCINA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "OVN-FSFE0001",
            "name": "HORNO DE CONVECCION COCINA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "CTP-FWTS0002",
            "name": "CUADRO DE CONTROL PULPER Nº2",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "EHP-FSFE0003",
            "name": "PLANCHA ELECTRICA COCINA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "EHP-FSFE0004",
            "name": "PLANCHA ELECTRICA PEQUEÑA COCINA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "CTP-DUMW0001",
            "name": "SISTEMA CONTROL ELÉCTRICO MONTAPLATOS",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-125-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-4PWS2363-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "TRF-4PWS2361",
            "name": "TRANSFORMADOR 60Hz 440V/230V",
            "kind": "conversion",
            "voltage": "440",
            "local": "2-131-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-4PWS2363-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2363-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "WAM-LAUE0001",
            "name": "LAVADORA y SECADORA EN COLUMNA 10Kg Y 8,2 Kg (LAVANDERIA)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "WAM-LAUE0002",
            "name": "LAVADORA y SECADORA EN COLUMNA 10Kg Y 8,2 Kg (LAVANDERIA)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "WAM-LAUE0003",
            "name": "LAVADORA 31Kg (LAVANDERIA)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "WAM-LAUE0004",
            "name": "LAVADORA y SECADORA EN COLUMNA 10Kg Y 8,2 Kg (LAVANDERIA)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "WAM-LAUE0005",
            "name": "LAVADORA y SECADORA EN COLUMNA 10Kg Y 8,2 Kg (LAVANDERIA)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "AIM-LAUE0001",
            "name": "PLANCHADORA DE RODILLO (LAVANDERIA)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "SPARE-SSB-4PWS2364-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2364-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FAP-VENT2001",
            "name": "PANEL CONTROL VENILACION FAP-VEN2001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-116-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE BASURAS COMPACTADOR E INCINERADOR"
        },
        {
            "id": "FAC-VENT2003",
            "name": "CENTRO CONTROL VENTILACION FAC-VENT2003",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-131-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-1 (V)"
        },
        {
            "id": "FAC-VENT2004",
            "name": "CENTRO CONTROL VENILACION FAC-VEN2004",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "FCP-ACON2019",
            "name": "PANEL CONTROL FANCOIL FCP-ACO2019",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "FUP-ACON2002",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO2002",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "4-128-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "PELUQUERIA"
        },
        {
            "id": "PHP-HTSM2002",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM2002 39kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "PHP-HTSM2003",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM2003 27kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "PWC-CATP0005",
            "name": "UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-5 BR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "PWC-CATP0006",
            "name": "UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-6 ER",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-102-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "CTP-ACLA0001",
            "name": "PANEL DE CONTROL CON DISTRIBUIDOR HIDRÁULICO Y BALIZA AVISO VISUAL Y SONORO",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-131-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "NICHO ESCALA REAL"
        },
        {
            "id": "SPARE-SSB-4PWS2365-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2365-Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FCP-ACON2001",
            "name": "PANEL CONTROL FANCOIL FCP-ACO2001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FCP-ACON2006",
            "name": "PANEL CONTROL FANCOIL FCP-ACO2006",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FCP-ACON2007",
            "name": "PANEL CONTROL FANCOIL FCP-ACO2007",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-153-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FCC-ACON2008",
            "name": "CENTRO CONTROL FANCOIL FCC-ACO2008",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FCP-ACON2013",
            "name": "PANEL CONTROL FANCOIL FCP-ACO2013",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-125-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PHP-HTSM2001",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM2001 23kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-116-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE BASURAS COMPACTADOR E INCINERADOR"
        },
        {
            "id": "PHP-HTSM2004",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM2004 51kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "PHP-HTSM2005",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM2005 7kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "PHP-HTSM2006",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM2006 2kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "CTP-VENT2001",
            "name": "CUADRO DE CONTROL DE COCINA MARCA CTP-VENT2001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-131-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-4PWS2366-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS2366-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FAN-VENT2002",
            "name": "VENTILADOR MARCA FAN-VENT2002 VANEAXIAL DN 450",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "FAN-VENT2012",
            "name": "VENTILADOR MARCA FAN-VENT2012 CENTRIFUGO DN 95",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "FAN-VENT2013",
            "name": "VENTILADOR MARCA FAN-VENT2013 CENTRIFUGO DN 182",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "FAN-VENT2014",
            "name": "VENTILADOR MARCA FAN-VENT2014 CENTRIFUGO DN 284",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "FAN-VENT2015",
            "name": "VENTILADOR MARCA FAN-VENT2015 CENTRIFUGO DN 95",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "UHE-HTSM2005",
            "name": "UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-116-1-A",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL ESTACION RECEPTORA DE SOLIDOS PESADOS"
        },
        {
            "id": "UHE-HTSM2006",
            "name": "UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-116-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TOMA DE TIERRA N-1"
        },
        {
            "id": "FCO-ACON2010",
            "name": "FAN COIL TIPO 25 MANO IZQUIERDA MARCA FCO-ACON2010",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-117-2-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "RHE-HTSM2018",
            "name": "RECALENTADOR MARCA RHE-HTSM2018 RHE-(600X300)9.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SWF-VEMS2001",
            "name": "ENFRIADOR VENTILADOR AGUA SALADA MARCA SWF-VEMS2001 SWF 3500",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "FAN-VEMS2002",
            "name": "VENTILADOR MARCA FAN-VEMS2002 VANEAXIAL DN 355",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "FAN-VEMS2001",
            "name": "VENTILADOR MARCA FAN-VEMS2001 VANEAXIAL DN 400",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "UHE-HTSM2001",
            "name": "UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "FCU-ACON2001",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 LOW MARCA FCU-ACON2001",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-1 (V)"
        },
        {
            "id": "FCU-ACON2003",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON2003",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-169-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES AUXILIAR N-1 (V)"
        },
        {
            "id": "FCU-ACON2004",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H3 LOW MARCA FCU-ACON2004",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-169-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-5 (Z.F. Y NBQ N-2)"
        },
        {
            "id": "UCO-ACON2002",
            "name": "UNIDAD DE REFRIGERACION MARCA UCO-ACON2002 UCO 53 UC",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-131-3-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL AAPP INFANTERIA DE MARINA"
        },
        {
            "id": "UCO-ACON2003",
            "name": "UNIDAD DE REFRIGERACION MARCA UCO-ACON2003 UCO 53 UC",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-131-3-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL AAPP INFANTERIA DE MARINA"
        },
        {
            "id": "UCO-ACON2004",
            "name": "UNIDAD DE REFRIGERACION MARCA UCO-ACON2004 UCO 55 UC",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-131-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-1 (V)"
        },
        {
            "id": "UCO-ACON2005",
            "name": "UNIDAD DE REFRIGERACION MARCA UCO-ACON2005 UCO 55 UC",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-131-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-1 (V)"
        },
        {
            "id": "JBX-4PWS5001",
            "name": "CAJA DE CONEXIÓN - CUN-FCSY0002 - CONTROL, DIRECTOR (AFT)",
            "kind": "consumidor",
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "TRF-4PWS4532",
            "name": "TRANSFORMADOR 60Hz 440V/115V",
            "kind": "conversion",
            "voltage": "440",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "SPARE-SSB-4PWS4532-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4532-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FCO-ACON2003",
            "name": "FAN COIL TIPO 25 MANO DERECHA MARCA FCO-ACON2003",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "FCO-ACON2004",
            "name": "FAN COIL TIPO 23 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON2004",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-147-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2005",
            "name": "RECALENTADOR MARCA RHE-HTSM2005 RHE-HTSM2005-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-153-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "RHE-HTSM2006",
            "name": "RECALENTADOR MARCA RHE-HTSM2006 RHE-HTSM2006-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-153-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "RHE-HTSM2007",
            "name": "RECALENTADOR MARCA RHE-HTSM2007 RHE-HTSM2007-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "RHE-HTSM2075",
            "name": "RECALENTADOR MARCA RHE-HTSM2075 RHE-HTSM2075-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "RHE-HTSM2008",
            "name": "RECALENTADOR MARCA RHE-HTSM2008 RHE-HTSM2008-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-161-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "RHE-HTSM2009",
            "name": "RECALENTADOR MARCA RHE-HTSM2009 RHE-HTSM2009-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-140-01-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "RHE-HTSM2010",
            "name": "RECALENTADOR MARCA RHE-HTSM2010 RHE-HTSM2010-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-140-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "RHE-HTSM2004",
            "name": "RECALENTADOR MARCA RHE-HTSM2004 RHE-HTSM2004-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-153-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL SANITARIO"
        },
        {
            "id": "RHE-HTSM2084",
            "name": "RECALENTADOR MARCA RHE-HTSM2084 RHE-HTSM2084-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-140-3-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "FCO-ACON2005",
            "name": "FAN COIL TIPO 22 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON2005",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-165-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2085",
            "name": "RECALENTADOR MARCA RHE-HTSM2085 RHE-HTSM2085-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-161-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS/MARINERIA (3)"
        },
        {
            "id": "RHE-HTSM2001",
            "name": "RECALENTADOR MARCA RHE-HTSM2001 RHE-HTSM2001-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "RHE-HTSM2002",
            "name": "RECALENTADOR MARCA RHE-HTSM2002 RHE-HTSM2002-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-161-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "RHE-HTSM2003",
            "name": "RECALENTADOR MARCA RHE-HTSM2003 RHE-HTSM2003-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-161-01-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "FAN-VENT2001",
            "name": "VENTILADOR MARCA FAN-VENT2001 VANEAXIAL DN 355",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-116-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE BASURAS COMPACTADOR E INCINERADOR"
        },
        {
            "id": "FAN-VENT2003",
            "name": "VENTILADOR MARCA FAN-VENT2003 VANEAXIAL DN 560",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "FAN-VENT2005",
            "name": "VENTILADOR MARCA FAN-VENT2005 VANEAXIAL DN 400",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "FAN-VENT2007",
            "name": "VENTILADOR MARCA FAN-VENT2007 VANEAXIAL DN 500",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "FAN-VENT2009",
            "name": "VENTILADOR MARCA FAN-VENT2009 CENTRIFUGO",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "RHE-HTSM2065",
            "name": "RECALENTADOR MARCA RHE-HTSM2065 RHE-(275X200)2.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-169-7-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESCLUSA Y CUERPO DE GUARDIA N-1"
        },
        {
            "id": "RHE-HTSM2066",
            "name": "RECALENTADOR MARCA RHE-HTSM2066 RHE-(400X275)1.8kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-140-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVAPLATOS"
        },
        {
            "id": "RHE-HTSM2067",
            "name": "RECALENTADOR MARCA RHE-HTSM2067 RHE-(275X125)1.8kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-131-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2068",
            "name": "RECALENTADOR MARCA RHE-HTSM2068 RHE-(200X175)1.8kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FAN-VENT2004",
            "name": "VENTILADOR MARCA FAN-VENT2004 VANEAXIAL DN 560",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "FAN-VENT2006",
            "name": "VENTILADOR MARCA FAN-VENT2006 VANEAXIAL DN 400",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "FAN-VENT2008",
            "name": "VENTILADOR MARCA FAN-VENT2008 VANEAXIAL DN 500",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "FAN-VENT2010",
            "name": "VENTILADOR MARCA FAN-VENT2010 CENTRIFUGO DN 109",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "FCO-ACON2019",
            "name": "FAN COIL TIPO 23 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON2019",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "RHE-HTSM2046",
            "name": "RECALENTADOR MARCA RHE-HTSM2046 RHE-HTSM2046-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2047",
            "name": "RECALENTADOR MARCA RHE-HTSM2047 RHE-HTSM2047-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO SISTEMA COMBATE"
        },
        {
            "id": "RHE-HTSM2048",
            "name": "RECALENTADOR MARCA RHE-HTSM2048 RHE-HTSM2048-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-125-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA ESTADO MAYOR"
        },
        {
            "id": "RHE-HTSM2049",
            "name": "RECALENTADOR MARCA RHE-HTSM2049 RHE-HTSM2049-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-125-2-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "RHE-HTSM2050",
            "name": "RECALENTADOR MARCA RHE-HTSM2050 RHE-HTSM2050-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-120-4-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "RHE-HTSM2051",
            "name": "RECALENTADOR MARCA RHE-HTSM2051 RHE-HTSM2051-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-130-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2081",
            "name": "RECALENTADOR MARCA RHE-HTSM2081 RHE-HTSM2081-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-130-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2074",
            "name": "RECALENTADOR MARCA RHE-HTSM2074 RHE-HTSM2074-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO SISTEMA COMBATE"
        },
        {
            "id": "FCU-ACON2002",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 MED MARCA FCU-ACON2002",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-128-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "PELUQUERIA"
        },
        {
            "id": "FCO-ACON2001",
            "name": "FAN COIL TIPO 23 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON2001",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2014",
            "name": "RECALENTADOR MARCA RHE-HTSM2014 RHE-HTSM2014-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-153-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR MARINERIA (68)"
        },
        {
            "id": "RHE-HTSM2016",
            "name": "RECALENTADOR MARCA RHE-HTSM2016 RHE-HTSM2016-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-137-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "AUTOSERVICIO"
        },
        {
            "id": "FCO-ACON2006",
            "name": "FAN COIL TIPO 21 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON2006",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2011",
            "name": "RECALENTADOR MARCA RHE-HTSM2011 RHE-HTSM2011-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-160-3-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "RHE-HTSM2012",
            "name": "RECALENTADOR MARCA RHE-HTSM2012 RHE-HTSM2012-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-160-4-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "FCO-ACON2007",
            "name": "FAN COIL TIPO 21 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON2007",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-153-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2015",
            "name": "RECALENTADOR MARCA RHE-HTSM2015 RHE-HTSM2015-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-145-1-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR SUBOFICIALES (22)"
        },
        {
            "id": "RHE-HTSM2013",
            "name": "RECALENTADOR MARCA RHE-HTSM2013 RHE-HTSM2013-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-153-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA MULTIMEDIA/ BIBLIOTECA/ SALA REUNIONES/ ENFERMERIA EMERGENCIA"
        },
        {
            "id": "RHE-HTSM2073",
            "name": "RECALENTADOR MARCA RHE-HTSM2073 RHE-HTSM2073-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-153-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA MULTIMEDIA/ BIBLIOTECA/ SALA REUNIONES/ ENFERMERIA EMERGENCIA"
        },
        {
            "id": "FCO-ACON2008",
            "name": "FAN COIL TIPO 25 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON2008",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "FCO-ACON2009",
            "name": "FAN COIL TIPO 25 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON2009",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "FCO-ACON2013",
            "name": "FAN COIL TIPO 24 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON2013",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM2033",
            "name": "RECALENTADOR MARCA RHE-HTSM2033 RHE-HTSM2033-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-131-2-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA OFICIALES (16)"
        },
        {
            "id": "RHE-HTSM2034",
            "name": "RECALENTADOR MARCA RHE-HTSM2034 RHE-HTSM2034-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-131-2-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA OFICIALES (16)"
        },
        {
            "id": "RHE-HTSM2035",
            "name": "RECALENTADOR MARCA RHE-HTSM2035 RHE-HTSM2035-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-131-2-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA OFICIALES (16)"
        },
        {
            "id": "RHE-HTSM2037",
            "name": "RECALENTADOR MARCA RHE-HTSM2037 RHE-HTSM2037-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "RHE-HTSM2036",
            "name": "RECALENTADOR MARCA RHE-HTSM2036 RHE-HTSM2036-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-125-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL AAPP"
        },
        {
            "id": "RHE-HTSM2069",
            "name": "RECALENTADOR MARCA RHE-HTSM2069 RHE-HTSM2069-VAV",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "PANADERIA"
        },
        {
            "id": "RHE-HTSM2070",
            "name": "RECALENTADOR MARCA RHE-HTSM2070 RHE-HTSM2070-VAV",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "RHE-HTSM2071",
            "name": "RECALENTADOR MARCA RHE-HTSM2071 RHE-HTSM2071-VAV",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "BUS-SSB-2PWS2301",
            "name": "Barra SSB-2PWS2301",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2302",
            "name": "Barra SSB-2PWS2302",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2304",
            "name": "Barra SSB-2PWS2304",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2306",
            "name": "Barra SSB-2PWS2306",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2330",
            "name": "Barra SSB-2PWS2330",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2331",
            "name": "Barra SSB-2PWS2331",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2361",
            "name": "Barra SSB-2PWS2361",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2362",
            "name": "Barra SSB-2PWS2362",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2312",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "BUS-SSB-2PWS2312",
            "name": "Barra SSB-2PWS2312",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2313",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "BUS-SSB-2PWS2313",
            "name": "Barra SSB-2PWS2313",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS3405",
            "name": "CUADRO SECUNDARIO ABT 230V (VS) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-97-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "GIROSCOPICA N-2 (V)"
        },
        {
            "id": "BUS-SSB-2PWS3405",
            "name": "Barra SSB-2PWS3405",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2314",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS2314",
            "name": "Barra SSB-2PWS2314",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2305",
            "name": "CUADRO SECUNDARIO 230 (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-158-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "GIROSCOPICA N-1 (V)"
        },
        {
            "id": "BUS-SSB-2PWS2305",
            "name": "Barra SSB-2PWS2305",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS3301",
            "name": "CUADRO SECUNDARIO 230 (VS) ZF3 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-97-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "GIROSCOPICA N-2 (V)"
        },
        {
            "id": "BUS-SSB-2PWS3301",
            "name": "Barra SSB-2PWS3301",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2303",
            "name": "CUADRO SECUNDARIO ABT 230V (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-158-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "GIROSCOPICA N-1 (V)"
        },
        {
            "id": "BUS-SSB-2PWS2303",
            "name": "Barra SSB-2PWS2303",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-MEFE0002",
            "name": "CUADRO SECUNDARIO ESPACIOS MEDICOS",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-153-1-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "SALA MULTIMEDIA/ BIBLIOTECA/ SALA REUNIONES/ ENFERMERIA EMERGENCIA"
        },
        {
            "id": "BUS-SSB-MEFE0002",
            "name": "Barra SSB-MEFE0002",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2310",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "3-147-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS2310",
            "name": "Barra SSB-2PWS2310",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2311",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-153-3-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS2311",
            "name": "Barra SSB-2PWS2311",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2307",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-140-2-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "COMPART. SERVICIOS CIS (V)"
        },
        {
            "id": "BUS-SSB-2PWS2307",
            "name": "Barra SSB-2PWS2307",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-MEFE0003",
            "name": "CUADRO SECUNDARIO ESPACIOS MEDICOS",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "BUS-SSB-MEFE0003",
            "name": "Barra SSB-MEFE0003",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "TBX-GENS1002",
            "name": "CAJA DE BORNAS Nº1 DDGG Nº1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "TBX-GENS2002",
            "name": "CAJA DE BORNAS Nº1 DDGG Nº2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2301-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "LTW-ATEL0001",
            "name": "INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "JBX-2PWS3204",
            "name": "CAJA DE CONEXIÓN SIFONES FILTROS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "SPARE-SSB-2PWS2301-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CTP-GENS1002",
            "name": "PANEL CONTRAINCENDIOS (FiFi) DDGG Nº1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "AVR-GENS0001",
            "name": "PANEL DE REGULACIÓN AVR DDGG Nº1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CTP-GENS1004",
            "name": "PANEL (CCV) VÁLVULA AGUA SALADA DDGG Nº1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CTP-GENS2002",
            "name": "PANEL CONTRAINCENDIOS (FiFi) DDGG Nº2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "AVR-GENS0002",
            "name": "PANEL DE REGULACIÓN AVR DDGG Nº2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CTP-GENS2004",
            "name": "PANEL (CCV) VÁLVULA AGUA SALADA DDGG Nº2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "JBX-2PWS3205",
            "name": "CAJA DE CONEXIÓN SIFONES TURBINA DE GAS (COMBUSTIÓN)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL ESTACION RECEPTORA DE SOLIDOS PESADOS"
        },
        {
            "id": "PCU-IPMS0001",
            "name": "CONSOLA CÁMARA DE PROPULSION 1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "JBX-2PWS3207",
            "name": "CAJA DE CONEXIÓN SIFONES TURBINA DE GAS (REFRIGERACIÓN)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL ESTACION RECEPTORA DE SOLIDOS PESADOS"
        },
        {
            "id": "LCP-AFFF0002",
            "name": "PANEL DE CONTROL LOCAL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "LSS-IPMS2002",
            "name": "SUBESTACIÓN LOCAL 2002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "LSS-IPMS2003",
            "name": "SUBESTACIÓN LOCAL 2003",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "AMP-SPTS0005",
            "name": "AMPLIFICADOR SPT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SKT-2PWS3194",
            "name": "ENCHUFE SIMPLE (VS) - BATERÍA DE ARRANQUE BUQUE MUERTO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "ACM-DGFS0001",
            "name": "UNIDAD CONTROL STAND-BY BOMBAS DFM DDGG PROA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "ACM-FOSS0001",
            "name": "UNIDAD CONTROL STAND-BY BOMBAS COMBUSTIBLE TURBINA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CSS-SPTS0005",
            "name": "ESTACION DE LLAMADA CON INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CBX-EMSS0006",
            "name": "CAJA AUX. PARADAS EMERGENCIA HVAC",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-102-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "CBX-EMSS0007",
            "name": "CAJA AUX. PARADAS EMERGENCIA COMBUST. &amp; ACEITE",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-102-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "JBX-2PWS3226",
            "name": "CAJA DE CONEXIÓN (VS) - DHR-ASE0001",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2301-Q28",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2301-Q29",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2301-Q30",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CBX-EMSS0003",
            "name": "CAJA AUX. PARADAS EMERGENCIA HVAC",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-147-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "CBX-EMSS0004",
            "name": "CAJA AUX. PARADAS EMERGENCIA HVAC",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-147-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "CBX-EMSS0005",
            "name": "CAJA AUX. PARADAS EMERGENCIA COMBUST. &amp; ACEITE",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-147-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FZM-FDAS4000",
            "name": "MÓDULO DE ZONA DE FUEGO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-46-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-3 (Z.F. Y NBQ N-4)"
        },
        {
            "id": "AMP-SSIN2007",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-5",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - CUADS. 35-131 - INTEMPERIE"
        },
        {
            "id": "BTC-BOHS0001",
            "name": "CARGADOR BATERÍA RHIB N-1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE RHIB N-1 Y REUNION Y EVACUACION N-3"
        },
        {
            "id": "LCP-AFFF0001",
            "name": "PANEL DE CONTROL LOCAL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "LSS-IPMS2001",
            "name": "SUBESTACIÓN LOCAL 2001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-145-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "AMP-SSIN2008",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-116-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TOMA DE TIERRA N-1"
        },
        {
            "id": "LCP-GADS2002",
            "name": "PANEL LOCAL DETECCIÓN GASES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "LCP-GADS2003",
            "name": "PANEL LOCAL DETECCIÓN GASES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-160-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "LCP-GADS2004",
            "name": "PANEL LOCAL DETECCIÓN GASES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-145-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SCV-GNSS0004",
            "name": "CONVERTIDOR RF-FA CRPA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "SCV-GNSS0001",
            "name": "CONVERSOR RF-FO GNSS AFT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2302-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MVP-IPMS2001",
            "name": "CUADRO PASARELA PROFINET-TCP/IP",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MVP-IPMS2004",
            "name": "CUADRO PASARELA PROFINET-TCP/IP",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-130-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PCI-IPMS0006",
            "name": "TOMA CONEXIÓN PORTÁTIL 06",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-2-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "PCI-IPMS0011",
            "name": "TOMA DE CONEXIÓN A TIERRA N-1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-116-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TOMA DE TIERRA N-1"
        },
        {
            "id": "PMA-IPMS0001",
            "name": "CONSOLA DE PLANTA ELÉCTRICA 1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-117-2-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "DGC-IPMS1001",
            "name": "CONTROLADOR DEL DIESEL GENERADOR 1A",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-117-2-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "DGC-IPMS1002",
            "name": "CONTROLADOR DEL DIESEL GENERADOR 1B",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-117-2-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "MTV-MDRS0044",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-1-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQ. REFRIGERACION"
        },
        {
            "id": "MVP-IPMS2002",
            "name": "CUADRO PASARELA PROFINET-TCP/IP",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "CSS-SPTS0006",
            "name": "ESTACION DE LLAMADA CON INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "CSS-SPTS0007",
            "name": "ESTACION DE LLAMADA CON INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "AMP-SPTS0006",
            "name": "AMPLIFICADOR SPT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "AMP-SPTS0007",
            "name": "AMPLIFICADOR SPT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "JBX-2PWS3210",
            "name": "CAJA DE CONEXIONES ASOCIADO A VDU-CCTV0004 (d &gt; 15m)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA OFICIALES (16)"
        },
        {
            "id": "LTW-ATEL0005",
            "name": "INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "LTW-ATEL0006",
            "name": "INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2302-Q32",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CBX-EMSS0019",
            "name": "CAJA AUXILIAR PARADAS EMERGENCIA N.3, ZF-2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-130-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "LCP-GADS2001",
            "name": "PANEL LOCAL DETECCIÓN GASES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-000-5",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - CUADS. 35-131 - INTEMPERIE"
        },
        {
            "id": "JBX-2PWS3227",
            "name": "CAJA DE CONEXIÓN (VS) - SISTEMA CIR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "DSC-IPMS0005",
            "name": "CONSOLA DE TROZO DE REPARACIÓN N-5 (ZF2)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-5 (Z.F. Y NBQ N-2)"
        },
        {
            "id": "JBX-2PWS3212",
            "name": "CAJA DE CONEXIONES ASOCIADO A VDU-CCTV0005 (d &gt; 15m)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA MULTIMEDIA/ BIBLIOTECA/ SALA REUNIONES/ ENFERMERIA EMERGENCIA"
        },
        {
            "id": "SPARE-SSB-2PWS2304-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-IPMS0002",
            "name": "RACK SICP 2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-131-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-1 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2304-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2304-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "LSS-IPMS2004",
            "name": "SUBESTACIÓN LOCAL 2004",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "CTP-FDAS2000",
            "name": "PANEL CONTROL RETENEDORES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-5 (Z.F. Y NBQ N-2)"
        },
        {
            "id": "FZM-FDAS2000",
            "name": "MÓDULO DE ZONA DE FUEGO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-5 (Z.F. Y NBQ N-2)"
        },
        {
            "id": "SPARE-SSB-2PWS2304-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-CCMN0012",
            "name": "ARMARIO REDES AUX1 NEGRO#2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES AUXILIAR N-1 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2304-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2304-Q19",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "UPS-MEFE0001",
            "name": "UPS ESPACIOS MEDICOS",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "SPARE-SSB-2PWS2306-Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-XCOM0015",
            "name": "ARMARIO ER-17 (HFBB)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "RCK-XCOM0011",
            "name": "ARMARIO ER-14 (HFBB)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "RCK-XCOM0023",
            "name": "ARMARIO ER-22 (CIFRA NEGRO)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-0-C",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "RCK-XCOM0016",
            "name": "ARMARIO ER-18 (HFBB)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "RCK-XCOM0002",
            "name": "ARMAR. ER-02 (HFRX/HFNB/V_UHF)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "CSL-XCOM0001",
            "name": "CONSOLA OPERADOR RADIO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-0-C",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2306-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PSP-XCOM0001",
            "name": "F.ALIMENTACION BIV",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "PSP-XCOM0002",
            "name": "FUENTE DE ALIMENTACION GONIO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "RCK-CCMN0006",
            "name": "ARMARIO REDES NEGRO#2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-156-2-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "RCK-XCOM0025",
            "name": "ARMARIO ER-23 (AUX COR 1)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-0-C",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "RCK-XCOM0026",
            "name": "ARMARIO ER-24 (AUX COR 2)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-0-C",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "RCK-GDIG0001",
            "name": "PDAB#1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-131-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-1 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2330-Q02",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-TVSY0001",
            "name": "ARMARIO ENTRETENIMIENTO-TV",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-131-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-1 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2330-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2330-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3189",
            "name": "CAJA DE CONEXION - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA MULTIMEDIA/ BIBLIOTECA/ SALA REUNIONES/ ENFERMERIA EMERGENCIA"
        },
        {
            "id": "SPARE-SSB-2PWS2330-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3209",
            "name": "CAJA DE CONEXIONES ASOCIADO A PTR-CCMN0053 (d &gt; 15m)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "SPARE-SSB-2PWS2330-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3215",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CBMS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CTP-CBMS0019",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "JBX-2PWS3216",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CBMS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2330-Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-CCMN0022",
            "name": "ARMARIO CCMN",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-131-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-1 (V)"
        },
        {
            "id": "JBX-2PWS3214",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CSSS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2PWS2330-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0047",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES AUXILIAR N-1 (V)"
        },
        {
            "id": "CTP-CSSS0060",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-1 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2330-Q19",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2330-Q20",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3184",
            "name": "CAJA DE CONEXION - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO SISTEMA COMBATE"
        },
        {
            "id": "JBX-2PWS3186",
            "name": "CAJA DE CONEXION - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA ESTADO MAYOR"
        },
        {
            "id": "JBX-2PWS3185",
            "name": "CAJA DE CONEXION - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO SISTEMA COMBATE"
        },
        {
            "id": "JBX-2PWS3187",
            "name": "CAJA DE CONEXION - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "JBX-2PWS3188",
            "name": "CAJA DE CONEXION - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "JBX-2PWS3190",
            "name": "CAJA DE CONEXION - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA MULTIMEDIA/ BIBLIOTECA/ SALA REUNIONES/ ENFERMERIA EMERGENCIA"
        },
        {
            "id": "RCK-CCMN0011",
            "name": "ARMARIO REDES AUX1 NEGRO#1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES AUXILIAR N-1 (V)"
        },
        {
            "id": "JBX-2PWS3191",
            "name": "CAJA DE CONEXION - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO SISTEMA COMBATE"
        },
        {
            "id": "JBX-2PWS3192",
            "name": "CAJA DE CONEXION - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA ESTADO MAYOR"
        },
        {
            "id": "JBX-2PWS3193",
            "name": "CAJA DE CONEXION - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "JBX-2PWS3194",
            "name": "CAJA DE CONEXION - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "SPARE-SSB-2PWS2331-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2331-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3212",
            "name": "ENCHUFE SIMPLE (NV) - UME-LAUE0003",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "SKT-2PWS3213",
            "name": "ENCHUFE SIMPLE (NV) - UME-LAUE0004",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "JBX-2PWS3143",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "SOD-LAUE0001",
            "name": "DISPENSADOR DE JABÓN (LAVANDERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "SOD-LAUE0002",
            "name": "DISPENSADOR DE JABÓN (LAVANDERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "SPARE-SSB-2PWS2361-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2361-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "LCP-OWTS0001",
            "name": "PANEL CONTROL LOCAL SEPARADOR AGUAS ACEITOSAS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "JBX-2PWS3105",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR OFICIALES (16)"
        },
        {
            "id": "JBX-2PWS3211",
            "name": "CAJA DE CONEXIONES ASOCIADO A TVR-TVSY0024 Y LSR-TVSY0004 (d &gt; 15m)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA OFICIALES (16)"
        },
        {
            "id": "JBX-2PWS3112",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR SUBOFICIALES (22)"
        },
        {
            "id": "JBX-2PWS3115",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR MARINERIA (68)"
        },
        {
            "id": "JBX-2PWS3157",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "CBX-DOTS0001",
            "name": "CAJA REPETICION SEÑAL VÁLVULA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2362-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-MDRS0018",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-ASWS0011",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG EPDM DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-DGFS0001",
            "name": "VVA BOL.MOT. AC. FUND. CL.III GR.A DN25",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-DGFS0003",
            "name": "VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN20",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FPUS0001",
            "name": "VVA BOL.MOT.AC.FUN. CL.III GR.A DN40",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FPUS0002",
            "name": "VVA BOL.MOT.AC.FUN. CL.III GR.A DN40",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FPUS0003",
            "name": "VVA BOL.MOT.AC.FUN. CL.III GR.A DN40",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FPUS0004",
            "name": "VVA BOL.MOT.AC.FUN. CL.III GR.A DN40",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-MDRS0015",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-MDRS0016",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-MDRS0017",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-MDRS0014",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FFTS0013",
            "name": "VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-VENT2005",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2005 DN400-6040 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2312-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-SWFS0017",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-VEMS2003",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS2003 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-VEMS2005",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS2005 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-VEMS2007",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS2007 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-VEMS2008",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS2008 DN800-6280 DPT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "MTV-VEMS2010",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS2010 DN600-6060 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "MTV-VEMS2011",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS2011 DN600-6060 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "SPARE-SSB-2PWS2312-Q23",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2312-Q24",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2312-Q25",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2312-Q26",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-DGFS0002",
            "name": "VVA BOL.MOT. AC. FUND. CL.III GR.A DN25",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-DGFS0004",
            "name": "VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN20",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FFTS0014",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FFTS0015",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FFTS0016",
            "name": "VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FFTS0017",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FFTS0018",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FFTS0019",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FFTS0020",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FOSS0003",
            "name": "VVA BOLA MOTOR. AC. INOX. GR.A DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FOSS0001",
            "name": "VVA BOLA MOTOR. AC. INOX. GR.A DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FOSS0002",
            "name": "VVA BOLA MOTOR. AC. INOX. GR.A DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-BALS0013",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-BALS0014",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-BALS0015",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-BALS0016",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG EPDM DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-BALS0017",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-RWTS0001",
            "name": "VVA BOLA 3-VIAS MOTOR. AC. INOX. DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FOSS0004",
            "name": "VVA BOLA MOTOR. AC. INOX. GR.A DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-FOSS0005",
            "name": "VVA BOLA MOTOR. AC. INOX. GR.A DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "JBX-2PWS3202",
            "name": "CAJA DE CONEXIONES MTV-DRT",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "JBX-2PWS3203",
            "name": "CAJA DE CONEXIONES MTV-DRT",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "MTV-DGSW0005",
            "name": "VVA BOLA MOTOR. AC. INOX. GR.A DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-DGSW0006",
            "name": "VVA BOLA MOTOR. AC. INOX. GR.A DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2313-Q25",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2313-Q26",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-GNSS0001",
            "name": "SUBSISTEMA SENDA AFT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-2 (V)"
        },
        {
            "id": "PRE-INSY0002",
            "name": "SISTEMA DISTRIBUCION DATOS - AFT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-2 (V)"
        },
        {
            "id": "DSP-INSY0002",
            "name": "PANTALLA CDU - AFT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-2 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS3405-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3405-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-NATU2007",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU2007 DN125-6012 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-VENT2014",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2014 DN125-6012 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-VENT2022",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2022 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-116-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE BASURAS COMPACTADOR E INCINERADOR"
        },
        {
            "id": "MTV-NATU2005",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU2005 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-NATU2008",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU2008 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-NATU2014",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU2014 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-116-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE BASURAS COMPACTADOR E INCINERADOR"
        },
        {
            "id": "MTV-NBCD2010",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD2010 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-NBCD2011",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD2011 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-NBCD2012",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD2012 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-NBCD2013",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD2013 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-VEMS2012",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS2012 DN350-6035 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-142-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VEMS2013",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS2013 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-142-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-AFFF0003",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT2013",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2013 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-NATU2006",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU2006 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-NATU2009",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU2009 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-NATU2010",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU2010 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-NATU2011",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU2011 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-NATU2012",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU2012 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-116-1-A",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL ESTACION RECEPTORA DE SOLIDOS PESADOS"
        },
        {
            "id": "MTV-NATU2013",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU2013 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "MTV-NBCD2006",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD2006 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-130-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT2008",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2008 DN350-6035 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-VENT2010",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2010 DN350-6035 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-VENT2011",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2011 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-VENT2023",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2023 DN400-6040 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "MTV-VENT2007",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2007 DN600-6060 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-VENT2012",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2012 DN600-6060 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "MTV-VENT2015",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2015 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "MTV-NBCD2007",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD2007 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "MTV-NATU2001",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU2001 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MTV-NATU2002",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU2002 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2314-Q32",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2314-Q33",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ELU-ECHO0001",
            "name": "UNIDAD ELECTRONICA/TRANSCEPTOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-1 (V)"
        },
        {
            "id": "ELU-DLOG0001",
            "name": "UNIDAD ELECTRONICA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-1 (V)"
        },
        {
            "id": "ITU-NDDS0001",
            "name": "UNIDAD ENTRADA/SALIDA #1",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-1 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2305-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2305-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ITU-NDDS0007",
            "name": "UNIDAD ENTRADA/SALIDA #7",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-2 (V)"
        },
        {
            "id": "SWL-NDDS0002",
            "name": "SWITCH GIGABIT #2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-2 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS3301-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3301-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-GNSS0002",
            "name": "SUBSISTEMA SENDA FWD",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-1 (V)"
        },
        {
            "id": "PRE-INSY0001",
            "name": "SISTEMA DISTRIBUCION DATOS- FWD",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-1 (V)"
        },
        {
            "id": "DSP-INSY0001",
            "name": "PANTALLA CDU - FWD",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-1 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2303-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2303-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0043",
            "name": "STE-MEFE0003 ESTERILIZADOR PORTATIL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA MULTIMEDIA/ BIBLIOTECA/ SALA REUNIONES/ ENFERMERIA EMERGENCIA"
        },
        {
            "id": "OPR-MEFE0002",
            "name": "LAMPARA DE TECHO CIRUGÍA MENOR BIBLIOTECA (2-153-1-L)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA MULTIMEDIA/ BIBLIOTECA/ SALA REUNIONES/ ENFERMERIA EMERGENCIA"
        },
        {
            "id": "SPARE-SSB-MEFE0002-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-MEFE0002-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-MDRS0010",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MTV-FFTS0007",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "MTV-BALS0006",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "MTV-BALS0007",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "MTV-BALS0008",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "MTV-BALS0009",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "MTV-MDRS0007",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MTV-MDRS0011",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "MTV-CHWS0013",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "MTV-MDRS0008",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MTV-MDRS0009",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MTV-MDRS0012",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2310-Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-SWFS0010",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2310-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-SWFS0012",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MTV-SWFS0013",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MTV-SWFS0014",
            "name": "VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MTV-SWFS0015",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MTV-SWFS0016",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "MTV-FFTS0008",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "MTV-CHWS0014",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "MTV-SWFS0053",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN125",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MTV-VEMS2001",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS2001 DN350-6035 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MTV-VEMS2002",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS2002 DN350-6035 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "MTV-ASWS0002",
            "name": "VVA COMPUERTA MOT. CL.II PN16 DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MTV-BALS0010",
            "name": "VVA COMPUERTA MOT. CL.II PN16 DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "JBX-2PWS3199",
            "name": "CAJA DE CONEXIONES MTV-ARE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MTV-FFTS0003",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2310-Q30",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-BALS0011",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "MTV-ASWS0009",
            "name": "VVA BOLA MOTOR. BRONCE DN25",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "MTV-ASWS0010",
            "name": "VVA BOLA MOTOR. BRONCE DN20",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "MTV-FFTS0040",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2310-Q35",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3200",
            "name": "CAJA DE CONEXIONES MTV-DRT",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2310-Q37",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2310-Q38",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2310-Q39",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-AFFF0002",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR MARINERIA (68)"
        },
        {
            "id": "SPARE-SSB-2PWS2311-Q02",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-CHWS0027",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-145-1-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR SUBOFICIALES (22)"
        },
        {
            "id": "MTV-CHWS0028",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-145-1-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR SUBOFICIALES (22)"
        },
        {
            "id": "MTV-CHWS0025",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-CHWS0026",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2PWS2311-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-MDRS0006",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-169-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS AGUA NEBULIZADA N-1 (V)"
        },
        {
            "id": "MTV-MDRS0013",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "MTV-CHWS0007",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-151-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "MTV-CHWS0008",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-151-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "MTV-CHWS0017",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-CHWS0018",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-CHWS0021",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-137-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "AUTOSERVICIO"
        },
        {
            "id": "MTV-CHWS0022",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-137-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "AUTOSERVICIO"
        },
        {
            "id": "MTV-VENT2009",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2009 DN125-6012 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-153-5-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-WWDS0002",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG EPDM DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-SWFS0009",
            "name": "VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-169-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS AGUA NEBULIZADA N-1 (V)"
        },
        {
            "id": "MTV-SWFS0032",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-SWFS0033",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-SWFS0034",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-SWFS0035",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT2006",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2006 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-128-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "MTV-MDRS0043",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-169-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS AGUA NEBULIZADA N-1 (V)"
        },
        {
            "id": "MTV-VENT2001",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2001 DN125-6012 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-160-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT2002",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2002 DN125-6012 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-160-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT2003",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2003 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-160-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT2004",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT2004 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-160-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-ASWS0005",
            "name": "VVA COMPUERTA MOT. CL.II PN16 DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-1-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQ. REFRIGERACION"
        },
        {
            "id": "MTV-CHWS0023",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "MTV-CHWS0024",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "MTV-ASWS0004",
            "name": "VVA COMPUERTA MOT. CL.II PN16 DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-1-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQ. REFRIGERACION"
        },
        {
            "id": "JBX-2PWS3201",
            "name": "CAJA DE CONEXIONES MTV-DRT",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO CORREDERA Y SONDADOR N-1"
        },
        {
            "id": "JBX-2PWS3197",
            "name": "CAJA DE CONEXIONES MTV-DRT",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO CORREDERA Y SONDADOR N-1"
        },
        {
            "id": "FMP-VENT2001",
            "name": "PANEL MEDIDOR DE CAUDAL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-160-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS3196",
            "name": "CAJA DE CONEXIONES MTV-DAG",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO CORREDERA Y SONDADOR N-1"
        },
        {
            "id": "SPARE-SSB-2PWS2311-Q37",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2311-Q38",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2311-Q39",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-XCOM0020",
            "name": "ARMARIO ER-19 (CIFRA ROJO)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-0-C",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "RCK-XCOM0021",
            "name": "ARMARIO ER-20 (CIFRA ROJO)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-0-C",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "RCK-XCOM0022",
            "name": "ARMARIO ER-21 (CIFRA ROJO)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-0-C",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2307-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2307-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2307-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0039",
            "name": "EQR-MEFE0004 (UPS) GENERADOR DE OXIGENO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-97-2-L",
            "spare": false,
            "virtual": false,
            "localName": "HOSPITAL NO INFECCIOSOS"
        },
        {
            "id": "SKT-MEFE0040",
            "name": "EQR-MEFE0011 (UPS) GENERADOR DE OXIGENO SIMPLE",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-97-2-L",
            "spare": false,
            "virtual": false,
            "localName": "HOSPITAL NO INFECCIOSOS"
        },
        {
            "id": "SKT-MEFE0025",
            "name": "EQR-MEFE0005 (UPS) GENERADOR DE OXIGENO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-91-4-L",
            "spare": false,
            "virtual": false,
            "localName": "HOSPITAL INFECCIOSOS"
        },
        {
            "id": "SKT-MEFE0027",
            "name": "EQR-MEFE0012 (UPS) GENERADOR DE OXIGENO SIMPLE",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-91-4-L",
            "spare": false,
            "virtual": false,
            "localName": "HOSPITAL INFECCIOSOS"
        },
        {
            "id": "SKT-MEFE0026",
            "name": "EQR-MEFE0006 (UPS) GENERADOR DE OXIGENO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-91-4-L",
            "spare": false,
            "virtual": false,
            "localName": "HOSPITAL INFECCIOSOS"
        },
        {
            "id": "SKT-MEFE0028",
            "name": "EQR-MEFE0013 (UPS) GENERADOR DE OXIGENO SIMPLE",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-91-4-L",
            "spare": false,
            "virtual": false,
            "localName": "HOSPITAL INFECCIOSOS"
        },
        {
            "id": "JBX-MEFE0005",
            "name": "CAJA DE CONEXIONES ESPACIOS MEDICOS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "HOSPITAL INFECCIOSOS"
        },
        {
            "id": "JBX-MEFE0006",
            "name": "CAJA DE CONEXIONES ESPACIOS MEDICOS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "HOSPITAL INFECCIOSOS"
        },
        {
            "id": "JBX-MEFE0007",
            "name": "CAJA DE CONEXIONES ESPACIOS MEDICOS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "HOSPITAL NO INFECCIOSOS"
        },
        {
            "id": "JBX-MEFE0008",
            "name": "CAJA DE CONEXIONES ESPACIOS MEDICOS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "HOSPITAL NO INFECCIOSOS"
        },
        {
            "id": "PSP-MEFE0001",
            "name": "FUENTE DE ALIMENTACIÓN SISTEMA LLAMADAS DEL HOSPITAL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-94-0-L",
            "spare": false,
            "virtual": false,
            "localName": "ENFERMERIA"
        },
        {
            "id": "SPARE-SSB-MEFE0003-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "TRF-MEFE0001",
            "name": "TANSFORMADOR AISLAMIENTO",
            "kind": "conversion",
            "voltage": "230",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "SPARE-SSB-MEFE0003-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-MEFE0004",
            "name": "CUADRO SECUNDARIO ESPACIOS MEDICOS",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "OPR-MEFE0001",
            "name": "LAMPARA DE TECHO PARA CIRUGÍA MENOR (ENFERMERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-94-0-L",
            "spare": false,
            "virtual": false,
            "localName": "ENFERMERIA"
        },
        {
            "id": "SKT-MEFE0008",
            "name": "UME-MEFE0004 (UPS) BISTURI ELECTROCOAGULADOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-94-0-L",
            "spare": false,
            "virtual": false,
            "localName": "ENFERMERIA"
        },
        {
            "id": "SKT-MEFE0004",
            "name": "BNK-MEFE0002 (UPS) MESA DE OPERACIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-94-0-L",
            "spare": false,
            "virtual": false,
            "localName": "ENFERMERIA"
        },
        {
            "id": "SPARE-SSB-MEFE0004-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0007",
            "name": "SSP-MEFE0001 (UPS) EQUIPO ASPIRADOR DE SECRECCIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-94-0-L",
            "spare": false,
            "virtual": false,
            "localName": "ENFERMERIA"
        },
        {
            "id": "SKT-MEFE0012",
            "name": "EQR-MEFE0001 (UPS) GENERADOR DE OXIGENO SIMPLE 1 PACIENTE",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-94-0-L",
            "spare": false,
            "virtual": false,
            "localName": "ENFERMERIA"
        },
        {
            "id": "SKT-MEFE0015",
            "name": "DSP-MEFE0008 (UPS) MONITOR DE SIGNOS VITALES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-94-0-L",
            "spare": false,
            "virtual": false,
            "localName": "ENFERMERIA"
        },
        {
            "id": "SPARE-SSB-MEFE0004-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-MEFE0004-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-SSB-2LGS2304",
            "name": "Barra SSB-2LGS2304",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2ELG1301",
            "name": "Barra SSB-2ELG1301",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2LGE2333",
            "name": "Barra SSB-2LGE2333",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2LGS2330",
            "name": "Barra SSB-2LGS2330",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS2301",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-153-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2LGS2301",
            "name": "Barra SSB-2LGS2301",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS2302",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-131-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2LGS2302",
            "name": "Barra SSB-2LGS2302",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS2303",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "BUS-SSB-2LGS2303",
            "name": "Barra SSB-2LGS2303",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG1302",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-187-3-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2ELG1302",
            "name": "Barra SSB-2ELG1302",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG1303",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-187-1-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2ELG1303",
            "name": "Barra SSB-2ELG1303",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGE2332",
            "name": "CUADRO SEC. ALUMBRADO EXTERIOR",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2LGE2332",
            "name": "Barra SSB-2LGE2332",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGE2330",
            "name": "CUADRO SEC. ALUMBRADO EXTERIOR",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2LGE2330",
            "name": "Barra SSB-2LGE2330",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGE2430",
            "name": "CUADRO SEC. ALUMBRADO EXTERIOR",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-125-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2LGE2430",
            "name": "Barra SSB-2LGE2430",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SPARE-SSB-2LGS2304-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2304-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG1301-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG1301-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "TRF-2LGE2330",
            "name": "TRANSFORMADOR DE AISLAMIENTO",
            "kind": "conversion",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2LGE2333-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGE2333-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGS3002",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-123-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS0192",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA ESTADO MAYOR"
        },
        {
            "id": "CUN-RCRS0001",
            "name": "CUADRO CONTROL ALARMAS, TEMPERATURAS Y ALUMBRADO UN.FRIGORÍFICA PROVISIONES",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "3-131-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "WAB-FSFE0001",
            "name": "LAVABO (VESTUARIO COCINA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "VESTUARIO COCINA"
        },
        {
            "id": "JBX-2LGS0190",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "JBX-2LGS0260",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-131-2-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA OFICIALES (16)"
        },
        {
            "id": "SPARE-SSB-2LGS2330-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2330-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2330-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2606",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE RHIB N-1 Y REUNION Y EVACUACION N-3"
        },
        {
            "id": "ISA-SSIN2616",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-4-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE RHIB N-2 Y REUNION Y EVACUACION N-4"
        },
        {
            "id": "ISA-SSIN2620",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-124-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "REPOSTERIA OFICIALES"
        },
        {
            "id": "ISA-SSIN2622",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-125-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL AAPP"
        },
        {
            "id": "ISA-SSIN2625",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-125-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2631",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-131-2-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA OFICIALES (16)"
        },
        {
            "id": "ISA-SSIN2644",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA ESTADO MAYOR"
        },
        {
            "id": "ISA-SSIN2640",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-120-4-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "ISA-SSIN2646",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-130-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2LGS2301-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2301-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2301-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2548",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-131-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2563",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-117-2-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "ISA-SSIN2590",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "ISA-SSIN2582",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-124-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL PROVISIONES USO DIARIO"
        },
        {
            "id": "ISA-SSIN2557",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-116-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE BASURAS COMPACTADOR E INCINERADOR"
        },
        {
            "id": "ISA-SSIN2520",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-1-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQ. REFRIGERACION"
        },
        {
            "id": "ISA-SSIN2531",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-131-01-Q",
            "spare": false,
            "virtual": false,
            "localName": "LAVANDERIA"
        },
        {
            "id": "ISA-SSIN2599",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2926",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-1/2-123-1-T",
            "spare": false,
            "virtual": false,
            "localName": "ASCENSOR PROVISIONES Y MUNICIONES"
        },
        {
            "id": "SPARE-SSB-2LGS2302-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2302-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS2302-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2535",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "ISA-SSIN2824",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "ISA-SSIN2516",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "ISA-SSIN2514",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "ISA-SSIN2574",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "ISA-SSIN2942",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "ISA-SSIN2933",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "ISA-SSIN2945",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "ISA-SSIN2932",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "TBX-GENS1005",
            "name": "CAJA DE ALUMBRADO ENVUELTA DDGG Nº1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "TBX-GENS2005",
            "name": "CAJA DE ALUMBRADO ENVUELTA DDGG Nº2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-119-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SPARE-SSB-2LGS2303-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN1552",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-183-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILAD. Y A.A LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "ISA-SSIN1551",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-183-0-M",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. LANZADOR VERTICAL MISILES MK-41 (V)"
        },
        {
            "id": "ISA-SSIN1544",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-176-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO ACCESO LANZ. VERT. MISILES MK-41"
        },
        {
            "id": "ISA-SSIN1554",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN1589",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-190-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ANTECAMARA LOCAL MANIOBRA CAÑON (V)"
        },
        {
            "id": "ISA-SSIN1564",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-232-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE MANIOBRA DE PROA"
        },
        {
            "id": "ISA-SSIN1540",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-174-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER ELECTRONICA"
        },
        {
            "id": "ISA-SSIN1546",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-176-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-1 (V)"
        },
        {
            "id": "ISA-SSIN1555",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-2-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL SECUNDARIA (V)"
        },
        {
            "id": "SPARE-SSB-2ELG1302-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG1302-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN1608",
            "name": "NODO BASICO NOEM SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-1 Y 2 (V)"
        },
        {
            "id": "ISA-SSIN1586",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-198-1-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL PROYECTILES 127 MM N-2 (V)"
        },
        {
            "id": "ISA-SSIN1590",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-199-0-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL POLVORA 127 MM N-1 (V)"
        },
        {
            "id": "ISA-SSIN1530",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACIÓN N-2F (Z.F. Y NBQ N-1)"
        },
        {
            "id": "ISA-SSIN1532",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN1531",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-187-1-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN1534",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-203-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPARTIMENTO DE MAQUINARIA DE LEVAR"
        },
        {
            "id": "ISA-SSIN1524",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "ISA-SSIN1513",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-183-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "SPARE-SSB-2ELG1303-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG1303-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG1303-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG1303-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGE0003",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "JBX-2LGE0002",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "UPS-2LGE2001",
            "name": "UPS ALUMBRADO EXTERIOR",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2LGE0009",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "JBX-2LGE0008",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "SPARE-SSB-2LGE2332-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGE0025",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2LGE0026",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-4-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE RHIB N-2 Y REUNION Y EVACUACION N-4"
        },
        {
            "id": "JBX-2LGE0027",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-116-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE RHIB N-1 Y REUNION Y EVACUACION N-3"
        },
        {
            "id": "JBX-2LGE0028",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-125-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "SPARE-SSB-2LGE2330-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGE0030",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-153-5-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2LGE2330-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGE2330-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGE2330-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGE0031",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "JBX-2LGE0032",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "JBX-2LGE0033",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "SPARE-SSB-2LGE2430-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGE2430-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGE2430-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-SSB-4PWS3401",
            "name": "Barra SSB-4PWS3401",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS3403",
            "name": "Barra SSB-4PWS3403",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS3405",
            "name": "Barra SSB-4PWS3405",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS3432",
            "name": "Barra SSB-4PWS3432",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS3433",
            "name": "Barra SSB-4PWS3433",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS3460",
            "name": "Barra SSB-4PWS3460",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS3461",
            "name": "Barra SSB-4PWS3461",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS3462",
            "name": "Barra SSB-4PWS3462",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SKT-4PWS0008",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-4PWS0009",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-97-02-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-4PWS0002",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "SKT-4PWS0023",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "FFS-AFFF0002",
            "name": "ESTACIÓN DE ESPUMA N2",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-45-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION ESPUMA N-2"
        },
        {
            "id": "SPARE-SSB-4PWS3401-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS3401-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FAN-VENT3001",
            "name": "VENTILADOR MARCA FAN-VENT3001 VANEAXIAL DN 400",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "FAN-VENT3004",
            "name": "VENTILADOR MARCA FAN-VENT3004 CENTRIFUGO DN 182",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "FAN-VENT3005",
            "name": "VENTILADOR MARCA FAN-VENT3005 CENTRIFUGO DN 182",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "FAN-VENT3006",
            "name": "VENTILADOR MARCA FAN-VENT3006 CENTRIFUGO DN 95",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "FAN-VENT3007",
            "name": "VENTILADOR MARCA FAN-VENT3007 VANEAXIAL DN 315",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "FAN-VENT3008",
            "name": "VENTILADOR MARCA FAN-VENT3008 VANEAXIAL DN 400",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "FAN-ACON3001",
            "name": "VENTILADOR MARCA FAN-ACON3001 CENTRIFUGO DN 182",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "HFU-ACON3001",
            "name": "HUMIDIFICADOR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "RHE-HTSM3010",
            "name": "RECALENTADOR MARCA RHE-HTSM3010 RHE-(275X200)3.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-94-0-L",
            "spare": false,
            "virtual": false,
            "localName": "ENFERMERIA"
        },
        {
            "id": "UFN-NBCD3001",
            "name": "UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD3001 UFN-1200",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "UFN-NBCD3002",
            "name": "UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD3002 UFN-1800",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "RCT-24PW0005",
            "name": "RECTIFICADOR 24VDC",
            "kind": "conversion",
            "voltage": "440",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SKT-4PWS0003",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SKT-4PWS0024",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MAV-SWCS0002",
            "name": "ACTUATOR CONTROL MODULE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MAV-SWCS0003",
            "name": "ACTUATOR CONTROL MODULE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MAV-SWFS0020",
            "name": "ACTUATOR CONTROL MODULE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SPARE-SSB-4PWS3403-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS3403-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS3405-Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FCP-ACON3001",
            "name": "PANEL CONTROL FANCOIL FCP-ACO3001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "FCP-ACON3003",
            "name": "PANEL CONTROL FANCOIL FCP-ACO3003",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "FUP-ACON3004",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO3004",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-83-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-4 (Z.F. Y NBQ N-3)"
        },
        {
            "id": "FUP-ACON3005",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO3005",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-77-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL SECUNDARIO CIS (V)"
        },
        {
            "id": "FUP-ACON3006",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO3006",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "3-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER DE ELECTRICIDAD"
        },
        {
            "id": "UCP-ACON3001",
            "name": "PANEL CONTROL UNIT COOLER UCP-ACO3001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-72-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-4 (V)"
        },
        {
            "id": "SPARE-SSB-4PWS3405-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS3405-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "STA-SIDD0002",
            "name": "ARRANCADOR PUERTA NICHO TORPEDO BABOR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-86-4-M",
            "spare": false,
            "virtual": false,
            "localName": "NICHO PAÑOL TORPEDOS N-2"
        },
        {
            "id": "STA-RASS0004",
            "name": "ARRANCADOR ELECTRICO CABRESTANTE APROVISIONAMIENTO POPA BR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-97-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "STA-RASS0005",
            "name": "ARRANCADOR ELECTRICO CABRESTANTE APROVISIONAMIENTO POPA ER",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-92-1-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-4PWS3432-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS3432-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "STA-SIDD0003",
            "name": "ARRANCADOR PUERTA NICHO TORPEDO ESTRIBOR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-86-3-M",
            "spare": false,
            "virtual": false,
            "localName": "NICHO PAÑOL TORPEDOS N-1"
        },
        {
            "id": "SPARE-SSB-4PWS3433-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS3433-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FCP-ACON3002",
            "name": "PANEL CONTROL FANCOIL FCP-ACO3002",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-4PWS3460-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PWC-CATP0007",
            "name": "UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-7 BR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "PWC-CATP0008",
            "name": "UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-8 ER",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SPARE-SSB-4PWS3460-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS3460-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FAC-VENT3002",
            "name": "CENTRO CONTROL VENILACION FAC-VEN3002",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "FCC-ACON3004",
            "name": "CENTRO CONTROL FANCOIL FCC-ACO3004",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-97-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FUC-ACON3001",
            "name": "PANEL CONTROL FANCOIL UNIT FUC-ACO3001",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-97-02-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PHP-HTSM3001",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM3001 33.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-97-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PHP-HTSM3002",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM3002 7kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-97-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PHP-HTSM3003",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM3003 7.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-97-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "HTR-HPWS0004",
            "name": "CALENTADOR AGUA POTABLE ESTACIÓN DESCONTAMINACIÓN N2",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "SPARE-SSB-4PWS3461-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS3461-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-4PWS0026",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER GENERAL"
        },
        {
            "id": "LAT-WOFE0001",
            "name": "TORNO HORIZONTAL TALLER GENERAL",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER GENERAL"
        },
        {
            "id": "DRM-WOFE0001",
            "name": "TALADRO VERTICAL TALLER GENERAL",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER GENERAL"
        },
        {
            "id": "GRM-WOFE0001",
            "name": "ESMERILADORA TALLER GENERAL",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER GENERAL"
        },
        {
            "id": "SKT-4PWS0011",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER GENERAL"
        },
        {
            "id": "TEB-WOFE0001",
            "name": "PANEL DE PRUEBAS",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER DE ELECTRICIDAD"
        },
        {
            "id": "SKT-4PWS0014",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER DE ELECTRICIDAD"
        },
        {
            "id": "CTU-HPAS0004",
            "name": "UNIDAD DE COMPRESIÓN AIRE RESPIRABLE N-2",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-92-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL BUCEO"
        },
        {
            "id": "GRM-WOFE0003",
            "name": "AMOLADORA DE DISCO TALLER GENERAL",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER GENERAL"
        },
        {
            "id": "SPARE-SSB-4PWS3462-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS3462-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FCO-ACON3001",
            "name": "FAN COIL TIPO 24 MANO IZQUIERDA MARCA FCO-ACON3001",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-97-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-2 (V)"
        },
        {
            "id": "RHE-HTSM3001",
            "name": "RECALENTADOR MARCA RHE-HTSM3001 RHE-(600X300)7kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "RHE-HTSM3002",
            "name": "RECALENTADOR MARCA RHE-HTSM3002 RHE-(275X125)1.8kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "FCO-ACON3003",
            "name": "FAN COIL TIPO 22 MANO DERECHA MARCA FCO-ACON3003",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "RHE-HTSM3011",
            "name": "RECALENTADOR MARCA RHE-HTSM3011 RHE-(350X200)4kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "RHE-HTSM3012",
            "name": "RECALENTADOR MARCA RHE-HTSM3012 RHE-(175X125)1.8kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-91-2-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL MEDICO"
        },
        {
            "id": "RHE-HTSM3013",
            "name": "RECALENTADOR MARCA RHE-HTSM3013 RHE-(350X200)4kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-91-4-L",
            "spare": false,
            "virtual": false,
            "localName": "HOSPITAL INFECCIOSOS"
        },
        {
            "id": "RHE-HTSM3014",
            "name": "RECALENTADOR MARCA RHE-HTSM3014 RHE-(275X125)2.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-86-0-L",
            "spare": false,
            "virtual": false,
            "localName": "CONSULTA"
        },
        {
            "id": "FCU-ACON3004",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H3 LOW MARCA FCU-ACON3004",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-83-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-4 (Z.F. Y NBQ N-3)"
        },
        {
            "id": "FCU-ACON3005",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON3005",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-77-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL SECUNDARIO CIS (V)"
        },
        {
            "id": "FCU-ACON3006",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 MED MARCA FCU-ACON3006",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER DE ELECTRICIDAD"
        },
        {
            "id": "UCO-ACON3001",
            "name": "UNIDAD DE REFRIGERACION MARCA UCO-ACON3001 UCO 53 UC",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-72-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-4 (V)"
        },
        {
            "id": "UCO-ACON3002",
            "name": "UNIDAD DE REFRIGERACION MARCA UCO-ACON3002 UCO 53 UC",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-72-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-4 (V)"
        },
        {
            "id": "FCO-ACON3002",
            "name": "FAN COIL TIPO 23 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON3002",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM3008",
            "name": "RECALENTADOR MARCA RHE-HTSM3008 RHE-HTSM3008-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-72-8-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (4 T)"
        },
        {
            "id": "RHE-HTSM3003",
            "name": "RECALENTADOR MARCA RHE-HTSM3003 RHE-HTSM3003-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-83-3-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (4)"
        },
        {
            "id": "RHE-HTSM3004",
            "name": "RECALENTADOR MARCA RHE-HTSM3004 RHE-HTSM3004-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-83-1-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (4)"
        },
        {
            "id": "RHE-HTSM3005",
            "name": "RECALENTADOR MARCA RHE-HTSM3005 RHE-HTSM3005-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-83-0-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (4)"
        },
        {
            "id": "RHE-HTSM3006",
            "name": "RECALENTADOR MARCA RHE-HTSM3006 RHE-HTSM3006-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-72-0-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (4)"
        },
        {
            "id": "RHE-HTSM3007",
            "name": "RECALENTADOR MARCA RHE-HTSM3007 RHE-HTSM3007-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-72-2-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (4 T)"
        },
        {
            "id": "FAN-VENT3002",
            "name": "VENTILADOR MARCA FAN-VENT3002 VANEAXIAL DN 450",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "FAN-VENT3003",
            "name": "VENTILADOR MARCA FAN-VENT3003 VANEAXIAL DN 450",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "RHE-HTSM3009",
            "name": "RECALENTADOR MARCA RHE-HTSM3009 RHE-(350X200)3.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-92-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL BUCEO"
        },
        {
            "id": "FCO-ACON3004",
            "name": "FAN COIL TIPO 23 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON3004",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-97-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FCO-ACON3005",
            "name": "FAN COIL TIPO 22 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON3005",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-97-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM3016",
            "name": "RECALENTADOR MARCA RHE-HTSM3016 RHE-HTSM3016-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-92-3-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA SEGUNDO COMANDANTE"
        },
        {
            "id": "RHE-HTSM3023",
            "name": "RECALENTADOR MARCA RHE-HTSM3023 RHE-HTSM3023-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-97-2-L",
            "spare": false,
            "virtual": false,
            "localName": "GIMNASIO / SOLLADO DE EMERGENCIA (6)"
        },
        {
            "id": "RHE-HTSM3024",
            "name": "RECALENTADOR MARCA RHE-HTSM3024 RHE-HTSM3024-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-81-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA GENERAL"
        },
        {
            "id": "RHE-HTSM3020",
            "name": "RECALENTADOR MARCA RHE-HTSM3020 RHE-HTSM3020-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-95-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA UNAEMB"
        },
        {
            "id": "RHE-HTSM3015",
            "name": "RECALENTADOR MARCA RHE-HTSM3015 RHE-HTSM3015-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-97-1-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE SEGUNDO COMANDANTE"
        },
        {
            "id": "RHE-HTSM3017",
            "name": "RECALENTADOR MARCA RHE-HTSM3017 RHE-HTSM3017-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-82-3-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "RHE-HTSM3018",
            "name": "RECALENTADOR MARCA RHE-HTSM3018 RHE-HTSM3018-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-83-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "RHE-HTSM3019",
            "name": "RECALENTADOR MARCA RHE-HTSM3019 RHE-HTSM3019-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-87-1-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "RHE-HTSM3021",
            "name": "RECALENTADOR MARCA RHE-HTSM3021 RHE-HTSM3021-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-91-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL PERSONAL HELICOPTERO"
        },
        {
            "id": "RHE-HTSM3022",
            "name": "RECALENTADOR MARCA RHE-HTSM3022 RHE-HTSM3022-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-91-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "SALA PLANEAMIENTO UNAEMB Y FIM"
        },
        {
            "id": "RHE-HTSM3025",
            "name": "RECALENTADOR MARCA RHE-HTSM3025 RHE-HTSM3025-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-86-0-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2)"
        },
        {
            "id": "FCU-ACON3001",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H5 LOW MARCA FCU-ACON3001",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-92-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO ENERGIA Y PROPULSION"
        },
        {
            "id": "FCU-ACON3002",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H2 LOW MARCA FCU-ACON3002",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-95-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "CARTERIA"
        },
        {
            "id": "FCU-ACON3003",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H5 MED MARCA FCU-ACON3003",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER GENERAL"
        },
        {
            "id": "BUS-SSB-2PWS2401",
            "name": "Barra SSB-2PWS2401",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS3401",
            "name": "Barra SSB-2PWS3401",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS3402",
            "name": "Barra SSB-2PWS3402",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-MEFE0001",
            "name": "Barra SSB-MEFE0001",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS3404",
            "name": "Barra SSB-2PWS3404",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2410",
            "name": "Barra SSB-2PWS2410",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2430",
            "name": "Barra SSB-2PWS2430",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2431",
            "name": "Barra SSB-2PWS2431",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2432",
            "name": "Barra SSB-2PWS2432",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS3430",
            "name": "Barra SSB-2PWS3430",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS3431",
            "name": "Barra SSB-2PWS3431",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS3461",
            "name": "Barra SSB-2PWS3461",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS3406",
            "name": "CUADRO SECUNDARIO 230 (VS) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-97-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "GIROSCOPICA N-2 (V)"
        },
        {
            "id": "BUS-SSB-2PWS3406",
            "name": "Barra SSB-2PWS3406",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS3410",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "BUS-SSB-2PWS3410",
            "name": "Barra SSB-2PWS3410",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS3413",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "BUS-SSB-2PWS3413",
            "name": "Barra SSB-2PWS3413",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS3411",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS3411",
            "name": "Barra SSB-2PWS3411",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS3412",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "BUS-SSB-2PWS3412",
            "name": "Barra SSB-2PWS3412",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2402",
            "name": "CUADRO SECUNDARIO 230V NAVEGACION",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "02-159-1-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "COMPART. SERVICIOS PUENTE (V)"
        },
        {
            "id": "BUS-SSB-2PWS2402",
            "name": "Barra SSB-2PWS2402",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2403",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF2 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "C.I.C. (V)"
        },
        {
            "id": "BUS-SSB-2PWS2403",
            "name": "Barra SSB-2PWS2403",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SPARE-SSB-2PWS2401-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2401-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2401-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3401-Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CSS-SPTS0002",
            "name": "ESTACION DE LLAMADA CON INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS3401-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "AMP-SPTS0004",
            "name": "AMPLIFICADOR SPT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "LTW-ATEL0002",
            "name": "INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "CUN-PROP0001",
            "name": "UNIDAD CONTROL LAZO CERRADO HELICE ER",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "CUN-PROP0002",
            "name": "UNIDAD CONTROL LAZO CERRADO HELICE BR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "CUN-PROP0005",
            "name": "UNIDAD CONTROL VIGILANCIA SISTEMA HELICE ER",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "CUN-PROP0006",
            "name": "UNIDAD CONTROL VIGILANCIA SISTEMA HELICE BR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "CUN-PROP0007",
            "name": "STATOR CONTROL BOX ESTRIBOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "CUN-PROP0008",
            "name": "STATOR CONTROL BOX BABOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "LSS-IPMS3001",
            "name": "SUBESTACIÓN LOCAL 3001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "LSS-IPMS3003",
            "name": "SUBESTACIÓN LOCAL 3003",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "LSS-IPMS3004",
            "name": "SUBESTACIÓN LOCAL 3004",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS3401-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PCU-IPMS0002",
            "name": "CONSOLA CÁMARA DE PROPULSION 2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "JBX-2PWS4085",
            "name": "CAJA DE CONEXIÓN (VS) - DHR-ASE0002",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS3401-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MVP-IPMS3001",
            "name": "CUADRO PASARELA PROFINET-TCP/IP",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-VEMS3003",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS3003 DN700-6070 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-VEMS3006",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS3006 DN700-6070 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS3402-Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MCC-IPMS0001",
            "name": "CONSOLA DE SUPERVISOR 1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "MCC-IPMS0002",
            "name": "CONSOLA DE SUPERVISOR 2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "EAC-IPMS0001",
            "name": "CONSOLA DE CONTROL DE PLANTA ELÉCTRICA Y AUXILIARES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "DCC-IPMS0001",
            "name": "CONSOLA DE CONTROL DE AVERÍAS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "PTR-IPMS0001",
            "name": "MÓDULO IMPRESORAS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "JBX-2PWS3183",
            "name": "CAJA DE CONEXIÓN - ITU-NDDS0001 - UNIDAD ENTRADA/SALIDA #1",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-1 (V)"
        },
        {
            "id": "CBX-EMSS0010",
            "name": "CAJA AUX. PARADAS EMERGENCIA HVAC",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "EMP-EMSS0001",
            "name": "PANEL CONTROL PARADAS EMERGENCIA (CCC)_",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "PCC-IPMS0002",
            "name": "CONSOLA DE CONTROL PRINCIPAL DE LA PROPULSIÓN (CCC)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "LSS-IPMS3005",
            "name": "SUBESTACIÓN LOCAL 3005",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-4 (Z.F. Y NBQ N-3)"
        },
        {
            "id": "CBX-EMSS0011",
            "name": "CAJA AUX. PARADAS EMERGENCIA COMBUST. &amp; ACEITE",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RCK-IPMS0003",
            "name": "RACK SICP 3",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "LCP-PROP0001",
            "name": "PANEL CONTROL LOCAL MOTOR PRIMARIO REDUCTOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "CTP-FDAS3000",
            "name": "PANEL CONTROL RETENEDORES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-4 (Z.F. Y NBQ N-3)"
        },
        {
            "id": "MVP-IPMS3002",
            "name": "CUADRO PASARELA PROFINET-TCP/IP",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "CTP-NBCD0001",
            "name": "PANEL CONTROL DETECCIÓN RADIOLOGICA MARCA CTP-NBQ0001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "JBX-RADS3001",
            "name": "CAJA CONEXIÓN Y ALARMA RADS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "SKT-2PWS4572",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (CPU-CCTV0001 Y DSP-CCTV0005)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "ITS-PASY0002",
            "name": "INTERCOMUNICADOR 75MC",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "JBX-2PWS4087",
            "name": "CAJA DE CONEXIÓN (VS) - SISTEMA CIR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "CPU-FSTA0001",
            "name": "ALETAS ESTABILIZADORAS - UNIDAD CENTRAL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "LCP-AFFF0006",
            "name": "PANEL DE CONTROL LOCAL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "SKT-2PWS4580",
            "name": "ENCHUFE SIMPLE (VS) - DSP-SICP0001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "JBX-2PWS4088",
            "name": "CAJA DE CONEXIÓN (VS) - SISTEMA CIR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "JBX-2PWS4089",
            "name": "CAJA DE CONEXIÓN (VS) - SISTEMA CIR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SPARE-SSB-2PWS3402-Q31",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3402-Q32",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0013",
            "name": "RXU-MEFE0001 UNIDAD MOVIL DE RAYOS X",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-94-0-L",
            "spare": false,
            "virtual": false,
            "localName": "ENFERMERIA"
        },
        {
            "id": "SKT-MEFE0006",
            "name": "STE-MEFE0001 ESTERILIZADOR CON PUERTA DE PERSIANA Y CAJONES EXTRAIBLES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-94-0-L",
            "spare": false,
            "virtual": false,
            "localName": "ENFERMERIA"
        },
        {
            "id": "SKT-MEFE0010",
            "name": "STE-MEFE0002 ESTERILIZADOR MICROCLAVE",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-94-0-L",
            "spare": false,
            "virtual": false,
            "localName": "ENFERMERIA"
        },
        {
            "id": "JBX-MEFE0003",
            "name": "CAJA DE CONEXIONES ESPACIOS MEDICOS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ENFERMERIA"
        },
        {
            "id": "JBX-MEFE0004",
            "name": "CAJA DE CONEXIONES ESPACIOS MEDICOS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ENFERMERIA"
        },
        {
            "id": "JBX-MEFE0001",
            "name": "CAJA DE CONEXIONES ESPACIOS MEDICOS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "HOSPITAL NO INFECCIOSOS"
        },
        {
            "id": "JBX-MEFE0002",
            "name": "CAJA DE CONEXIONES ESPACIOS MEDICOS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CONSULTA"
        },
        {
            "id": "SKT-MEFE0016",
            "name": "BNK-MEFE0007 CAMA DE HOSPITALCON BANDEJA PLEGABLE",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-91-4-L",
            "spare": false,
            "virtual": false,
            "localName": "HOSPITAL INFECCIOSOS"
        },
        {
            "id": "SPARE-SSB-MEFE0001-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-MEFE0001-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-MEFE0001-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-CCMN0010",
            "name": "ARMARIO SECUNDARIO CIS NEGRO#2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-77-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL SECUNDARIO CIS (V)"
        },
        {
            "id": "DSC-IPMS0004",
            "name": "CONSOLA DE TROZO DE REPARACIÓN N-4 (ZF3)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-4 (Z.F. Y NBQ N-3)"
        },
        {
            "id": "JBX-2PWS4042",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "CBX-EMSS0020",
            "name": "CAJA AUXILIAR PARADAS EMERGENCIA ZF-3",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "AMP-SSIN3001",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "AMP-SSIN3002",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "LSS-IPMS3002",
            "name": "SUBESTACIÓN LOCAL 3002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-02-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2PWS3404-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "LCP-GADS3001",
            "name": "PANEL LOCAL DETECCIÓN GASES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "ACM-SWCS0001",
            "name": "UNIDAD CONTROL STAND-BY BOMBAS AGUA SALADA REDUCTOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "JBX-2PWS4078",
            "name": "CAJA DE CONEXIONES ASOCIADA A SKT-2PWS4563 (DSP-CCTV0028)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-4 (Z.F. Y NBQ N-3)"
        },
        {
            "id": "CBX-EMSS0008",
            "name": "CAJA AUX. PARADAS EMERGENCIA HVAC",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-89-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "CBX-EMSS0009",
            "name": "CAJA AUX. PARADAS EMERGENCIA ACEITE LUBRIC.",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-02-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2PWS3404-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3404-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2410-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2410-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2430-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2430-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2430-Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "TRF-SSMS0002",
            "name": "TRF-SSMS0002",
            "kind": "conversion",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2431-Q02",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2431-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2171",
            "name": "CAJA DE CONEXIÓN (VM) - MANTENIMIENTO NDDS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "JBX-2PWS2170",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2431-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2144",
            "name": "CAJA DE CONEXIÓN - WALL DISPLAY",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2432-Q23",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2432-Q24",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2432-Q25",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2432-Q26",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "VFD-PROP0001",
            "name": "CONVERTIDOR MOTOR ELÉCTR. PROP. N1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "VFD-PROP0002",
            "name": "CONVERTIDOR MOTOR ELÉCTR. PROP. N2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "RCK-CCMN0009",
            "name": "ARMARIO SECUNDARIO CIS NEGRO#1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-77-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL SECUNDARIO CIS (V)"
        },
        {
            "id": "JBX-2PWS4074",
            "name": "CAJA DE CONEXIONES (VM) - GEMELO DIGITAL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA GENERAL"
        },
        {
            "id": "SPARE-SSB-2PWS3430-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4110",
            "name": "ENCHUFE GENÉRICO 230VAC (VM) - RPT-VDSS0003 - ETHERNET REPEATER",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-2 (V)"
        },
        {
            "id": "JBX-2PWS4082",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CBMS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "SPARE-SSB-2PWS3430-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3430-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4083",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CBMS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS3430-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "LCP-WWDS0002",
            "name": "PANEL CONTROL ESTACIÓN DESCONTAMINACIÓN N-2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "STU-FWPS0001",
            "name": "UNIDAD ESTERILIZADORA AGUA POTABLE",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "JBX-2PWS4051",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CSSS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS4052",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CSSS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "JBX-2PWS4053",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CSSS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "JBX-2PWS4054",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CSSS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS4055",
            "name": "CAJA DE CONEXIONES - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "JBX-2PWS4058",
            "name": "CAJA DE CONEXIONES - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA UNAEMB"
        },
        {
            "id": "JBX-2PWS4056",
            "name": "CAJA DE CONEXIONES - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA PLANEAMIENTO UNAEMB Y FIM"
        },
        {
            "id": "SPARE-SSB-2PWS3430-Q21",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4061",
            "name": "CAJA DE CONEXIONES - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CONSULTA"
        },
        {
            "id": "JBX-2PWS4062",
            "name": "CAJA DE CONEXIONES - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "JBX-2PWS4064",
            "name": "CAJA DE CONEXIONES - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (4)"
        },
        {
            "id": "JBX-2PWS4077",
            "name": "CAJA DE CONEXIONES - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "TALLER DE ELECTRICIDAD"
        },
        {
            "id": "SPARE-SSB-2PWS3430-Q26",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3430-Q27",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3430-Q28",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-CCMN0008",
            "name": "ARMARIO SECUNDARIO CIS ROJO#1",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-77-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL SECUNDARIO CIS (V)"
        },
        {
            "id": "JBX-2PWS4081",
            "name": "CAJA DE CONEXIONES - PC'S RED ROJA (SKT-2PWS4542)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CONSULTA"
        },
        {
            "id": "JBX-2PWS4067",
            "name": "CAJA DE CONEXIONES - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA SEGUNDO COMANDANTE"
        },
        {
            "id": "JBX-2PWS4068",
            "name": "CAJA DE CONEXIONES - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "JBX-2PWS4069",
            "name": "CAJA DE CONEXIONES - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE JEFES SERVICIO (2)"
        },
        {
            "id": "JBX-2PWS4070",
            "name": "CAJA DE CONEXIONES - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA GENERAL"
        },
        {
            "id": "JBX-2PWS4071",
            "name": "CAJA DE CONEXIONES - PC'S RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "RCK-CCMN0027",
            "name": "ARMARIO SECUNDARIO CIS ROJO#2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-77-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL SECUNDARIO CIS (V)"
        },
        {
            "id": "SPARE-SSB-2PWS3431-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3431-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CUN-CATP0001",
            "name": "UNIDAD DE CONTROL CENTRAL PROT. CATODICA Y ANTIINCRUSTACION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "SKT-2PWS4113",
            "name": "ENCHUFE SIMPLE (NV) - TRM-GYME0001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-97-2-L",
            "spare": false,
            "virtual": false,
            "localName": "GIMNASIO / SOLLADO DE EMERGENCIA (6)"
        },
        {
            "id": "JBX-2PWS4000",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "GIMNASIO / SOLLADO DE EMERGENCIA (6)"
        },
        {
            "id": "SKT-2PWS4114",
            "name": "ENCHUFE SIMPLE (NV) - TRM-GYME0002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-97-2-L",
            "spare": false,
            "virtual": false,
            "localName": "GIMNASIO / SOLLADO DE EMERGENCIA (6)"
        },
        {
            "id": "OVN-WOFE0001",
            "name": "HORNO PARA ELECTRODOS TALLER GENERAL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER GENERAL"
        },
        {
            "id": "JBX-2PWS4001",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "GIMNASIO / SOLLADO DE EMERGENCIA (6)"
        },
        {
            "id": "TNK-BLWD0001",
            "name": "TANQUE DE VACÍO ESPACIOS MÉDICOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-02-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PNL-HPAS0002",
            "name": "ARMARIO DE LLENADO BOTELLAS AIRE RESPIRABLE N-2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-92-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL BUCEO"
        },
        {
            "id": "SPARE-SSB-2PWS3461-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3461-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3406-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3406-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-MDRS0023",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-FFTS0022",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-FFTS0023",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-FFTS0026",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-BALS0019",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-BALS0020",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-BALS0021",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-BALS0024",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG EPDM DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-BALS0025",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-MDRS0019",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-CHWS0015",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-CHWS0016",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-MDRS0020",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-MDRS0021",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-MDRS0022",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-SWCS0001",
            "name": "VVA COMPUERTA MOT. CL.II PN16 DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-SWCS0004",
            "name": "VVA COMPUERTA MOT. CL.II PN16 DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-SWFS0018",
            "name": "VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-FFTS0027",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-VEMS3001",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS3001 DN700-6070 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-VEMS3002",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS3002 DN700-6070 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-ASWS0006",
            "name": "VVA COMPUERTA MOT. CL.II PN16 DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-ASWS0007",
            "name": "VVA COMPUERTA MOT. CL.II PN16 DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-ASWS0012",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG EPDM DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-SWCS0005",
            "name": "VVA COMPUERTA MOT. CL.II PN16 DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-SWCS0006",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG EPDM DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "MTV-FFTS0021",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "SPARE-SSB-2PWS3410-Q28",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3410-Q29",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3410-Q30",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3410-Q31",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3410-Q32",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-NBCD3001",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD3001 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-NBCD3003",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD3003 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-NBCD3004",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD3004 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-NBCD3006",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD3006 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-NBCD3007",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD3007 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-VENT3002",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT3002 DN400-6040 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-VENT3003",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT3003 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-VENT3004",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT3004 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-VENT3005",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT3005 DN400-6040 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-NBCD3002",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD3002 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-NBCD3009",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD3009 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-NBCD3010",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD3010 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-VENT3006",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT3006 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-VENT3001",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT3001 DN300-6030 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-VENT3008",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT3008 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-NBCD3008",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD3008 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-VENT3007",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT3007 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "CHD-CCDS3001",
            "name": "DETECTOR CONT. QUÍMICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "CHD-CCDS3002",
            "name": "DETECTOR CONT. QUÍMICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "CHD-CCDS3003",
            "name": "DETECTOR CONT. QUÍMICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "VVP-NBCD3001",
            "name": "CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD3001 PARA FCV-NBCD3001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "VVP-NBCD3002",
            "name": "CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD3002 PARA FCV-NBCD3002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "PVP-NBCD3001",
            "name": "CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD3001 PARA PCV-NBCD3001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "PVP-NBCD3002",
            "name": "CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD3002 PARA PCV-NBCD3002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "PVP-NBCD3003",
            "name": "CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD3003 PARA PCV-NBCD3003 Y PCV-NBCD3004",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "JBX-2PWS4075",
            "name": "CAJA DE CONEXIONES (VS) - PANELES HVAC",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "SPARE-SSB-2PWS3413-Q27",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3413-Q28",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-CHWS0029",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-L",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-CHWS0030",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-L",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-WWDS0003",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-CHWS0003",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-L",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-CHWS0004",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-L",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-CHWS0009",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-L",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-CHWS0010",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-L",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-CHWS0019",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-L",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-CHWS0020",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-L",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-AFFF0004",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN11",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-L",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-AFFF0011",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN125",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-L",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-NATU3005",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU3005 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-SWFS0036",
            "name": "VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-L",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-SWFS0037",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-SWFS0038",
            "name": "VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-SWFS0039",
            "name": "VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-NATU3004",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU3004 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-NATU3006",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU3006 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "MTV-NATU3001",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU3001 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-92-3-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA SEGUNDO COMANDANTE"
        },
        {
            "id": "MTV-NATU3002",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU3002 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-77-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL SECUNDARIO CIS (V)"
        },
        {
            "id": "MTV-NATU3003",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU3003 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS3411-Q24",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3411-Q25",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-MDRS0028",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-FFTS0024",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-FFTS0025",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-MDRS0025",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-MDRS0026",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-MDRS0027",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS3412-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3412-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-SWFS0019",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS3412-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-SWFS0021",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-SWFS0022",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-SWFS0023",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-SWFS0024",
            "name": "VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-SWFS0054",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN125",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-FWPS0001",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-FWPS0002",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-FWPS0003",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-BALS0022",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-BALS0023",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-MDRS0024",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-VEMS3004",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS3004 DN700-6070 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-VEMS3005",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS3005 DN700-6070 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-FWPS0004",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "MTV-ASWS0013",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG EPDM DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS3412-Q26",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3412-Q27",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2402-Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CSL-IBRG0009",
            "name": "CCPG - WECDIS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "PSP-GMDS0002",
            "name": "FUENTE DE ALIMENTACION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2402-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2402-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2403-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2403-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2403-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-SSB-2LGS3405",
            "name": "Barra SSB-2LGS3405",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2ELG4403",
            "name": "Barra SSB-2ELG4403",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2LGE3433",
            "name": "Barra SSB-2LGE3433",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2LGS3430",
            "name": "Barra SSB-2LGS3430",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS3401",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "BUS-SSB-2LGS3401",
            "name": "Barra SSB-2LGS3401",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS3402",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-83-2-T",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "BUS-SSB-2LGS3402",
            "name": "Barra SSB-2LGS3402",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS3403",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "BUS-SSB-2LGS3403",
            "name": "Barra SSB-2LGS3403",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG4401",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2ELG4401",
            "name": "Barra SSB-2ELG4401",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG4402",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2ELG4402",
            "name": "Barra SSB-2ELG4402",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGE4431",
            "name": "CUADRO SEC. ALUMBRADO EXTERIOR",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-47-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "BUS-SSB-2LGE4431",
            "name": "Barra SSB-2LGE4431",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SPARE-SSB-2LGS3405-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS3405-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG4403-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG4403-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "TRF-2LGE2430",
            "name": "TRANSFORMADOR DE AISLAMIENTO",
            "kind": "conversion",
            "voltage": "230",
            "local": "1-125-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2LGE3433-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGE3433-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGS3031",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-72-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS3034",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-78-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS0161",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-4 (Z.F. Y NBQ N-3)"
        },
        {
            "id": "JBX-2LGS0154",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER DE ELECTRICIDAD"
        },
        {
            "id": "JBX-2LGS0164",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-94-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS0168",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-92-1-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2LGS0220",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-86-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS0173",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-86-0-L",
            "spare": false,
            "virtual": false,
            "localName": "CONSULTA"
        },
        {
            "id": "JBX-2LGS3004",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-83-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "SPARE-SSB-2LGS3430-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS3430-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS3430-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN3049",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "ISA-SSIN3024",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "ISA-SSIN3044",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER DE ELECTRICIDAD"
        },
        {
            "id": "SPARE-SSB-2LGS3401-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS3401-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS3401-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS3401-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS3401-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS3401-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN3148",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "ISA-SSIN3142",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-97-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN3117",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "ISA-SSIN3065",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-72-8-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (4 T)"
        },
        {
            "id": "ISA-SSIN3085",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-02-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN3130",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-92-1-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN3143",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-97-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN3098",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "ISA-SSIN3068",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN3087",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-01-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "ISA-SSIN3637",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-86-2-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TORPEDOS N-2 (V)"
        },
        {
            "id": "ISA-SSIN3640",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-86-1-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TORPEDOS N-1 (V)"
        },
        {
            "id": "JBX-2ELG0003",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-4 (Z.F. Y NBQ N-3)"
        },
        {
            "id": "SPARE-SSB-2LGS3402-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN3095",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER GENERAL"
        },
        {
            "id": "SPARE-SSB-2LGS3402-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS3402-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS3402-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN3032",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "ISA-SSIN3001",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "ISA-SSIN3003",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "ISA-SSIN3029",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SPARE-SSB-2LGS3403-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS3403-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS3403-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS3403-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS3403-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN4745",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-14-2-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL EFECTOS CUBIERTA"
        },
        {
            "id": "ISA-SSIN4714",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-22-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL APROVISIONAMIENTO"
        },
        {
            "id": "ISA-SSIN4709",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-13-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS JP-5 (V)"
        },
        {
            "id": "ISA-SSIN4729",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "ISA-SSIN4737",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "ISA-SSIN4736",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "SPARE-SSB-2ELG4401-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG4401-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN4747",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN4767",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-41-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR CABOS PRIMERA (30)"
        },
        {
            "id": "ISA-SSIN4726",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-41-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "ISA-SSIN4720",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-31-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "ISA-SSIN4722",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-36-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN4755",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-30-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-2 (V)"
        },
        {
            "id": "ISA-SSIN4763",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2ELG4402-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG4402-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG4402-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGE0007",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "JBX-2LGE0006",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "JBX-2LGE0014",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-57-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA DIESEL GENERADORES POPA"
        },
        {
            "id": "SPARE-SSB-2LGE4431-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGE4431-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-SSB-4PWS4501",
            "name": "Barra SSB-4PWS4501",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS4502",
            "name": "Barra SSB-4PWS4502",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS4503",
            "name": "Barra SSB-4PWS4503",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS4504",
            "name": "Barra SSB-4PWS4504",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS4530",
            "name": "Barra SSB-4PWS4530",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS4531",
            "name": "Barra SSB-4PWS4531",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS4560",
            "name": "Barra SSB-4PWS4560",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS4561",
            "name": "Barra SSB-4PWS4561",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SPARE-SSB-4PWS4501-Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCT-24PW0007",
            "name": "RECTIFICADOR 24VDC",
            "kind": "conversion",
            "voltage": "440",
            "local": "2-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "SKT-4PWS0007",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-4PWS0020",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "SKT-4PWS0021",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "CTP-AFFF0001",
            "name": "PANEL DE ARRANQUE MONITORES CI",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-000-5",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 02 - CUADS. 35-131 - INTEMPERIE"
        },
        {
            "id": "SPARE-SSB-4PWS4501-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4501-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-4PWS0004",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SKT-4PWS0025",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MAV-DGSW0003",
            "name": "ACTUATOR CONTROL MODULE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MAV-DGSW0004",
            "name": "ACTUATOR CONTROL MODULE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MAV-SWFS0025",
            "name": "ACTUATOR CONTROL MODULE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-4PWS4502-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4502-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FAN-VENT4001",
            "name": "VENTILADOR MARCA FAN-VENT4001 VANEAXIAL DN 400",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "FAN-VENT4002",
            "name": "VENTILADOR MARCA FAN-VENT4002 VANEAXIAL DN 450",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "FAN-VEMS4006",
            "name": "VENTILADOR MARCA FAN-VEMS4006 CENTRIFUGO DN 182",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "FAN-VEMS4007",
            "name": "VENTILADOR MARCA FAN-VEMS4007 CENTRIFUGO DN 182",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "FAN-VENT4007",
            "name": "VENTILADOR MARCA FAN-VENT4007 CENTRIFUGO DN 125",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-57-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA DIESEL GENERADORES POPA"
        },
        {
            "id": "FAN-ACON4001",
            "name": "VENTILADOR MARCA FAN-ACON4001 CENTRIFUGO DN 182",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "UFN-NBCD4001",
            "name": "UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD4001 UFN-900",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "UFN-NBCD4002",
            "name": "UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD4002 UFN-900 DERECHA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "UFN-NBCD4003",
            "name": "UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD4003 UFN-900",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "RHE-HTSM4016",
            "name": "RECALENTADOR MARCA RHE-HTSM4016 RHE-(400X275)3kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "RHE-HTSM4017",
            "name": "RECALENTADOR MARCA RHE-HTSM4017 RHE-(275X200)4kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "CUERPO DE GUARDIA N-3"
        },
        {
            "id": "RHE-HTSM4018",
            "name": "RECALENTADOR MARCA RHE-HTSM4018 RHE-(275X125)2kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM4019",
            "name": "RECALENTADOR MARCA RHE-HTSM4019 RHE-(275X200)2.5kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-39-0-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION CONTROL VUELO (V)"
        },
        {
            "id": "SPARE-SSB-4PWS4503-Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FAC-VENT4008",
            "name": "CENTRO CONTROL VENILACION FAC-VEN4008",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "FAP-VENT4016",
            "name": "PANEL CONTROL VENTILACION FAP-VEN4016",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-72-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL AVIACION"
        },
        {
            "id": "FAP-VENT4013",
            "name": "PANEL CONTROL VENILACION FAP-VEN4013",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-57-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA DIESEL GENERADORES POPA"
        },
        {
            "id": "FCP-ACON4003",
            "name": "PANEL CONTROL FANCOIL FCP-ACO4003",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FCP-ACON4007",
            "name": "PANEL CONTROL FANCOIL FCP-ACO4007",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FUP-ACON4005",
            "name": "PANEL CONTROL FANCOIL FUP-ACO4005",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "FUP-ACON4001",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO4001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-46-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-3 (Z.F. Y NBQ N-4)"
        },
        {
            "id": "SPARE-SSB-4PWS4503-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4503-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4503-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-XCOM0004",
            "name": "ARMAR. ER-04 (HFRX/HFNB/V_UHF)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-72-4-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO SECUNDARIA (V)"
        },
        {
            "id": "RCK-XCOM0006",
            "name": "ARMAR. ER-06 (HFRX/HFNB/V_UHF)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-72-4-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO SECUNDARIA (V)"
        },
        {
            "id": "TRF-4PWS4501",
            "name": "TRANSFORMADOR 60Hz 440V/115V",
            "kind": "conversion",
            "voltage": "440",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "STA-STCL0002",
            "name": "ARRANCADOR CIERRES POPA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "PSP-DLSY0003",
            "name": "FUENTE ALIMENTACIÓN LANZADOR NO. 3 (ER)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PSP-DLSY0004",
            "name": "FUENTE ALIMENTACIÓN LANZADOR NO. 4 (BR)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-47-0-L",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SPARE-SSB-4PWS4504-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4504-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCT-28PW0001",
            "name": "RECTIFICADOR HELICOPTERO",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-72-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER Y PAÑOL DE AVIACION"
        },
        {
            "id": "SKT-4PWS0027",
            "name": "ENCHUFE CON INTERRUPTOR IP 56 TOMA TRIFÁSICA",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "STA-ASHL0003",
            "name": "ARRANCADOR MOTOR ASIST",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "SPARE-SSB-4PWS4530-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4530-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "STA-ASHL0002",
            "name": "ARRANCADOR PUERTAS POPA HANGAR Y EMM",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "TRF-4PWS4530",
            "name": "TRANSFORMADOR 60Hz 440V/115V",
            "kind": "conversion",
            "voltage": "440",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-4PWS0028",
            "name": "ENCHUFE SIMPLE (VM) - UAV: LANZADOR LCOMPACT MARK 4 LAUNCHER",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "PWC-WIND0003",
            "name": "UNIDAD PSU VENTANAS CONTROL DE VUELO",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-47-0-L",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SPARE-SSB-4PWS4531-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4531-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PHP-HTSM4004",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM4004 31kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "PHP-HTSM4005",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM4005 42kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "SPARE-SSB-4PWS4560-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4560-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4560-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FAC-VENT4003",
            "name": "CENTRO CONTROL VENILACION FAC-VEN4003",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "FCP-ACON4004",
            "name": "PANEL CONTROL FANCOIL FCP-ACO4004",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "PHP-HTSM4001",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM4001 25kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-42-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO VENTILACION ZF-4"
        },
        {
            "id": "PHP-HTSM4002",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM4002 29kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "PHP-HTSM4003",
            "name": "PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM4003 3kW",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-42-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO VENTILACION ZF-4"
        },
        {
            "id": "FAP-VENT4012",
            "name": "PANEL CONTROL VENILACION FAP-VEN4012",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-72-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER Y PAÑOL DE AVIACION"
        },
        {
            "id": "SPARE-SSB-4PWS4561-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4561-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FAN-VENT4008",
            "name": "VENTILADOR MARCA FAN-VENT4008 VANEAXIAL DN 355",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "FAN-VENT4009",
            "name": "VENTILADOR MARCA FAN-VENT4009 VANEAXIAL DN 315",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "FAN-VENT4010",
            "name": "VENTILADOR MARCA FAN-VENT4010 VANEAXIAL DN 315",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "FAN-VENT4014",
            "name": "VENTILADOR MARCA FAN-VENT4014 VANEAXIAL DN 315",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "FAN-VENT4011",
            "name": "VENTILADOR MARCA FAN-VENT4011 VANEAXIAL DN 315",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "FAN-VENT4015",
            "name": "VENTILADOR MARCA FAN-VENT4015 VANEAXIAL DN 315",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "FAN-VENT4016",
            "name": "VENTILADOR MARCA FAN-VENT4016 CENTRIFUGO DN 83 ATEX",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-72-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL AVIACION"
        },
        {
            "id": "FAN-VENT4013",
            "name": "VENTILADOR MARCA FAN-VENT4013 CENTRIFUGO DN 83",
            "kind": "consumidor",
            "voltage": "440",
            "local": "03-000-6",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 03 - CUADS. 34-62 - INTEMPERIE"
        },
        {
            "id": "FCO-ACON4003",
            "name": "FAN COIL TIPO 25 MANO IZQUIERDA MARCA FCO-ACON4003",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "FCO-ACON4007",
            "name": "FAN COIL TIPO 23 MANO DERECHA MARCA FCO-ACON4007",
            "kind": "consumidor",
            "voltage": "440",
            "local": "01-67-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL NBQ"
        },
        {
            "id": "FCU-ACON4008",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON4008",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "FCU-ACON4009",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON4009",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "FCU-ACON4001",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 LOW MARCA FCU-ACON4001",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-46-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-3 (Z.F. Y NBQ N-4)"
        },
        {
            "id": "CBX-28PW0001",
            "name": "CAJA DE CONTACTOR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "FAN-VENT4003",
            "name": "VENTILADOR MARCA FAN-VENT4003 VANEAXIAL DN 450",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "FAN-VENT4004",
            "name": "VENTILADOR MARCA FAN-VENT4004 VANEAXIAL DN 450",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "FCO-ACON4004",
            "name": "FAN COIL TIPO 22 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON4004",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM4006",
            "name": "RECALENTADOR MARCA RHE-HTSM4006 RHE-HTSM4006-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-54-1-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (4)"
        },
        {
            "id": "RHE-HTSM4007",
            "name": "RECALENTADOR MARCA RHE-HTSM4007 RHE-HTSM4007-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-54-2-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (4)"
        },
        {
            "id": "FAN-VENT4012",
            "name": "VENTILADOR MARCA FAN-VENT4012 CENTRIFUGO DN 83",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-72-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER Y PAÑOL DE AVIACION"
        },
        {
            "id": "CON-28PW0001",
            "name": "CONJUNTO CONECTOR+CABLE FLEXIBLE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "BUS-SSB-2PWS4501",
            "name": "Barra SSB-2PWS4501",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS4502",
            "name": "Barra SSB-2PWS4502",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS4530",
            "name": "Barra SSB-2PWS4530",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS4561",
            "name": "Barra SSB-2PWS4561",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS4510",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "BUS-SSB-2PWS4510",
            "name": "Barra SSB-2PWS4510",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS4511",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS4511",
            "name": "Barra SSB-2PWS4511",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS4512",
            "name": "CUADRO SECUNDARIO 230V (VS) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS4512",
            "name": "Barra SSB-2PWS4512",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS4503",
            "name": "CUADRO SECUNDARIO 230 (VS) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-47-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "BUS-SSB-2PWS4503",
            "name": "Barra SSB-2PWS4503",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "CTP-GENS3002",
            "name": "PANEL CONTRAINCENDIOS (FiFi) DDGG Nº3",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CTP-GENS4002",
            "name": "PANEL CONTRAINCENDIOS (FiFi) DDGG Nº4",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "DGC-IPMS2001",
            "name": "CONTROLADOR DEL DIESEL GENERADOR 2A",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "DGC-IPMS2002",
            "name": "CONTROLADOR DEL DIESEL GENERADOR 2B",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "ACM-DGFS0002",
            "name": "UNIDAD CONTROL STAND-BY BOMBAS DFM DDGG POPA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CTP-CATP0001",
            "name": "CUADRO CONTROL PUESTA A MASA ACTIVA DE EJE ER (ASG) N-1",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CTP-CATP0002",
            "name": "CUADRO CONTROL PUESTA A MASA ACTIVA DE EJE BR (ASG) N-2",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4501-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CBX-EMSS0012",
            "name": "CAJA AUX. PARADAS EMERGENCIA HVAC",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-47-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "CBX-EMSS0013",
            "name": "CAJA AUX. PARADAS EMERGENCIA COMBUST. &amp; ACEITE",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-47-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "JBX-2PWS5011",
            "name": "CAJA DE CONEXIÓN SIFONES FILTROS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA DIESEL GENERADORES POPA"
        },
        {
            "id": "SPARE-SSB-2PWS4501-Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CSS-SPTS0015",
            "name": "ESTACION DE LLAMADA CON INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "PMA-IPMS0002",
            "name": "CONSOLA DE PLANTA ELÉCTRICA 2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "DSC-IPMS0003",
            "name": "CONSOLA DE TROZO DE REPARACIÓN N-3 (ZF4)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-46-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-3 (Z.F. Y NBQ N-4)"
        },
        {
            "id": "LCP-GADS4002",
            "name": "PANEL LOCAL DETECCIÓN GASES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "LSS-IPMS4001",
            "name": "SUBESTACIÓN LOCAL 4001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "LSS-IPMS4004",
            "name": "SUBESTACIÓN LOCAL 4004",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "MVP-IPMS4001",
            "name": "CUADRO PASARELA PROFINET-TCP/IP",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MVP-IPMS4003",
            "name": "CUADRO PASARELA PROFINET-TCP/IP",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-46-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-3 (Z.F. Y NBQ N-4)"
        },
        {
            "id": "CTP-FDAS4000",
            "name": "PANEL CONTROL RETENEDORES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-46-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-3 (Z.F. Y NBQ N-4)"
        },
        {
            "id": "TBX-GENS3002",
            "name": "CAJA DE BORNAS Nº1 DDGG Nº3",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "AVR-GENS0003",
            "name": "PANEL DE REGULACIÓN AVR DDGG Nº3",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CTP-GENS3004",
            "name": "PANEL (CCV) VÁLVULA AGUA SALADA DDGG Nº3",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "TBX-GENS4002",
            "name": "CAJA DE BORNAS Nº1 DDGG Nº4",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "AVR-GENS0004",
            "name": "PANEL DE REGULACIÓN AVR DDGG Nº4",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CTP-GENS4004",
            "name": "PANEL (CCV) VÁLVULA AGUA SALADA DDGG Nº4",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4501-Q29",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4501-Q30",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS5034",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "AMP-SPTS0003",
            "name": "AMPLIFICADOR SPT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "LTW-ATEL0007",
