            "name": "INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "JBX-RADS4001",
            "name": "CAJA CONEXIÓN Y ALARMA RADS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4501-Q35",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4501-Q36",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CBX-EMSS0021",
            "name": "CAJA AUXILIAR PARADAS EMERGENCIA ZF-4",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "CHD-CCDS4001",
            "name": "DETECTOR CONT. QUÍMICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DESCONTAMINACION N-2 Z-4"
        },
        {
            "id": "CTP-SNET0001",
            "name": "PANEL CONTROL REDES SEGURIDAD",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "JBX-RADS4003",
            "name": "CAJA CONEXIÓN Y ALARMA RADS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "JBX-2PWS5023",
            "name": "CAJA DE CONEXIÓN (VS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "AMP-SPTS0009",
            "name": "AMPLIFICADOR SPT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "AMP-SPTS0010",
            "name": "AMPLIFICADOR SPT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "RCK-XCOM0005",
            "name": "ARMAR. ER-05 (HFRX/HFNB/V_UHF)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-72-4-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO SECUNDARIA (V)"
        },
        {
            "id": "CHD-CCDS4002",
            "name": "DETECTOR CONT. QUÍMICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "JBX-2PWS5025",
            "name": "CAJA DE CONEXIÓN (VS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CUERPO DE GUARDIA N-3"
        },
        {
            "id": "MTV-VENT4029",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4029 DN125-6012 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT4030",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4030 DN125-6012 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-JPFS0001",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-2PWS5066",
            "name": "ENCHUFE SIMPLE (VS) - ICB-NBQ4001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-68-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DESCONTAMINACION N-2 Z-1"
        },
        {
            "id": "JBX-RADS4002",
            "name": "CAJA CONEXIÓN Y ALARMA RADS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DESCONTAMINACION N-2 Z-4"
        },
        {
            "id": "SHR-AVLA0101",
            "name": "SHRS-MOTOR BARRA HORIZONTAL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-000-1",
            "spare": false,
            "virtual": false,
            "localName": "CUBIERTA VUELO - INTEMPERIE"
        },
        {
            "id": "PWC-AVLA0001",
            "name": "CUADRO DE POTENCIA Y CONTROL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-39-0-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION CONTROL VUELO (V)"
        },
        {
            "id": "CTP-AVLA0001",
            "name": "PANEL DE CONTROL PRINCIPAL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-39-0-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION CONTROL VUELO (V)"
        },
        {
            "id": "LSR-ICCS0002",
            "name": "TERMINAL DE EXTENSION TACTICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "LSR-ICCS0003",
            "name": "TERMINAL DE EXTENSION TACTICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "LSR-ICCS0004",
            "name": "TERMINAL DE EXTENSION TACTICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "JBX-2PWS5026",
            "name": "CAJA DE CONEXIÓN (VS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION CONTROL VUELO (V)"
        },
        {
            "id": "LCP-GADS4001",
            "name": "PANEL LOCAL DETECCIÓN GASES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "LTW-ATEL0003",
            "name": "INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "LTW-ATEL0004",
            "name": "INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "SKT-2PWS5067",
            "name": "ENCHUFE DOBLE (VS) - DSP-SICP0002 - DSP-CCMN0018",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4502-Q30",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PWC-WIND0005",
            "name": "UNIDAD PSU LIMPIAVENTANAS CONTROL DE VUELO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-39-0-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION CONTROL VUELO (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4502-Q33",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4502-Q37",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4530-Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-CSSS0001",
            "name": "RACK CSSS (4U) incluye UPS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-77-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL SECUNDARIO CIS (V)"
        },
        {
            "id": "JBX-2PWS5030",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CSSS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS5035",
            "name": "CAJA DE CONEXIÓN (VM)-EQUIPO TELEMETRÍA VLS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "MTV-CHWS0005",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-CHWS0006",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS5033",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS5032",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CUERPO DE GUARDIA N-3"
        },
        {
            "id": "SPARE-SSB-2PWS4530-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ITU-CCSY0018",
            "name": "CONVERTIDOR MEDIOS 1CH",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-77-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL SECUNDARIO CIS (V)"
        },
        {
            "id": "SKT-2PWS5515",
            "name": "ENCHUFE DOBLE (VM) - EQUIPOS PUESTO GUARDIA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "SKT-2PWS5502",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0032 Y DSP-CCMN0018)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "JBX-2PWS5031",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CBMS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4530-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-CHWS0011",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2PWS4530-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4530-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-CHWS0012",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-CHWS0031",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-CHWS0032",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2PWS4530-Q21",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5062",
            "name": "ENCHUFE 230V 32A III+T IEC 60309",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-67-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS5027",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS0001",
            "name": "CAJA DE CONEXIÓN",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "SPARE-SSB-2PWS4561-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4561-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4561-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-FPUS0005",
            "name": "VVA BOL.MOT.AC.FUN. CL.III GR.A DN40",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-MDRS0034",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-DGFS0005",
            "name": "VVA BOL.MOT. AC. FUND. CL.III GR.A DN25",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-DGFS0006",
            "name": "VVA BOL.MOT. AC. FUND. CL.III GR.A DN25",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-DGFS0007",
            "name": "VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN20",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-DGFS0008",
            "name": "VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN20",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-MDRS0048",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-BALS0027",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-BALS0028",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-FFTS0034",
            "name": "VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-MDRS0049",
            "name": "VVA GLOBO MOTORIZADA BRONCE DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-MDRS0029",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-MDRS0030",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-MDRS0031",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-FFTS0031",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-VEMS4007",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS4007 DN500-6050 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-VEMS4006",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS4006 DN500-6050 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-DWTS0002",
            "name": "VVA RET.Y CIERRE MOT. CL.III GR.B DN20",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-SWFS0026",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-SWFS0027",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-FFTS0036",
            "name": "VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-VEMS4001",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS4001 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-VEMS4003",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS4003 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-SWFS0055",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN125",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "LCP-AFFF0003",
            "name": "PANEL DE CONTROL LOCAL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-ASWS0014",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG EPDM DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-FFTS0028",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-FFTS0030",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN150",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-FFTS0032",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-FFTS0029",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-FPUS0006",
            "name": "VVA BOL.MOT.AC.FUN. CL.III GR.A DN40",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-FFTS0035",
            "name": "VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-FFTS0037",
            "name": "VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-FFTS0033",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-DGSW0008",
            "name": "VVA BOLA MOTOR. AC. INOX. GR.A DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4510-Q36",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4510-Q37",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4510-Q38",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4510-Q39",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-AFFF0005",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-AFFF0006",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-AFFF0009",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-AFFF0010",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-BALS0029",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG EPDM DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-SWFS0028",
            "name": "VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4511-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-BALS0026",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4511-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-BALS0030",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-SWFS0041",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-SWFS0042",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-SWFS0050",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-MDRS0032",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-DWTS0001",
            "name": "VVA RET.Y CIERRE MOT. CL.III GR.B DN20",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-NATU4001",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU4001 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-NATU4007",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU4007 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-FFTS0039",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "MTV-VEMS4005",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS4005 DN700-6070 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-57-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA DIESEL GENERADORES POPA"
        },
        {
            "id": "MTV-SWFS0047",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-SWFS0048",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-MDRS0033",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-VENT4031",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG NBR DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4511-Q27",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-VENT4022",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4022 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-NATU4002",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU4002 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "MTV-VEMS4008",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS4008 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-57-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA DIESEL GENERADORES POPA"
        },
        {
            "id": "LCP-AFFF0004",
            "name": "PANEL DE CONTROL LOCAL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "LCP-AFFF0005",
            "name": "PANEL DE CONTROL LOCAL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "MTV-SWFS0040",
            "name": "VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-WWDS0004",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN125",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT4032",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4032 DN300-6030 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "MTV-DGSW0007",
            "name": "VVA BOLA MOTOR. AC. INOX. GR.A DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4511-Q37",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4511-Q38",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4511-Q39",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-AFFF0007",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "CUERPO DE GUARDIA N-3"
        },
        {
            "id": "MTV-AFFF0008",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "CUERPO DE GUARDIA N-3"
        },
        {
            "id": "MTV-SPFS0001",
            "name": "VVA MAR.MT.A.NOD LUG RES.FUE. DN65",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER Y PAÑOL DE AVIACION"
        },
        {
            "id": "MTV-SWFS0044",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "MTV-SWFS0045",
            "name": "VVA MAR.MT.AC.ND LUG EPDM GR.A DN80",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "MTV-NATU4008",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU4008 DN100-6010 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-67-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL NBQ"
        },
        {
            "id": "MTV-NATU4003",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU4003 DN125-6012 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-67-4-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL NBQ"
        },
        {
            "id": "MTV-NATU4005",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU4005 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-NBCD4005",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD4005 DN125-6012 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VEMS4012",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS4012 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-VEMS4013",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS4013 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-VENT4012",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4012 DN125-6012 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-72-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL AVIACION"
        },
        {
            "id": "MTV-NBCD4004",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD4005 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-NBCD4006",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD4006 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-NBCD4007",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD4007 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-NBCD4008",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD4008 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-NBCD4009",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD4009 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-NBCD4010",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD4010 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-VENT4018",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4018 DN400-6040 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-VENT4021",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4021 DN400-6040 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-VENT4023",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4023 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "MTV-NATU4004",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU4004 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-NATU4006",
            "name": "VALVULA MOTORIZADA MARCA MTV-NATU4006 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-NBCD4013",
            "name": "VALVULA MOTORIZADA MARCA MTV-NBCD4013 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-VENT4011",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4011 DN300-6030 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "MTV-VENT4013",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4013 DN300-6030 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "MTV-VENT4014",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4014 DN300-6030 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "MTV-VENT4019",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4019 DN450-6245 DPT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-VENT4015",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4015 DN300-6030 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "MTV-VENT4016",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4016 DN350-6035 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "MTV-VENT4009",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4009 DN100-6010 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-64-2-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL ROPAS AGUA N-4 Y TAQUILLA EFECT.LIMP."
        },
        {
            "id": "MTV-VENT4024",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4024 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "VVP-NBCD4001",
            "name": "CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD4001 PARA FCV-NBCD4001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-72-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL AVIACION"
        },
        {
            "id": "PVP-NBCD4001",
            "name": "CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD4001 PARA PCV-NBCD4001 Y PCV-NBCD4002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "PVP-NBCD4003",
            "name": "CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD4003 PARA PCV-NBCD4003",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "PVP-NBCD4004",
            "name": "CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD4004 PARA PCV-NBCD4004",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4512-Q37",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4512-Q38",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4512-Q39",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4503-Q01",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4503-Q02",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS5036",
            "name": "CAJA DE CONEXIÓN (VS) - SISTEMA CIR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "CHD-CCDS4003",
            "name": "DETECTOR CONT. QUÍMICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "FMP-VENT4001",
            "name": "PANEL MEDIDOR DE CAUDAL (ST)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-72-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL AVIACION"
        },
        {
            "id": "DIU-ASHL0002",
            "name": "UNIDAD INDICADORA PUERTA HANGAR Y PP ESP.MULT.",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-39-0-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION CONTROL VUELO (V)"
        },
        {
            "id": "AMP-SSIN4001",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-39-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESCLUSA"
        },
        {
            "id": "AMP-SSIN4002",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-42-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO VENTILACION ZF-4"
        },
        {
            "id": "AMP-SSIN4003",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-62-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL RAS Y ESTACION RECEPCION / DESCARGA DE LIQUIDOS"
        },
        {
            "id": "AMP-SSIN4004",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-62-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL RAS Y ESTACION RECEPCION / DESCARGA DE LIQUIDOS"
        },
        {
            "id": "SPARE-SSB-2PWS4503-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PCI-IPMS0009",
            "name": "TOMA CONEXIÓN PORTÁTIL 09",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "CUERPO DE GUARDIA N-3"
        },
        {
            "id": "SPARE-SSB-2PWS4503-Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS5028",
            "name": "CAJA DE CONEXIÓN (VS) - PANELES HVAC",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "AMP-SSIN4005",
            "name": "BLOQUE ELECTRÓNICO AMPLIFICADOR NEA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "DSP-METE0002",
            "name": "SHOLDS 15\" MFCR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-39-0-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION CONTROL VUELO (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4503-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4503-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-SSB-2LGS4504",
            "name": "Barra SSB-2LGS4504",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2ELG3604",
            "name": "Barra SSB-2ELG3604",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2LGS4533",
            "name": "Barra SSB-2LGS4533",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS4501",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-47-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "BUS-SSB-2LGS4501",
            "name": "Barra SSB-2LGS4501",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS4502",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-62-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "ESCLUSA"
        },
        {
            "id": "BUS-SSB-2LGS4502",
            "name": "Barra SSB-2LGS4502",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS4503",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "3-47-2-T",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "BUS-SSB-2LGS4503",
            "name": "Barra SSB-2LGS4503",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG3601",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "BUS-SSB-2ELG3601",
            "name": "Barra SSB-2ELG3601",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG3602",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-97-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2ELG3602",
            "name": "Barra SSB-2ELG3602",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG3603",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "BUS-SSB-2ELG3603",
            "name": "Barra SSB-2ELG3603",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS4530",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "HANGAR"
        },
        {
            "id": "BUS-SSB-2LGS4530",
            "name": "Barra SSB-2LGS4530",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS4531",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "BUS-SSB-2LGS4531",
            "name": "Barra SSB-2LGS4531",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS4532",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2LGS4532",
            "name": "Barra SSB-2LGS4532",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SPARE-SSB-2LGS4504-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4504-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG3604-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG3604-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4533-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4533-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN4100",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN4775",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-50-1-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL EFECTOS PIROTECNICOS (V)"
        },
        {
            "id": "ISA-SSIN4107",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-72-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL AVIACION"
        },
        {
            "id": "ISA-SSIN4103",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-72-4-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO SECUNDARIA (V)"
        },
        {
            "id": "ISA-SSIN4110",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "ISA-SSIN4113",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-62-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL RAS Y ESTACION RECEPCION / DESCARGA DE LIQUIDOS"
        },
        {
            "id": "ISA-SSIN4115",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "ISA-SSIN4075",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER Y PAÑOL DE AVIACION"
        },
        {
            "id": "ISA-SSIN4069",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "ISA-SSIN4097",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "ISA-SSIN4091",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "ISA-SSIN4090",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "ISA-SSIN4071",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-67-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN4773",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-67-2-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL USO INMEDIATO AVIACION"
        },
        {
            "id": "ISA-SSIN4619",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-68-1-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL MUNICION 12,7 Y 30 MM (V)"
        },
        {
            "id": "SPARE-SSB-2LGS4501-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4501-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4501-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN4038",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-59-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2ELG0004",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-46-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-3 (Z.F. Y NBQ N-4)"
        },
        {
            "id": "ISA-SSIN4051",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "ISA-SSIN4036",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-54-2-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (4)"
        },
        {
            "id": "ISA-SSIN4033",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-46-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-3 (Z.F. Y NBQ N-4)"
        },
        {
            "id": "SPARE-SSB-2LGS4502-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4502-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4502-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4502-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN4022",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "ISA-SSIN4023",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "ISA-SSIN4017",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "ISA-SSIN4007",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "ISA-SSIN4011",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "ISA-SSIN4004",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "TBX-GENS3005",
            "name": "CAJA DE ALUMBRADO ENVUELTA DDGG Nº3",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "TBX-GENS4005",
            "name": "CAJA DE ALUMBRADO ENVUELTA DDGG Nº4",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "ISA-SSIN4394",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-57-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA DIESEL GENERADORES POPA"
        },
        {
            "id": "ISA-SSIN4047",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-2LGS4503-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4503-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN3533",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "ISA-SSIN3531",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "ISA-SSIN3511",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "ISA-SSIN3501",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "5-86-0-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO CORREDERA Y SONDADOR N-2"
        },
        {
            "id": "ISA-SSIN3534",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-97-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ESCAPE"
        },
        {
            "id": "ISA-SSIN3527",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER DE ELECTRICIDAD"
        },
        {
            "id": "SPARE-SSB-2ELG3601-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN3526",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-89-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SPARE-SSB-2ELG3601-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN3608",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-97-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "ISA-SSIN3616",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-79-0-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMAROTE OFICIALES (2)"
        },
        {
            "id": "ISA-SSIN3593",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-77-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL SECUNDARIO CIS (V)"
        },
        {
            "id": "ISA-SSIN3568",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-83-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "ISA-SSIN3535",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-64-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ESCAPE"
        },
        {
            "id": "ISA-SSIN3638",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-86-2-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TORPEDOS N-2 (V)"
        },
        {
            "id": "ISA-SSIN3622",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-86-1-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TORPEDOS N-1 (V)"
        },
        {
            "id": "ISA-SSIN3558",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-02-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2ELG3602-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG3602-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN3566",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-97-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER GENERAL"
        },
        {
            "id": "ISA-SSIN3557",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-95-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "CARTERIA"
        },
        {
            "id": "ISA-SSIN3582",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-97-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL MANIOBRA EMBARCACIONES"
        },
        {
            "id": "SPARE-SSB-2ELG3602-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG3602-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG3602-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG3602-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG3602-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN3518",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "ISA-SSIN3519",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "ISA-SSIN3503",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-83-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "ISA-SSIN3516",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-64-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ESCAPE"
        },
        {
            "id": "ISA-SSIN3517",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-69-1-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SPARE-SSB-2ELG3603-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG3603-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG3603-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG3603-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGS0301",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "JBX-2LGS0305",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "SPARE-SSB-2LGS4530-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PBT-2LGS0001",
            "name": "REGULADOR DALI",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "SPARE-SSB-2LGS4530-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4530-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGS0303",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "JBX-2LGS0307",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "JBX-2LGS0308",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "PBT-2LGS0002",
            "name": "REGULADOR DALI",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "SPARE-SSB-2LGS4531-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4531-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGS0185",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-46-1-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-3 (Z.F. Y NBQ N-4)"
        },
        {
            "id": "JBX-2LGS3029",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-50-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS0189",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-47-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "CUERPO DE GUARDIA N-3"
        },
        {
            "id": "JBX-2LGS0193",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "JBX-2LGS0280",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-41-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR CABOS PRIMERA (30)"
        },
        {
            "id": "JBX-2LGS0278",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-41-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR CABOS PRIMERA (30)"
        },
        {
            "id": "SPARE-SSB-2LGS4532-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4532-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4532-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-SSB-4PWS4601",
            "name": "Barra SSB-4PWS4601",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS4602",
            "name": "Barra SSB-4PWS4602",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS4630",
            "name": "Barra SSB-4PWS4630",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS4631",
            "name": "Barra SSB-4PWS4631",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS4632",
            "name": "Barra SSB-4PWS4632",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-4PWS4660",
            "name": "Barra SSB-4PWS4660",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "RCT-24PW0008",
            "name": "RECTIFICADOR 24VDC",
            "kind": "conversion",
            "voltage": "440",
            "local": "2-14-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-6 (V)"
        },
        {
            "id": "SKT-4PWS0005",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-4PWS0006",
            "name": "ENCHUFE 440V 60HZ 3P+T 32A",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RCT-24PW0006",
            "name": "RECTIFICADOR 24VDC",
            "kind": "conversion",
            "voltage": "440",
            "local": "2-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "SPARE-SSB-4PWS4601-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4601-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FUP-ACON4004",
            "name": "PANEL CONTROL FANCOIL FUP-ACO4004",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "FCP-ACON4009",
            "name": "PANEL CONTROL FANCOIL FCP-ACO4009",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-30-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-2 (V)"
        },
        {
            "id": "FUP-ACON4002",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO4002",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-14-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES AUXILIAR N-2 (V)"
        },
        {
            "id": "FUP-ACON4003",
            "name": "PANEL CONTROL FANCOIL UNIT FUP-ACO4003",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "UCP-ACON4001",
            "name": "PANEL CONTROL UNIT COOLER UCP-ACO4001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-14-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-6 (V)"
        },
        {
            "id": "UCP-ACON4002",
            "name": "PANEL CONTROL UNIT COOLER UCP-ACO4002",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "MAV-SWFS0043",
            "name": "ACTUATOR CONTROL MODULE",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-4PWS4602-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4602-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "LCP-JPSE0001",
            "name": "PANEL CONTROL LOCAL UNIDAD SERVICIO JP-5",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-13-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS JP-5 (V)"
        },
        {
            "id": "LCP-JPFS0001",
            "name": "PANEL CONTROL LOCAL UNIDAD TRASIEGO JP-5",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-13-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS JP-5 (V)"
        },
        {
            "id": "SPARE-SSB-4PWS4630-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4630-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4630-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "STA-MOTS0003",
            "name": "CABRESTANTE VERTICAL ARRANCADOR (ER)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "STA-MOTS0004",
            "name": "CABRESTANTE VERTICAL ARRANCADOR (BR)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "SPARE-SSB-4PWS4631-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4631-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4631-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "HPU-VDSS0001",
            "name": "WINCH POWER CONTROL (WPC)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "XMT-VDSS0001",
            "name": "RECEIVER TRANSMITTER UNIT MASTER (RTU-C4M)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "XMT-VDSS0002",
            "name": "RECEIVER TRANSMITTER UNIT SLAVE (RTU-C4S)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "XMT-TCMS0001",
            "name": "ELECTRONICS CONSOLE (UNIT 2)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "PWC-TCMS0001",
            "name": "MOTOR CONTROLLER (P/O UNIT 3)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "SPARE-SSB-4PWS4632-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "UPS-VDSS0001",
            "name": "UPS SONAR REMOLCADO",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "FCP-ACON4001",
            "name": "PANEL CONTROL FANCOIL FCP-ACO4001",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "3-36-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FCP-ACON4005",
            "name": "PANEL CONTROL FANCOIL FCP-ACO4005",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "FCP-ACON4006",
            "name": "PANEL CONTROL FANCOIL FCP-ACO4006",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "DIW-FSFE0002",
            "name": "LAVAVAJILLAS SALA ESTAR CABOS 1ª",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-41-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR CABOS PRIMERA (30)"
        },
        {
            "id": "PWC-CATP0009",
            "name": "UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-9 BR",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-22-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL APROVISIONAMIENTO"
        },
        {
            "id": "PWC-CATP0010",
            "name": "UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-10 ER",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-22-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL APROVISIONAMIENTO"
        },
        {
            "id": "STA-JPDS0001",
            "name": "ARRANCADOR BOMBA AGOTAMIENTO JP5",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-13-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS JP-5 (V)"
        },
        {
            "id": "SPARE-SSB-4PWS4660-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-4PWS4660-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FCU-ACON4005",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON4005",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "FCU-ACON4006",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON4006",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "FCO-ACON4009",
            "name": "FAN COIL TIPO 23 MANO IZQUIERDA MARCA FCO-ACON4009",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-30-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-2 (V)"
        },
        {
            "id": "FCU-ACON4002",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 LOW MARCA FCU-ACON4002",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-14-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES AUXILIAR N-2 (V)"
        },
        {
            "id": "FCU-ACON4007",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 LOW A MARCA FCU-ACON4007",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-14-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES AUXILIAR N-2 (V)"
        },
        {
            "id": "FCU-ACON4003",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON4003",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "FCU-ACON4004",
            "name": "FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON4004",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "UCO-ACON4001",
            "name": "UNIDAD DE REFRIGERACION MARCA UCO-ACON4001 UCO 53 UC",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-14-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-6 (V)"
        },
        {
            "id": "UCO-ACON4004",
            "name": "UNIDAD DE REFRIGERACION MARCA UCO-ACON4004 UCO 53 UC",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-14-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-6 (V)"
        },
        {
            "id": "UCO-ACON4002",
            "name": "UNIDAD DE REFRIGERACION MARCA UCO-ACON4002 UCO 54 UC",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "UCO-ACON4003",
            "name": "UNIDAD DE REFRIGERACION MARCA UCO-ACON4003 UCO 54 UC",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "FCO-ACON4001",
            "name": "FAN COIL TIPO 22 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON4001",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-36-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM4001",
            "name": "RECALENTADOR MARCA RHE-HTSM4001 RHE-HTSM4001-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-41-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "RHE-HTSM4002",
            "name": "RECALENTADOR MARCA RHE-HTSM4002 RHE-HTSM4002-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-41-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "RHE-HTSM4003",
            "name": "RECALENTADOR MARCA RHE-HTSM4003 RHE-HTSM4003-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-31-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "RHE-HTSM4023",
            "name": "RECALENTADOR MARCA RHE-HTSM4023 RHE-HTSM4023-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-31-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "RHE-HTSM4004",
            "name": "RECALENTADOR MARCA RHE-HTSM4004 RHE-HTSM4004-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-31-01-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "RHE-HTSM4024",
            "name": "RECALENTADOR MARCA RHE-HTSM4024 RHE-HTSM4024-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-31-01-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "RHE-HTSM4005",
            "name": "RECALENTADOR MARCA RHE-HTSM4005 RHE-HTSM4005-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-31-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "RHE-HTSM4025",
            "name": "RECALENTADOR MARCA RHE-HTSM4025 RHE-HTSM4025-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "3-31-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "FCO-ACON4005",
            "name": "FAN COIL TIPO 24 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON4005",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM4008",
            "name": "RECALENTADOR MARCA RHE-HTSM4008 RHE-HTSM4008-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-41-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR CABOS PRIMERA (30)"
        },
        {
            "id": "RHE-HTSM4009",
            "name": "RECALENTADOR MARCA RHE-HTSM4009 RHE-HTSM4009-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-41-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "RHE-HTSM4010",
            "name": "RECALENTADOR MARCA RHE-HTSM4010 RHE-HTSM4010-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-30-3-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "RHE-HTSM4011",
            "name": "RECALENTADOR MARCA RHE-HTSM4011 RHE-HTSM4011-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-30-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "RHE-HTSM4012",
            "name": "RECALENTADOR MARCA RHE-HTSM4012 RHE-HTSM4012-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-30-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-2 (V)"
        },
        {
            "id": "RHE-HTSM4026",
            "name": "RECALENTADOR MARCA RHE-HTSM4026 RHE-HTSM4026-CBU",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-41-3-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOF. (2)"
        },
        {
            "id": "FCO-ACON4006",
            "name": "FAN COIL TIPO 23 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON4006",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "RHE-HTSM4013",
            "name": "RECALENTADOR MARCA RHE-HTSM4013 RHE-HTSM4013-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-22-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO APROVISIONAMIENTO"
        },
        {
            "id": "RHE-HTSM4014",
            "name": "RECALENTADOR MARCA RHE-HTSM4014 RHE-HTSM4014-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-22-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (4)"
        },
        {
            "id": "RHE-HTSM4015",
            "name": "RECALENTADOR MARCA RHE-HTSM4015 RHE-HTSM4015-BWH",
            "kind": "consumidor",
            "voltage": "440",
            "local": "2-22-4-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (4)"
        },
        {
            "id": "BUS-SSB-2PWS4601",
            "name": "Barra SSB-2PWS4601",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS4630",
            "name": "Barra SSB-2PWS4630",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS4661",
            "name": "Barra SSB-2PWS4661",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS4610",
            "name": "CUADRO SECUNDARIO MTV 230V (VS) ZF4 LC6",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS4610",
            "name": "Barra SSB-2PWS4610",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "RCK-CCMN0014",
            "name": "ARMARIO REDES AUX2 NEGRO#2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-14-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES AUXILIAR N-2 (V)"
        },
        {
            "id": "RCK-IPMS0004",
            "name": "RACK SICP 4",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-30-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-2 (V)"
        },
        {
            "id": "MSB-4SFS0002",
            "name": "CUADRO PRINCIPAL 400Hz Nº2",
            "kind": "cuadro_principal",
            "voltage": "115",
            "local": "2-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4601-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4601-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-AVLA0006",
            "name": "CAJA POTENCIA LUCES AVISO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-7-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESCLUSA"
        },
        {
            "id": "LOP-STGE0001",
            "name": "UNIDAD DE CONTROL ELECTRÓNICO (ECU) SERVO BR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "LOP-STGE0002",
            "name": "UNIDAD DE CONTROL ELECTRÓNICO (ECU) SERVO ER",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "MVP-IPMS4002",
            "name": "CUADRO PASARELA PROFINET-TCP/IP",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "3-13-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS JP-5 (V)"
        },
        {
            "id": "LSR-ICCS0023",
            "name": "TERMINAL DE EXTENSION TACTICO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "LSS-IPMS4002",
            "name": "SUBESTACIÓN LOCAL 4002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "LSS-IPMS4003",
            "name": "SUBESTACIÓN LOCAL 4003",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "CBX-EMSS0014",
            "name": "CAJA AUX. PARADAS EMERGENCIA HVAC",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "CBX-EMSS0015",
            "name": "CAJA AUX. PARADAS EMERGENCIA COMBUST. JP-5",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "AMP-SPTS0001",
            "name": "AMPLIFICADOR SPT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "CSS-SPTS0001",
            "name": "ESTACION DE LLAMADA CON INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "CSS-SPTS0013",
            "name": "ESTACION DE LLAMADA CON INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "AMP-SPTS0002",
            "name": "AMPLIFICADOR SPT",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4601-Q22",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4601-Q23",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CUN-STCL0001",
            "name": "CUADRO CONTROL ATAS",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4601-Q25",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4601-Q26",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "LTW-ATEL0008",
            "name": "INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "LTW-ATEL0009",
            "name": "INDICADOR LUMINOSO",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4601-Q29",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4601-Q30",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS6032",
            "name": "CAJA DE CONEXIÓN (VM) - SISTEMA CSSS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SKT-2PWS6504",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0064 Y CPU-CCMN0185)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-22-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO APROVISIONAMIENTO"
        },
        {
            "id": "SPARE-SSB-2PWS4630-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ITU-CCSY0002",
            "name": "CONVERTIDOR MEDIOS 2CH",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "RCK-GDIG0002",
            "name": "PDAB#2",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-30-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-2 (V)"
        },
        {
            "id": "CTP-CBMS0022",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "JBX-2PWS6026",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO APROVISIONAMIENTO"
        },
        {
            "id": "SKT-2PWS6084",
            "name": "ENCHUFE SIMPLE (VM) - LAP-GDIG0001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-30-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS PLATAFORMA N-2 (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4630-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4630-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4630-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4630-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4630-Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS6000",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2PWS4661-Q02",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6081",
            "name": "ENCHUFE SIMPLE (NV) - RFR-FSFE0002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-41-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR CABOS PRIMERA (30)"
        },
        {
            "id": "SKT-2PWS6080",
            "name": "ENCHUFE SIMPLE (NV) - MCW-FSFE0002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-41-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR CABOS PRIMERA (30)"
        },
        {
            "id": "SKT-2PWS6083",
            "name": "ENCHUFE SIMPLE (NV) - COF-FSFE0002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-41-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR CABOS PRIMERA (30)"
        },
        {
            "id": "SKT-2PWS6082",
            "name": "ENCHUFE SIMPLE (NV) - BRT-FSFE0002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-41-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR CABOS PRIMERA (30)"
        },
        {
            "id": "SPARE-SSB-2PWS4661-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-VEMS4009",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS4009 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-13-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA BOMBAS JP-5 (V)"
        },
        {
            "id": "MTV-VEMS4010",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS4010 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VEMS4011",
            "name": "VALVULA MOTORIZADA MARCA MTV-VEMS4011 DN150-6015 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-MDRS0036",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "MTV-MDRS0045",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "MTV-MDRS0046",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "MTV-MDRS0047",
            "name": "VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4610-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4610-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "MTV-VENT4005",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4005 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT4006",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4006 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT4007",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4007 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "MTV-VENT4003",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4003 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT4004",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4004 DN200-6020 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "MTV-VENT4008",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4008 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "MTV-VENT4025",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4025 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-30-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "MTV-VENT4026",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4026 DN250-6025 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-30-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "MTV-VENT4027",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4027 DN125-6012 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-14-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-6 (V)"
        },
        {
            "id": "MTV-VENT4028",
            "name": "VALVULA MOTORIZADA MARCA MTV-VENT4028 DN125-6012 NOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "SPARE-SSB-2PWS4610-Q20",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4610-Q21",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "BUS-SSB-2LGS4603",
            "name": "Barra SSB-2LGS4603",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2ELG2506",
            "name": "Barra SSB-2ELG2506",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "BUS-SSB-2LGS4630",
            "name": "Barra SSB-2LGS4630",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS4601",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2LGS4601",
            "name": "Barra SSB-2LGS4601",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGS4602",
            "name": "CUADRO SEC. ALUMBRADO NORMAL",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2LGS4602",
            "name": "Barra SSB-2LGS4602",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG2502",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-153-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2ELG2502",
            "name": "Barra SSB-2ELG2502",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG2503",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "4-166-1-T",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "BUS-SSB-2ELG2503",
            "name": "Barra SSB-2ELG2503",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG2504",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2ELG2504",
            "name": "Barra SSB-2ELG2504",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2ELG2505",
            "name": "CUADRO SEC. ALUMBRADO EMERGENCIA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "BUS-SSB-2ELG2505",
            "name": "Barra SSB-2ELG2505",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2LGE4630",
            "name": "CUADRO SEC. ALUMBRADO EXTERIOR",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2LGE4630",
            "name": "Barra SSB-2LGE4630",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SPARE-SSB-2LGS4603-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4603-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2506-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2506-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGS3023",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-19-4-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS3025",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-30-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS3024",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-30-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS3026",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-30-5-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS3049",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-36-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS3047",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-31-4-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS3045",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-31-3-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS3046",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-31-0-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2LGS3048",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-36-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "SPARE-SSB-2LGS4630-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4630-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4630-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN4547",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "ISA-SSIN4558",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-14-3-Q",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-6 (V)"
        },
        {
            "id": "ISA-SSIN4569",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN4512",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "ISA-SSIN4570",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-22-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL APROVISIONAMIENTO"
        },
        {
            "id": "ISA-SSIN4503",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-5-0-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL CONTRAMAESTRE N-2 (V)"
        },
        {
            "id": "SPARE-SSB-2LGS4601-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4601-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4601-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN4579",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-30-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "ISA-SSIN4581",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN4589",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-41-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR CABOS PRIMERA (30)"
        },
        {
            "id": "ISA-SSIN4530",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-31-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "ISA-SSIN4533",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-36-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN4538",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-41-1-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "SPARE-SSB-2LGS4602-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4602-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2LGS4602-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2333",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-137-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "AUTOSERVICIO"
        },
        {
            "id": "ISA-SSIN2352",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-3-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2339",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-145-1-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR SUBOFICIALES (22)"
        },
        {
            "id": "ISA-SSIN2346",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR MARINERIA (68)"
        },
        {
            "id": "ISA-SSIN2314",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-139-3-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS/MARINERIA (6)"
        },
        {
            "id": "ISA-SSIN2302",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-140-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "ISA-SSIN2307",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-153-0-E",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "ISA-SSIN2374",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-151-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "ISA-SSIN2371",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-148-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2376",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-153-5-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2ELG2502-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2502-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2360",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2357",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES AUXILIAR N-1 (V)"
        },
        {
            "id": "ISA-SSIN2354",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-160-3-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "ISA-SSIN2325",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-161-2-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS/MARINERIA (3)"
        },
        {
            "id": "ISA-SSIN2326",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-161-01-L",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS / MARINERIA (6)"
        },
        {
            "id": "ISA-SSIN2309",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "GIROSCOPICA N-1 (V)"
        },
        {
            "id": "ISA-SSIN2910",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-160-2-K",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL PINTURAS"
        },
        {
            "id": "ISA-SSIN2911",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-158-1-K",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL LIQUIDOS INFLAMABLES"
        },
        {
            "id": "ISA-SSIN2394",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-2-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-2"
        },
        {
            "id": "ISA-SSIN2388",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-0-L",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR SUBOFICIALES (25)"
        },
        {
            "id": "ISA-SSIN2386",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-163-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2393",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-169-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DE REUNION Y EVACUACION N-1"
        },
        {
            "id": "ISA-SSIN2358",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-169-2-A",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL BEBIDAS"
        },
        {
            "id": "SPARE-SSB-2ELG2503-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2503-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2503-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2503-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2503-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2407",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "ISA-SSIN2406",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SPARE-SSB-2ELG2504-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2418",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-169-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION DESCONTAMINACION N-1 Z-1"
        },
        {
            "id": "ISA-SSIN2420",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2402",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-0-C",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "ISA-SSIN2404",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "ISA-SSIN2450",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-159-0-C",
            "spare": false,
            "virtual": false,
            "localName": "DERROTA (V)"
        },
        {
            "id": "ISA-SSIN2442",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-154-1-C",
            "spare": false,
            "virtual": false,
            "localName": "SALA PLANEAMIENTO MANDO EMBARCADO (V)"
        },
        {
            "id": "ISA-SSIN2446",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "ISA-SSIN2438",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-142-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "ISA-SSIN2439",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "02-144-0-L",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA JEFE FLOTILLA"
        },
        {
            "id": "SPARE-SSB-2ELG2504-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2504-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2504-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2504-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2504-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "ISA-SSIN2455",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-154-2-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "ISA-SSIN2464",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "ISA-SSIN2461",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "ISA-SSIN2914",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-160-2-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL SEÑUELOS N-2 (V)"
        },
        {
            "id": "ISA-SSIN2915",
            "name": "NODO BASICO SERVICIOS INTEGRADOS EX",
            "kind": "consumidor",
            "voltage": "230",
            "local": "03-160-1-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL SEÑUELOS N-1 (V)"
        },
        {
            "id": "ISA-SSIN2470",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "ISA-SSIN2475",
            "name": "NODO BASICO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "ISA-SSIN2483",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "ISA-SSIN2485",
            "name": "NODO MAESTRO SERVICIOS INTEGRADOS",
            "kind": "consumidor",
            "voltage": "230",
            "local": "07-154-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.07 (V)"
        },
        {
            "id": "SPARE-SSB-2ELG2505-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2505-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2ELG2505-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2LGE0034",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "SKT-2LGE0001",
            "name": "TOMA ENCHUFE CON INTERRUPTOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-000-1",
            "spare": false,
            "virtual": false,
            "localName": "CUBIERTA VUELO - INTEMPERIE"
        },
        {
            "id": "SKT-2LGE0002",
            "name": "TOMA ENCHUFE CON INTERRUPTOR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-000-1",
            "spare": false,
            "virtual": false,
            "localName": "CUBIERTA VUELO - INTEMPERIE"
        },
        {
            "id": "JBX-2LGE0010",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2LGE0011",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-22-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2LGE4630-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0001-QVM440",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0001-QNV440",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0002-QVM440",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0002-QNV440",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0003-QVM440",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0003-QNV440",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0004-QVM440",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0004-QNV440",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0005-QVM440",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0005-QNV440",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0006-QVM440",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-4PWS4632 - [PB1]",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF4 LC6",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "SSB-4PWS4632 - [PB2]",
            "name": "CUADRO SECUNDARIO 440 (VM) ZF4 LC6",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "SPARE-LCS-4PWS0006-QNV440",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "440",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-2PWS1160",
            "name": "CUADRO SECUNDARIO 230V (NV) ENCHUFES ZF1 LC1",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-187-3-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS1160",
            "name": "Barra SSB-2PWS1160",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2260",
            "name": "CUADRO SECUNDARIO 230V (NV) ZF2 LC2 ENCHUFES",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-163-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS2260",
            "name": "Barra SSB-2PWS2260",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2360",
            "name": "CUADRO SECUNDARIO 230V (NV) ZF2 LC3 ENCHUFES",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS2360",
            "name": "Barra SSB-2PWS2360",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS3460",
            "name": "CUADRO SECUNDARIO 230V (NV) ZF3 LC4 ENCHUFES",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "01-92-1-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS3460",
            "name": "Barra SSB-2PWS3460",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS4531",
            "name": "CUADRO SECUNDARIO 230V (VM) ZF4 LC5",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "BUS-SSB-2PWS4531",
            "name": "Barra SSB-2PWS4531",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS4560",
            "name": "CUADRO SECUNDARIO 230V (NV) ZF4 LC5 ENCHUFES",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "3-37-0-T",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "BUS-SSB-2PWS4560",
            "name": "Barra SSB-2PWS4560",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS4660",
            "name": "CUADRO SECUNDARIO 230V (NV) ZF4 LC6 ENCHUFES",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-41-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS4660",
            "name": "Barra SSB-2PWS4660",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2363",
            "name": "CUADRO SECUNDARIO 230V (NV) COCINA",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-131-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS2363",
            "name": "Barra SSB-2PWS2363",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2263",
            "name": "CUADRO SECUNDARIO 230V (NV) LC2 ENCHUFES",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-153-5-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS2263",
            "name": "Barra SSB-2PWS2263",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2264",
            "name": "CUADRO SECUNDARIO 230V (NV) LC2 ENCHUFES",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-140-1-T",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "BUS-SSB-2PWS2264",
            "name": "Barra SSB-2PWS2264",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2265",
            "name": "CUADRO SECUNDARIO 230V (NV) LC2 ENCHUFES",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "1-169-1-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "ESTACION DE REUNION Y EVACUACION N-1"
        },
        {
            "id": "BUS-SSB-2PWS2265",
            "name": "Barra SSB-2PWS2265",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2365",
            "name": "CUADRO SECUNDARIO 230 (NV) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS2365",
            "name": "Barra SSB-2PWS2365",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2366",
            "name": "CUADRO SECUNDARIO 230 (NV) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "3-147-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS2366",
            "name": "Barra SSB-2PWS2366",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS3462",
            "name": "CUADRO SECUNDARIO 230 (NV) ZF3 LC4",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-83-01-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS3462",
            "name": "Barra SSB-2PWS3462",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-2PWS2364",
            "name": "CUADRO SECUNDARIO 230 (NV) ZF2 LC3",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": "2-153-2-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-2PWS2364",
            "name": "Barra SSB-2PWS2364",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SPARE-LCS-4PWS0001-QVM230",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0001-QNV230",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0002-QVM230",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0002-QNV230",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0003-QVM230",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0003-QNV230",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0004-QVM230",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0004-QNV230",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0005-QVM230",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0005-QNV230",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0006-QVM230",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-LCS-4PWS0006-QNV230",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS1013",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS1016",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "TALLER ELECTRONICA"
        },
        {
            "id": "JBX-2PWS1015",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL SECUNDARIA (V)"
        },
        {
            "id": "JBX-2PWS1022",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "JBX-2PWS1023",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS1017",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS1018",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "COMPARTIMENTO DE MAQUINARIA DE LEVAR"
        },
        {
            "id": "JBX-2PWS1020",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "SPARE-SSB-2PWS1160-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS1160-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2260-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2260-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3044",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3043",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3042",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3041",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3039",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3040",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3037",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3036",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3038",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3020",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3021",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3001",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3002",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3182",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "VESTUARIO COCINA"
        },
        {
            "id": "JBX-2PWS3052",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "SPARE-SSB-2PWS2360-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3217",
            "name": "CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2031)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3050",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3051",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS4101",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3003",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3004",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3005",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3007",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO SEGUNDO COMANDANTE"
        },
        {
            "id": "JBX-2PWS4046",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS4047",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3031",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3032",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3030",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3033",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3034",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3035",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS4048",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "SPARE-SSB-2PWS3460-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3460-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS5006",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CUERPO DE GUARDIA N-3"
        },
        {
            "id": "JBX-2PWS3029",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS5007",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "JBX-2PWS5001",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS5003",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-4 (V)"
        },
        {
            "id": "JBX-2PWS5013",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACION N-3 (Z.F. Y NBQ N-4)"
        },
        {
            "id": "JBX-2PWS5009",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS5016",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS5020",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "JBX-2PWS5022",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "JBX-2PWS5017",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS5012",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "TALLER Y PAÑOL DE AVIACION"
        },
        {
            "id": "SPARE-SSB-2PWS4560-Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4560-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4560-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3022",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3023",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3024",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3025",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3026",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3027",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3046",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3045",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3047",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3048",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3049",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS6002",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR CABOS PRIMERA (30)"
        },
        {
            "id": "JBX-2PWS6001",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR CABOS PRIMERA (30)"
        },
        {
            "id": "JBX-2PWS6004",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-6 (V)"
        },
        {
            "id": "JBX-2PWS6006",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS6010",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS6011",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO APROVISIONAMIENTO"
        },
        {
            "id": "JBX-2PWS6015",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS6017",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS6029",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL APROVISIONAMIENTO"
        },
        {
            "id": "JBX-2PWS6021",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS AGUA NEBULIZADA N-2 (V)"
        },
        {
            "id": "JBX-2PWS6024",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "JBX-2PWS6033",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SOLLADO CABOS PRIMERA (6)"
        },
        {
            "id": "SPARE-SSB-2PWS4660-Q24",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4660-Q25",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS4660-Q26",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "FRH-FSFE0001",
            "name": "CAMPANA EXTRACTORA MARMITAS COCINA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "FRH-FSFE0002",
            "name": "CAMPANA 1 EXTRACTORA CENTRO COCINA 3600m3/h",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "DOM-FSFE0001",
            "name": "BATIDORA COCINA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "WBE-FSFE0005",
            "name": "MESA REFRIGERADA COCINA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "RPL-FSFE0001",
            "name": "MESA DE CONGELADOS COCINA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "JBX-2PWS3220",
            "name": "CAJA DE CONEXIÓN (NV) - SLE-FSFE0001",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "POP-FSFE0001",
            "name": "PELADOR DE PATATAS COCINA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "JBX-2PWS3221",
            "name": "CAJA DE CONEXIÓN (NV) - SLE-FSFE0002",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS3222",
            "name": "CAJA DE CONEXIÓN (NV) - ELS-FSFE0001",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PANADERIA"
        },
        {
            "id": "JBX-2PWS3223",
            "name": "CAJA DE CONEXIÓN (NV) - ELS-FSFE0002",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "VEG-FSFE0001",
            "name": "LAVADOR DE VEGETALES COCINA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "DOM-FSFE0002",
            "name": "AMASADORA PANADERIA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "PANADERIA"
        },
        {
            "id": "BAM-FSFE0004",
            "name": "MUEBLE FRIGORIFICO C/CUBA REFRIDERADA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-137-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "AUTOSERVICIO"
        },
        {
            "id": "BAM-FSFE0006",
            "name": "MUEBLE FRIGORIFICO C/CUBA REFRIDERADA (AUTOSERVICIO MARINERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-137-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "AUTOSERVICIO"
        },
        {
            "id": "VEM-FSFE0008",
            "name": "DISPENSADOR AGUA COMEDOR SUBOFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-145-1-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR SUBOFICIALES (22)"
        },
        {
            "id": "JBX-2PWS3224",
            "name": "CAJA DE CONEXIÓN (NV) - BRT-FSFE0004",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR SUBOFICIALES (22)"
        },
        {
            "id": "VEM-FSFE0005",
            "name": "DISPENSADOR ZUMO COMEDOR SUBOFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-145-1-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR SUBOFICIALES (22)"
        },
        {
            "id": "VEM-FSFE0006",
            "name": "DISPENSADOR LECHE COMEDOR SUBOFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-145-1-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR SUBOFICIALES (22)"
        },
        {
            "id": "JBX-2PWS3225",
            "name": "CAJA DE CONEXIÓN (NV) - VEM-FSFE0007",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR SUBOFICIALES (22)"
        },
        {
            "id": "JBX-2PWS3134",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "SHV-FSFE0001",
            "name": "CAMARA FERMENTACION PANADERIA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "PANADERIA"
        },
        {
            "id": "FRH-FSFE0003",
            "name": "CAMPANA 2 EXTRACTORA CENTRO COCINA 3000m3/h",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-131-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "COCINA"
        },
        {
            "id": "SPARE-SSB-2PWS2363-Q24",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2068",
            "name": "CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2025)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS2069",
            "name": "CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2026)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS2070",
            "name": "CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2027)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS2071",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA JEFE FLOTILLA"
        },
        {
            "id": "JBX-2PWS2072",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA COMANDANTE"
        },
        {
            "id": "JBX-2PWS2073",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL MANDO EMBARCADO (V)"
        },
        {
            "id": "JBX-2PWS2074",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA PLANEAMIENTO MANDO EMBARCADO (V)"
        },
        {
            "id": "JBX-2PWS2075",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "JBX-2PWS2078",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "JBX-2PWS2077",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "JBX-2PWS2102",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "JBX-2PWS2079",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "JBX-2PWS2081",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS2080",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2PWS2263-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2159",
            "name": "CAJA DE CONEXIÓN (NV) - MESA REUNIONES (TAB-OFFE0004)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2263-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2263-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2082",
            "name": "CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2022)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO (F)"
        },
        {
            "id": "JBX-2PWS2084",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "JBX-2PWS2083",
            "name": "CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2029)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO Y TAQUILLA EFECTOS DE LIMPIEZA"
        },
        {
            "id": "JBX-2PWS2085",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-2PWS2087",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS2088",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS2161",
            "name": "CAJA DE CONEXIÓN (NV) - MESA REUNIONES (TAB-OFFE0003)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO DE COMUNICACIONES (V)"
        },
        {
            "id": "SPARE-SSB-2PWS2264-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2264-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3010",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3011",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3012",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3015",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3016",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS3017",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS2163",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARETA SUBOFICIALES (6)"
        },
        {
            "id": "JBX-2PWS3019",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS2090",
            "name": "CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2021)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO"
        },
        {
            "id": "JBX-2PWS2091",
            "name": "CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2028)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "ASEO (F)"
        },
        {
            "id": "JBX-2PWS2092",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS2104",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS2098",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS2100",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR SUBOFICIALES (25)"
        },
        {
            "id": "JBX-2PWS2101",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA ESTAR SUBOFICIALES (25)"
        },
        {
            "id": "SPARE-SSB-2PWS2265-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2265-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3100",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2PWS2365-Q02",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3159",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO SISTEMA COMBATE"
        },
        {
            "id": "JBX-2PWS3154",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA ESTADO MAYOR"
        },
        {
            "id": "JBX-2PWS3107",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR OFICIALES (16)"
        },
        {
            "id": "JBX-2PWS3131",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "REPOSTERIA OFICIALES"
        },
        {
            "id": "JBX-2PWS3162",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA OFICIALES (16)"
        },
        {
            "id": "JBX-2PWS3109",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS3108",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS3117",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR MARINERIA (68)"
        },
        {
            "id": "JBX-2PWS3118",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR MARINERIA (68)"
        },
        {
            "id": "JBX-2PWS3165",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "SALA MULTIMEDIA/ BIBLIOTECA/ SALA REUNIONES/ ENFERMERIA EMERGENCIA"
        },
        {
            "id": "SPARE-SSB-2PWS2365-Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3114",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR SUBOFICIALES (22)"
        },
        {
            "id": "JBX-2PWS3139",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "JBX-2PWS3141",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "JBX-2PWS3129",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PELUQUERIA"
        },
        {
            "id": "SPARE-SSB-2PWS2365-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2365-Q19",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3121",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS3120",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS3126",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS3145",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "JBX-2PWS3149",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "JBX-2PWS3130",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-2PWS2366-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2366-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4032",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "JBX-2PWS4034",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "JBX-2PWS4031",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "TALLER DE ELECTRICIDAD"
        },
        {
            "id": "JBX-2PWS4039",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "JBX-2PWS4018",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CENTRO CARGA N-4 (V)"
        },
        {
            "id": "JBX-2PWS4029",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS4021",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "JBX-2PWS4030",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "TALLER GENERAL"
        },
        {
            "id": "JBX-2PWS4027",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA SERVICIO ENERGIA Y PROPULSION"
        },
        {
            "id": "JBX-2PWS4028",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CARTERIA"
        },
        {
            "id": "JBX-2PWS4015",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "JBX-2PWS4004",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA GENERAL"
        },
        {
            "id": "JBX-2PWS4009",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA SEGUNDO COMANDANTE"
        },
        {
            "id": "JBX-2PWS4013",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "GIMNASIO / SOLLADO DE EMERGENCIA (6)"
        },
        {
            "id": "JBX-2PWS4010",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "localName": "OFICINA UNAEMB"
        },
        {
            "id": "SPARE-SSB-2PWS3462-Q16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3462-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS3462-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3205",
            "name": "ENCHUFE SIMPLE (NV) - BRT-FSFE0003",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-131-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR OFICIALES (16)"
        },
        {
            "id": "SKT-2PWS3202",
            "name": "ENCHUFE SIMPLE (NV) - RFR-FSFE0001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-124-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "REPOSTERIA OFICIALES"
        },
        {
            "id": "SKT-2PWS3204",
            "name": "ENCHUFE SIMPLE (NV) - BRT-FSFE0001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-124-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "REPOSTERIA OFICIALES"
        },
        {
            "id": "BAM-FSFE0005",
            "name": "MUEBLE FRIGORÍFICO C/ CUBA REFRIGERADA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-124-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "REPOSTERIA OFICIALES"
        },
        {
            "id": "SKT-2PWS3210",
            "name": "ENCHUFE SIMPLE (NV) - VEM-FSFE0002",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-131-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR OFICIALES (16)"
        },
        {
            "id": "VEM-FSFE0001",
            "name": "DISPENSADOR AGUA COMEDOR OFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-131-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR OFICIALES (16)"
        },
        {
            "id": "VEM-FSFE0011",
            "name": "DISPENSADOR LECHE COMEDOR MARINERIA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR MARINERIA (68)"
        },
        {
            "id": "VEM-FSFE0012",
            "name": "DISPENSADOR ZUMO COMEDOR MARINERIA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR MARINERIA (68)"
        },
        {
            "id": "SKT-2PWS3200",
            "name": "ENCHUFE SIMPLE (NV) - MCW-FSFE0001",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-124-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "REPOSTERIA OFICIALES"
        },
        {
            "id": "BRT-FSFE0005",
            "name": "TOSTADOR COMEDOR MARINERIA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR MARINERIA (68)"
        },
        {
            "id": "SPARE-SSB-2PWS2364-Q13",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "VEM-FSFE0009",
            "name": "DISPENSADOR AGUA COMEDOR MARINERIA",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-153-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR MARINERIA (68)"
        },
        {
            "id": "VEM-FSFE0003",
            "name": "DISPENSADOR LECHE COMEDOR OFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-131-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR OFICIALES (16)"
        },
        {
            "id": "VEM-FSFE0004",
            "name": "DISPENSADOR ZUMO COMEDOR OFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-131-0-L",
            "spare": false,
            "virtual": false,
            "localName": "COMEDOR OFICIALES (16)"
        },
        {
            "id": "SPARE-SSB-2PWS2364-Q17",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-2PWS2364-Q18",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "230",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SSB-1PWS1130",
            "name": "CUADRO SECUNDARIO 115V (VM)",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "1-190-1-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 320",
            "localName": "ANTECAMARA LOCAL MANIOBRA CAÑON (V)"
        },
        {
            "id": "BUS-SSB-1PWS1130",
            "name": "Barra SSB-1PWS1130",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-1PWS2230",
            "name": "CUADRO SECUNDARIO 115V (VM)",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 320",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "BUS-SSB-1PWS2230",
            "name": "Barra SSB-1PWS2230",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-1PWS3430",
            "name": "CUADRO SECUNDARIO 115V (VM)",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "2-83-2-T",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 100",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "BUS-SSB-1PWS3430",
            "name": "Barra SSB-1PWS3430",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-1PWS4630",
            "name": "CUADRO SECUNDARIO 115V (VM)",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 100",
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "BUS-SSB-1PWS4630",
            "name": "Barra SSB-1PWS4630",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-1PWS2201",
            "name": "CUADRO SECUNDARIO 115V (VS)",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "01-140-2-Q",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "COMPART. SERVICIOS CIS (V)"
        },
        {
            "id": "BUS-SSB-1PWS2201",
            "name": "Barra SSB-1PWS2201",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-1PWS2231",
            "name": "CUADRO SECUNDARIO 115V (VM)",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 320",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "BUS-SSB-1PWS2231",
            "name": "Barra SSB-1PWS2231",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-1PWS2232",
            "name": "CUADRO SECUNDARIO 115V (VM)",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "BUS-SSB-1PWS2232",
            "name": "Barra SSB-1PWS2232",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-1PWS2430",
            "name": "CUADRO SECUNDARIO 115V (VM) ZF2 LC4",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "BUS-SSB-1PWS2430",
            "name": "Barra SSB-1PWS2430",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-1PWS2301",
            "name": "CUADRO SECUNDARIO 115V (VS)",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "1-125-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-1PWS2301",
            "name": "Barra SSB-1PWS2301",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-1PWS2330",
            "name": "CUADRO SECUNDARIO 115V (VM)",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "2-119-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-1PWS2330",
            "name": "Barra SSB-1PWS2330",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-1PWS4532",
            "name": "CUADRO SECUNDARIO 115V (VM)",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 80",
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "BUS-SSB-1PWS4532",
            "name": "Barra SSB-1PWS4532",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-1PWS4501",
            "name": "CUADRO SECUNDARIO 115V (VS)",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-1PWS4501",
            "name": "Barra SSB-1PWS4501",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "SSB-1PWS4530",
            "name": "CUADRO SECUNDARIO 115V (VM)",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "01-70-0-L",
            "spare": false,
            "virtual": false,
            "incomingSwitch": "INS 160",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-1PWS4530",
            "name": "Barra SSB-1PWS4530",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": null,
            "spare": false,
            "virtual": true
        },
        {
            "id": "PWC-GUNS0001",
            "name": "AMMUNITION MANIPULATOR POWER UNIT (AMPU)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "1-199-0-M",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MANIOBRA CAÑON 127 MM (V)"
        },
        {
            "id": "VLC-VLSY0002",
            "name": "LAUNCH CONTROL UNIT (UNIT 2)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "1-174-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "JBX-1PWS1001",
            "name": "CAJA DE CONEXION - LCH-VLSY0001 - POWER RECEPTACLES",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TROZO REPARACIÓN N-2F (Z.F. Y NBQ N-1)"
        },
        {
            "id": "ITU-GUNS0001",
            "name": "NFCS MODULE",
            "kind": "consumidor",
            "voltage": "115",
            "local": "1-199-0-M",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA MANIOBRA CAÑON 127 MM (V)"
        },
        {
            "id": "CTP-WWDS1001",
            "name": "P. CONTROL SOLENOIDES ZF-1 N-01 BR-ER-CUBIERTA",
            "kind": "consumidor",
            "voltage": "115",
            "local": "2-187-1-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-1PWS1130-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS1130-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-1PWS2002",
            "name": "CAJA DE CONEXIÓN - PRE-LAMS0001 - RECEIVER-TRANSMITTER PROCESSOR GROUP (UNIT 1)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "JBX-1PWS2003",
            "name": "CAJA DE CONEXIÓN - RCK-UAVS0001 - TRANSPORTABLE GROUND CONTROL STATION (ASO-D)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CTP-WWDS2004",
            "name": "P. CONTROL SOLENOIDES ZF-2 N-03 PR-BR-ER",
            "kind": "consumidor",
            "voltage": "115",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "RCK-GFCS0001",
            "name": "DORNA CONTROL UNIT (DCU)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "PTR-CSSE0001",
            "name": "ASSEMBLY, PRINTER [AWS PRINTER NO. 1]",
            "kind": "consumidor",
            "voltage": "115",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "CTP-WWDS2003",
            "name": "P. CONTROL SOLENOIDES ZF-2 N-04/06/07/08/12 PR-PP-BR-ER",
            "kind": "consumidor",
            "voltage": "115",
            "local": "04-158-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "PTR-CSSE0002",
            "name": "ASSEMBLY, PRINTER [AWS PRINTER NO. 2]",
            "kind": "consumidor",
            "voltage": "115",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "TBX-VLSY0001",
            "name": "TERMINAL BOX N-3",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "TEE-CSSE0001",
            "name": "TEST SET, CWI NARROW BAND NOISE",
            "kind": "consumidor",
            "voltage": "115",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "CTP-WWDS2005",
            "name": "P. CONTROL SOLENOIDES ZF-2 N-02/03 CUBIERTA",
            "kind": "consumidor",
            "voltage": "115",
            "local": "02-156-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "CUN-CSSE0001",
            "name": "TV CONTROL UNIT FOR RAVE",
            "kind": "consumidor",
            "voltage": "115",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "JBX-1PWS2004",
            "name": "CAJA DE CONEXIÓN - ANT-UAVS0001 - DIRECTIONAL ANTENA UAV (PORT)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.08 Y SUPERIORES (V)"
        },
        {
            "id": "JBX-1PWS2005",
            "name": "CAJA DE CONEXIÓN - ANT-UAVS0002 - DIRECTIONAL ANTENA UAV (STBD)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.08 Y SUPERIORES (V)"
        },
        {
            "id": "UPS-HMSS0002",
            "name": "UPS SONAR RDU&amp;RU",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "JBX-TLSY0001",
            "name": "TORPEDO WARNING JUNCTION BOX (BRIDGE)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "CSL-CEWS0001",
            "name": "CONSOLA DE OPERACIÓN CEWS",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "CSL-REWS0001",
            "name": "CONSOLA DE OPERACION REW F110",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "RCU-TCMS0001",
            "name": "REMOTE COMMON CONTROL (UNIT 1)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "PTR-CSSE0003",
            "name": "ASSEMBLY, PRINTER [ADS PRINTER]",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SPARE-SSB-1PWS2230-Q26",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS2230-Q27",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CSL-IRST0001",
            "name": "TERMINAL CONSOLA CT-42I",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "SPARE-SSB-1PWS2230-Q29",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS2230-Q30",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-1PWS4001",
            "name": "CAJA DE CONEXION - ICB-TLSY0001 - SURFACE VESSEL TORPEDO TUBE (STBD 1)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TORPEDOS N-1 (V)"
        },
        {
            "id": "SPARE-SSB-1PWS3430-Q02",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CTP-TLSY0001",
            "name": "CAJA DE CONEXION - TORPEDO SETTING PANEL (TSP)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "1-86-1-M",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TORPEDOS N-1 (V)"
        },
        {
            "id": "CTP-WWDS3001",
            "name": "P. CONTROL SOLENOIDES ZF-3 N-1/01/02/03/04 PR-PP-BR-ER-CUBIERTA",
            "kind": "consumidor",
            "voltage": "115",
            "local": "1-97-01-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO (TRIAGE)"
        },
        {
            "id": "SPARE-SSB-1PWS3430-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS3430-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-VDSS0001",
            "name": "ENCHUFE (VM) 115V LAP-VDSS0002 (PCM)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "WIC-TCMS0001",
            "name": "DUAL DRUM WINCH (UNIT 3)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "2-7-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "CTP-WWDS4001",
            "name": "P. CONTROL SOLENOIDES ZF-4 N-2/1/01/02/03 PP-BR-ER-CUBIERTA",
            "kind": "consumidor",
            "voltage": "115",
            "local": "3-37-0-T",
            "spare": false,
            "virtual": false,
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "SPARE-SSB-1PWS4630-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS4630-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "RCK-LINK0001",
            "name": "ARMARIO LIAB",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-145-1-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO PRINCIPAL (V)"
        },
        {
            "id": "JBX-1PWS2001",
            "name": "CAJA DE CONEXION - ELU-UTSY0001 - TELEFONO SUBMARINO",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "JBX-NVSL0001",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-142-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "OUT-AISY0001",
            "name": "TOMA ENCHUFE AMERICANO",
            "kind": "consumidor",
            "voltage": "115",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "SPARE-SSB-1PWS2201-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS2201-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PSP-MFRS0004",
            "name": "POWER SUPPLY NO. 4",
            "kind": "consumidor",
            "voltage": "115",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "PWP-IFFS0001",
            "name": "U. PROTEC. ALIMENTAC. UPA-110",
            "kind": "consumidor",
            "voltage": "115",
            "local": "03-156-2-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL REDES (V)"
        },
        {
            "id": "JBX-1PWS2008",
            "name": "CAJA DE CONEXIÓN - PRE-MFRS0003 - SIGNAL DATA PROCESSOR",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "JBX-1PWS2009",
            "name": "CAJA DE CONEXIÓN - PRE-MFRS0003 - SIGNAL DATA PROCESSOR",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "JBX-1PWS2010",
            "name": "CAJA DE CONEXIÓN - RCK-MFRS0002 - COMPUTER SIGNAL-SYNCHRONIZER NO. 2",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "JBX-1PWS2011",
            "name": "CAJA DE CONEXIÓN - RCK-MFRS0002 - COMPUTER SIGNAL-SYNCHRONIZER NO. 2",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "DSP-CCAS0001",
            "name": "THIN CLIENT DISPLAY (ORTS NO. 1)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "DSP-CCAS0003",
            "name": "THIN CLIENT DISPLAY (AOCD NO. 1)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "03-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "JBX-1PWS2012",
            "name": "CAJA DE CONEXIÓN - RCK-MFRS0006 - CONTROL MONITORING UNIT NO. 2",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "JBX-1PWS2013",
            "name": "CAJA DE CONEXIÓN - RCK-MFRS0006 - CONTROL MONITORING UNIT NO. 2",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "PAC-MFRS0002",
            "name": "AIR CONTROL ASSEMBLY PANEL NO. 2",
            "kind": "consumidor",
            "voltage": "115",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "PAD-MFRS0002",
            "name": "DRY AIR DISTRIBUTION CONTROL (SPY) NO. 2",
            "kind": "consumidor",
            "voltage": "115",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "SPARE-SSB-1PWS2231-Q14",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS2231-Q15",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "AGR-FCSY0001",
            "name": "DIRECTOR,GUN AND GUIDED MISSILE (FWD)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "08-000-1",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 08 - INTEMPERIE"
        },
        {
            "id": "PAC-FCSY0001",
            "name": "PANEL, AIR CONTROL ASSEMBLY (FCS) (FWD)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "PAD-FCSY0001",
            "name": "CONTROL, DISTRIBUTION, DRY AIR(FCS)(FWD)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "ARA-FCSY0001",
            "name": "AIR REMOVAL ASSEMBLY (FWD)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "07-154-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.07 (V)"
        },
        {
            "id": "SPARE-SSB-1PWS2232-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS2232-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "PSP-MFRS0003",
            "name": "POWER SUPPLY NO. 3",
            "kind": "consumidor",
            "voltage": "115",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "PAC-MFRS0001",
            "name": "AIR CONTROL ASSEMBLY PANEL NO. 1",
            "kind": "consumidor",
            "voltage": "115",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "PAD-MFRS0001",
            "name": "DRY AIR DISTRIBUTION CONTROL (SPY) NO. 1",
            "kind": "consumidor",
            "voltage": "115",
            "local": "05-156-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "JBX-1PWS2014",
            "name": "CAJA DE CONEXIÓN - RCK-MFRS0002 - COMPUTER SIGNAL-SYNCHRONIZER NO. 1",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "JBX-1PWS2015",
            "name": "CAJA DE CONEXIÓN - RCK-MFRS0002 - COMPUTER SIGNAL-SYNCHRONIZER NO. 1",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "DSP-CCAS0002",
            "name": "THIN CLIENT DISPLAY (ORTS NO. 2)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "DSP-CCAS0004",
            "name": "THIN CLIENT DISPLAY (AOCD NO. 2)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "JBX-1PWS2016",
            "name": "CAJA DE CONEXIÓN - RCK-MFRS0006 - CONTROL MONITORING UNIT NO. 1",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "JBX-1PWS2017",
            "name": "CAJA DE CONEXIÓN - RCK-MFRS0006 - CONTROL MONITORING UNIT NO. 1",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.05 (V)"
        },
        {
            "id": "SPARE-SSB-1PWS2430-Q11",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS2430-Q12",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS2301-Q02",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS2301-Q03",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CTP-GTAS0001",
            "name": "PANEL CONTROL PUERTA EMERGENCIA AIRE COMBUSTION TG N1",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "CTP-GTAS0002",
            "name": "PANEL CONTROL PUERTA EMERGENCIA AIRE COMBUSTION TG N2",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "CTP-GTCA0001",
            "name": "PANEL CONTROL PUERTA EMERGENCIA AIRE REFRIG TG",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "1-116-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "SPARE-SSB-1PWS2301-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS2301-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-1PWS3001",
            "name": "CAJA DE CONEXION - ICB-TLSY0002 - SURFACE VESSEL TORPEDO TUBE (PORT 1)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "PAÑOL TORPEDOS N-2 (V)"
        },
        {
            "id": "SPARE-SSB-1PWS2330-Q02",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CTP-WWDS2001",
            "name": "P. CONTROL SOLENOIDES ZF-2 N-01 BR-ER",
            "kind": "consumidor",
            "voltage": "115",
            "local": "2-153-2-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-1PWS2330-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CTP-WWDS2002",
            "name": "P. CONTROL SOLENOIDES ZF-2 N-03/04 PR-PP-BR-ER",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-100-1-L",
            "spare": false,
            "virtual": false,
            "localName": "ESCLUSA"
        },
        {
            "id": "SPARE-SSB-1PWS2330-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "AGR-FCSY0002",
            "name": "DIRECTOR,GUN AND GUIDED MISSILE (AFT)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "04-000-3",
            "spare": false,
            "virtual": false,
            "localName": "NIVEL 04 - CUADS. 62-72 - INTEMPERIE"
        },
        {
            "id": "PAC-FCSY0002",
            "name": "PANEL, AIR CONTROL ASSEMBLY (FCS) (AFT)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "PAD-FCSY0002",
            "name": "CONTROL, DISTRIBUTION, DRY AIR(FCS)(AFT)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "ARA-FCSY0002",
            "name": "AIR REMOVAL ASSEMBLY (AFT)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "SWT-FCSY0003",
            "name": "INTERRUPTOR ROTATIVO SYM 805.1 MIL-S-15743/3A",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-166-0-L",
            "spare": false,
            "virtual": false,
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-1PWS4532-Q06",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS4532-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "CTP-AVLA0004",
            "name": "PANEL DE CONTROL SENDA DE PLANEO",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-39-0-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION CONTROL VUELO (V)"
        },
        {
            "id": "JBX-AVLA7001",
            "name": "CAJA DE CONEXIONES PARA CBX-AVLA0001",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION CONTROL VUELO (V)"
        },
        {
            "id": "RCK-STCM0001",
            "name": "ARMARIO UHF SATCOM",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-72-4-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO SECUNDARIA (V)"
        },
        {
            "id": "SPARE-SSB-1PWS4501-Q04",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS4501-Q05",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SKT-1PWS0010",
            "name": "ENCHUFE LAPTOP COMPUTER [LM]",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-72-4-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION RADIO SECUNDARIA (V)"
        },
        {
            "id": "SPARE-SSB-1PWS4501-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS4501-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS4501-Q09",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS4501-Q10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "JBX-1PWS0001",
            "name": "CAJA DE CONEXION",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "TEE-CSSE0002",
            "name": "TEST SET, CWI NARROW BAND NOISE",
            "kind": "consumidor",
            "voltage": "115",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "SKT-1PWS0004",
            "name": "ENCHUFE SIMPLE 115 V (VM) - LCH-UAVS0001 (1)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "SKT-1PWS0005",
            "name": "ENCHUFE SIMPLE 115 V (VM) - LCH-UAVS0001 (2)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "SKT-1PWS0006",
            "name": "ENCHUFE SIMPLE 115 V (VM) - BST-UAVS0001",
            "kind": "consumidor",
            "voltage": "115",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "SKT-1PWS0011",
            "name": "ENCHUFE SIMPLE - CARGADOR AIRCRAFT HANDLING VEHICLE",
            "kind": "consumidor",
            "voltage": "115",
            "local": "1-72-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "SPARE-SSB-1PWS4530-Q07",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-1PWS4530-Q08",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "115",
            "local": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "DIU-VDSS0001",
            "name": "REMOTE DISPLAY UNIT - BRIDGE (RDU)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "02-169-0-C",
            "spare": false,
            "virtual": false,
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "RDR-HMSS0001",
            "name": "RECORDER UNIT (RU)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "01-164-0-C",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "MVP-IPMS1001",
            "name": "CUADRO PASARELA PROFINET-TCP/IP",
            "kind": "consumidor",
            "voltage": "230",
            "local": "4-176-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "SKT-2PWS1514",
            "name": "ENCHUFE DOBLE (VM) - RED CIBERSEGURIDAD (ITU-CYDS0002 Y SPARE)E)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-187-2-C",
            "spare": false,
            "virtual": false,
            "localName": "CAMARA CONTROL SECUNDARIA (V)"
        },
        {
            "id": "SKT-2PWS5503",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0016 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "01-39-0-C",
            "spare": false,
            "virtual": false,
            "localName": "ESTACION CONTROL VUELO (V)"
        },
        {
            "id": "SKT-2PWS6509",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0006 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "2-14-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS SONAR REMOLCADO (V)"
        },
        {
            "id": "LOP-STGE0001",
            "name": "UNIDAD DE CONTROL ELECTRÓNICO (ECU) SERVO BR",
            "kind": "consumidor",
            "voltage": "230",
            "local": "3-7-0-E",
            "spare": false,
            "virtual": false,
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "SSB-24PW1101",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-183-0-E",
            "incomingSwitch": "INS 80",
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "BUS-SSB-24PW1101",
            "name": "Barra SSB-24PW1101",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW1102",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "3-176-2-T",
            "incomingSwitch": "INS 100",
            "localName": "TRONCO DE ACCESO Y ESCAPE"
        },
        {
            "id": "BUS-SSB-24PW1102",
            "name": "Barra SSB-24PW1102",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW2201",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "02-169-0-C",
            "incomingSwitch": "INS 80",
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "BUS-SSB-24PW2201",
            "name": "Barra SSB-24PW2201",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW2202",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "01-166-0-L",
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-24PW2202",
            "name": "Barra SSB-24PW2202",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW2203",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "02-159-1-Q",
            "incomingSwitch": "INS 100",
            "localName": "COMPART. SERVICIOS PUENTE (V)"
        },
        {
            "id": "BUS-SSB-24PW2203",
            "name": "Barra SSB-24PW2203",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW2204",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "02-159-0-C",
            "incomingSwitch": "INS 80",
            "localName": "DERROTA (V)"
        },
        {
            "id": "BUS-SSB-24PW2204",
            "name": "Barra SSB-24PW2204",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW2701",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "02-169-0-C",
            "incomingSwitch": "INS 80",
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "BUS-SSB-24PW2701",
            "name": "Barra SSB-24PW2701",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW2301",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "2-131-3-L",
            "incomingSwitch": "INS 100",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-24PW2301",
            "name": "Barra SSB-24PW2301",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW2302",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "2-117-2-E",
            "incomingSwitch": "INS 100",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "BUS-SSB-24PW2302",
            "name": "Barra SSB-24PW2302",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW2303",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "2-153-3-L",
            "incomingSwitch": "INS 250",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-24PW2303",
            "name": "Barra SSB-24PW2303",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW2401",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-119-0-E",
            "incomingSwitch": "INS 80",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "BUS-SSB-24PW2401",
            "name": "Barra SSB-24PW2401",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW2402",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "3-102-1-T",
            "incomingSwitch": "INS 100",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "BUS-SSB-24PW2402",
            "name": "Barra SSB-24PW2402",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW2403",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-158-0-C",
            "incomingSwitch": "INS 80",
            "localName": "GIROSCOPICA N-1 (V)"
        },
        {
            "id": "BUS-SSB-24PW2403",
            "name": "Barra SSB-24PW2403",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW3501",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-97-0-E",
            "incomingSwitch": "INS 100",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "BUS-SSB-24PW3501",
            "name": "Barra SSB-24PW3501",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW3502",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-83-0-E",
            "incomingSwitch": "INS 100",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "BUS-SSB-24PW3502",
            "name": "Barra SSB-24PW3502",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW3503",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "01-92-1-L",
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-24PW3503",
            "name": "Barra SSB-24PW3503",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW4601",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "1-72-6-Q",
            "incomingSwitch": "INS 100",
            "localName": "TALLER Y PAÑOL DE AVIACION"
        },
        {
            "id": "BUS-SSB-24PW4601",
            "name": "Barra SSB-24PW4601",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW4602",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "2-62-0-E",
            "incomingSwitch": "INS 80",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "BUS-SSB-24PW4602",
            "name": "Barra SSB-24PW4602",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW4603",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-62-0-E",
            "incomingSwitch": "INS 80",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "BUS-SSB-24PW4603",
            "name": "Barra SSB-24PW4603",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW4701",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-62-0-E",
            "incomingSwitch": "INS 80",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "BUS-SSB-24PW4701",
            "name": "Barra SSB-24PW4701",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW4702",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "1-67-0-L",
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-24PW4702",
            "name": "Barra SSB-24PW4702",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW4703",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "2-62-0-E",
            "incomingSwitch": "INS 80",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "BUS-SSB-24PW4703",
            "name": "Barra SSB-24PW4703",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW4801",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "2-22-0-L",
            "incomingSwitch": "INS 80",
            "localName": "PASILLO"
        },
        {
            "id": "BUS-SSB-24PW4801",
            "name": "Barra SSB-24PW4801",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "SSB-24PW4802",
            "name": "CUADRO SECUNDARIO 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "3-7-0-E",
            "incomingSwitch": "INS 80",
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "BUS-SSB-24PW4802",
            "name": "Barra SSB-24PW4802",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": null,
            "virtual": true
        },
        {
            "id": "MSB-24PW0001",
            "name": "CUADRO PRINCIPAL 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "1-171-1-L",
            "localName": "ESCLUSA"
        },
        {
            "id": "MSB-24PW0002",
            "name": "CUADRO PRINCIPAL 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "03-169-0-C",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "MSB-24PW0004",
            "name": "CUADRO PRINCIPAL 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-119-0-E",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "MSB-24PW0003",
            "name": "CUADRO PRINCIPAL 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "2-119-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "MSB-24PW0005",
            "name": "CUADRO PRINCIPAL 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "2-83-01-L",
            "localName": "PASILLO"
        },
        {
            "id": "MSB-24PW0007",
            "name": "CUADRO PRINCIPAL 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "2-62-0-E",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "MSB-24PW0008",
            "name": "CUADRO PRINCIPAL 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "2-14-3-Q",
            "localName": "CENTRO CARGA N-6 (V)"
        },
        {
            "id": "MSB-24PW0006",
            "name": "CUADRO PRINCIPAL 24VDC",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "2-62-0-E",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "SPARE-MSB-24PW0001-16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "RTU-IPMS1001",
            "name": "UNIDAD TERMINAL REMOTA 1001",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-176-0-E",
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "RTU-IPMS1002",
            "name": "UNIDAD TERMINAL REMOTA 1002",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-176-0-E",
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "STA-SWFS0001",
            "name": "ARRANCADOR BOMBA CONTRAINCENDIOS Nº1",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-183-0-E",
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "STA-SWFS0002",
            "name": "ARRANCADOR BOMBA CONTRAINCENDIOS Nº2",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-183-0-E",
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "SPARE-SSB-24PW1101-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "RPT-NDDS0007",
            "name": "INDICADOR MULTIFUNCIÓN IMF #7",
            "kind": "consumidor",
            "voltage": "24",
            "local": "1-187-2-C",
            "localName": "CAMARA CONTROL SECUNDARIA (V)"
        },
        {
            "id": "JBX-CBMS0020",
            "name": "CAJA DE CONEXION - CABLES SENSORES AGRUPADOS SMBC",
            "kind": "consumidor",
            "voltage": "24",
            "local": "1-190-1-Q",
            "localName": "ANTECAMARA LOCAL MANIOBRA CAÑON (V)"
        },
        {
            "id": "DSP-CCTV0002",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "24",
            "local": "1-199-0-M",
            "localName": "CAMARA MANIOBRA CAÑON 127 MM (V)"
        },
        {
            "id": "SPARE-SSB-24PW1102-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "RTU-IPMS1003",
            "name": "UNIDAD TERMINAL REMOTA 1003",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-187-2-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS1004",
            "name": "UNIDAD TERMINAL REMOTA 1004",
            "kind": "consumidor",
            "voltage": "24",
            "local": "1-196-2-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS1005",
            "name": "UNIDAD TERMINAL REMOTA 1005",
            "kind": "consumidor",
            "voltage": "24",
            "local": "1-187-4-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS1006",
            "name": "UNIDAD TERMINAL REMOTA 1006",
            "kind": "consumidor",
            "voltage": "24",
            "local": "1-187-4-L",
            "localName": "PASILLO"
        },
        {
            "id": "TBX-24PW0001",
            "name": "CAJA DE CONEXIONES 24VDC",
            "kind": "consumidor",
            "voltage": "24",
            "localName": "CENTRO CARGA N-1 (V)",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SPARE-MSB-24PW0002-10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "RPT-NDDS0001",
            "name": "INDICADOR MULTIFUNCIÓN IMF #1",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-169-0-C",
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "JBX-AISY0002",
            "name": "CAJA DE SIST. CONMUTACIÓN Y CTRL.",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-159-0-C",
            "localName": "DERROTA (V)"
        },
        {
            "id": "CSL-IBRG0008",
            "name": "ALIMENTACIÓN A LCP-APTL0001",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-169-0-C",
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "CSL-IBRG0003",
            "name": "BORNERO PLRS (ITU-PLRS0001)",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-169-0-C",
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "SPARE-SSB-24PW2201-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "PLS-PLRS0001",
            "name": "BORNERO PLRS (PLR-PLRS0001)",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-000-1",
            "localName": "NIVEL 02 - ALERON ER"
        },
        {
            "id": "PLS-PLRS0002",
            "name": "BORNERO PLRS (PLR-PLRS0002)",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-000-2",
            "localName": "NIVEL 02 - ALERON BR"
        },
        {
            "id": "PBS-PLRS0001",
            "name": "BORNERO PLRS (PLR-PLRS0003)",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-169-0-C",
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "DSP-ECHO0001",
            "name": "UNIDAD DE CONTROL/PRESENTACION",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-159-0-C",
            "localName": "DERROTA (V)"
        },
        {
            "id": "JBX-DLOG0002",
            "name": "CAJA DE CONEXIONES C-CY4",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-159-0-C",
            "localName": "DERROTA (V)"
        },
        {
            "id": "ATT-MCSY0001",
            "name": "COMPAS MAGNETICO",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-169-0-C",
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "ITU-IBRG0001",
            "name": "UNIDAD INTERFAZ DIGITAL NAMS",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-169-0-C",
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "ITU-IBRG0002",
            "name": "UNIDAD INTERFAZ DIGITAL NAMS",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-169-0-C",
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "RTU-IPMS2021",
            "name": "UNIDAD TERMINAL REMOTA 2021",
            "kind": "consumidor",
            "voltage": "24",
            "local": "01-142-2-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS2024",
            "name": "UNIDAD TERMINAL REMOTA 2024",
            "kind": "consumidor",
            "voltage": "24",
            "local": "01-125-1-Q",
            "localName": "COMPART. VENTILADORES ZF-2"
        },
        {
            "id": "RPT-NDDS0002",
            "name": "INDICADOR MULTIFUNCIÓN IMF #2",
            "kind": "consumidor",
            "voltage": "24",
            "local": "01-164-0-C",
            "localName": "C.I.C. (V)"
        },
        {
            "id": "RPT-NDDS0003",
            "name": "INDICADOR MULTIFUNCIÓN IMF #3",
            "kind": "consumidor",
            "voltage": "24",
            "local": "01-164-0-C",
            "localName": "C.I.C. (V)"
        },
        {
            "id": "RTU-IPMS2017",
            "name": "UNIDAD TERMINAL REMOTA 2017",
            "kind": "consumidor",
            "voltage": "24",
            "local": "1-153-2-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS2020",
            "name": "UNIDAD TERMINAL REMOTA 2020",
            "kind": "consumidor",
            "voltage": "24",
            "local": "01-166-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS2022",
            "name": "UNIDAD TERMINAL REMOTA 2022",
            "kind": "consumidor",
            "voltage": "24",
            "local": "04-158-0-C",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.04 (V)"
        },
        {
            "id": "RTU-IPMS2023",
            "name": "UNIDAD TERMINAL REMOTA 2023",
            "kind": "consumidor",
            "voltage": "24",
            "local": "01-166-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-24PW2202-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "RPT-NDDS0008",
            "name": "INDICADOR MULTIFUNCIÓN IMF #8",
            "kind": "consumidor",
            "voltage": "24",
            "local": "01-125-0-Q",
            "localName": "OFICINA ESTADO MAYOR"
        },
        {
            "id": "TBX-24PW0002",
            "name": "CAJA DE CONEXIONES 24VDC",
            "kind": "consumidor",
            "voltage": "24",
            "localName": "CENTRO CARGA N-2 (V)",
            "spare": false,
            "virtual": false
        },
        {
            "id": "RTU-IPMS2018",
            "name": "UNIDAD TERMINAL REMOTA 2018",
            "kind": "consumidor",
            "voltage": "24",
            "local": "1-153-5-L",
            "localName": "PASILLO"
        },
        {
            "id": "TBX-24PW0011",
            "name": "CAJA DE CONEXIONES 24VDC - INDICADORES DE PRESIÓN",
            "kind": "consumidor",
            "voltage": "24",
            "localName": "PASILLO",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SCV-4SFS0001",
            "name": "SWITCH DE COMUNICACIONES",
            "kind": "conversion",
            "voltage": "440",
            "local": "01-131-1-Q",
            "localName": "LOCAL DE EQUIPOS ELÉCTRICOS (V)"
        },
        {
            "id": "PSP-GMDS0007",
            "name": "FUENTE DE ALIMENTACION",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-159-0-C",
            "localName": "DERROTA (V)"
        },
        {
            "id": "RTU-IPMS2019",
            "name": "UNIDAD TERMINAL REMOTA 2019",
            "kind": "consumidor",
            "voltage": "24",
            "local": "3-151-2-T",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "RTU-IPMS2025",
            "name": "UNIDAD TERMINAL REMOTA 2025",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-156-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS2026",
            "name": "UNIDAD TERMINAL REMOTA 2026",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-144-2-Q",
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-2 (V)"
        },
        {
            "id": "SPARE-SSB-24PW2203-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "BCU-DEGS0001",
            "name": "UNIDAD DE CONTROL DEL PUENTE DESMAGNETIZACION",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-169-0-C",
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "CTP-BTHS0001",
            "name": "UNIDAD DE SEÑALES DEL PUENTE + A250",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-169-0-C",
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "RTU-IPMS2027",
            "name": "UNIDAD TERMINAL REMOTA 2027",
            "kind": "consumidor",
            "voltage": "24",
            "local": "03-169-0-C",
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 BR (V)"
        },
        {
            "id": "SPARE-SSB-24PW2204-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "SPARE-SSB-24PW2701-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "PWP-GENS1003",
            "name": "PANEL ALIMENTACIONES 24VDC DDGG Nº1 - ENGINE INTERFACE MODULE (EIM) DG N1 (EMERG)",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-119-0-E",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "PWP-GENS2003",
            "name": "PANEL ALIMENTACIONES 24VDC DDGG Nº2 - ENGINE INTERFACE MODULE (EIM) DG N2 (EMERG)",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-119-0-E",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "PNL-MSB1000",
            "name": "PANEL 0 CUADRO PRINCIPAL N-1",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "2-117-2-E",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "SPARE-MSB-24PW0003-10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "CCM-6PWS0001",
            "name": "CENTRO DE CONTROL DE MOTORES Nº1",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-140-0-E",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "RTU-IPMS2004",
            "name": "UNIDAD TERMINAL REMOTA 2004",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-140-0-E",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "RTU-IPMS2005",
            "name": "UNIDAD TERMINAL REMOTA 2005",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-140-0-E",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "TSC-LIDS0002",
            "name": "PANTALLA TÁCTIL",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-140-0-E",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "SPARE-SSB-24PW2301-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "SPARE-SSB-24PW2302-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "TBX-24PW0003",
            "name": "CAJA DE CONEXIONES 24VDC",
            "kind": "consumidor",
            "voltage": "24",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)",
            "spare": false,
            "virtual": false
        },
        {
            "id": "RTU-IPMS2015",
            "name": "UNIDAD TERMINAL REMOTA 2015",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-119-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS2016",
            "name": "UNIDAD TERMINAL REMOTA 2016",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-119-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS2012",
            "name": "UNIDAD TERMINAL REMOTA 2012",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-169-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS2013",
            "name": "UNIDAD TERMINAL REMOTA 2013",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-153-2-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS2014",
            "name": "UNIDAD TERMINAL REMOTA 2014",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-153-3-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS2002",
            "name": "UNIDAD TERMINAL REMOTA 2002",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-153-0-E",
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "TSC-LIDS0001",
            "name": "PANTALLA TÁCTIL",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-153-0-E",
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "STA-SWFS0003",
            "name": "ARRANCADOR BOMBA CONTRAINCENDIOS Nº3",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-153-0-E",
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "RTU-IPMS2001",
            "name": "UNIDAD TERMINAL REMOTA 2001",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-166-1-T",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "RTU-IPMS2008",
            "name": "UNIDAD TERMINAL REMOTA 2008",
            "kind": "consumidor",
            "voltage": "24",
            "local": "3-151-2-T",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "CWP-CHWS0001",
            "name": "SWITCH DE COMUNICACIONES",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-153-0-E",
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "SPARE-SSB-24PW2303-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "SPARE-MSB-24PW0004-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "TSC-LIDS0003",
            "name": "PANTALLA TÁCTIL",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-119-0-E",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CBX-VEMS2007",
            "name": "CAJA REPETIDORA SEÑAL VALVULA MTV-VEM2007",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-119-0-E",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "RTU-IPMS2006",
            "name": "UNIDAD TERMINAL REMOTA 2006",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-119-0-E",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "RTU-IPMS2007",
            "name": "UNIDAD TERMINAL REMOTA 2007",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-119-0-E",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "RTU-IPMS2010",
            "name": "UNIDAD TERMINAL REMOTA 2010",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-119-0-E",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "RTU-IPMS2011",
            "name": "UNIDAD TERMINAL REMOTA 2011",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-119-0-E",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "TBX-24PW0007",
            "name": "CAJA DE CONEXIONES 24VDC",
            "kind": "consumidor",
            "voltage": "24",
            "localName": "CAMARA MAQUINAS PROA (V)",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TBX-24PW0009",
            "name": "CAJA DE CONEXIONES 24VDC",
            "kind": "consumidor",
            "voltage": "24",
            "localName": "CAMARA MAQUINAS PROA (V)",
            "spare": false,
            "virtual": false
        },
        {
            "id": "LOP-PROP0001",
            "name": "PANEL OPERACIÓN LOCAL TURBINA GAS LM2500 (LOP)",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-119-0-E",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "FMT-FOSS0001",
            "name": "CAUDALIMETRO COMBUSTIBLE TURBINA DE GAS",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-119-0-E",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SPARE-SSB-24PW2401-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "CCM-6PWS0002",
            "name": "CENTRO DE CONTROL DE MOTORES Nº2",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-119-0-E",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CCM-6PWS0003",
            "name": "CENTRO DE CONTROL DE MOTORES Nº3",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-119-0-E",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "RTU-IPMS2009",
            "name": "UNIDAD TERMINAL REMOTA 2009",
            "kind": "consumidor",
            "voltage": "24",
            "local": "3-147-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "SPARE-SSB-24PW2402-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "SPARE-SSB-24PW2403-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "SPARE-MSB-24PW0005-16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "SPARE-SSB-24PW3501-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "CCM-6PWS0004",
            "name": "CENTRO DE CONTROL DE MOTORES Nº4",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-97-0-E",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "CCM-6PWS0005",
            "name": "CENTRO DE CONTROL DE MOTORES Nº5",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-97-0-E",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "TSC-LIDS0004",
            "name": "PANTALLA TÁCTIL",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-97-0-E",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "RTU-IPMS3001",
            "name": "UNIDAD TERMINAL REMOTA 3001",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-97-0-E",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "RTU-IPMS3002",
            "name": "UNIDAD TERMINAL REMOTA 3002",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-97-0-E",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "CCM-6PWS0006",
            "name": "CENTRO DE CONTROL DE MOTORES Nº6",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-83-0-E",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "CCM-6PWS0007",
            "name": "CENTRO DE CONTROL DE MOTORES Nº7",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-83-0-E",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "TSC-LIDS0005",
            "name": "PANTALLA TÁCTIL",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-83-0-E",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "LOP-IPMS0001",
            "name": "PANEL CONTROL LOCAL PROPULSIÓN ELÉCTRICA",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-83-0-E",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "RTU-IPMS3003",
            "name": "UNIDAD TERMINAL REMOTA 3003",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-83-0-E",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "RTU-IPMS3004",
            "name": "UNIDAD TERMINAL REMOTA 3004",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-83-0-E",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "RTU-IPMS3006",
            "name": "UNIDAD TERMINAL REMOTA 3006",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-83-0-E",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "CBX-SWCS0001",
            "name": "CAJA REPETIDORA SEÑAL VALVULAS MTV-SWCS0002-0003",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-83-0-E",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "STA-SWFS0004",
            "name": "ARRANCADOR BOMBA CONTRAINCENDIOS Nº4",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-83-0-E",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "CWP-CHWS0002",
            "name": "SWITCH DE COMUNICACIONES",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-83-0-E",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "SPARE-SSB-24PW3502-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "JBX-NRPT0003",
            "name": "CAJA DE CONEXIÓN PARA REP. RUMBO",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-97-01-C",
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "RPT-NDDS0006",
            "name": "INDICADOR MULTIFUNCIÓN IMF #6",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-97-01-C",
            "localName": "CAMARA CONTROL CENTRAL (V)"
        },
        {
            "id": "SPARE-SSB-24PW3503-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "TBX-24PW0012",
            "name": "CAJA DE CONEXIONES 24VDC - INDICADORES DE PRESIÓN",
            "kind": "consumidor",
            "voltage": "24",
            "localName": "PASILLO (TRIAGE)",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PWP-GENS3003",
            "name": "PANEL ALIMENTACIONES 24VDC DDGG Nº3 - ENGINE INTERFACE MODULE (EIM) DG N3",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-62-0-E",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "PWP-GENS4003",
            "name": "PANEL ALIMENTACIONES 24VDC DDGG Nº4 - ENGINE INTERFACE MODULE (EIM) DG N4",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-62-0-E",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "PNL-MSB2000",
            "name": "PANEL 0 CUADRO PRINCIPAL N-2",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "2-62-0-E",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "SPARE-MSB-24PW0006-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "RTU-IPMS3011",
            "name": "UNIDAD TERMINAL REMOTA 3011",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-83-2-T",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "RTU-IPMS4015",
            "name": "UNIDAD TERMINAL REMOTA 4015",
            "kind": "consumidor",
            "voltage": "24",
            "local": "1-62-2-Q",
            "localName": "HANGAR"
        },
        {
            "id": "RTU-IPMS4014",
            "name": "UNIDAD TERMINAL REMOTA 4014",
            "kind": "consumidor",
            "voltage": "24",
            "local": "01-70-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS3014",
            "name": "UNIDAD TERMINAL REMOTA 3014",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-97-0-Q",
            "localName": "COMPART. VENTILADORES Y FILTROS NBQ ZF-3 (V)"
        },
        {
            "id": "RTU-IPMS4013",
            "name": "UNIDAD TERMINAL REMOTA 4013",
            "kind": "consumidor",
            "voltage": "24",
            "local": "01-70-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "TBX-24PW0004",
            "name": "CAJA DE CONEXIONES 24VDC",
            "kind": "consumidor",
            "voltage": "24",
            "localName": "CENTRO CARGA N-4 (V)",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-24PW4601-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "RTU-IPMS3008",
            "name": "UNIDAD TERMINAL REMOTA 3008",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-97-02-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS3009",
            "name": "UNIDAD TERMINAL REMOTA 3009",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-83-4-A",
            "localName": "PAÑOL TROZO REPARACION N-4 (Z.F. Y NBQ N-3)"
        },
        {
            "id": "RTU-IPMS3010",
            "name": "UNIDAD TERMINAL REMOTA 3010",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-72-3-Q",
            "localName": "CENTRO CARGA N-4 (V)"
        },
        {
            "id": "RPT-NDDS0010",
            "name": "INDICADOR MULTIFUNCIÓN IMF #10",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-72-0-C",
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "SCV-4SFS0002",
            "name": "SWITCH DE COMUNICACIONES",
            "kind": "conversion",
            "voltage": "440",
            "local": "2-62-0-E",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "SPARE-SSB-24PW4602-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "CCM-6PWS0008",
            "name": "CENTRO DE CONTROL DE MOTORES Nº8",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-62-0-E",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "TBX-24PW0008",
            "name": "CAJA DE CONEXIONES 24VDC",
            "kind": "consumidor",
            "voltage": "24",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TBX-24PW0010",
            "name": "CAJA DE CONEXIONES 24VDC",
            "kind": "consumidor",
            "voltage": "24",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-24PW4603-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "SPARE-MSB-24PW0007-10",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "CCM-6PWS0009",
            "name": "CENTRO DE CONTROL DE MOTORES Nº9",
            "kind": "cuadro_secundario",
            "voltage": "24",
            "local": "4-62-0-E",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "TSC-LIDS0006",
            "name": "PANTALLA TÁCTIL",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-62-0-E",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CBX-VEMS4008",
            "name": "CAJA REPETIDORA SEÑAL VALVULA MTV-VEMS4008",
            "kind": "consumidor",
            "voltage": "24",
            "local": "1-67-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS4001",
            "name": "UNIDAD TERMINAL REMOTA 4001",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-62-0-E",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "RTU-IPMS4002",
            "name": "UNIDAD TERMINAL REMOTA 4002",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-62-0-E",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-24PW4701-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "STA-SWFS0005",
            "name": "ARRANCADOR BOMBA CONTRAINCENDIOS Nº5",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-62-0-E",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CWP-CHWS0003",
            "name": "SWITCH DE COMUNICACIONES",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-62-0-E",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "RTU-IPMS4008",
            "name": "UNIDAD TERMINAL REMOTA 4008",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-46-1-A",
            "localName": "PAÑOL TROZO REPARACION N-3 (Z.F. Y NBQ N-4)"
        },
        {
            "id": "RTU-IPMS4011",
            "name": "UNIDAD TERMINAL REMOTA 4011",
            "kind": "consumidor",
            "voltage": "24",
            "local": "1-67-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS4012",
            "name": "UNIDAD TERMINAL REMOTA 4012",
            "kind": "consumidor",
            "voltage": "24",
            "local": "1-42-2-Q",
            "localName": "TRONCO VENTILACION ZF-4"
        },
        {
            "id": "JBX-NRPT0004",
            "name": "CAJA DE CONEXIÓN PARA REP. RUMBO",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-72-0-C",
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "PBS-PLRS0002",
            "name": "BORNERO PLRS (PLR-PLRS0004)",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-000-5",
            "localName": "NIVEL 02 - CUADS. 35-131 - INTEMPERIE"
        },
        {
            "id": "PBS-PLRS0003",
            "name": "BORNERO PLRS (PLR-PLRS0005)",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-000-5",
            "localName": "NIVEL 02 - CUADS. 35-131 - INTEMPERIE"
        },
        {
            "id": "TBX-24PW0013",
            "name": "CAJA DE CONEXIONES 24VDC - INDICADORES DE PRESIÓN",
            "kind": "consumidor",
            "voltage": "24",
            "localName": "PASILLO",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-24PW4702-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "CTP-ESRS0002",
            "name": "PANEL DE RECEPCION DE SONIDO",
            "kind": "consumidor",
            "voltage": "24",
            "local": "02-72-0-C",
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "RPT-NDDS0004",
            "name": "INDICADOR MULTIFUNCIÓN IMF #4",
            "kind": "consumidor",
            "voltage": "24",
            "local": "01-39-0-C",
            "localName": "ESTACION CONTROL VUELO (V)"
        },
        {
            "id": "LCP-IPMS0001",
            "name": "PANEL DE CONTROL DE VUELO",
            "kind": "consumidor",
            "voltage": "24",
            "local": "01-39-0-C",
            "localName": "ESTACION CONTROL VUELO (V)"
        },
        {
            "id": "RTU-IPMS4007",
            "name": "UNIDAD TERMINAL REMOTA 4007",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-62-0-E",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "TBX-24PW0005",
            "name": "CAJA DE CONEXIONES 24VDC",
            "kind": "consumidor",
            "voltage": "24",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)",
            "spare": false,
            "virtual": false
        },
        {
            "id": "RTU-IPMS4003",
            "name": "UNIDAD TERMINAL REMOTA 4003",
            "kind": "consumidor",
            "voltage": "24",
            "local": "4-62-0-E",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SPARE-SSB-24PW4703-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "SPARE-MSB-24PW0008-16",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "RPT-NDDS0005",
            "name": "INDICADOR MULTIFUNCIÓN IMF #5",
            "kind": "consumidor",
            "voltage": "24",
            "local": "1-000-1",
            "localName": "CUBIERTA VUELO - INTEMPERIE"
        },
        {
            "id": "RTU-IPMS4009",
            "name": "UNIDAD TERMINAL REMOTA 4009",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-22-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS4010",
            "name": "UNIDAD TERMINAL REMOTA 4010",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-22-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "RTU-IPMS4006",
            "name": "UNIDAD TERMINAL REMOTA 4006",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-22-0-L",
            "localName": "PASILLO"
        },
        {
            "id": "TBX-24PW0006",
            "name": "CAJA DE CONEXIONES 24VDC",
            "kind": "consumidor",
            "voltage": "24",
            "localName": "CENTRO CARGA N-6 (V)",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SPARE-SSB-24PW4801-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "JBX-NRPT0001",
            "name": "CAJA DE CONEXIÓN PARA REP. RUMBO",
            "kind": "consumidor",
            "voltage": "24",
            "local": "3-7-0-E",
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "JBX-NRPT0002",
            "name": "CAJA DE CONEXIÓN PARA REP. RUMBO",
            "kind": "consumidor",
            "voltage": "24",
            "local": "3-7-0-E",
            "localName": "SERVOMOTOR DEL TIMON (V)"
        },
        {
            "id": "RPT-NDDS0009",
            "name": "INDICADOR MULTIFUNCIÓN IMF #9",
            "kind": "consumidor",
            "voltage": "24",
            "local": "2-7-0-Q",
            "localName": "EST. MANIOBRA POPA, SONAR REMOLCADO Y NIXIE (V)"
        },
        {
            "id": "TSC-LIDS0007",
            "name": "PANTALLA TÁCTIL",
            "kind": "consumidor",
            "voltage": "24",
            "local": "3-13-0-E",
            "localName": "CAMARA BOMBAS JP-5 (V)"
        },
        {
            "id": "SPARE-SSB-24PW4802-6",
            "name": "RESPETO",
            "kind": "consumidor",
            "voltage": "24",
            "local": null
        },
        {
            "id": "FFS-CIE0001",
            "name": "SWITCH DE COMUNICACIONES",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "local": "2-124-3-Q",
            "localName": "ESTACION ESPUMA N-1"
        },
        {
            "id": "FFS-CIE0002",
            "name": "SWITCH DE COMUNICACIONES",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "local": "2-45-2-Q",
            "localName": "ESTACION ESPUMA N-2"
        },
        {
            "id": "BUS-SSB-2PWS2209-S1",
            "name": "SALIDAS 1 (Sin conmutador)",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2209-S2",
            "name": "SALIDAS 2 (Con conmutador, sin UPS)",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2209-S3",
            "name": "SALIDAS 3 (Con conmutador y UPS)",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2209-Q03",
            "name": "Barra Q03 (SALIDAS 1)",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true
        },
        {
            "id": "BUS-SSB-2PWS2209-QA",
            "name": "Tras QA (ALT)",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true
        },
        {
            "id": "UPS-SSB-2PWS2209",
            "name": "UPS interna SSB-2PWS2209",
            "kind": "conversion",
            "voltage": "230",
            "local": "02-169-0-C",
            "localName": "PUENTE DE GOBIERNO (V)"
        },
        {
            "id": "FIU-4SFS0001",
            "name": "LIMITADOR DE CORRIENTE SISTEMA 400 HZ",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "TRF-4SFS0001",
            "name": "TRANSFORMADOR DE 400Hz",
            "kind": "conversion",
            "voltage": "440",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "FIU-4SFS0002",
            "name": "LIMITADOR DE CORRIENTE SISTEMA 400 HZ",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-183-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "COMPART. VENTILAD. Y A.A LANZ. VERT. MISILES MK-41 (V)"
        },
        {
            "id": "TRF-1SFS0001",
            "name": "TRANSFORMADOR DE 400Hz",
            "kind": "conversion",
            "voltage": "115",
            "local": "01-131-1-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL DE EQUIPOS ELÉCTRICOS (V)"
        },
        {
            "id": "SSB-1SFS0005",
            "name": "CUADRO SECUNDARIO 400 HZ",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "03-158-1-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.03 ER (V)"
        },
        {
            "id": "SSB-1SFS0002",
            "name": "CUADRO SECUNDARIO 400Hz",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "XMT-FCSY0001",
            "name": "TRANSMITTER,RADAR (FWD)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "JBX-4SFS0001",
            "name": "CAJA DE CONEXIÓN 400 HZ",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "localName": "C.I.C. (V)"
        },
        {
            "id": "RCK-FCSY0001",
            "name": "CABINET,CONVERTER,DATA (FWD)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "06-155-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "CUN-FCSY0001",
            "name": "CONTROL, DIRECTOR (FWD)",
            "kind": "consumidor",
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.06 (V)"
        },
        {
            "id": "RCV-ARRS0001",
            "name": "SOFT.DEFINED SONOBUOY RECEIVER (SDSR)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "08-147-0-Q",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS N.08 Y SUPERIORES (V)"
        },
        {
            "id": "FIU-4SFS0004",
            "name": "LIMITADOR DE CORRIENTE SISTEMA 400 HZ",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "TRF-4SFS0002",
            "name": "TRANSFORMADOR DE 400Hz",
            "kind": "conversion",
            "voltage": "440",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "FIU-4SFS0005",
            "name": "LIMITADOR DE CORRIENTE SISTEMA 400 HZ",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-72-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER Y PAÑOL DE AVIACION"
        },
        {
            "id": "FIU-4SFS0006",
            "name": "LIMITADOR DE CORRIENTE SISTEMA 400 HZ",
            "kind": "cuadro_secundario",
            "voltage": "440",
            "local": "1-72-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER Y PAÑOL DE AVIACION"
        },
        {
            "id": "TRF-2SFS0002",
            "name": "TRANSFORMADOR DE 400Hz",
            "kind": "conversion",
            "voltage": "200",
            "local": "1-72-6-Q",
            "spare": false,
            "virtual": false,
            "localName": "TALLER Y PAÑOL DE AVIACION"
        },
        {
            "id": "TRF-1SFS0002",
            "name": "TRANSFORMADOR DE 400Hz",
            "kind": "conversion",
            "voltage": "115",
            "local": "2-62-0-E",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "SSB-1SFS0004",
            "name": "CUADRO SECUNDARIO 400Hz",
            "kind": "cuadro_secundario",
            "voltage": "115",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "XMT-FCSY0002",
            "name": "TRANSMITTER,RADAR (AFT)",
            "kind": "consumidor",
            "voltage": "440",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "SSB-2SFS0002",
            "name": "CUADRO SECUNDARIO 400Hz",
            "kind": "cuadro_secundario",
            "voltage": "200",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "CTP-2SFS0001",
            "name": "PANEL CONTROL",
            "kind": "cuadro_secundario",
            "voltage": "200",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "CON-2SFS0001",
            "name": "CONJUNTO CONECTOR+CABLE FLEXIBLE",
            "kind": "consumidor",
            "voltage": "200",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "CTP-2SFS0002",
            "name": "PANEL CONTROL",
            "kind": "cuadro_secundario",
            "voltage": "200",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "CON-2SFS0002",
            "name": "CONJUNTO CONECTOR+CABLE FLEXIBLE",
            "kind": "consumidor",
            "voltage": "200",
            "local": "1-62-2-Q",
            "spare": false,
            "virtual": false,
            "localName": "HANGAR"
        },
        {
            "id": "RCK-FCSY0002",
            "name": "CABINET,CONVERTER,DATA (AFT)",
            "kind": "consumidor",
            "voltage": "115",
            "local": "02-72-0-C",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "CUN-FCSY0002",
            "name": "CONTROL, DIRECTOR (AFT)",
            "kind": "consumidor",
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "localName": "LOCAL EQUIPOS ELECTRONICOS ILUMINADOR POPA Y PUENTE AUXILIAR (V)"
        },
        {
            "id": "BUS-SSB-2PWS4531-SKT",
            "name": "Barra enchufes SSB-2PWS4531",
            "kind": "cuadro_secundario",
            "voltage": "230",
            "virtual": true
        },
        {
            "id": "SKT-2PWS4531-01",
            "name": "BASE ENCHUFE TRIFÁSICA 230V 32A III+T IEC 60309 (1)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "localName": "ESPACIO MULTIMISION",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4531-02",
            "name": "BASE ENCHUFE TRIFÁSICA 230V 32A III+T IEC 60309 (2)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "localName": "ESPACIO MULTIMISION",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4531-03",
            "name": "BASE ENCHUFE TRIFÁSICA 230V 32A III+T IEC 60309 (3)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "localName": "ESPACIO MULTIMISION",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4531-04",
            "name": "BASE ENCHUFE TRIFÁSICA 230V 32A III+T IEC 60309 (4)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "localName": "ESPACIO MULTIMISION",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4531-05",
            "name": "BASE ENCHUFE TRIFÁSICA 230V 32A III+T IEC 60309 (5)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "localName": "ESPACIO MULTIMISION",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4531-06",
            "name": "BASE ENCHUFE TRIFÁSICA 230V 32A III+T IEC 60309 (6)",
            "kind": "consumidor",
            "voltage": "230",
            "local": "1-72-1-Q",
            "localName": "ESPACIO MULTIMISION",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS1026",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "localName": "PAÑOL TROZO REPARACIÓN N-2F",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS1025",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "localName": "PASILLO",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1023",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "localName": "PASILLO",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1024",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "localName": "PASILLO",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1019",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "localName": "PAÑOL TROZO REPARACIÓN N-2F",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1020",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "localName": "PAÑOL TROZO REPARACIÓN N-2F",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1021",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "localName": "PASILLO",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1022",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "localName": "PASILLO",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS1014",
            "name": "CAJA DE CONEXIÓN",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1013",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1014",
            "name": "ENCHUFE DOBLE 230V (NV) - SHD-OFFE0006",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SHD-OFFE0006"
        },
        {
            "id": "SHD-OFFE0006",
            "name": "TRITURADOR DOCUMENTOS (OFICINA SERVICIO CONTROL BUQUE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1001",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1002",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS1021",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1010",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1011",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1056",
            "name": "ENCHUFE (NV)- DWC-FSFE0012",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0012"
        },
        {
            "id": "DWC-FSFE0012",
            "name": "FUENTE FRIA (PASILLO 1-187-4-L)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1008",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1009",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1003",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1004",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1007",
            "name": "ENCHUFE 230 V (NV) USO GENÉRICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1006",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1026",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1027",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS1032",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PMP-SWFS0001",
            "name": "PMP-SWFS0001",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PMP-SWFS0002",
            "name": "PMP-SWFS0002",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1031",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1032",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1034",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1035",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1057",
            "name": "ENCHUFE (NV)- DWC-FSFE0001",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0001"
        },
        {
            "id": "DWC-FSFE0001",
            "name": "FUENTE FRIA CAMARA BOMBAS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1005",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1015",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1036",
            "name": "ENCHUFE (NV) USO GENÉRICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS1024",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1016",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1017",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1012",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1507",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0001 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-CCTV0001"
        },
        {
            "id": "DSP-CCTV0001",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1513",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0026 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-CCTV0026"
        },
        {
            "id": "DSP-CCTV0026",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1500",
            "name": "ENCHUFE (VS) - RED CCTV (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1510",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0023 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-CCTV0023"
        },
        {
            "id": "DSP-CCTV0023",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0007",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0012",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0014",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0057",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0034",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0059",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0058",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0015",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1501",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0118 Y DSP-CCMN0065)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0118"
        },
        {
            "id": "CPU-CCMN0118",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0065",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1502",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0122 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0122"
        },
        {
            "id": "CPU-CCMN0122",
            "name": "PC RED SAPZO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1504",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0119 Y DSP-CCMN0066)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0119"
        },
        {
            "id": "CPU-CCMN0119",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0066",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1505",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0120 Y DSP-CCMN0067)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0120"
        },
        {
            "id": "CPU-CCMN0120",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0067",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1506",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0036 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-CCMN0036"
        },
        {
            "id": "PTR-CCMN0036",
            "name": "IMPRESORA A3 COLOR MFP GRANDE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS1511",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0124 Y DSP-CCMN0069)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0124"
        },
        {
            "id": "CPU-CCMN0124",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0069",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-ACO1001",
            "name": "PANEL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-ACO1002",
            "name": "PANEL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-ACO1003",
            "name": "PANEL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-ACO1004",
            "name": "PANEL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-ACO1006",
            "name": "PANEL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-CIR0001",
            "name": "PANEL ACTIVACIÓN LOCAL Y AUTOMÁTICA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-CIR0002",
            "name": "PANEL ACTIVACIÓN LOCAL Y AUTOMÁTICA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-CIR0003",
            "name": "PANEL ACTIVACIÓN LOCAL Y AUTOMÁTICA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-CIR0004",
            "name": "PANEL ACTIVACIÓN REMOTA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PRE-ICCS0002",
            "name": "TERMINAL MONITORIZA. Y CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "LSR-ICCS0006",
            "name": "TERMINAL DE EXTENSION TACTICO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2640",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (CPU-CCTV0003 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCTV0003"
        },
        {
            "id": "CPU-CCTV0003",
            "name": "CPU PUESTO DE CONTROL CCTV",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2552",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS2555",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS2549",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (SCV-CCMN0013 Y VDU-CCTV0003)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SCV-CCMN0013"
        },
        {
            "id": "SCV-CCMN0013",
            "name": "CONVERSOR DE MEDIOS FO/RJ45",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "VDU-CCTV0003",
            "name": "EQUIPO VTC SALA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-CCTV0003",
            "name": "CAJA DOMO EXTERIOR - TVC-CCTV0003",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-CCTV0004",
            "name": "CAJA DOMO EXTERIOR - TVC-CCTV0004",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2558",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0009 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-CCTV0009"
        },
        {
            "id": "DSP-CCTV0009",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2559",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0010 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-CCTV0010"
        },
        {
            "id": "DSP-CCTV0010",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2560",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0011 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-CCTV0011"
        },
        {
            "id": "DSP-CCTV0011",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2561",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0012 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-CCTV0012"
        },
        {
            "id": "DSP-CCTV0012",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2564",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0013 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-CCTV0013"
        },
        {
            "id": "DSP-CCTV0013",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2575",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0014 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-CCTV0014"
        },
        {
            "id": "DSP-CCTV0014",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2576",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0015 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-CCTV0015"
        },
        {
            "id": "DSP-CCTV0015",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2527",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (SCV-CCMN0012 Y VDU-CCTV0001)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SCV-CCMN0012"
        },
        {
            "id": "SCV-CCMN0012",
            "name": "CONVERSOR DE MEDIOS FO/RJ45",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "VDU-CCTV0001",
            "name": "EQUIPO VTC SALA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2538",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (SCV-CCMN0011 Y VDU-CCTV0002)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SCV-CCMN0011"
        },
        {
            "id": "SCV-CCMN0011",
            "name": "CONVERSOR DE MEDIOS FO/RJ45",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "VDU-CCTV0002",
            "name": "EQUIPO VTC SALA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2156",
            "name": "CAJA DE CONEXIÓN (VS) - ASOCIADO A DSP-CCTV0025 (d &gt; 15m)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2647",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0025 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-CCTV0025"
        },
        {
            "id": "DSP-CCTV0025",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2642",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "JBX-CCTV0002",
            "name": "CAJA DOMO EXTERIOR - TVC-CCTV0003",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-CCTV0009",
            "name": "CAJA DOMO EXTERIOR - TVC-CCTV0009",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-CCTV0010",
            "name": "CAJA DOMO EXTERIOR - TVC-CCTV0010",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2232",
            "name": "ENCHUFE SIMPLE (VS) - BTC-GMDS0001",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: BTC-GMDS0001"
        },
        {
            "id": "BTC-GMDS0001",
            "name": "CARGADOR PORTATIL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2233",
            "name": "ENCHUFE SIMPLE (VS) - BTC-GMDS0002",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2234",
            "name": "ENCHUFE SIMPLE (VS) - BTC-GMDS0003",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PRE-CCSY0001",
            "name": "ENCHUFE DOBLE (VS) - SISTEMA SCOMBA (PRE-CCSY0001 Y DSP-CCSY0001)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2602",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0012 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0012"
        },
        {
            "id": "TVR-TVSY0012",
            "name": "TV LED 55",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2603",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0013 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0013"
        },
        {
            "id": "TVR-TVSY0013",
            "name": "TV LED 55",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2544",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0001 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0001"
        },
        {
            "id": "TVR-TVSY0001",
            "name": "TV LED 32",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2548",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0002 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0002"
        },
        {
            "id": "TVR-TVSY0002",
            "name": "TV LED 32",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2639",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0014 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0014"
        },
        {
            "id": "TVR-TVSY0014",
            "name": "TV LED 32",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2612",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0015 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0015"
        },
        {
            "id": "TVR-TVSY0015",
            "name": "TV LED 32",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2617",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0016 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0016"
        },
        {
            "id": "TVR-TVSY0016",
            "name": "TV LED 32",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2622",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0017 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0017"
        },
        {
            "id": "TVR-TVSY0017",
            "name": "TV LED 32",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2629",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0033 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
