            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0033"
        },
        {
            "id": "TVR-TVSY0033",
            "name": "TV LED 32",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2634",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0034 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0034"
        },
        {
            "id": "TVR-TVSY0034",
            "name": "TV LED 32",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2165",
            "name": "ENCHUFE DOBLE (NV) - BTC-XCOM001 Y BTC-XCOM0002",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: BTC-XCOM0001"
        },
        {
            "id": "BTC-XCOM0001",
            "name": "CARGADOR SIMPLE SIRDEE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BTC-XCOM0002",
            "name": "CARGADOR SIMPLE SIRDEE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2166",
            "name": "ENCHUFE DOBLE (NV) - BTC-XCOM003 Y BTC-XCOM0004",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: BTC-XCOM0003"
        },
        {
            "id": "BTC-XCOM0003",
            "name": "CARGADOR SIMPLE SIRDEE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BTC-XCOM0004",
            "name": "CARGADOR SIMPLE SIRDEE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2167",
            "name": "ENCHUFE DOBLE (NV) - BTC-XCOM005 Y BTC-XCOM0006",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: BTC-XCOM0005"
        },
        {
            "id": "BTC-XCOM0005",
            "name": "CARGADOR SIMPLE SIRDEE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BTC-XCOM0006",
            "name": "CARGADOR SIMPLE SIRDEE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2604",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0018 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0018"
        },
        {
            "id": "TVR-TVSY0018",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2606",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0019 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0019"
        },
        {
            "id": "TVR-TVSY0019",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2162",
            "name": "ENCHUFE DOBLE (NV) - BTC-XCOM007 Y BTC-XCOM0008",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: BTC-XCOM0007"
        },
        {
            "id": "BTC-XCOM0007",
            "name": "CARGADOR SIMPLE SIRDEE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BTC-XCOM0008",
            "name": "CARGADOR SIMPLE SIRDEE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2163",
            "name": "ENCHUFE DOBLE (NV) - BTC-XCOM009 Y BTC-XCOM0010",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: BTC-XCOM0009"
        },
        {
            "id": "BTC-XCOM0009",
            "name": "CARGADOR SIMPLE SIRDEE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BTC-XCOM0010",
            "name": "CARGADOR SIMPLE SIRDEE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2164",
            "name": "ENCHUFE DOBLE (NV) - BTC-XCOM011 Y BTC-XCOM0012",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: BTC-XCOM0011"
        },
        {
            "id": "BTC-XCOM0011",
            "name": "CARGADOR SIMPLE SIRDEE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BTC-XCOM0012",
            "name": "CARGADOR SIMPLE SIRDEE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WAB-SANI0017",
            "name": "BATERIA LAVABOS 1 PILETA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WAB-SANI0011",
            "name": "BATERIA LAVABOS 1 PILETA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2032",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2033",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WAB-SANI0010",
            "name": "GPO SIMPLE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2030",
            "name": "GPO DOBLE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2031",
            "name": "GPO DOBLE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2026",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2027",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2028",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2029",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2034",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2035",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2036",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2037",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2038",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2039",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2040",
            "name": "ENCHUFE DOBLE 230V (NV) - SHD-OFFE0008",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SHD-OFFE0008"
        },
        {
            "id": "SHD-OFFE0008",
            "name": "DESTRUCTORA DE DOCUMENTOS LOCAL MANDO EMBARCADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2044",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2045",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2046",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2050",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2052",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2053",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2054",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2001",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2002",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2003",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2152",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2012",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2013",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2014",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2153",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2154",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2103",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2004",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2005",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2006",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2007",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2008",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2009",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2015",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2016",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2017",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2020",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2021",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2022",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2023",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2024",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2223",
            "name": "ENCHUFE (NV)- DWC-FSFE0014",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0014"
        },
        {
            "id": "DWC-FSFE0014",
            "name": "FUENTE FRIA PASILLO BABOR (POPA DEL PUENTE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WAB-SANI0019",
            "name": "BATERIA LAVABOS 1 PILETA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WAB-SANI0018",
            "name": "BATERIA LAVABOS 1 PILETA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2062",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2063",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2068",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2189",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2190",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2191",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2086",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2079",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2080",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2073",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2074",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2085",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2086",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2087",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2088",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2224",
            "name": "ENCHUFE (NV)- DWC-FSFE0013",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0013"
        },
        {
            "id": "DWC-FSFE0013",
            "name": "FUENTE FRIA PASILLO BABOR (01-142-2-L)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2089",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2090",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2091",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2092",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2097",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2118",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2119",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2120",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WAB-SANI0016",
            "name": "BATERIA LAVABOS 1 PILETA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WAB-SANI0020",
            "name": "BATERIA LAVABOS 1 PILETA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2094",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2095",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2098",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2099",
            "name": "ENCHUFE DOBLE 230V (NV) - SHD-OFFE0007",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SHD-OFFE0007"
        },
        {
            "id": "SHD-OFFE0007",
            "name": "TRITURADORA DE PAPEL KOBRA 400HS CLASE A. OFICINA PUBLICACIONES RESERVADAS.",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2106",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2158",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2107",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2159",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2125",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2126",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2140",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2141",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2142",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2143",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2225",
            "name": "ENCHUFE DOBLE (NV)- DWC-FSFE0016 Y SPARE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0016"
        },
        {
            "id": "DWC-FSFE0016",
            "name": "FUENTE FRIA SALA DE ESTAR SUBOFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2146",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2147",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2148",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2149",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2010",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2011",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2155",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2105",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2121",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2157",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2122",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2123",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2156",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2151",
            "name": "CAJA DE CONEXIÓN (VM) - ASOCIADO A CPU-CCMN0002 Y DSP-CCMN0002 (d &gt; 15m)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0002",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0002 Y DSP-CCMN0002)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2152",
            "name": "CAJA DE CONEXIÓN (VM) - ASOCIADO A SKT-2PWS2502 Y SKT-2PWS2503 (d &gt; 15m)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0003",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0003 Y DSP-CCMN0003)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCMN0001",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0001 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0001",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0001 Y DSP-CCMN0001)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0009",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0009 Y DSP-CCMN0007)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCMN0004",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0004 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0006",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0006 Y DSP-CCMN0005)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCMN0003",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0003 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0012",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0012 Y DSP-CCMN0008)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0013",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0013 Y DSP-CCMN0009)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCMN0005",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0005 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0015",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0015 Y DSP-CCMN0014)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0016",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0016 Y DSP-CCMN0015)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0019",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0019 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCMN0007",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0007 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCMN0009",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0009 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0028",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0028 Y DSP-CCMN0016)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCMN0011",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0011 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0030",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0030 Y DSP-CCMN0017)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCMN0012",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0012 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0042",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0042 Y DSP-CCMN0023)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0044",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0044 Y SEL-CCMN0017))",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0045",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0045 Y DSP-CCMN0024)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0047",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0047 Y DSP-CCMN0025)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0033",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0033 Y CPU-CCMN0035)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCMN0014",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0014 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0037",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0037 Y DSP-CCMN0021)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCMN0017",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0017 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0050",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0050 Y DSP-CCMN0026)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0039",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0039 Y DSP-CCMN0022)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0041",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0041 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2664",
            "name": "ENCHUFE DOBLE (VM) - EQUIPOS PUESTO GUARDIA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "CPU-CCMN0054",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0054 Y DSP-CCMN0029)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0055",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0055 Y DSP-CCMN0030)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCMN0021",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0021 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0064",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0064 Y DSP-CCMN0033)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0063",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0063 Y DSP-CCMN0032)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0125",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0125 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0126",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0126 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0127",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0127 Y DSP-CCMN0072)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0128",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0128 Y DSP-CCMN0073)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0131",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0131 Y DSP-CCMN0074)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0132",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0132 Y DSP-CCMN0075)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0135",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0135 Y DSP-CCMN0076)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0136",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0136 Y DSP-CCMN0077)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0139",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0139 Y DSP-CCMN0078)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCMN0039",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0039 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0140",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0140 Y DSP-CCMN0079)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0141",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0141 Y DSP-CCMN0080)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0144",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0144 Y DSP-CCMN0081)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0145",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0145 Y DSP-CCMN0082)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0148",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0148 Y DSP-CCMN0083)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0149",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0149 Y DSP-CCMN0084)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0002",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0002 Y CPU-CCMN0008)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0003",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0003 Y CPU-CCMN0010)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0004",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0004 Y CPU-CCMN0014)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0010",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0010 Y CPU-CCMN0017)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0009",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0009 Y CPU-CCMN0018)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SCV-CCMN0002",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SCV-CCMN0002 Y PTR-CCMN0008)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0012",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0012 Y CPU-CCMN0031)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0011",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0011 Y CPU-CCMN0029)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0015",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0015 Y CPU-CCMN0038)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0016",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0016 Y CPU-CCMN0040)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SCV-CCMN0004",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SCV-CCMN0004 Y PTR-CCMN0016)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0020",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0020 Y CPU-CCMN0051)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0034",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (CPU-CCMN0034 Y CPU-CCMN0036)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0018",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0018 Y CPU-CCMN0046)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0019",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0019 Y CPU-CCMN0048)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0024",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0024 Y CPU-CCMN0060)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0027",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0027 Y CPU-CCMN0065)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SCV-CCMN0007",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SCV-CCMN0007 Y PTR-CCMN0022)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0023",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0023 Y CPU-CCMN0059)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SCV-CCMN0006",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SCV-CCMN0006 Y PTR-CCMN0020)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0050",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0050 Y CPU-CCMN0133)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0048",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0048 Y CPU-CCMN0129)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0049",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0049 Y CPU-CCMN0130)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0051",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0051 Y CPU-CCMN0134)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0052",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0052 Y CPU-CCMN0137)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0053",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0053 Y CPU-CCMN0138)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0054",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0054 Y CPU-CCMN0142)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0056",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0056 Y CPU-CCMN0146)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0057",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0057 Y CPU-CCMN0147)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0055",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0055 Y CPU-CCMN0143)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0058",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0058 Y CPU-CCMN0150)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0059",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0059 Y CPU-CCMN0151)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ITU-CYDS0005",
            "name": "ENCHUFE DOBLE (VM) - RED CIBERSEGURIDAD (ITU-CYDS0005 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCSY0001",
            "name": "ENCHUFE DOBLE (VM) - RED SCOMBA (PTR-CCSY0001)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCSY0002",
            "name": "ENCHUFE DOBLE (VM) - RED SCOMBA (PTR-CCSY0002)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "LAP-CCSY0003",
            "name": "ENCHUFE SIMPLE (VM) - LAP-CCSY0003",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ITU-CYDS0006",
            "name": "ENCHUFE DOBLE (VM) - RED CIBERSEGURIDAD (ITU-CYDS0006 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "LAP-CCSY0004",
            "name": "ENCHUFE SIMPLE (VM) - LAP-CCSY0004",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-ACO2002",
            "name": "PANEL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-ACO2003",
            "name": "PANEL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0028",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0063",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TAB-OFFE0004",
            "name": "MESA REUNION",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TAB-OFFE0003",
            "name": "MESA DE REUNIONES CENTRO DE COMUNICACIONES (CECOM)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2218",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2221",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PSP-ARRS0001",
            "name": "POWER SUPPLY 28 VDC",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2229",
            "name": "ENCHUFE SIMPLE (VS)- ASOCIADO A LAP-NBQ0001 PC-Táctico",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: LAP-NBQ0001"
        },
        {
            "id": "LAP-NBQ0001",
            "name": "Servidor RADS Tipo 1",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ELU-QPDS0001",
            "name": "CALIBRATION UNIT PORT",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2187",
            "name": "ENCHUFE SIMPLE (VM) - MANTENIMIENTO SISTEMA DORNA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ELU-QPDS0002",
            "name": "CALIBRATION UNIT STBD",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2648",
            "name": "ENCHUFE SIMPLE (VM) - ASOCIADO A CPU-NDDS0001 Unidad Auxiliar Mmto. (UAM)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-NDDS0001"
        },
        {
            "id": "CPU-NDDS0001",
            "name": "UNIDAD AUXILIAR DE MANTENIMIENTO (UAM)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SCU-RNAV0003",
            "name": "CAJA CONVERTIDORA DE BLANKING Nº1",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SCU-RNAV0004",
            "name": "CAJA CONVERTIDORA DE BLANKING Nº2",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SCU-RNAV0005",
            "name": "CAJA CONVERTIDORA DE BLANKING Nº3",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-CIR0005",
            "name": "PANEL ACTIVACIÓN LOCAL Y AUTOMÁTICA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-CIR0006",
            "name": "PANEL ACTIVACIÓN LOCAL Y AUTOMÁTICA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-CIR0007",
            "name": "PANEL ACTIVACIÓN LOCAL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-CIR0010",
            "name": "PANEL ACTIVACIÓN LOCAL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-CIR0011",
            "name": "PANEL ACTIVACIÓN LOCAL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3018",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3019",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3022",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3023",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4080",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4081",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL3012",
            "name": "TUH-CAL3012",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL3011",
            "name": "TUH-CAL3011",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4084",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4085",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4078",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4079",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2106",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2107",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2100",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2101",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2217",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2112",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2113",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2109",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2110",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2103",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2104",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2115",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2116",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2134",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2135",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3111",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3112",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3114",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3115",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6020",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6021",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6039",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6040",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6022",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6023",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6037",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6038",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6025",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6026",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6044",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6045",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WAB-SANI0003",
            "name": "BATERIA LAVABOS 1 PILETA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WAB-SANI0004",
            "name": "BATERIA LAVABOS 1 PILETA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5043",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5044",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4063",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4064",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4057",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4058",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4060",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4061",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4066",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4067",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4069",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4070",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4072",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4073",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3131",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3132",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3133",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3134",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3141",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3142",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3148",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3149",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3154",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3155",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3145",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3146",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3151",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3152",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3157",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3158",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3160",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3161",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6050",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6051",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6047",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6048",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6067",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6068",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6056",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6057",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6063",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6064",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4118",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4119",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4120",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4121",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3214",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3215",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3101",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3015",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3102",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3026",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3016",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3017",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3531",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0022 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0022"
        },
        {
            "id": "TVR-TVSY0022",
            "name": "TV LED 65",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3532",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0023 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0023"
        },
        {
            "id": "TVR-TVSY0023",
            "name": "TV LED 43",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3043",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3044",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3046",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3133",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3066",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3067",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3068",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3069",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3110",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3072",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3070",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3071",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3191",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3111",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3061",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3062",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3189",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3546",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0028 Y LSR-TVSY0007)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0028"
        },
        {
            "id": "TVR-TVSY0028",
            "name": "TV LED 65",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "LSR-TVSY0007",
            "name": "BARRA SONIDO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3547",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0029 Y LSR-TVSY0008)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0029"
        },
        {
            "id": "TVR-TVSY0029",
            "name": "TV LED 43",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "LSR-TVSY0008",
            "name": "BARRA SONIDO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3180",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3095",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3096",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3092",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3093",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3535",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0025 Y LSR-TVSY0009)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0025"
        },
        {
            "id": "TVR-TVSY0025",
            "name": "TV LED 65",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "LSR-TVSY0009",
            "name": "BARRA SONIDO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3536",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0026 Y LSR-TVSY0010)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0026"
        },
        {
            "id": "TVR-TVSY0026",
            "name": "TV LED 65",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "LSR-TVSY0010",
            "name": "BARRA SONIDO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3537",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0027 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0027"
        },
        {
            "id": "TVR-TVSY0027",
            "name": "TV LED 43",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3073",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3074",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3075",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3076",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3078",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3079",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3080",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3081",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3181",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3124",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3125",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3122",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3128",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3129",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3193",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3126",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3127",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3123",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3124",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3123",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3120",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3121",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3192",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3223",
            "name": "ENCHUFE (NV)- DWC-FSFE0007",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0007"
        },
        {
            "id": "DWC-FSFE0007",
            "name": "FUENTE FRIA PASILLO 2ª CUBIERTA (FRENTE COMEDOR SUBOFICIALES)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3118",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3119",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3125",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3144",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3127",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3139",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3140",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3136",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3137",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3138",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3128",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3110",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3106",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3107",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3108",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3152",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3185",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3186",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3179",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3183",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3184",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3104",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3052",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3053",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3049",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3050",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3051",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3137",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3011",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3012",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3005",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3006",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3007",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3008",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3140",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3100",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3101",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3224",
            "name": "ENCHUFE (NV)- DWC-FSFE0006",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0006"
        },
        {
            "id": "DWC-FSFE0006",
            "name": "FUENTE FRIA CAMARA MAQUINAS PROA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3098",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3099",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3142",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3104",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3105",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3102",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3103",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3001",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3002",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3144",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3169",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3170",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3165",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3166",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3148",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3177",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3178",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3225",
            "name": "ENCHUFE (NV)- DWC-FSFE0002",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0002"
        },
        {
            "id": "DWC-FSFE0002",
            "name": "FUENTE FRIA CAMARA MAQUINAS AUXILIARES N-1",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3173",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3174",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PMP-SWFS0003",
            "name": "PMP-SWFS0003",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3103",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3036",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3042",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3037",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3038",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3039",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3040",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3188",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3520",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0003 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0003"
        },
        {
            "id": "TVR-TVSY0003",
            "name": "TV LED 43",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3525",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0004 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0004"
        },
        {
            "id": "TVR-TVSY0004",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3530",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0005 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0005"
        },
        {
            "id": "TVR-TVSY0005",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3160",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3032",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3033",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3034",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3187",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3028",
            "name": "ENCHUFE DOBLE 230 V (NV) - SHD-OFFE0001",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SHD-OFFE0001"
        },
        {
            "id": "SHD-OFFE0001",
            "name": "TRITURADORA DOCUMENTOS OFICINA SERVICIO SISTEMA COMBATE (01-131-0-Q)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3029",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3030",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3031",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3163",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3058",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3059",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3226",
            "name": "ENCHUFE DOBLE (NV)- DWC-FSFE0011 Y SPARE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0011"
        },
        {
            "id": "DWC-FSFE0011",
            "name": "FUENTE FRIA CAMARA OFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3054",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3055",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3056",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3057",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3083",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3084",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3227",
            "name": "ENCHUFE (NV)- DWC-FSFE0017",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0017"
        },
        {
            "id": "DWC-FSFE0017",
            "name": "FUENTE FRIA ( BIBLIOTECA/SALA REUNIONES/ENFERMERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3500",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0066 Y DSP-CCMN0034)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3502",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0067 Y DSP-CCMN0035)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0067"
        },
        {
            "id": "CPU-CCMN0067",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0035",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3506",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0069 Y DSP-CCMN0037)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0069"
        },
        {
            "id": "CPU-CCMN0069",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0037",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3507",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0070 Y DSP-CCMN0038)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0070"
        },
        {
            "id": "CPU-CCMN0070",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0038",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3508",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0073 Y DSP-CCMN0039)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0073"
        },
        {
            "id": "CPU-CCMN0073",
            "name": "PC RED SAPZO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0039",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3504",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0068 Y DSP-CCMN0036)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0068"
        },
        {
            "id": "CPU-CCMN0068",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0036",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3510",
            "name": "ENCHUFE DOBLE (VM) - EQUIPOS PUESTO GUARDIA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS3505",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0023 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-CCMN0023"
        },
        {
            "id": "PTR-CCMN0023",
            "name": "IMPRESORA LASER A4",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3511",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0074 Y DSP-CCMN0040)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0074"
        },
        {
            "id": "CPU-CCMN0074",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0040",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3514",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0075 Y DSP-CCMN0041)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0075"
        },
        {
            "id": "CPU-CCMN0075",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0041",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3516",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0076 Y DSP-CCMN0042)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0076"
        },
        {
            "id": "CPU-CCMN0076",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0042",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3518",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0027 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-CCMN0027"
        },
        {
            "id": "PTR-CCMN0027",
            "name": "IMPRESORA LASER A3 COLOR MFP",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3512",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0080 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0080"
        },
        {
            "id": "CPU-CCMN0080",
            "name": "PC RED SAPZO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3521",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0081 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0081"
        },
        {
            "id": "CPU-CCMN0081",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3523",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0082 Y DSP-CCMN0044)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0082"
        },
        {
            "id": "CPU-CCMN0082",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0044",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3549",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS3526",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0085 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0085"
        },
        {
            "id": "CPU-CCMN0085",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3528",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0086 Y DSP-CCMN0046)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0086"
        },
        {
            "id": "CPU-CCMN0086",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0046",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3538",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0159 Y DSP-CCMN0089)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0159"
        },
        {
            "id": "CPU-CCMN0159",
            "name": "PC RED SAPZO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0089",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3539",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0160 Y DSP-CCMN0090)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0160"
        },
        {
            "id": "CPU-CCMN0160",
            "name": "PC RED SAPZO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0090",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3540",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0161 Y DSP-CCMN0091)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0161"
        },
        {
            "id": "CPU-CCMN0161",
            "name": "PC RED SAPZO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0091",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3541",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0162 Y DSP-CCMN0092)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0162"
        },
        {
            "id": "CPU-CCMN0162",
            "name": "PC RED SAPZO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0092",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3542",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0163 Y DSP-CCMN0093)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0163"
        },
        {
            "id": "CPU-CCMN0163",
            "name": "PC RED SAPZO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0093",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3543",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0164 Y DSP-CCMN0094)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0164"
        },
        {
            "id": "CPU-CCMN0164",
            "name": "PC RED SAPZO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0094",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3544",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0158 Y DSP-CCMN0088)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0158"
        },
        {
            "id": "CPU-CCMN0158",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0088",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3545",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0043 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-CCMN0043"
        },
        {
            "id": "PTR-CCMN0043",
            "name": "IMPRESORA LASER A4",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3501",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0028 Y CPU-CCMN0071)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0028"
        },
        {
            "id": "SEL-CCMN0028",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0071",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3503",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0029 Y CPU-CCMN0072)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0029"
        },
        {
            "id": "SEL-CCMN0029",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0072",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3509",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS3513",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0032 Y CPU-CCMN0077)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0032"
        },
        {
            "id": "SEL-CCMN0032",
            "name": "KVM 4 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0077",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3515",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0030 Y CPU-CCMN0078)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0030"
        },
        {
            "id": "SEL-CCMN0030",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0078",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3517",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0031 Y CPU-CCMN0079)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0031"
        },
        {
            "id": "SEL-CCMN0031",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0079",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3519",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS3522",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0033 Y CPU-CCMN0083)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0033"
        },
        {
            "id": "SEL-CCMN0033",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0083",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3524",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0034 Y CPU-CCMN0084)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0034"
        },
        {
            "id": "SEL-CCMN0034",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0084",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3527",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0035 Y CPU-CCMN0087)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0035"
        },
        {
            "id": "SEL-CCMN0035",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0087",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3529",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0036 Y CPU-CCMN0088)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0036"
        },
        {
            "id": "SEL-CCMN0036",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0088",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-DAG0001",
            "name": "VVA BOL.MOT.AC.FUN. CL.III GR.A DN40",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-DAG0002",
            "name": "VVA BOL.MOT.AC.FUN. CL.III GR.A DN40",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-DRT0041",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-DRT0042",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-ARE0001",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-ARE0002",
            "name": "VVA MARIPOSA MOTORIZADA WAFER DN150",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-DRT0004",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-DRT0005",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-DRT0006",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-DRT0001",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-DRT0002",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-DRT0011",
            "name": "VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-DRT0012",
            "name": "VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-DRT0009",
            "name": "VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MTV-DRT0010",
            "name": "VVA MARIP. MOTOR. AC.NOD LUG DFM DN100",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-CDG0001",
            "name": "SIFON CALEFACTADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-CDG0002",
            "name": "SIFON CALEFACTADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3206",
            "name": "CAJA DE CONEXIÓN SIFONES TURBINA DE GAS (COMBUSTIÓN)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-CTG0005",
            "name": "SIFON CALEFACTADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-CTG0006",
            "name": "SIFON CALEFACTADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-CTG0007",
            "name": "SIFON CALEFACTADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-CTG0008",
            "name": "SIFON CALEFACTADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-CTG0001",
            "name": "SIFON CALEFACTADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-CTG0002",
            "name": "SIFON CALEFACTADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-CTG0003",
            "name": "SIFON CALEFACTADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-CTG0004",
            "name": "SIFON CALEFACTADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-ART0001",
            "name": "SIFON CALEFACTADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-ART0002",
            "name": "SIFON CALEFACTADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3550",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS3533",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (VDU-CCTV0004 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: VDU-CCTV0004"
        },
        {
            "id": "VDU-CCTV0004",
            "name": "EQUIPO VTC SALA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3534",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0024 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0024"
        },
        {
            "id": "TVR-TVSY0024",
            "name": "TV LED 43",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3548",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (VDU-CCTV0005 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: VDU-CCTV0005"
        },
        {
            "id": "VDU-CCTV0005",
            "name": "EQUIPO VTC SALA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0009",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0016",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0036",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0037",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0038",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0039",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0006",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0007",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0008",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0023",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0024",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0020",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0028",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL2031",
            "name": "CALENTADORES ASEOS NO MODULARES (CONVECTOR)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WAB-SANI0012",
            "name": "BATERIA LAVABOS (3-139-1-L)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3217",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3218",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3196",
            "name": "ENCHUFE SIMPLE (NV) - SLE-FSFE0001",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SLE-FSFE0001"
        },
        {
            "id": "SLE-FSFE0001",
            "name": "CORTAFIAMBRE COCINA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3197",
            "name": "ENCHUFE SIMPLE (NV) - SLE-FSFE0002",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SLE-FSFE0002"
        },
        {
            "id": "SLE-FSFE0002",
            "name": "SIERRA DE CONGELADOS COCINA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3198",
            "name": "ENCHUFE SIMPLE (NV) - ELS-FSFE0001",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: ELS-FSFE0001"
        },
        {
            "id": "ELS-FSFE0001",
            "name": "BASCULA PANADERIA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3199",
            "name": "ENCHUFE SIMPLE (NV) - ELS-FSFE0002",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: ELS-FSFE0002"
        },
        {
            "id": "ELS-FSFE0002",
            "name": "BASCULA COCINA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3206",
            "name": "ENCHUFE SIMPLE (NV) - BRT-FSFE0004",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: BRT-FSFE0004"
        },
        {
            "id": "BRT-FSFE0004",
            "name": "TOSTADOR COMEDOR SUBOFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS3211",
            "name": "ENCHUFE SIMPLE (NV) - VEM-FSFE0007",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: VEM-FSFE0007"
        },
        {
            "id": "VEM-FSFE0007",
            "name": "DISPENSADOR CAFE COMEDOR SUBOFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DHR-ASE0001",
            "name": "DESHIDRATADOR AIRE SECO EQS. ELECTRONICOS N-1",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-CIR0008",
            "name": "PANEL ACTIVACIÓN LOCAL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-CIR0009",
            "name": "PANEL ACTIVACIÓN LOCAL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4115",
            "name": "ENCHUFE DOBLE (NV) - BIC-GYME0001 Y BIC-GYME0003",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: BIC-GYME0001"
        },
        {
            "id": "BIC-GYME0001",
            "name": "BICICLETA ESTATICA (GIMNASIO 01-97-2-L)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BIC-GYME0003",
            "name": "BICICLETA ELIPTICA (GIMNASIO 01-97-2-L)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4116",
            "name": "ENCHUFE DOBLE (NV) - BIC-GYME0002 Y BIC-GYME0004",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: BIC-GYME0002"
        },
        {
            "id": "BIC-GYME0002",
            "name": "BICICLETA ELIPTICA (GIMNASIO 01-97-2-L)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BIC-GYME0004",
            "name": "BICICLETA ESTATICA (GIMNASIO 01-97-2-L)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4002",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4503",
            "name": "ENCHUFE DOBLE (VM) - RED TVSY (TVR-TVSY0007 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0007"
        },
        {
            "id": "TVR-TVSY0007",
            "name": "TV LED 43",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4500",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0006 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4513",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0008 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0008"
        },
        {
            "id": "TVR-TVSY0008",
            "name": "TV LED 43",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4578",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0041 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0041"
        },
        {
            "id": "TVR-TVSY0041",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4579",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0042 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0042"
        },
        {
            "id": "TVR-TVSY0042",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4072",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4564",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0035 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0035"
        },
        {
            "id": "TVR-TVSY0035",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4566",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0039 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0039"
        },
        {
            "id": "TVR-TVSY0039",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4568",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0040 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0040"
        },
        {
            "id": "TVR-TVSY0040",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4073",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4551",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0030 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0030"
        },
        {
            "id": "TVR-TVSY0030",
            "name": "TV LED 32",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4557",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0036 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0036"
        },
        {
            "id": "TVR-TVSY0036",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4559",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0037 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0037"
        },
        {
            "id": "TVR-TVSY0037",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4561",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0038 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0038"
        },
        {
            "id": "TVR-TVSY0038",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4086",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4509",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0009 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0009"
        },
        {
            "id": "TVR-TVSY0009",
            "name": "TV LED 32",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4520",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0010 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0010"
        },
        {
            "id": "TVR-TVSY0010",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4525",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0011 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0011"
        },
        {
            "id": "TVR-TVSY0011",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4005",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4045",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4046",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4047",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4127",
            "name": "ENCHUFE DOBLE 230V (NV) - HD-OFFE0003",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SHD-OFFE0003"
        },
        {
            "id": "SHD-OFFE0003",
            "name": "TRITURADORA DOCUMENTOS OFICINA CENTRAL (01-81-2-Q)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4041",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4042",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4043",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4044",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4003",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4088",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4094",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4075",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4076",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4077",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4041",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4055",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4056",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4048",
            "name": "ENCHUFE DOBLE 230V (NV) - HD-OFFE0002",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SHD-OFFE0002"
        },
        {
            "id": "SHD-OFFE0002",
            "name": "TRITURADORA DOCUMENTOS OFICINA UNAEMB (01-95-0-Q)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4049",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4050",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4051",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4052",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4011",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4095",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4096",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4122",
            "name": "ENCHUFE DOBLE (NV)- DWC-FSFE0015 Y SPARE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0015"
        },
        {
            "id": "DWC-FSFE0015",
            "name": "FUENTE FRIA GIMNASIO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4035",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4036",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4008",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4092",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4093",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4014",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4090",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4123",
            "name": "ENCHUFE DOBLE (NV)- DWC-FSFE0010 Y SPARE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0010"
        },
        {
            "id": "DWC-FSFE0010",
            "name": "FUENTE FRIA PASILLO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4103",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4104",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4025",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4053",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4054",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4037",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4038",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4020",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4100",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4101",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4102",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4097",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4098",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4099",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4014",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4015",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4016",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4017",
            "name": "ENCHUFE DOBLE 230V (NV) - SHD-OFFE0005",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SHD-OFFE0005"
        },
        {
            "id": "SHD-OFFE0005",
            "name": "TRITURADORA DOCUMENTOS OFICINA SERVICIO ENERGIA Y PROPULSION (2-92-1-Q)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4018",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4026",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4012",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4022",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4010",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4011",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4043",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4107",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4108",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4020",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4021",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4040",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4001",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4002",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4124",
            "name": "ENCHUFE (NV)- DWC-FSFE0008",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0008"
        },
        {
            "id": "DWC-FSFE0008",
            "name": "FUENTE FRIA PASILLO 2ª CUBIERTA (FRENTE TALLER GENERAL)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4019",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4025",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4026",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4109",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4037",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4004",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4005",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4125",
            "name": "ENCHUFE (NV)- DWC-FSFE0005",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0005"
        },
        {
            "id": "DWC-FSFE0005",
            "name": "FUENTE FRIA CAMARA REDUCTORES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4105",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4023",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4024",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4106",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4033",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4027",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4028",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4029",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4030",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PMP-SWFS0004",
            "name": "PMP-SWFS0004",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4035",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4084",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4008",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4006",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4007",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4009",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4038",
            "name": "CAJA DE CONEXIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4126",
            "name": "ENCHUFE (NV)- DWC-FSFE0004",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0004"
        },
        {
            "id": "DWC-FSFE0004",
            "name": "FUENTE FRIA CAMARA MAQUINAS DE POPA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4031",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4032",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4033",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4034",
            "name": "ENCHUFE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PCIN-SICP0004",
            "name": "TOMA CONEXIÓN PORTÁTIL 04",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PCIN-SICP0005",
            "name": "TOMA CONEXIÓN PORTÁTIL 05",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PCIN-SICP0010",
            "name": "TOMA CONEXIÓN PORTÁTIL 10",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-CCTV0007",
            "name": "CAJA DOMO EXTERIOR - TVC-CCTV0007",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-CCTV0008",
            "name": "CAJA DOMO EXTERIOR - TVC-CCTV0008",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WAB-SANI0005",
            "name": "BATERIA LAVABOS 1 PILETA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WAB-SANI0006",
            "name": "BATERIA LAVABOS 1 PILETA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WAB-SANI0013",
            "name": "BATERIA LAVABOS 1 PILETA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0048",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0061",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0065",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0010",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0011",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0066",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0035",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0044",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0045",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0040",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0041",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0042",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0043",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4117",
            "name": "ENCHUFE SIMPLE (VM) - DSP-CSSS0001",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-CSSS0001"
        },
        {
            "id": "DSP-CSSS0001",
            "name": "MONITOR SERVIDOR CSSS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4079",
            "name": "CAJA DE CONEXIONES - PC's RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4516",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0100 Y DSP-CCMN0055)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0100"
        },
        {
            "id": "CPU-CCMN0100",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0055",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4518",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0101 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0101"
        },
        {
            "id": "CPU-CCMN0101",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4574",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS4510",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0093 Y DSP-CCMN0051)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0093"
        },
        {
            "id": "CPU-CCMN0093",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0051",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4521",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0104 Y DSP-CCMN0057)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0104"
        },
        {
            "id": "CPU-CCMN0104",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0057",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4523",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0105 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0105"
        },
        {
            "id": "CPU-CCMN0105",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4575",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS4537",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0116 Y DSP-CCMN0064)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0116"
        },
        {
            "id": "CPU-CCMN0116",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0064",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4057",
            "name": "CAJA DE CONEXIONES - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4526",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0108 Y DSP-CCMN0059)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0108"
        },
        {
            "id": "CPU-CCMN0108",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0059",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4534",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0112 Y DSP-CCMN0063)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0112"
        },
        {
            "id": "CPU-CCMN0112",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0063",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4527",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0115 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0115"
        },
        {
            "id": "CPU-CCMN0115",
            "name": "PC RED SAPZO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4536",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "JBX-2PWS4060",
            "name": "CAJA DE CONEXIONES - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4529",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0109 Y DSP-CCMN0060)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0109"
        },
        {
            "id": "CPU-CCMN0109",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0060",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4531",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0110 Y DSP-CCMN0061)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0110"
        },
        {
            "id": "CPU-CCMN0110",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0061",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4533",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0111 Y DSP-CCMN0062)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0111"
        },
        {
            "id": "CPU-CCMN0111",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0062",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4532",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0032 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-CCMN0032"
        },
        {
            "id": "PTR-CCMN0032",
            "name": "IMPRESORA LASER A4",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4512",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0094 Y DSP-CCMN0052)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0094"
        },
        {
            "id": "CPU-CCMN0094",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0052",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4577",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0095 Y DSP-CCMN0053)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0095"
        },
        {
            "id": "CPU-CCMN0095",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0053",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4514",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0096 Y DSP-CCMN0054)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0096"
        },
        {
            "id": "CPU-CCMN0096",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0054",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4515",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0031 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-CCMN0031"
        },
        {
            "id": "PTR-CCMN0031",
            "name": "IMPRESORA LASER A4",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4059",
            "name": "CAJA DE CONEXIONES - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4506",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0098 Y DSP-CCMN0050)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0098"
        },
        {
            "id": "CPU-CCMN0098",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0050",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4508",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0030 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-CCMN0030"
        },
        {
            "id": "PTR-CCMN0030",
            "name": "IMPRESORA LASER A4",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4501",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0089 Y DSP-CCMN0047)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0089"
        },
        {
            "id": "CPU-CCMN0089",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0047",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4576",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0090 Y DSP-CCMN0048)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0090"
        },
        {
            "id": "CPU-CCMN0090",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0048",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4504",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0091 Y DSP-CCMN0049)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0091"
        },
        {
            "id": "CPU-CCMN0091",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0049",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4505",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0028 Y PTR-CCMN0029)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-CCMN0028"
        },
        {
            "id": "PTR-CCMN0028",
            "name": "IMPRESORA LASER A4",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCMN0029",
            "name": "IMPRESORA LASER A3 COLOR MFP",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4539",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0152 Y DSP-CCMN0085)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0152"
        },
        {
            "id": "CPU-CCMN0152",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0085",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4540",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0153 Y DSP-CCMN0086)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0153"
        },
        {
            "id": "CPU-CCMN0153",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0086",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4543",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0041 Y CPU-CCMN0155)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-CCMN0041"
        },
        {
            "id": "PTR-CCMN0041",
            "name": "IMPRESORA LASER A4 MFP",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0155",
            "name": "PC RED SAPZO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4541",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0189 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0189"
        },
        {
            "id": "CPU-CCMN0189",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4584",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0188 Y DSP-CCMN0113)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0188"
        },
        {
            "id": "CPU-CCMN0188",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0113",
            "name": "PANTALLA RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4063",
            "name": "CAJA DE CONEXIONES - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4549",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0169 Y DSP-CCMN0098)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0169"
        },
        {
            "id": "CPU-CCMN0169",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0098",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4552",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0170 Y DSP-CCMN0099)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0170"
        },
        {
            "id": "CPU-CCMN0170",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0099",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4554",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0171 Y DSP-CCMN0100)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0171"
        },
        {
            "id": "CPU-CCMN0171",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0100",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4556",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0047 Y PTR-CCMN0048)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-CCMN0047"
        },
        {
            "id": "PTR-CCMN0047",
            "name": "IMPRESORA A3 COLOR MFP GRANDE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PTR-CCMN0048",
            "name": "PLOTTER A0",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4553",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0173 Y SEL-CCMN0065)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0173"
        },
        {
            "id": "CPU-CCMN0173",
            "name": "PC RED SAPZO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0065",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4555",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0046 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-CCMN0046"
        },
        {
            "id": "PTR-CCMN0046",
            "name": "IMPRESORA LASER A4",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4546",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0166 Y DSP-CCMN0096)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS4547",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0168 Y DSP-CCMN0097)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0168"
        },
        {
            "id": "CPU-CCMN0168",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0097",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4548",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0045 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-CCMN0045"
        },
        {
            "id": "PTR-CCMN0045",
            "name": "IMPRESORA LASER A4",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4581",
            "name": "ENCHUFE DOBLE (VM) - RED CIBERSEGURIDAD (ITU-CYDS0001 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: ITU-CYDS0001"
        },
        {
            "id": "ITU-CYDS0001",
            "name": "ADUANA PLATAFORMA#1",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS4065",
            "name": "CAJA DE CONEXIONES - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4565",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0177 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0177"
        },
        {
            "id": "CPU-CCMN0177",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4567",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0178 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0178"
        },
        {
            "id": "CPU-CCMN0178",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4569",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPT-CCMN0179 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0179"
        },
        {
            "id": "CPU-CCMN0179",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4558",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0174 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0174"
        },
        {
            "id": "CPU-CCMN0174",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4560",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0175 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0175"
        },
        {
            "id": "CPU-CCMN0175",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4562",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0176 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0176"
        },
        {
            "id": "CPU-CCMN0176",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4502",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0037 Y CPU-CCMN0092)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0037"
        },
        {
            "id": "SEL-CCMN0037",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0092",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4507",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0038 Y CPU-CCMN0099)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0038"
        },
        {
            "id": "SEL-CCMN0038",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0099",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4511",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0039 Y CPU-CCMN0097)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0039"
        },
        {
            "id": "SEL-CCMN0039",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0097",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4517",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0040 Y CPU-CCMN0102)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0040"
        },
        {
            "id": "SEL-CCMN0040",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0102",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4519",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0041 Y CPU-CCMN0103)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0041"
        },
        {
            "id": "SEL-CCMN0041",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0103",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4522",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0042 Y CPU-CCMN0106)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0042"
        },
        {
            "id": "SEL-CCMN0042",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0106",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4524",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0043 Y CPU-CCMN0107)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0043"
        },
        {
            "id": "SEL-CCMN0043",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0107",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4528",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0045 Y CPU-CCMN0113)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0045"
        },
        {
            "id": "SEL-CCMN0045",
            "name": "KVM 4 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0113",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4530",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0044 Y CPU-CCMN0114)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0044"
        },
        {
            "id": "SEL-CCMN0044",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0114",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4535",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0066 Y CPU-CCMN0191)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0066"
        },
        {
            "id": "SEL-CCMN0066",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0191",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4585",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS4538",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0046 Y CPU-CCMN0117)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0046"
        },
        {
            "id": "SEL-CCMN0046",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0117",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4545",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS4550",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0063 Y CPU-CCMN0172)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0063"
        },
        {
            "id": "SEL-CCMN0063",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0172",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4111",
            "name": "ENCHUFE DOBLE (VM) - PTR-GDIG0001 Y FIT-GDIG0005",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-GDIG0001"
        },
        {
            "id": "PTR-GDIG0001",
            "name": "Reserva de espacio Impresora 3D (Gemelo Digital) #1",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-GDIG0005",
            "name": "Armario calefactado para conservación de material de impresión 3D",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4112",
            "name": "ENCHUFE DOBLE (VM) - PTR-GDIG0002 Y FIT-GDIG0006",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-GDIG0002"
        },
        {
            "id": "PTR-GDIG0002",
            "name": "Reserva de espacio Impresora 3D (Gemelo Digital) #2",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-GDIG0006",
            "name": "ARMARIO SECADOR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-ACO3001",
            "name": "PANEL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-ACO3002",
            "name": "PANEL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4570",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0187 Y DSP-CCMN0112)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0187"
        },
        {
            "id": "CPU-CCMN0187",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0112",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4571",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS4563",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0028 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-CCTV0028"
        },
        {
            "id": "DSP-CCTV0028",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4542",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0060 Y CPU-CCMN0154)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0060"
        },
        {
            "id": "SEL-CCMN0060",
            "name": "KVM 4 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0154",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4582",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0067 Y CPU-CCMN0192)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SEL-CCMN0067"
        },
        {
            "id": "SEL-CCMN0067",
            "name": "KVM 2 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0192",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS4583",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0067 Y CPU-CCMN0192)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "CTP-SMBC0003",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0004",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0005",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0009",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0010",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0011",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0012",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0013",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0014",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DHR-ASE0002",
            "name": "DESHIDRATADOR AIRE SECO EQS. ELECTRONICOS N-2",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL3017",
            "name": "CALENTADORES ASEOS NO MODULARES (CONVECTOR)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WAB-SANI0009",
            "name": "BATERIA LAVABOS 1 PILETA ASEO (01-86-2-L)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS5000",
            "name": "CAJA DE CONEXIÓN",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5013",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS5002",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5018",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5015",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5016",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5017",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS5004",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5010",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5011",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5007",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS5010",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5024",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5025",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5026",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5027",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS5008",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5059",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5022",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5023",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5060",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5020",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5021",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5029",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5030",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-CDG0003",
            "name": "SIFON CALEFACTADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FIT-CDG0004",
            "name": "SIFON CALEFACTADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5031",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5032",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5061",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3028",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5033",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5034",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5054",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5055",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS5024",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5038",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5039",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5040",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5041",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5042",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS5018",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5036",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5037",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5056",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5057",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5058",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS5019",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5048",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5049",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5065",
            "name": "ENCHUFE (NV)- DWC-FSFE0003",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0003"
        },
        {
            "id": "DWC-FSFE0003",
            "name": "FUENTE FRIA CAMARA DIESEL GENERADORES DE POPA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5046",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5047",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PMP-SWFS0005",
            "name": "PMP-SWFS0005",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS5021",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5052",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5053",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5050",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5051",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PCIN-SICP0002",
            "name": "TOMA CONEXIÓN PORTÁTIL 02",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PCIN-SICP0012",
            "name": "TOMA DE CONEXIÓN A TIERRA N-2",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5512",
            "name": "ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0027 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-CCTV0027"
        },
        {
            "id": "DSP-CCTV0027",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-CCTV0005",
            "name": "CAJA DOMO EXTERIOR - TVC-CCTV0005",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-CCTV0006",
            "name": "CAJA DOMO EXTERIOR - TVC-CCTV0006",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-CCTV0011",
            "name": "CAJA DOMO EXTERIOR - TVC-CCTV0011",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5508",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0020 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0020"
        },
        {
            "id": "TVR-TVSY0020",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5510",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0021 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0021"
        },
        {
            "id": "TVR-TVSY0021",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-ACO4001",
            "name": "PANEL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-ACO4002",
            "name": "PANEL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PNL-ACO4003",
            "name": "PANEL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0003",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0004",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0005",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0026",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0027",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0015",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0016",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0025",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-SMBC0026",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5504",
            "name": "ENCHUFE DOBLE (VM) - EQUIPOS PUESTO GUARDIA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS5507",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS5509",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0180 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0180"
        },
        {
            "id": "CPU-CCMN0180",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5511",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0181 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0181"
        },
        {
            "id": "CPU-CCMN0181",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5513",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0190 Y DSP-CCMN0115)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0190"
        },
        {
            "id": "CPU-CCMN0190",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0115",
            "name": "PANTALLA NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5063",
            "name": "ENCHUFE SIMPLE (VS) - BATERÍA DE ARRANQUE BUQUE MUERTO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: BTR-GEN0002"
        },
        {
            "id": "BTR-GEN0002",
            "name": "BATERIA N2 ARRANQUE DDGG BUQUE MUERTO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5068",
            "name": "ENCHUFE SIMPLE (VM) - EQUIPO TELEMETRÍA VLS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS5069",
            "name": "ENCHUFE SIMPLE (VM) - EQUIPO TELEMETRÍA VLS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS5514",
            "name": "ENCHUFE DOBLE (VM) - EQUIPOS PUESTO GUARDIA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS6510",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0043 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0043"
        },
        {
            "id": "TVR-TVSY0043",
            "name": "TV LED 27",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6500",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0031 Y LSR-TVSY0011)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6501",
            "name": "ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0032 Y LSR-TVSY0012)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: TVR-TVSY0032"
        },
        {
            "id": "TVR-TVSY0032",
            "name": "TV LED 55",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "LSR-TVSY0012",
            "name": "BARRA SONIDO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6005",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6006",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6007",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6008",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6089",
            "name": "ENCHUFE DOBLE (NV)- DWC-FSFE0009 Y SPARE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DWC-FSFE0009"
        },
        {
            "id": "DWC-FSFE0009",
            "name": "FUENTE FRIA SALA ESTAR CABOS 1ª",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6001",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6002",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6003",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6004",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS6028",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6076",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6077",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6011",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6012",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6017",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6018",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6019",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6075",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS6003",
            "name": "CAJA DE CONEXIONES - ASOCIADO A SKT-2PWS6009 (d &gt; 15m)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6009",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6028",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6029",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6030",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6031",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6032",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6033",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6034",
            "name": "ENCHUFE DOBLE 230 V (NV) - SHD-OFFE0004",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SHD-OFFE0004"
        },
        {
            "id": "SHD-OFFE0004",
            "name": "TRITURADORA DOCUMENTOS OFICINA SERVICIO APROVISIONAMIENTO (2-22-1-Q)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6074",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6035",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6041",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6042",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6043",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6053",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6054",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6055",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS6030",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6059",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6066",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6060",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6061",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS6025",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6072",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6073",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6070",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6071",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS6031",
            "name": "CAJA DE CONEXIÓN - PC'S RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6505",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0183 Y DSP-CCMN0110)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0183"
        },
        {
            "id": "CPU-CCMN0183",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0110",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6506",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS6507",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0184 Y DSP-CCMN0111)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0184"
        },
        {
            "id": "CPU-CCMN0184",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0111",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6508",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0050 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: PTR-CCMN0050"
        },
        {
            "id": "PTR-CCMN0050",
            "name": "IMPRESORA A3 COLOR MFP GRANDE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6502",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0182 Y DSP-CCMN0109)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0182"
        },
        {
            "id": "CPU-CCMN0182",
            "name": "PC RED NEGRA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCMN0109",
            "name": "MONITOR 21,5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6503",
            "name": "ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0186 Y SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: CPU-CCMN0186"
        },
        {
            "id": "CPU-CCMN0186",
            "name": "PC RED SAPZO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS6005",
            "name": "CAJA DE CONEXIÓN (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6014",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6015",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 56",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6078",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6079",
            "name": "ENCHUFE 230 V (NV) USO GENERICO IP 44",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0049",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0050",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0067",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL4008",
            "name": "CALENTADORES ASEOS NO MODULARES (CONVECTOR)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6086",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS6087",
            "name": "ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PRE-MFRS0002",
            "name": "RADAR DATA PROCESSOR NO. 2",
            "kind": "consumidor",
            "voltage": "440",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PRE-MFRS0001",
            "name": "RADAR DATA PROCESSOR NO. 1",
            "kind": "consumidor",
            "voltage": "440",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-1PWS0001",
            "name": "ENCHUFE CON INTERRUPTOR IP 56 TOMA MONOFÁSICA",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-1PWS0002",
            "name": "ENCHUFE CON INTERRUPTOR IP 56 TOMA MONOFÁSICA",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-1PWS0003",
            "name": "ENCHUFE CON INTERRUPTOR IP 56 TOMA MONOFÁSICA",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ELU-UTSY0001",
            "name": "UWT ELECTRONIC UNIT (UWT-EU)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PRE-LAMS0001",
            "name": "RECEIVER-TRANSMITTER PROCESSOR GROUP (UNIT 1)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "RCK-UAVS0001",
            "name": "TRANSPORTABLE GROUND CONTROL STATION (ASO-D)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ANT-UAVS0001",
            "name": "DIRECTIONAL ANTENNA UAV (PORT)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ANT-UAVS0002",
            "name": "DIRECTIONAL ANTENNA UAV (STBD)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "PRE-MFRS0003",
            "name": "SIGNAL DATA PROCESSOR",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "RCK-MFRS0002",
            "name": "COMPUTER SIGNAL GENERATOR-SYNCHRONIZER NO. 2",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "RCK-MFRS0006",
            "name": "CONTROL MONITORING UNIT NO. 2",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "RCK-MFRS0001",
            "name": "COMPUTER SIGNAL GENERATOR-SYNCHRONIZER NO. 1",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "RCK-MFRS0005",
            "name": "CONTROL MONITORING UNIT NO. 1",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ICB-TLSY0002",
            "name": "TORPEDO TUBE TERMINAL BOX [W/ XFMR] (PORT)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ICB-TLSY0001",
            "name": "TORPEDO TUBE TERMINAL BOX [W/ XFMR] (STBD)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0033",
            "name": "BNK-MEFE0005 CAMA DE HOSPITALCON BANDEJA PLEGABLE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: BNK-MEFE0005"
        },
        {
            "id": "BNK-MEFE0005",
            "name": "CAMA DE HOSPITALCON BANDEJA PLEGABLE (HOSPITAL NO INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0034",
            "name": "BNK-MEFE0006 CAMA DE HOSPITALCON BANDEJA PLEGABLE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: BNK-MEFE0006"
        },
        {
            "id": "BNK-MEFE0006",
            "name": "CAMA DE HOSPITAL CON BANDEJA PLEGABLE (HOSPITAL NO INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0044",
            "name": "ENCHUFE EQUIPOS DE TELEMEDICINA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-MEFE0003",
            "name": "XRD-MEFE0002 NEGATOSCOPIO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: XRD-MEFE0002"
        },
        {
            "id": "XRD-MEFE0002",
            "name": "NEGATOSCOPIO (CONSULTA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0002",
            "name": "LIF-MEFE0001 LÁMPARA DE MAMPARO ARTICULADA CON LUPA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: LIF-MEFE0001"
        },
        {
            "id": "LIF-MEFE0001",
            "name": "LÁMPARA DE MAMPARO ARTICULADA CON LUPA (CONSULTA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0001",
            "name": "LFF-MEFE0005 APARATO DE ALUMBRADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: LFF-MEFE0005"
        },
        {
            "id": "LFF-MEFE0005",
            "name": "APARATO DE ALUMBRADO (CONSULTA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0005",
            "name": "RFR-MEFE0001 FRIGORIFICOBAJO MESETA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: RFR-MEFE0001"
        },
        {
            "id": "RFR-MEFE0001",
            "name": "FRIGORIFICOBAJO MESETA (ENFERMERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0011",
            "name": "RFR-MEFE0002 ARMARIO REFRIGERADOR PARA MEDICAMENTOS Y VACUNAS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: RFR-MEFE0002"
        },
        {
            "id": "RFR-MEFE0002",
            "name": "ARMARIO REFRIGERADOR PARA MEDICAMENTOS Y VACUNAS (ENFERMERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0009",
            "name": "UME-MEFE0010 ANALIZADOR AUTOMÁTICO DE BIOQUÍMICA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: UME-MEFE0010"
        },
        {
            "id": "UME-MEFE0010",
            "name": "ANALIZADOR AUTOMÁTICO DE BIOQUÍMICA (ENFERMERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0014",
            "name": "BCT-MEFE0001 ANALIZADOR PARAMETRICO DE SANGRE PORTATIL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: BCT-MEFE0001"
        },
        {
            "id": "BCT-MEFE0001",
            "name": "ANALIZADOR PARAMETRICO DE SANGRE PORTATIL (ENFERMERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0045",
            "name": "ENCHUFE EQUIPOS DE TELEMEDICINA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-MEFE0017",
            "name": "DSP-MEFE0001 (UPS) MONITOR DE SIGNOS VITALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-MEFE0001"
        },
        {
            "id": "DSP-MEFE0001",
            "name": "MONITOR DE SIGNOS VITALES (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0018",
            "name": "DSP-MEFE0002 (UPS) MONITOR DE SIGNOS VITALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-MEFE0002"
        },
        {
            "id": "DSP-MEFE0002",
            "name": "MONITOR DE SIGNOS VITALES (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0029",
            "name": "SSP-MEFE0004 (UPS) EQUIPO ASPIRADOR DE SECRECCIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SSP-MEFE0004"
        },
        {
            "id": "SSP-MEFE0004",
            "name": "EQUIPO ASPIRADOR DE SECRECIONES (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0030",
            "name": "SSP-MEFE0005 (UPS) EQUIPO ASPIRADOR DE SECRECCIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SSP-MEFE0005"
        },
        {
            "id": "SSP-MEFE0005",
            "name": "EQUIPO ASPIRADOR DE SECRECIONES (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0021",
            "name": "EQR-MEFE0007 (UPS) RESPIRADOR AUTOMÁTICO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: EQR-MEFE0007"
        },
        {
            "id": "EQR-MEFE0007",
            "name": "RESPIRADOR AUTOMÁTICO (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0022",
            "name": "EQR-MEFE0008 (UPS) RESPIRADOR AUTOMÁTICO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: EQR-MEFE0008"
        },
        {
            "id": "EQR-MEFE0008",
            "name": "RESPIRADOR AUTOMÁTICO (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0019",
            "name": "DSP-MEFE0003 (UPS) MONITOR DE SIGNOS VITALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-MEFE0003"
        },
        {
            "id": "DSP-MEFE0003",
            "name": "MONITOR DE SIGNOS VITALES (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0020",
            "name": "DSP-MEFE0004 (UPS) MONITOR DE SIGNOS VITALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-MEFE0004"
        },
        {
            "id": "DSP-MEFE0004",
            "name": "MONITOR DE SIGNOS VITALES (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0031",
            "name": "SSP-MEFE0006 (UPS) EQUIPO ASPIRADOR DE SECRECCIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SSP-MEFE0006"
        },
        {
            "id": "SSP-MEFE0006",
            "name": "EQUIPO ASPIRADOR DE SECRECIONES (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0032",
            "name": "SSP-MEFE0007 (UPS) EQUIPO ASPIRADOR DE SECRECCIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SSP-MEFE0007"
        },
        {
            "id": "SSP-MEFE0007",
            "name": "EQUIPO ASPIRADOR DE SECRECIONES (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0023",
            "name": "EQR-MEFE0009 (UPS) RESPIRADOR AUTOMÁTICO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: EQR-MEFE0009"
        },
        {
            "id": "EQR-MEFE0009",
            "name": "RESPIRADOR AUTOMÁTICO (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0024",
            "name": "EQR-MEFE0010 (UPS) RESPIRADOR AUTOMÁTICO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: EQR-MEFE0010"
        },
        {
            "id": "EQR-MEFE0010",
            "name": "RESPIRADOR AUTOMÁTICO (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0035",
            "name": "DSP-MEFE0005 (UPS) MONITOR DE SIGNOS VITALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-MEFE0005"
        },
        {
            "id": "DSP-MEFE0005",
            "name": "MONITOR DE SIGNOS VITALES (HOSPITAL NO INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0037",
            "name": "EQR-MEFE0002 (UPS) RESPIRADOR AUTOMÁTICO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: EQR-MEFE0002"
        },
        {
            "id": "EQR-MEFE0002",
            "name": "RESPIRADOR AUTOMÁTICO (HOSPITAL NO INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0041",
            "name": "SSP-MEFE0002 (UPS) EQUIPO ASPIRADOR DE SECRECCIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SSP-MEFE0002"
        },
        {
            "id": "SSP-MEFE0002",
            "name": "EQUIPO ASPIRADOR DE SECRECCIONES (HOSPITAL NO INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0036",
            "name": "DSP-MEFE0006 (UPS) MONITOR DE SIGNOS VITALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: DSP-MEFE0006"
        },
        {
            "id": "DSP-MEFE0006",
            "name": "MONITOR DE SIGNOS VITALES (HOSPITAL NO INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0038",
            "name": "EQR-MEFE0003 (UPS) RESPIRADOR AUTOMÁTICO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: EQR-MEFE0003"
        },
        {
            "id": "EQR-MEFE0003",
            "name": "RESPIRADOR AUTOMÁTICO (HOSPITAL NO INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-MEFE0042",
            "name": "SSP-MEFE0003 (UPS) EQUIPO ASPIRADOR DE SECRECCIONES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado: SSP-MEFE0003"
        },
        {
            "id": "SSP-MEFE0003",
            "name": "EQUIPO ASPIRADOR DE SECRECCIONES (HOSPITAL NO INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "LAP-HMSS0002",
            "name": "PORTABLE COMPUTER FOR MAINTENANCE (PCM)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "LCP-SSMS0001",
            "name": "LAUNCH CONTROL PANEL (LCP)",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0047",
            "name": "KVM 4 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0121",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WKS-WOFE0001",
            "name": "ESTACIÓN PARA TRABAJOS ELECTRÓNICOS VIRTUALBENCH (TALLER ELECTRÓNICA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ICB-NBQ2001",
            "name": "CAJA CONEXIÓN INTERFACE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "LAP-HMSS0001",
            "name": "PORTABLE COMPUTER UNIT (PCU)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TEE-GFCS0001",
            "name": "MAINTENANCE TERMINAL (TAMD)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TEE-IFFS0001",
            "name": "CONJUNTO DE PRUEBAS TST-5420M",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TEE-QPDS0001",
            "name": "MAINTENANCE/CONFIGURATION PC",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CSL-LRAD0001",
            "name": "PUESTO DE CONTROL (PORTATIL)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "RFR-FSFE0004",
            "name": "FRIGORIFICO SALA ESTAR SUBOFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MCW-FSFE0003",
            "name": "MICROONDAS SALA ESTAR SUBOFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "COF-FSFE0003",
            "name": "MAQUINA CAFE SALA ESTAR SUBOFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BRT-FSFE0006",
            "name": "TOSTADORA SALA ESTAR SUBOFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MCW-FSFE0004",
            "name": "MICROONDAS REPOSTERIA COMTE Y JEFE FLOT.",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "RFR-FSFE0005",
            "name": "FRIGORIFICO REPOSTERIA COMTE Y JEFE FLOT.",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BRT-FSFE0007",
            "name": "TOSTADOR REPOSTERIA COMTE Y JEFE FLOT.",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FOL-SHAS0006",
            "name": "TRANSPALETA ELECTRICA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "FOL-SHAS0007",
            "name": "TRANSPALETA ELECTRICA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BTR-GEN0001",
            "name": "BATERÍA N1 ARRANQUE DDGG BUQUE MUERTO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "UME-LAUE0003",
            "name": "PLANCHA MANUAL DE VAPOR (LAVANDERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "UME-LAUE0004",
            "name": "PLANCHA MANUAL DE VAPOR (LAVANDERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "STE-MEFE0003",
            "name": "ESTERILIZADOR PORTATIL (BIBLIOTECA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "EQR-MEFE0004",
            "name": "GENERADOR DE OXIGENO SIMPLE (HOSPITAL NO INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "EQR-MEFE0011",
            "name": "GENERADOR DE OXIGENO SIMPLE (HOSPITAL NO INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "EQR-MEFE0005",
            "name": "GENERADOR DE OXIGENO SIMPLE (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "EQR-MEFE0012",
            "name": "GENERADOR DE OXIGENO SIMPLE (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "EQR-MEFE0006",
            "name": "GENERADOR DE OXIGENO SIMPLE (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "EQR-MEFE0013",
            "name": "GENERADOR DE OXIGENO SIMPLE (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "UME-MEFE0004",
            "name": "BISTURI ELECTROCOAGULADOR (ENFERMERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BNK-MEFE0002",
            "name": "MESA DE OPERACIONES (ENFERMERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SSP-MEFE0001",
            "name": "EQUIPO ASPIRADOR DE SECRECCIONES (ENFERMERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "EQR-MEFE0001",
            "name": "GENERADOR DE OXIGENO SIMPLE 1 PACIENTE (ENFERMERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-MEFE0008",
            "name": "MONITOR SIGNOS VITALES (ENFERMERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "WEL-WOFE0001",
            "name": "MAQUINA SOLDAR TALLER GENERAL",
            "kind": "consumidor",
            "voltage": "440",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCTV0001",
            "name": "CPU PUESTO DE CONTROL CCTV",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCTV0005",
            "name": "MONITOR CPU CCTV",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SICP0001",
            "name": "PANTALLA MURAL CCC",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "RXU-MEFE0001",
            "name": "UNIDAD MOVIL DE RAYOS X (ENFERMERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "STE-MEFE0001",
            "name": "ESTERILIZADOR CON PUERTA DE PERSIANA Y CAJONES EXTRAIBLES (ENFERMERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "STE-MEFE0002",
            "name": "ESTERILIZADOR MICROCLAVE (ENFERMERIA)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BNK-MEFE0007",
            "name": "CAMA DE HOSPITALCON BANDEJA PLEGABLE (HOSPITAL INFECCIOSOS)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "RPT-VDSS0003",
            "name": "ETHERNET REPEATER",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TRM-GYME0001",
            "name": "CINTA DE CORRER (GIMNASIO 01-97-2-L)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TRM-GYME0002",
            "name": "CINTA DE CORRER (GIMNASIO 01-97-2-L)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ICB-NBQ4001",
            "name": "CAJA CONEXIÓN INTERFACE",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SICP0002",
            "name": "MONITOR SICP PUENTE AUXILIAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SEL-CCMN0064",
            "name": "KVM 4 ENTRADAS / 1 SALIDA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CPU-CCMN0185",
            "name": "PC RED ROJA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "LAP-GDIG0001",
            "name": "PORTÁTIL ADUANA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "RFR-FSFE0002",
            "name": "FRIGORIFICO SALA ESTAR CABOS 1ª",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MCW-FSFE0002",
            "name": "MICROONDAS SALA ESTAR CABOS 1ª",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "COF-FSFE0002",
            "name": "MAQUINA CAFE SALA ESTAR CABOS 1ª",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BRT-FSFE0002",
            "name": "TOSTADORA SALA ESTAR CABOS 1ª",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BRT-FSFE0003",
            "name": "TOSTADOR COMEDOR OFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "RFR-FSFE0001",
            "name": "FRIGORIFICO REPOSTERIA OFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BRT-FSFE0001",
            "name": "TOSTADOR REPOSTERIA OFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "VEM-FSFE0002",
            "name": "DISPENSADOR CAFE COMEDOR OFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "MCW-FSFE0001",
            "name": "MICROONDAS REPOSTERIA OFICIALES",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "LCH-UAVS0001",
            "name": "SUPERWEDGE LAUNCHER",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "BST-UAVS0001",
            "name": "SKYHOOK RECOVERY STATION",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CBX-HMA0001",
            "name": "EQUIPO MOVIMIENTO AERONAVES - CARGADOR BATERIAS",
            "kind": "consumidor",
            "voltage": "115",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ITU-CYDS0002",
            "name": "ADUANA PLATAFORMA#2",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCTV0016",
            "name": "MONITOR CCTV",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-CCTV0006",
            "name": "MONITOR 22",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0051",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0052",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0053",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0054",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0055",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0056",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0007",
            "name": "PANTALLA PRESENTACIÓN SCOMBA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0008",
            "name": "PANTALLA PRESENTACIÓN SCOMBA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0002",
            "name": "PANTALLA PRESENTACIÓN SCOMBA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0003",
            "name": "PANTALLA PRESENTACIÓN SCOMBA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0004",
            "name": "PANTALLA PRESENTACIÓN SCOMBA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0005",
            "name": "PANTALLA PRESENTACIÓN SCOMBA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0006",
            "name": "PANTALLA PRESENTACIÓN SCOMBA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0001",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0062",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0017",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0021",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0024",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0025",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL2025",
            "name": "CALENTADORES ASEOS NO MODULARES (CONVECTOR)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL2026",
            "name": "CALENTADORES ASEOS NO MODULARES (CONVECTOR)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL2027",
            "name": "CALENTADORES ASEOS NO MODULARES (CONVECTOR)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL2022",
            "name": "CALENTADORES ASEOS NO MODULARES (CONVECTOR)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL2029",
            "name": "CALENTADORES ASEOS NO MODULARES (CONVECTOR)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL2021",
            "name": "CALENTADORES ASEOS NO MODULARES (CONVECTOR)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL2028",
            "name": "CALENTADORES ASEOS NO MODULARES (CONVECTOR)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2528",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "TAB-OFFE0013",
            "name": "MESA REUNIONES LOCAL MANDO EMBARCADO",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2597",
            "name": "ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS2521",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS2596",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS2585",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "SKT-2PWS2587",
            "name": "ENCHUFE DOBLE (VM) - RED ROJA (SPARE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "description": "Dedicado"
        },
        {
            "id": "ITU-CCSY0005",
            "name": "CAJA ADUANA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ITU-CCSY0019",
            "name": "CONVERTIDOR IMPRESORA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ITU-CCSY0020",
            "name": "CONVERTIDOR IMPRESORA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ITU-CCSY0006",
            "name": "CAJA MAJIIC",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2146",
            "name": "CAJA DE CONEXIÓN - WALL DISPLAY",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0014",
            "name": "MONITOR 1-5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0015",
            "name": "MONITOR 1-6",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0016",
            "name": "MONITOR 1-7",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0017",
            "name": "MONITOR 1-8",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0019",
            "name": "MONITOR 2-1",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0020",
            "name": "MONITOR 2-2",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0021",
            "name": "MONITOR 2-3",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0022",
            "name": "MONITOR 2-4",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2147",
            "name": "CAJA DE CONEXIÓN - WALL DISPLAY",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0010",
            "name": "MONITOR 1-1",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0011",
            "name": "MONITOR 1-2",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0012",
            "name": "MONITOR 1-3",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0013",
            "name": "MONITOR 1-4",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0023",
            "name": "MONITOR 2-5",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0024",
            "name": "MONITOR 2-6",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0025",
            "name": "MONITOR 2-7",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0026",
            "name": "MONITOR 2-8",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0018",
            "name": "MONITOR 1-9",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DSP-SDSY0027",
            "name": "MONITOR 2-9",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ITU-CCSY0007",
            "name": "CAJA MAJIIC",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0032",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-CSSS0046",
            "name": "PANEL DE CONTROL",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS3018",
            "name": "CAJA DE CONEXION ASEO MODULAR",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2128",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2129",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2219",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2220",
            "name": "ENCHUFE DOBLE GENERICO (NV)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2186",
            "name": "ENCHUFE SIMPLE (VM) - MANTENIMIENTO SISTEMA DORNA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "SKT-2PWS2235",
            "name": "ENCHUFE SIMPLE (VM) - EQUIPO TELEMETRÍA VLS",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL2012",
            "name": "CALENTADORES ASEOS NO MODULARES (CALENTADOR DE TORRE)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL3009",
            "name": "CALENTADORES ASEOS NO MODULARES (CONVECTOR)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL3008",
            "name": "CALENTADORES ASEOS NO MODULARES (CONVECTOR)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TUH-CAL3001",
            "name": "CALENTADORES ASEOS NO MODULARES (CONVECTOR)",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "JBX-2PWS2142",
            "name": "CAJA DE CONEXIÓN - SISTEMA SCOMBA",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ITU-CCSY0003",
            "name": "CAJA VIDEO 2IP",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ITU-CCSY0009",
            "name": "CAJA VIDEO 2IP",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ITU-CCSY0011",
            "name": "CAJA VIDEO 2IP",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ITU-CCSY0012",
            "name": "CAJA VIDEO 2IP",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ITU-CCSY0013",
            "name": "CAJA VIDEO 2IP",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "ITU-CCSY0014",
            "name": "CAJA VIDEO 2IP",
            "kind": "consumidor",
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS1001",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº1 (AB)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS1002",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº1 (BC)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS1003",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº1 (CA)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS2001",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº2 (AB)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS2002",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº2 (BC)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS2003",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº2 (CA)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS3001",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº3 (AB)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS3002",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº3 (BC)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS3003",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº3 (CA)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS4001",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº4 (AB)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS4002",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº4 (BC)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS4003",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº4 (CA)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS5001",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº5 (AB)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS5002",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº5 (BC)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS5003",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº5 (CA)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS6001",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº6 (AB)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS6002",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº6 (BC)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "TET-6PWS6003",
            "name": "TRANSMISOR TEMPERATURA TRAFO Nº6 (CA)",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-DMG0001",
            "name": "PANEL DE CONTROL BEM500 - CAUDALIMETROS COMBUSTIBLE",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-DMG0002",
            "name": "PANEL DE CONTROL BEM500 - CAUDALIMETROS COMBUSTIBLE",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-DMG0003",
            "name": "PANEL DE CONTROL BEM500 - CAUDALIMETROS COMBUSTIBLE",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "CTP-DMG0004",
            "name": "PANEL DE CONTROL BEM500 - CAUDALIMETROS COMBUSTIBLE",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DPI-NBQ2001",
            "name": "INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD2001",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DPI-NBCD2002",
            "name": "INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD2002",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DPI-NBCD2003",
            "name": "INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD2003",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DPI-NBCD2004",
            "name": "INDICADOR DE PRESIÓN DIFERENCIAL DPI1 MARCA DPI-NBCD2004",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DPI-NBQ2005",
            "name": "INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD2005",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DPI-NBQ3002",
            "name": "INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD3002",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DPI-NBCD3003",
            "name": "INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD3003",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DPI-NBQ3005",
            "name": "INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD3005",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DPI-NBQ3001",
            "name": "INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD3001",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        },
        {
            "id": "DPI-NBQ3004",
            "name": "INDICADOR DE PRESIÓN DIFERENCIAL DPI1 MARCA DPI-NBCD3004",
            "kind": "consumidor",
            "voltage": "24",
            "spare": false,
            "virtual": false
        }
    ],
    "circuits": [
        {
            "id": "abt-440-001",
            "excelRow": 11,
            "circuitRef": "TRF-6PWS0001-11",
            "name": "TRF-6PWS0001 → LCS-4PWS0001",
            "originId": "TRF-6PWS0001",
            "destinationId": "LCS-4PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "11",
            "protectionModel": "MTZ1 10 H1 M5.0 X",
            "protectionCurrentA": 1000,
            "pnKW": 484.5,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "120",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)",
            "qKVAr": 300.266132,
            "sKVA": 570,
            "ibA": 747.931031,
            "pKWe": 484.5
        },
        {
            "id": "abt-440-002",
            "excelRow": 12,
            "circuitRef": "TRF-6PWS0001-12",
            "name": "TRF-6PWS0001 → LCS-4PWS0001",
            "originId": "TRF-6PWS0001",
            "destinationId": "LCS-4PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "12",
            "protectionModel": "MTZ1 10 H1 M5.0 X",
            "protectionCurrentA": 1000,
            "pnKW": 484.5,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "120",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)",
            "qKVAr": 300.266132,
            "sKVA": 570,
            "ibA": 747.931031,
            "pKWe": 484.5
        },
        {
            "id": "abt-440-003",
            "excelRow": 13,
            "circuitRef": "TRF-6PWS0001-13",
            "name": "TRF-6PWS0001 → LCS-4PWS0001",
            "originId": "TRF-6PWS0001",
            "destinationId": "LCS-4PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "13",
            "protectionModel": "MTZ1 10 H1 M5.0 X",
            "protectionCurrentA": 1000,
            "pnKW": 484.5,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "120",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)",
            "qKVAr": 300.266132,
            "sKVA": 570,
            "ibA": 747.931031,
            "pKWe": 484.5
        },
        {
            "id": "abt-440-004",
            "excelRow": 25,
            "circuitRef": "LCS-4PWS0001-QVS-440",
            "name": "TRF-6PWS0001 → LCS-4PWS0001",
            "originId": "TRF-6PWS0001",
            "destinationId": "LCS-4PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVS-440",
            "protectionModel": "MTZ1 10 H1 M5.0 X",
            "protectionCurrentA": 1000,
            "pnKW": 484.5,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": null,
            "qKVAr": 300.266132,
            "sKVA": 570,
            "ibA": 747.931031,
            "pKWe": 484.5
        },
        {
            "id": "abt-440-005",
            "excelRow": 26,
            "circuitRef": "CPNE-0003",
            "name": "LCS-4PWS0001 → TBX-CPNE0002",
            "originId": "LCS-4PWS0001",
            "destinationId": "TBX-CPNE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QCN",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 152.420471,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 152.420471,
            "qKVAr": 114.315353,
            "sKVA": 190.525589,
            "ibA": 250
        },
        {
            "id": "abt-440-006",
            "excelRow": 27,
            "circuitRef": "LCS-4PWS0001-1Q01",
            "name": "LCS-4PWS0001 → SSB-4PWS1101",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-4PWS1101",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q01",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 27,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 27.473684,
            "qKVAr": 16.613849,
            "sKVA": 32.106437,
            "ibA": 42.128773
        },
        {
            "id": "abt-440-007",
            "excelRow": 28,
            "circuitRef": "LCS-4PWS0001-1Q02",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-1Q02",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-1Q02",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q02",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 440,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-008",
            "excelRow": 29,
            "circuitRef": "LCS-4PWS0001-1Q03",
            "name": "LCS-4PWS0001 → SSB-4PWS1103",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-4PWS1103",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q03",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 19.278133,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 21.199514,
            "qKVAr": 16.427233,
            "sKVA": 26.819272,
            "ibA": 35.191168
        },
        {
            "id": "abt-440-009",
            "excelRow": 30,
            "circuitRef": "LCS-4PWS0001-1Q04",
            "name": "LCS-4PWS0001 → SSB-4PWS1104",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-4PWS1104",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q04",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 21.78,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 26.178458,
            "qKVAr": 23.806817,
            "sKVA": 35.384688,
            "ibA": 46.430362
        },
        {
            "id": "abt-440-010",
            "excelRow": 31,
            "circuitRef": "LCS-4PWS0001-1Q05",
            "name": "LCS-4PWS0001 → FAC-VENT1001",
            "originId": "LCS-4PWS0001",
            "destinationId": "FAC-VENT1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q05",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 34.2,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 35.655508,
            "qKVAr": 15.337704,
            "sKVA": 38.814436,
            "ibA": 50.930739
        },
        {
            "id": "abt-440-011",
            "excelRow": 32,
            "circuitRef": "LCS-4PWS0001-1Q06",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-1Q06",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-1Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q06",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-012",
            "excelRow": 33,
            "circuitRef": "LCS-4PWS0001-QVM_440",
            "name": "LCS-4PWS0001 → BUS-LCS-4PWS0001-440-VM",
            "originId": "LCS-4PWS0001",
            "destinationId": "BUS-LCS-4PWS0001-440-VM",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "QVM-440",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": null,
            "voltage": "440",
            "parallelCables": 3,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-440-013",
            "excelRow": 34,
            "circuitRef": "LCS-4PWS0001-2Q01",
            "name": "LCS-4PWS0001 → ABT-4PWS0001",
            "originId": "LCS-4PWS0001",
            "destinationId": "ABT-4PWS0001",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "2Q01",
            "protectionModel": "NSX 250 F M.2.2",
            "protectionCurrentA": 250,
            "pnKW": 56.3,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Alternative",
            "pKWe": 56.3,
            "qKVAr": 19.010494,
            "sKVA": 59.422966,
            "ibA": 77.972421
        },
        {
            "id": "abt-440-014",
            "excelRow": 35,
            "circuitRef": "LCS-4PWS0001-2Q02",
            "name": "LCS-4PWS0001 → ABT-4PWS0002",
            "originId": "LCS-4PWS0001",
            "destinationId": "ABT-4PWS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q02",
            "protectionModel": "NSX 250 F M.2.2",
            "protectionCurrentA": 250,
            "pnKW": 125.4,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Normal",
            "pKWe": 126.381818,
            "qKVAr": 61.528322,
            "sKVA": 140.563503,
            "ibA": 184.441764
        },
        {
            "id": "abt-440-015",
            "excelRow": 36,
            "circuitRef": "LCS-4PWS0001-2Q03",
            "name": "LCS-4PWS0001 → RCK-GUNS0003",
            "originId": "LCS-4PWS0001",
            "destinationId": "RCK-GUNS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q03",
            "protectionModel": "NSX 250 F M.2.2",
            "protectionCurrentA": 250,
            "pnKW": 100,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 100,
            "qKVAr": 75,
            "sKVA": 125,
            "ibA": 164.019963
        },
        {
            "id": "abt-440-016",
            "excelRow": 37,
            "circuitRef": "LCS-4PWS0001-2Q04",
            "name": "LCS-4PWS0001 → SSB-4PWS1131",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-4PWS1131",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q04",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 21.5,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 21.5,
            "qKVAr": 4.930262,
            "sKVA": 22.058048,
            "ibA": 28.943682
        },
        {
            "id": "abt-440-017",
            "excelRow": 38,
            "circuitRef": "LCS-4PWS0001-2Q05",
            "name": "LCS-4PWS0001 → SSB-4PWS1132",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-4PWS1132",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q05",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 18.15,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 21.283797,
            "qKVAr": 14.335463,
            "sKVA": 25.661363,
            "ibA": 33.671806
        },
        {
            "id": "abt-440-018",
            "excelRow": 39,
            "circuitRef": "LCS-4PWS0001-2Q06",
            "name": "LCS-4PWS0001 → TRF-4PWS1130",
            "originId": "LCS-4PWS0001",
            "destinationId": "TRF-4PWS1130",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q06",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 40,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 40,
            "qKVAr": 30,
            "sKVA": 50,
            "ibA": 65.607985
        },
        {
            "id": "abt-440-019",
            "excelRow": 40,
            "circuitRef": "LCS-4PWS0001-2Q07",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-2Q07",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-2Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q07",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-020",
            "excelRow": 41,
            "circuitRef": "LCS-4PWS0001-2Q08",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-2Q08",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-2Q08",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q08",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-021",
            "excelRow": 42,
            "circuitRef": "LCS-4PWS0001-QNV_440",
            "name": "LCS-4PWS0001 → BUS-LCS-4PWS0001-440-NV",
            "originId": "LCS-4PWS0001",
            "destinationId": "BUS-LCS-4PWS0001-440-NV",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "QNV-440",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": null,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-440-022",
            "excelRow": 43,
            "circuitRef": "LCS-4PWS0001-3Q01",
            "name": "LCS-4PWS0001 → TRF-4PWS1160",
            "originId": "LCS-4PWS0001",
            "destinationId": "TRF-4PWS1160",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 40,
            "pnKW": 12,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 12,
            "qKVAr": 9,
            "sKVA": 15,
            "ibA": 19.682396
        },
        {
            "id": "abt-440-023",
            "excelRow": 44,
            "circuitRef": "LCS-4PWS0001-3Q02",
            "name": "LCS-4PWS0001 → SSB-4PWS1160",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-4PWS1160",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q02",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 3.4,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 3.4,
            "qKVAr": 2.55,
            "sKVA": 4.25,
            "ibA": 5.576679
        },
        {
            "id": "abt-440-024",
            "excelRow": 45,
            "circuitRef": "LCS-4PWS0001-3Q03",
            "name": "LCS-4PWS0001 → SSB-4PWS1161",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-4PWS1161",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q03",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 65.46,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 66.736015,
            "qKVAr": 4.520411,
            "sKVA": 66.888937,
            "ibA": 87.768967
        },
        {
            "id": "abt-440-025",
            "excelRow": 46,
            "circuitRef": "LCS-4PWS0001-3Q04",
            "name": "LCS-4PWS0001 → SSB-4PWS1162",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-4PWS1162",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q04",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 28.5,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 29.848165,
            "qKVAr": 10.209738,
            "sKVA": 31.546025,
            "ibA": 41.393422
        },
        {
            "id": "abt-440-026",
            "excelRow": 47,
            "circuitRef": "LCS-4PWS0001-3Q05",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-3Q05",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-3Q05",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q05",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-027",
            "excelRow": 48,
            "circuitRef": "LCS-4PWS0001-3Q06",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-3Q06",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-3Q06",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q06",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-028",
            "excelRow": 11,
            "circuitRef": "TRF-6PWS0001-21",
            "name": "TRF-6PWS0001 → LCS-4PWS0001",
            "originId": "TRF-6PWS0001",
            "destinationId": "LCS-4PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "21",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 76.5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)",
            "qKVAr": 47.410442,
            "sKVA": 90,
            "ibA": 225.919671,
            "pKWe": 76.5
        },
        {
            "id": "abt-230-029",
            "excelRow": 12,
            "circuitRef": "TRF-6PWS0001-22",
            "name": "TRF-6PWS0001 → LCS-4PWS0001",
            "originId": "TRF-6PWS0001",
            "destinationId": "LCS-4PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "22",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 76.5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)",
            "qKVAr": 47.410442,
            "sKVA": 90,
            "ibA": 225.919671,
            "pKWe": 76.5
        },
        {
            "id": "abt-230-030",
            "excelRow": 13,
            "circuitRef": "TRF-6PWS0001-23",
            "name": "TRF-6PWS0001 → LCS-4PWS0001",
            "originId": "TRF-6PWS0001",
            "destinationId": "LCS-4PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "23",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 76.5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)",
            "qKVAr": 47.410442,
            "sKVA": 90,
            "ibA": 225.919671,
            "pKWe": 76.5
        },
        {
            "id": "abt-230-031",
            "excelRow": 25,
            "circuitRef": "LCS-4PWS0001-QVS-230",
            "name": "TRF-6PWS0001 → LCS-4PWS0001",
            "originId": "TRF-6PWS0001",
            "destinationId": "LCS-4PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVS-230",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 76.5,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": null,
            "qKVAr": 47.410442,
            "sKVA": 90,
            "ibA": 225.919671,
            "pKWe": 76.5
        },
        {
            "id": "abt-230-032",
            "excelRow": 26,
            "circuitRef": "LCS-4PWS0001-4Q01",
            "name": "LCS-4PWS0001 → SSB-2LGS1103",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-2LGS1103",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 5.371,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 5.371,
            "qKVAr": 0,
            "sKVA": 5.371,
            "ibA": 13.482384
        },
        {
            "id": "abt-230-033",
            "excelRow": 27,
            "circuitRef": "LCS-4PWS0001-4Q02",
            "name": "LCS-4PWS0001 → SSB-2ELG2104",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-2ELG2104",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 6.103,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 6.103,
            "qKVAr": 0,
            "sKVA": 6.103,
            "ibA": 15.319864
        },
        {
            "id": "abt-230-034",
            "excelRow": 28,
            "circuitRef": "LCS-4PWS0001-4Q03",
            "name": "LCS-4PWS0001 → SSB-2PWS1101",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-2PWS1101",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q03",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 14.758,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 16.13125,
            "qKVAr": 9.269285,
            "sKVA": 18.604754,
            "ibA": 46.701999
        },
        {
            "id": "abt-230-035",
            "excelRow": 29,
            "circuitRef": "LCS-4PWS0001-4Q04",
            "name": "LCS-4PWS0001 → SSB-2PWS1102",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-2PWS1102",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q04",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 9.78,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 10.593661,
            "qKVAr": 5.130623,
            "sKVA": 11.770682,
            "ibA": 29.546984
        },
        {
            "id": "abt-230-036",
            "excelRow": 30,
            "circuitRef": "LCS-4PWS0001-4Q05",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-4Q05",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-4Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q05",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-037",
            "excelRow": 31,
            "circuitRef": "LCS-4PWS0001-4Q06",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-4Q06",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-4Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q06",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-038",
            "excelRow": 32,
            "circuitRef": "LCS-4PWS0001-QVM_230",
            "name": "LCS-4PWS0001 → BUS-LCS-4PWS0001-230-VM",
            "originId": "LCS-4PWS0001",
            "destinationId": "BUS-LCS-4PWS0001-230-VM",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "QVM-230",
            "protectionModel": "NSX 250 F M5.2 E",
            "protectionCurrentA": 250,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-230-039",
            "excelRow": 33,
            "circuitRef": "LCS-4PWS0001-5Q01",
            "name": "LCS-4PWS0001 → SSB-2PWS1130",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-2PWS1130",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 3.062,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 3.062,
            "qKVAr": 0.316878,
            "sKVA": 3.078353,
            "ibA": 7.727338
        },
        {
            "id": "abt-230-040",
            "excelRow": 34,
            "circuitRef": "LCS-4PWS0001-5Q02",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-5Q02",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-5Q02",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-041",
            "excelRow": 35,
            "circuitRef": "LCS-4PWS0001-5Q03",
            "name": "LCS-4PWS0001 → SSB-2LGS1130",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-2LGS1130",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q03",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 0.161,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 0.161,
            "qKVAr": 0,
            "sKVA": 0.161,
            "ibA": 0.404145
        },
        {
            "id": "abt-230-042",
            "excelRow": 36,
            "circuitRef": "LCS-4PWS0001-5Q04",
            "name": "LCS-4PWS0001 → TRF-2LGE1130",
            "originId": "LCS-4PWS0001",
            "destinationId": "TRF-2LGE1130",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q04",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 40,
            "pnKW": 2.4,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 2.4,
            "qKVAr": 1.8,
            "sKVA": 3,
            "ibA": 7.530656
        },
        {
            "id": "abt-230-043",
            "excelRow": 37,
            "circuitRef": "LCS-4PWS0001-5Q05",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-5Q05",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-5Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q05",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-044",
            "excelRow": 38,
            "circuitRef": "LCS-4PWS0001-QNV_230",
            "name": "LCS-4PWS0001 → BUS-LCS-4PWS0001-230-NV",
            "originId": "LCS-4PWS0001",
            "destinationId": "BUS-LCS-4PWS0001-230-NV",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "QNV-230",
            "protectionModel": "NSX 250 F M5.2 E",
            "protectionCurrentA": 250,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-230-045",
            "excelRow": 39,
            "circuitRef": "LCS-4PWS0001-6Q01",
            "name": "LCS-4PWS0001 → SSB-2PWS1161",
            "originId": "LCS-4PWS0001",
            "destinationId": "SSB-2PWS1161",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 0.21,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null,
            "pKWe": 0.21,
            "qKVAr": 0.149685,
            "sKVA": 0.257887,
            "ibA": 0.647352
        },
        {
            "id": "abt-230-046",
            "excelRow": 40,
            "circuitRef": "LCS-4PWS0001-6Q02",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-6Q02",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-6Q02",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-047",
            "excelRow": 41,
            "circuitRef": "LCS-4PWS0001-6Q03",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-6Q03",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-6Q03",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q03",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-101",
            "excelRow": 497,
            "circuitRef": "TRF-6PWS0002-11",
            "name": "TRF-6PWS0002 → LCS-4PWS0002",
            "originId": "TRF-6PWS0002",
            "destinationId": "LCS-4PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 280.5,
            "pKWe": null,
            "qKVAr": 173.838287,
            "sKVA": 330,
            "ibA": 750,
            "voltage": "440",
            "parallelCables": 4,
            "cableSection": "95",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-102",
            "excelRow": 498,
            "circuitRef": "TRF-6PWS0002-12",
            "name": "TRF-6PWS0002 → LCS-4PWS0002",
            "originId": "TRF-6PWS0002",
            "destinationId": "LCS-4PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 280.5,
            "pKWe": null,
            "qKVAr": 173.838287,
            "sKVA": 330,
            "ibA": 750,
            "voltage": "440",
            "parallelCables": 4,
            "cableSection": "95",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-103",
            "excelRow": 499,
            "circuitRef": "TRF-6PWS0002-13",
            "name": "TRF-6PWS0002 → LCS-4PWS0002",
            "originId": "TRF-6PWS0002",
            "destinationId": "LCS-4PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 280.5,
            "pKWe": null,
            "qKVAr": 173.838287,
            "sKVA": 330,
            "ibA": 750,
            "voltage": "440",
            "parallelCables": 4,
            "cableSection": "95",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-104",
            "excelRow": 511,
            "circuitRef": "LCS-4PWS0002-QVS-440",
            "name": "TRF-6PWS0002 → LCS-4PWS0002",
            "originId": "TRF-6PWS0002",
            "destinationId": "LCS-4PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVS-440",
            "protectionModel": "MTZ1 16 H2 M5.0 X",
            "protectionCurrentA": 1600,
            "pnKW": 841.5,
            "pKWe": 841.5,
            "qKVAr": 521.514861,
            "sKVA": 990,
            "ibA": 1299.038106,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-105",
            "excelRow": 512,
            "circuitRef": "CPNE-0011",
            "name": "LCS-4PWS0002 → TBX-CPNE0004",
            "originId": "LCS-4PWS0002",
            "destinationId": "TBX-CPNE0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QCN",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 152.420471,
            "pKWe": 152.420471,
            "qKVAr": 114.315353,
            "sKVA": 190.525589,
            "ibA": 250,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-106",
            "excelRow": 513,
            "circuitRef": "LCS-4PWS0002-1Q01",
            "name": "LCS-4PWS0002 → SSB-4PWS2201",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-4PWS2201",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q01",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 24.65,
            "pKWe": 25.597368,
            "qKVAr": 11.215199,
            "sKVA": 27.946484,
            "ibA": 36.67025,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-107",
            "excelRow": 514,
            "circuitRef": "LCS-4PWS0002-1Q02",
            "name": "LCS-4PWS0002 → SSB-4PWS2202",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-4PWS2202",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q02",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 100,
            "pnKW": 9,
            "pKWe": 10.92233,
            "qKVAr": 10.31593,
            "sKVA": 15.023838,
            "ibA": 19.713675,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-108",
            "excelRow": 515,
            "circuitRef": "LCS-4PWS0002-1Q03",
            "name": "LCS-4PWS0002 → SSB-4PWS2203",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-4PWS2203",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q03",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 63,
            "pKWe": 63,
            "qKVAr": 39.043893,
            "sKVA": 74.117647,
            "ibA": 97.25419,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-109",
            "excelRow": 516,
            "circuitRef": "LCS-4PWS0002-1Q04",
            "name": "LCS-4PWS0002 → SSB-4PWS2204",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-4PWS2204",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q04",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 57.7,
            "pKWe": 62.367695,
            "qKVAr": 48.661507,
            "sKVA": 79.105447,
            "ibA": 103.798979,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-110",
            "excelRow": 517,
            "circuitRef": "LCS-4PWS0002-1Q05",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-1Q05",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-1Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q05",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-111",
            "excelRow": 518,
            "circuitRef": "LCS-4PWS0002-1Q06",
            "name": "LCS-4PWS0002 → SSB-4PWS2206",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-4PWS2206",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q06",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 19.2,
            "pKWe": 19.2,
            "qKVAr": 14.081187,
            "sKVA": 23.810078,
            "ibA": 31.242625,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-112",
            "excelRow": 519,
            "circuitRef": "LCS-4PWS0002-1Q07",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-1Q07",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-1Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q07",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-113",
            "excelRow": 520,
            "circuitRef": "LCS-4PWS0002-QVM_440",
            "name": "LCS-4PWS0002 → BUS-LCS-4PWS0002-440-VM",
            "originId": "LCS-4PWS0002",
            "destinationId": "BUS-LCS-4PWS0002-440-VM",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "QVM-440",
            "protectionModel": "MTZ1 10 H2 M5.0 X",
            "protectionCurrentA": 1000,
            "pnKW": 521.556,
            "pKWe": 521.556,
            "qKVAr": 216.004271,
            "sKVA": 564.51617,
            "ibA": 740.73537,
            "voltage": "440",
            "parallelCables": 5,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-440-114",
            "excelRow": 521,
            "circuitRef": "LCS-4PWS0002-2Q01",
            "name": "LCS-4PWS0002 → TRF-4PWS2230",
            "originId": "LCS-4PWS0002",
            "destinationId": "TRF-4PWS2230",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q01",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 48,
            "pKWe": 48,
            "qKVAr": 36,
            "sKVA": 60,
            "ibA": 78.729582,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-115",
            "excelRow": 522,
            "circuitRef": "LCS-4PWS0002-2Q02",
            "name": "LCS-4PWS0002 → SSB-4PWS2230",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-4PWS2230",
            "lineType": "normal",
