            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1877",
            "excelRow": 2556,
            "circuitRef": "SSB-2PWS4501-Q14",
            "name": "SSB-2PWS4501 → CSS-SPTS0015",
            "originId": "SSB-2PWS4501",
            "destinationId": "CSS-SPTS0015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0,
            "sKVA": 0.025,
            "ibA": 0.108696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1878",
            "excelRow": 2557,
            "circuitRef": "SSB-2PWS4501-Q15",
            "name": "SSB-2PWS4501 → PMA-IPMS0002",
            "originId": "SSB-2PWS4501",
            "destinationId": "PMA-IPMS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 2.898551,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1879",
            "excelRow": 2558,
            "circuitRef": "SSB-2PWS4501-Q16",
            "name": "SSB-2PWS4501 → DSC-IPMS0003",
            "originId": "SSB-2PWS4501",
            "destinationId": "DSC-IPMS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 2.898551,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1880",
            "excelRow": 2559,
            "circuitRef": "SSB-2PWS4501-Q17",
            "name": "SSB-2PWS4501 → LCP-GADS4002",
            "originId": "SSB-2PWS4501",
            "destinationId": "LCP-GADS4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.035,
            "pKWe": 0.035,
            "qKVAr": 0.011504,
            "sKVA": 0.036842,
            "ibA": 0.160183,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1881",
            "excelRow": 2560,
            "circuitRef": "SSB-2PWS4501-Q18",
            "name": "SSB-2PWS4501 → LSS-IPMS4001",
            "originId": "SSB-2PWS4501",
            "destinationId": "LSS-IPMS4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1882",
            "excelRow": 2561,
            "circuitRef": "SSB-2PWS4501-Q19",
            "name": "SSB-2PWS4501 → LSS-IPMS4004",
            "originId": "SSB-2PWS4501",
            "destinationId": "LSS-IPMS4004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1883",
            "excelRow": 2562,
            "circuitRef": "SSB-2PWS4501-Q20",
            "name": "SSB-2PWS4501 → MVP-IPMS4001",
            "originId": "SSB-2PWS4501",
            "destinationId": "MVP-IPMS4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.116237,
            "sKVA": 0.266667,
            "ibA": 1.15942,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1884",
            "excelRow": 2563,
            "circuitRef": "SSB-2PWS4501-Q21",
            "name": "SSB-2PWS4501 → MVP-IPMS4003",
            "originId": "SSB-2PWS4501",
            "destinationId": "MVP-IPMS4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.116237,
            "sKVA": 0.266667,
            "ibA": 1.15942,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1885",
            "excelRow": 2564,
            "circuitRef": "SSB-2PWS4501-Q22",
            "name": "SSB-2PWS4501 → CTP-FDAS4000",
            "originId": "SSB-2PWS4501",
            "destinationId": "CTP-FDAS4000",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.17,
            "pKWe": 1.258065,
            "qKVAr": 0.456616,
            "sKVA": 1.338367,
            "ibA": 5.818985,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1886",
            "excelRow": 2565,
            "circuitRef": "SSB-2PWS4501-Q23",
            "name": "SSB-2PWS4501 → TBX-GENS3002",
            "originId": "SSB-2PWS4501",
            "destinationId": "TBX-GENS3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.35,
            "pKWe": 0.411765,
            "qKVAr": 0.308824,
            "sKVA": 0.514706,
            "ibA": 2.237852,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1887",
            "excelRow": 2566,
            "circuitRef": "SSB-2PWS4501-Q24",
            "name": "SSB-2PWS4501 → AVR-GENS0003",
            "originId": "SSB-2PWS4501",
            "destinationId": "AVR-GENS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0,
            "sKVA": 0.05,
            "ibA": 0.217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1888",
            "excelRow": 2567,
            "circuitRef": "SSB-2PWS4501-Q25",
            "name": "SSB-2PWS4501 → CTP-GENS3004",
            "originId": "SSB-2PWS4501",
            "destinationId": "CTP-GENS3004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.171429,
            "qKVAr": 0.228571,
            "sKVA": 0.285714,
            "ibA": 1.242236,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1889",
            "excelRow": 2568,
            "circuitRef": "SSB-2PWS4501-Q26",
            "name": "SSB-2PWS4501 → TBX-GENS4002",
            "originId": "SSB-2PWS4501",
            "destinationId": "TBX-GENS4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.35,
            "pKWe": 0.411765,
            "qKVAr": 0.308824,
            "sKVA": 0.514706,
            "ibA": 2.237852,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1890",
            "excelRow": 2569,
            "circuitRef": "SSB-2PWS4501-Q27",
            "name": "SSB-2PWS4501 → AVR-GENS0004",
            "originId": "SSB-2PWS4501",
            "destinationId": "AVR-GENS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0,
            "sKVA": 0.05,
            "ibA": 0.217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1891",
            "excelRow": 2570,
            "circuitRef": "SSB-2PWS4501-Q28",
            "name": "SSB-2PWS4501 → CTP-GENS4004",
            "originId": "SSB-2PWS4501",
            "destinationId": "CTP-GENS4004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.171429,
            "qKVAr": 0.228571,
            "sKVA": 0.285714,
            "ibA": 1.242236,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1892",
            "excelRow": 2571,
            "circuitRef": "SSB-2PWS4501-Q29",
            "name": "SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q29",
            "originId": "SSB-2PWS4501",
            "destinationId": "SPARE-SSB-2PWS4501-Q29",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1893",
            "excelRow": 2572,
            "circuitRef": "SSB-2PWS4501-Q30",
            "name": "SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q30",
            "originId": "SSB-2PWS4501",
            "destinationId": "SPARE-SSB-2PWS4501-Q30",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1894",
            "excelRow": 2573,
            "circuitRef": "SSB-2PWS4501-Q31",
            "name": "SSB-2PWS4501 → JBX-2PWS5034",
            "originId": "SSB-2PWS4501",
            "destinationId": "JBX-2PWS5034",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.0552,
            "pKWe": 0.0552,
            "qKVAr": 0.0414,
            "sKVA": 0.069,
            "ibA": 0.3,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1895",
            "excelRow": 2574,
            "circuitRef": "SSB-2PWS4501-Q32",
            "name": "SSB-2PWS4501 → AMP-SPTS0003",
            "originId": "SSB-2PWS4501",
            "destinationId": "AMP-SPTS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.13,
            "pKWe": 0.13,
            "qKVAr": 0.042729,
            "sKVA": 0.136842,
            "ibA": 0.594966,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1896",
            "excelRow": 2575,
            "circuitRef": "SSB-2PWS4501-Q33",
            "name": "SSB-2PWS4501 → LTW-ATEL0007",
            "originId": "SSB-2PWS4501",
            "destinationId": "LTW-ATEL0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1897",
            "excelRow": 2576,
            "circuitRef": "SSB-2PWS4501-Q34",
            "name": "SSB-2PWS4501 → JBX-RADS4001",
            "originId": "SSB-2PWS4501",
            "destinationId": "JBX-RADS4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.116237,
            "sKVA": 0.266667,
            "ibA": 1.15942,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1898",
            "excelRow": 2577,
            "circuitRef": "SSB-2PWS4501-Q35",
            "name": "SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q35",
            "originId": "SSB-2PWS4501",
            "destinationId": "SPARE-SSB-2PWS4501-Q35",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q35",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1899",
            "excelRow": 2578,
            "circuitRef": "SSB-2PWS4501-Q36",
            "name": "SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q36",
            "originId": "SSB-2PWS4501",
            "destinationId": "SPARE-SSB-2PWS4501-Q36",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1900",
            "excelRow": 2579,
            "circuitRef": "SSB-2PWS4501-Q37",
            "name": "SSB-2PWS4501 → SSB-2PWS4510",
            "originId": "SSB-2PWS4501",
            "destinationId": "SSB-2PWS4510",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q37",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 2.796,
            "pKWe": 3.42,
            "qKVAr": 2.565,
            "sKVA": 4.275,
            "ibA": 10.731184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1901",
            "excelRow": 2580,
            "circuitRef": "SSB-2PWS4501-Q38",
            "name": "SSB-2PWS4501 → SSB-2PWS4511",
            "originId": "SSB-2PWS4501",
            "destinationId": "SSB-2PWS4511",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q38",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 4.2324,
            "pKWe": 4.7805,
            "qKVAr": 3.585375,
            "sKVA": 5.975625,
            "ibA": 15.000125,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1902",
            "excelRow": 2692,
            "circuitRef": "SSB-2PWS4502-Q01",
            "name": "SSB-2PWS4502 → CBX-EMSS0021",
            "originId": "SSB-2PWS4502",
            "destinationId": "CBX-EMSS0021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.01453,
            "sKVA": 0.033333,
            "ibA": 0.144928,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1903",
            "excelRow": 2693,
            "circuitRef": "SSB-2PWS4502-Q02",
            "name": "SSB-2PWS4502 → CHD-CCDS4001",
            "originId": "SSB-2PWS4502",
            "destinationId": "CHD-CCDS4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.098605,
            "sKVA": 0.315789,
            "ibA": 1.372998,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1904",
            "excelRow": 2694,
            "circuitRef": "SSB-2PWS4502-Q03",
            "name": "SSB-2PWS4502 → CTP-SNET0001",
            "originId": "SSB-2PWS4502",
            "destinationId": "CTP-SNET0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.16,
            "pKWe": 0.177778,
            "qKVAr": 0.368219,
            "sKVA": 0.408889,
            "ibA": 1.777778,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1905",
            "excelRow": 2695,
            "circuitRef": "SSB-2PWS4502-Q04",
            "name": "SSB-2PWS4502 → JBX-RADS4003",
            "originId": "SSB-2PWS4502",
            "destinationId": "JBX-RADS4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.016,
            "pKWe": 0.016,
            "qKVAr": 0.012,
            "sKVA": 0.02,
            "ibA": 0.086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1906",
            "excelRow": 2696,
            "circuitRef": "SSB-2PWS4502-Q05",
            "name": "SSB-2PWS4502 → JBX-2PWS5023",
            "originId": "SSB-2PWS4502",
            "destinationId": "JBX-2PWS5023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.061974,
            "sKVA": 0.117647,
            "ibA": 0.511509,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1907",
            "excelRow": 2697,
            "circuitRef": "SSB-2PWS4502-Q06",
            "name": "SSB-2PWS4502 → AMP-SPTS0009",
            "originId": "SSB-2PWS4502",
            "destinationId": "AMP-SPTS0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.13,
            "pKWe": 0.13,
            "qKVAr": 0.0975,
            "sKVA": 0.1625,
            "ibA": 0.706522,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1908",
            "excelRow": 2698,
            "circuitRef": "SSB-2PWS4502-Q07",
            "name": "SSB-2PWS4502 → AMP-SPTS0010",
            "originId": "SSB-2PWS4502",
            "destinationId": "AMP-SPTS0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.13,
            "pKWe": 0.13,
            "qKVAr": 0.042729,
            "sKVA": 0.136842,
            "ibA": 0.594966,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1909",
            "excelRow": 2699,
            "circuitRef": "SSB-2PWS4502-Q08",
            "name": "SSB-2PWS4502 → RCK-XCOM0004",
            "originId": "SSB-2PWS4502",
            "destinationId": "RCK-XCOM0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.32,
            "pKWe": 1.32,
            "qKVAr": 0.818063,
            "sKVA": 1.552941,
            "ibA": 6.751918,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1910",
            "excelRow": 2700,
            "circuitRef": "SSB-2PWS4502-Q09",
            "name": "SSB-2PWS4502 → RCK-XCOM0005",
            "originId": "SSB-2PWS4502",
            "destinationId": "RCK-XCOM0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.57,
            "pKWe": 2.57,
            "qKVAr": 1.592743,
            "sKVA": 3.023529,
            "ibA": 13.14578,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1911",
            "excelRow": 2701,
            "circuitRef": "SSB-2PWS4502-Q10",
            "name": "SSB-2PWS4502 → RCK-XCOM0006",
            "originId": "SSB-2PWS4502",
            "destinationId": "RCK-XCOM0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.32,
            "pKWe": 1.32,
            "qKVAr": 0.818063,
            "sKVA": 1.552941,
            "ibA": 6.751918,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1912",
            "excelRow": 2702,
            "circuitRef": "SSB-2PWS4502-Q11",
            "name": "SSB-2PWS4502 → CHD-CCDS4002",
            "originId": "SSB-2PWS4502",
            "destinationId": "CHD-CCDS4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.098605,
            "sKVA": 0.315789,
            "ibA": 1.372998,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1913",
            "excelRow": 2703,
            "circuitRef": "SSB-2PWS4502-Q12",
            "name": "SSB-2PWS4502 → JBX-2PWS5025",
            "originId": "SSB-2PWS4502",
            "destinationId": "JBX-2PWS5025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0,
            "sKVA": 0.107,
            "ibA": 0.465217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1914",
            "excelRow": 2704,
            "circuitRef": "SSB-2PWS4502-Q13",
            "name": "SSB-2PWS4502 → MTV-VENT4029",
            "originId": "SSB-2PWS4502",
            "destinationId": "MTV-VENT4029",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1915",
            "excelRow": 2705,
            "circuitRef": "SSB-2PWS4502-Q14",
            "name": "SSB-2PWS4502 → MTV-VENT4030",
            "originId": "SSB-2PWS4502",
            "destinationId": "MTV-VENT4030",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1916",
            "excelRow": 2706,
            "circuitRef": "SSB-2PWS4502-Q15",
            "name": "SSB-2PWS4502 → MTV-JPFS0001",
            "originId": "SSB-2PWS4502",
            "destinationId": "MTV-JPFS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1917",
            "excelRow": 2707,
            "circuitRef": "SSB-2PWS4502-Q16",
            "name": "SSB-2PWS4502 → SCV-GNSS0001",
            "originId": "SSB-2PWS4502",
            "destinationId": "SCV-GNSS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.356615,
            "sKVA": 0.37037,
            "ibA": 1.610306,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1918",
            "excelRow": 2708,
            "circuitRef": "SSB-2PWS4502-Q17",
            "name": "SSB-2PWS4502 → SKT-2PWS5066",
            "originId": "SSB-2PWS4502",
            "destinationId": "SKT-2PWS5066",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.025,
            "pKWe": 0.027778,
            "qKVAr": 0.020833,
            "sKVA": 0.034722,
            "ibA": 0.150966,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1919",
            "excelRow": 2709,
            "circuitRef": "SSB-2PWS4502-Q18",
            "name": "SSB-2PWS4502 → JBX-RADS4002",
            "originId": "SSB-2PWS4502",
            "destinationId": "JBX-RADS4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.016,
            "pKWe": 0.016,
            "qKVAr": 0.012,
            "sKVA": 0.02,
            "ibA": 0.086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1920",
            "excelRow": 2710,
            "circuitRef": "SSB-2PWS4502-Q19",
            "name": "SSB-2PWS4502 → SHR-AVLA0101",
            "originId": "SSB-2PWS4502",
            "destinationId": "SHR-AVLA0101",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.5,
            "pKWe": 1.5,
            "qKVAr": 0.726483,
            "sKVA": 1.666667,
            "ibA": 7.246377,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1921",
            "excelRow": 2711,
            "circuitRef": "SSB-2PWS4502-Q20",
            "name": "SSB-2PWS4502 → PWC-AVLA0001",
            "originId": "SSB-2PWS4502",
            "destinationId": "PWC-AVLA0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.2,
            "pKWe": 2.2,
            "qKVAr": 1.065509,
            "sKVA": 2.444444,
            "ibA": 10.628019,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1922",
            "excelRow": 2712,
            "circuitRef": "SSB-2PWS4502-Q21",
            "name": "SSB-2PWS4502 → CTP-AVLA0001",
            "originId": "SSB-2PWS4502",
            "destinationId": "CTP-AVLA0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1923",
            "excelRow": 2713,
            "circuitRef": "SSB-2PWS4502-Q22",
            "name": "SSB-2PWS4502 → LSR-ICCS0002",
            "originId": "SSB-2PWS4502",
            "destinationId": "LSR-ICCS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.015,
            "pKWe": 0.015,
            "qKVAr": 0.009296,
            "sKVA": 0.017647,
            "ibA": 0.076726,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1924",
            "excelRow": 2714,
            "circuitRef": "SSB-2PWS4502-Q23",
            "name": "SSB-2PWS4502 → LSR-ICCS0003",
            "originId": "SSB-2PWS4502",
            "destinationId": "LSR-ICCS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.015,
            "pKWe": 0.015,
            "qKVAr": 0.009296,
            "sKVA": 0.017647,
            "ibA": 0.076726,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1925",
            "excelRow": 2715,
            "circuitRef": "SSB-2PWS4502-Q24",
            "name": "SSB-2PWS4502 → LSR-ICCS0004",
            "originId": "SSB-2PWS4502",
            "destinationId": "LSR-ICCS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.015,
            "pKWe": 0.015,
            "qKVAr": 0.009296,
            "sKVA": 0.017647,
            "ibA": 0.076726,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1926",
            "excelRow": 2716,
            "circuitRef": "SSB-2PWS4502-Q25",
            "name": "SSB-2PWS4502 → JBX-2PWS5026",
            "originId": "SSB-2PWS4502",
            "destinationId": "JBX-2PWS5026",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.05,
            "pKWe": 1.05,
            "qKVAr": 0.508538,
            "sKVA": 1.166667,
            "ibA": 5.072464,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-1927",
            "excelRow": 2717,
            "circuitRef": "SSB-2PWS4502-Q26",
            "name": "SSB-2PWS4502 → LCP-GADS4001",
            "originId": "SSB-2PWS4502",
            "destinationId": "LCP-GADS4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.013147,
            "sKVA": 0.042105,
            "ibA": 0.183066,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1928",
            "excelRow": 2718,
            "circuitRef": "SSB-2PWS4502-Q27",
            "name": "SSB-2PWS4502 → LTW-ATEL0003",
            "originId": "SSB-2PWS4502",
            "destinationId": "LTW-ATEL0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1929",
            "excelRow": 2719,
            "circuitRef": "SSB-2PWS4502-Q28",
            "name": "SSB-2PWS4502 → LTW-ATEL0004",
            "originId": "SSB-2PWS4502",
            "destinationId": "LTW-ATEL0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1930",
            "excelRow": 2720,
            "circuitRef": "SSB-2PWS4502-Q29",
            "name": "SSB-2PWS4502 → SKT-2PWS5067",
            "originId": "SSB-2PWS4502",
            "destinationId": "SKT-2PWS5067",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.08,
            "pKWe": 0.08,
            "qKVAr": 0.038746,
            "sKVA": 0.088889,
            "ibA": 0.386473,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1931",
            "excelRow": 2721,
            "circuitRef": "SSB-2PWS4502-Q30",
            "name": "SSB-2PWS4502 → SPARE-SSB-2PWS4502-Q30",
            "originId": "SSB-2PWS4502",
            "destinationId": "SPARE-SSB-2PWS4502-Q30",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1932",
            "excelRow": 2722,
            "circuitRef": "SSB-2PWS4502-Q31",
            "name": "SSB-2PWS4502 → PWC-WIND0005",
            "originId": "SSB-2PWS4502",
            "destinationId": "PWC-WIND0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 1.3,
            "pKWe": 1.3,
            "qKVAr": 0.427289,
            "sKVA": 1.368421,
            "ibA": 3.435036,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1933",
            "excelRow": 2723,
            "circuitRef": "SSB-2PWS4502-Q32",
            "name": "SSB-2PWS4502 → SCV-GNSS0004",
            "originId": "SSB-2PWS4502",
            "destinationId": "SCV-GNSS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.356615,
            "sKVA": 0.37037,
            "ibA": 1.610306,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1934",
            "excelRow": 2724,
            "circuitRef": "SSB-2PWS4502-Q33",
            "name": "SSB-2PWS4502 → SPARE-SSB-2PWS4502-Q33",
            "originId": "SSB-2PWS4502",
            "destinationId": "SPARE-SSB-2PWS4502-Q33",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1935",
            "excelRow": 2725,
            "circuitRef": "SSB-2PWS4502-Q34",
            "name": "SSB-2PWS4502 → PWC-WIND0005",
            "originId": "SSB-2PWS4502",
            "destinationId": "PWC-WIND0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 1.3,
            "pKWe": 1.3,
            "qKVAr": 0.427289,
            "sKVA": 1.368421,
            "ibA": 3.435036,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1936",
            "excelRow": 2726,
            "circuitRef": "SSB-2PWS4502-Q35",
            "name": "SSB-2PWS4502 → SSB-2PWS4512",
            "originId": "SSB-2PWS4502",
            "destinationId": "SSB-2PWS4512",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q35",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 2.7624,
            "pKWe": 3.42675,
            "qKVAr": 2.570063,
            "sKVA": 4.283438,
            "ibA": 10.752364,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1937",
            "excelRow": 2727,
            "circuitRef": "SSB-2PWS4502-Q36",
            "name": "SSB-2PWS4502 → SSB-2PWS4503",
            "originId": "SSB-2PWS4502",
            "destinationId": "SSB-2PWS4503",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 2.024,
            "pKWe": 2.024,
            "qKVAr": 0.613341,
            "sKVA": 2.114891,
            "ibA": 5.308838,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1938",
            "excelRow": 2728,
            "circuitRef": "SSB-2PWS4502-Q37",
            "name": "SSB-2PWS4502 → SPARE-SSB-2PWS4502-Q37",
            "originId": "SSB-2PWS4502",
            "destinationId": "SPARE-SSB-2PWS4502-Q37",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q37",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1939",
            "excelRow": 2819,
            "circuitRef": "SSB-2PWS4530-Q01",
            "name": "SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q01",
            "originId": "SSB-2PWS4530",
            "destinationId": "SPARE-SSB-2PWS4530-Q01",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1940",
            "excelRow": 2820,
            "circuitRef": "SSB-2PWS4530-Q02",
            "name": "SSB-2PWS4530 → RCK-CSSS0001",
            "originId": "SSB-2PWS4530",
            "destinationId": "RCK-CSSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.75,
            "pKWe": 0.75,
            "qKVAr": 0.246513,
            "sKVA": 0.789474,
            "ibA": 3.432494,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1941",
            "excelRow": 2821,
            "circuitRef": "SSB-2PWS4530-Q03",
            "name": "SSB-2PWS4530 → JBX-2PWS5030",
            "originId": "SSB-2PWS4530",
            "destinationId": "JBX-2PWS5030",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.285,
            "pKWe": 0.285,
            "qKVAr": 0.093675,
            "sKVA": 0.3,
            "ibA": 1.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1942",
            "excelRow": 2822,
            "circuitRef": "SSB-2PWS4530-Q04",
            "name": "SSB-2PWS4530 → JBX-2PWS5035",
            "originId": "SSB-2PWS4530",
            "destinationId": "JBX-2PWS5035",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.14,
            "pKWe": 2.14,
            "qKVAr": 1.449017,
            "sKVA": 2.584424,
            "ibA": 11.236628,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-1943",
            "excelRow": 2823,
            "circuitRef": "SSB-2PWS4530-Q05",
            "name": "SSB-2PWS4530 → MTV-CHWS0005",
            "originId": "SSB-2PWS4530",
            "destinationId": "MTV-CHWS0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1944",
            "excelRow": 2824,
            "circuitRef": "SSB-2PWS4530-Q06",
            "name": "SSB-2PWS4530 → MTV-CHWS0006",
            "originId": "SSB-2PWS4530",
            "destinationId": "MTV-CHWS0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1945",
            "excelRow": 2825,
            "circuitRef": "SSB-2PWS4530-Q07",
            "name": "SSB-2PWS4530 → JBX-2PWS5033",
            "originId": "SSB-2PWS4530",
            "destinationId": "JBX-2PWS5033",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.154,
            "pKWe": 0.154,
            "qKVAr": 0,
            "sKVA": 0.154,
            "ibA": 0.669565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1946",
            "excelRow": 2826,
            "circuitRef": "SSB-2PWS4530-Q08",
            "name": "SSB-2PWS4530 → JBX-2PWS5032",
            "originId": "SSB-2PWS4530",
            "destinationId": "JBX-2PWS5032",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.45,
            "pKWe": 0.45,
            "qKVAr": 0,
            "sKVA": 0.45,
            "ibA": 1.956522,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1947",
            "excelRow": 2827,
            "circuitRef": "SSB-2PWS4530-Q09",
            "name": "SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q09",
            "originId": "SSB-2PWS4530",
            "destinationId": "SPARE-SSB-2PWS4530-Q09",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1948",
            "excelRow": 2828,
            "circuitRef": "SSB-2PWS4530-Q10",
            "name": "SSB-2PWS4530 → ITU-CCSY0018",
            "originId": "SSB-2PWS4530",
            "destinationId": "ITU-CCSY0018",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0,
            "sKVA": 0.063,
            "ibA": 0.273913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "30",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1949",
            "excelRow": 2829,
            "circuitRef": "SSB-2PWS4530-Q11",
            "name": "SSB-2PWS4530 → SKT-2PWS5515",
            "originId": "SSB-2PWS4530",
            "destinationId": "SKT-2PWS5515",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0,
            "sKVA": 0.3,
            "ibA": 1.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1950",
            "excelRow": 2830,
            "circuitRef": "SSB-2PWS4530-Q12",
            "name": "SSB-2PWS4530 → SKT-2PWS5502",
            "originId": "SSB-2PWS4530",
            "destinationId": "SKT-2PWS5502",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0,
            "sKVA": 0.064,
            "ibA": 0.278261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1951",
            "excelRow": 2831,
            "circuitRef": "SSB-2PWS4530-Q13",
            "name": "SSB-2PWS4530 → JBX-2PWS5031",
            "originId": "SSB-2PWS4530",
            "destinationId": "JBX-2PWS5031",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.16,
            "pKWe": 0.16,
            "qKVAr": 0.077492,
            "sKVA": 0.177778,
            "ibA": 0.772947,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1952",
            "excelRow": 2832,
            "circuitRef": "SSB-2PWS4530-Q14",
            "name": "SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q14",
            "originId": "SSB-2PWS4530",
            "destinationId": "SPARE-SSB-2PWS4530-Q14",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.43,
            "pKWe": 1.43,
            "qKVAr": 0.470018,
            "sKVA": 1.505263,
            "ibA": 6.544622,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1953",
            "excelRow": 2833,
            "circuitRef": "SSB-2PWS4530-Q15",
            "name": "SSB-2PWS4530 → MTV-CHWS0011",
            "originId": "SSB-2PWS4530",
            "destinationId": "MTV-CHWS0011",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1954",
            "excelRow": 2834,
            "circuitRef": "SSB-2PWS4530-Q16",
            "name": "SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q16",
            "originId": "SSB-2PWS4530",
            "destinationId": "SPARE-SSB-2PWS4530-Q16",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1955",
            "excelRow": 2835,
            "circuitRef": "SSB-2PWS4530-Q17",
            "name": "SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q17",
            "originId": "SSB-2PWS4530",
            "destinationId": "SPARE-SSB-2PWS4530-Q17",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1956",
            "excelRow": 2836,
            "circuitRef": "SSB-2PWS4530-Q18",
            "name": "SSB-2PWS4530 → MTV-CHWS0012",
            "originId": "SSB-2PWS4530",
            "destinationId": "MTV-CHWS0012",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1957",
            "excelRow": 2837,
            "circuitRef": "SSB-2PWS4530-Q19",
            "name": "SSB-2PWS4530 → MTV-CHWS0031",
            "originId": "SSB-2PWS4530",
            "destinationId": "MTV-CHWS0031",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1958",
            "excelRow": 2838,
            "circuitRef": "SSB-2PWS4530-Q20",
            "name": "SSB-2PWS4530 → MTV-CHWS0032",
            "originId": "SSB-2PWS4530",
            "destinationId": "MTV-CHWS0032",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1959",
            "excelRow": 2839,
            "circuitRef": "SSB-2PWS4530-Q21",
            "name": "SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q21",
            "originId": "SSB-2PWS4530",
            "destinationId": "SPARE-SSB-2PWS4530-Q21",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1960",
            "excelRow": 2840,
            "circuitRef": "SSB-2PWS4530-Q22",
            "name": "SSB-2PWS4530 → SKT-2PWS5062",
            "originId": "SSB-2PWS4530",
            "destinationId": "SKT-2PWS5062",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 32C",
            "protectionCurrentA": 32.00001,
            "pnKW": 10.198315,
            "pKWe": 10.198315,
            "qKVAr": 7.648736,
            "sKVA": 12.747894,
            "ibA": 32,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1961",
            "excelRow": 2914,
            "circuitRef": "SSB-2PWS4561-Q01",
            "name": "SSB-2PWS4561 → JBX-2PWS5027",
            "originId": "SSB-2PWS4561",
            "destinationId": "JBX-2PWS5027",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0,
            "sKVA": 0.2,
            "ibA": 0.869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1962",
            "excelRow": 2915,
            "circuitRef": "SSB-2PWS4561-Q02",
            "name": "SSB-2PWS4561 → JBX-2PWS0001",
            "originId": "SSB-2PWS4561",
            "destinationId": "JBX-2PWS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 32C",
            "protectionCurrentA": 32,
            "pnKW": 4.416,
            "pKWe": 4.416,
            "qKVAr": 3.312,
            "sKVA": 5.52,
            "ibA": 24,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-1963",
            "excelRow": 2916,
            "circuitRef": "SSB-2PWS4561-Q03",
            "name": "SSB-2PWS4561 → SPARE-SSB-2PWS4561-Q03",
            "originId": "SSB-2PWS4561",
            "destinationId": "SPARE-SSB-2PWS4561-Q03",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1964",
            "excelRow": 2917,
            "circuitRef": "SSB-2PWS4561-Q04",
            "name": "SSB-2PWS4561 → SPARE-SSB-2PWS4561-Q04",
            "originId": "SSB-2PWS4561",
            "destinationId": "SPARE-SSB-2PWS4561-Q04",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1965",
            "excelRow": 2918,
            "circuitRef": "SSB-2PWS4561-Q05",
            "name": "SSB-2PWS4561 → SPARE-SSB-2PWS4561-Q05",
            "originId": "SSB-2PWS4561",
            "destinationId": "SPARE-SSB-2PWS4561-Q05",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1966",
            "excelRow": 2592,
            "circuitRef": "SSB-2PWS4510-Q01",
            "name": "SSB-2PWS4510 → MTV-FPUS0005",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-FPUS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1967",
            "excelRow": 2593,
            "circuitRef": "SSB-2PWS4510-Q02",
            "name": "SSB-2PWS4510 → MTV-MDRS0034",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-MDRS0034",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1968",
            "excelRow": 2594,
            "circuitRef": "SSB-2PWS4510-Q03",
            "name": "SSB-2PWS4510 → MTV-DGFS0005",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-DGFS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1969",
            "excelRow": 2595,
            "circuitRef": "SSB-2PWS4510-Q04",
            "name": "SSB-2PWS4510 → MTV-DGFS0006",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-DGFS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1970",
            "excelRow": 2596,
            "circuitRef": "SSB-2PWS4510-Q05",
            "name": "SSB-2PWS4510 → MTV-DGFS0007",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-DGFS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1971",
            "excelRow": 2597,
            "circuitRef": "SSB-2PWS4510-Q06",
            "name": "SSB-2PWS4510 → MTV-DGFS0008",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-DGFS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1972",
            "excelRow": 2598,
            "circuitRef": "SSB-2PWS4510-Q07",
            "name": "SSB-2PWS4510 → MTV-MDRS0048",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-MDRS0048",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.23,
            "pKWe": 0.2875,
            "qKVAr": 0.215625,
            "sKVA": 0.359375,
            "ibA": 1.5625,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1973",
            "excelRow": 2599,
            "circuitRef": "SSB-2PWS4510-Q08",
            "name": "SSB-2PWS4510 → MTV-BALS0027",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-BALS0027",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1974",
            "excelRow": 2600,
            "circuitRef": "SSB-2PWS4510-Q09",
            "name": "SSB-2PWS4510 → MTV-BALS0028",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-BALS0028",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1975",
            "excelRow": 2601,
            "circuitRef": "SSB-2PWS4510-Q10",
            "name": "SSB-2PWS4510 → MTV-FFTS0034",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-FFTS0034",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1976",
            "excelRow": 2602,
            "circuitRef": "SSB-2PWS4510-Q11",
            "name": "SSB-2PWS4510 → MTV-MDRS0049",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-MDRS0049",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.23,
            "pKWe": 0.2875,
            "qKVAr": 0.215625,
            "sKVA": 0.359375,
            "ibA": 1.5625,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1977",
            "excelRow": 2603,
            "circuitRef": "SSB-2PWS4510-Q12",
            "name": "SSB-2PWS4510 → MTV-MDRS0029",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-MDRS0029",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1978",
            "excelRow": 2604,
            "circuitRef": "SSB-2PWS4510-Q13",
            "name": "SSB-2PWS4510 → MTV-MDRS0030",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-MDRS0030",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1979",
            "excelRow": 2605,
            "circuitRef": "SSB-2PWS4510-Q14",
            "name": "SSB-2PWS4510 → MTV-MDRS0031",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-MDRS0031",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1980",
            "excelRow": 2606,
            "circuitRef": "SSB-2PWS4510-Q15",
            "name": "SSB-2PWS4510 → MTV-FFTS0031",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-FFTS0031",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1981",
            "excelRow": 2607,
            "circuitRef": "SSB-2PWS4510-Q16",
            "name": "SSB-2PWS4510 → MTV-VEMS4007",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-VEMS4007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.19,
            "pKWe": 0.2375,
            "qKVAr": 0.178125,
            "sKVA": 0.296875,
            "ibA": 1.290761,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1982",
            "excelRow": 2608,
            "circuitRef": "SSB-2PWS4510-Q17",
            "name": "SSB-2PWS4510 → MTV-VEMS4006",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-VEMS4006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.19,
            "pKWe": 0.2375,
            "qKVAr": 0.178125,
            "sKVA": 0.296875,
            "ibA": 1.290761,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1983",
            "excelRow": 2609,
            "circuitRef": "SSB-2PWS4510-Q18",
            "name": "SSB-2PWS4510 → MTV-DWTS0002",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-DWTS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.23,
            "pKWe": 0.2875,
            "qKVAr": 0.215625,
            "sKVA": 0.359375,
            "ibA": 1.5625,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1984",
            "excelRow": 2610,
            "circuitRef": "SSB-2PWS4510-Q19",
            "name": "SSB-2PWS4510 → MTV-SWFS0026",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-SWFS0026",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1985",
            "excelRow": 2611,
            "circuitRef": "SSB-2PWS4510-Q20",
            "name": "SSB-2PWS4510 → MTV-SWFS0027",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-SWFS0027",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1986",
            "excelRow": 2612,
            "circuitRef": "SSB-2PWS4510-Q21",
            "name": "SSB-2PWS4510 → MTV-FFTS0036",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-FFTS0036",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1987",
            "excelRow": 2613,
            "circuitRef": "SSB-2PWS4510-Q22",
            "name": "SSB-2PWS4510 → MTV-VEMS4001",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-VEMS4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1988",
            "excelRow": 2614,
            "circuitRef": "SSB-2PWS4510-Q23",
            "name": "SSB-2PWS4510 → MTV-VEMS4003",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-VEMS4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1989",
            "excelRow": 2615,
            "circuitRef": "SSB-2PWS4510-Q24",
            "name": "SSB-2PWS4510 → MTV-SWFS0055",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-SWFS0055",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1990",
            "excelRow": 2616,
            "circuitRef": "SSB-2PWS4510-Q25",
            "name": "SSB-2PWS4510 → LCP-AFFF0003",
            "originId": "SSB-2PWS4510",
            "destinationId": "LCP-AFFF0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.225,
            "sKVA": 0.375,
            "ibA": 1.630435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1991",
            "excelRow": 2617,
            "circuitRef": "SSB-2PWS4510-Q26",
            "name": "SSB-2PWS4510 → MTV-ASWS0014",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-ASWS0014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1992",
            "excelRow": 2618,
            "circuitRef": "SSB-2PWS4510-Q27",
            "name": "SSB-2PWS4510 → MTV-FFTS0028",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-FFTS0028",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1993",
            "excelRow": 2619,
            "circuitRef": "SSB-2PWS4510-Q28",
            "name": "SSB-2PWS4510 → MTV-FFTS0030",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-FFTS0030",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1994",
            "excelRow": 2620,
            "circuitRef": "SSB-2PWS4510-Q29",
            "name": "SSB-2PWS4510 → MTV-FFTS0032",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-FFTS0032",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1995",
            "excelRow": 2621,
            "circuitRef": "SSB-2PWS4510-Q30",
            "name": "SSB-2PWS4510 → MTV-FFTS0029",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-FFTS0029",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1996",
            "excelRow": 2622,
            "circuitRef": "SSB-2PWS4510-Q31",
            "name": "SSB-2PWS4510 → MTV-FPUS0006",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-FPUS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1997",
            "excelRow": 2623,
            "circuitRef": "SSB-2PWS4510-Q32",
            "name": "SSB-2PWS4510 → MTV-FFTS0035",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-FFTS0035",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1998",
            "excelRow": 2624,
            "circuitRef": "SSB-2PWS4510-Q33",
            "name": "SSB-2PWS4510 → MTV-FFTS0037",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-FFTS0037",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1999",
            "excelRow": 2625,
            "circuitRef": "SSB-2PWS4510-Q34",
            "name": "SSB-2PWS4510 → MTV-FFTS0033",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-FFTS0033",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2000",
            "excelRow": 2626,
            "circuitRef": "SSB-2PWS4510-Q35",
            "name": "SSB-2PWS4510 → MTV-DGSW0008",
            "originId": "SSB-2PWS4510",
            "destinationId": "MTV-DGSW0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q35",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2001",
            "excelRow": 2627,
            "circuitRef": "SSB-2PWS4510-Q36",
            "name": "SSB-2PWS4510 → SPARE-SSB-2PWS4510-Q36",
            "originId": "SSB-2PWS4510",
            "destinationId": "SPARE-SSB-2PWS4510-Q36",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2002",
            "excelRow": 2628,
            "circuitRef": "SSB-2PWS4510-Q37",
            "name": "SSB-2PWS4510 → SPARE-SSB-2PWS4510-Q37",
            "originId": "SSB-2PWS4510",
            "destinationId": "SPARE-SSB-2PWS4510-Q37",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q37",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2003",
            "excelRow": 2629,
            "circuitRef": "SSB-2PWS4510-Q38",
            "name": "SSB-2PWS4510 → SPARE-SSB-2PWS4510-Q38",
            "originId": "SSB-2PWS4510",
            "destinationId": "SPARE-SSB-2PWS4510-Q38",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q38",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2004",
            "excelRow": 2630,
            "circuitRef": "SSB-2PWS4510-Q39",
            "name": "SSB-2PWS4510 → SPARE-SSB-2PWS4510-Q39",
            "originId": "SSB-2PWS4510",
            "destinationId": "SPARE-SSB-2PWS4510-Q39",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q39",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2005",
            "excelRow": 2642,
            "circuitRef": "SSB-2PWS4511-Q01",
            "name": "SSB-2PWS4511 → MTV-AFFF0005",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-AFFF0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2006",
            "excelRow": 2643,
            "circuitRef": "SSB-2PWS4511-Q02",
            "name": "SSB-2PWS4511 → MTV-AFFF0006",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-AFFF0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2007",
            "excelRow": 2644,
            "circuitRef": "SSB-2PWS4511-Q03",
            "name": "SSB-2PWS4511 → MTV-AFFF0009",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-AFFF0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2008",
            "excelRow": 2645,
            "circuitRef": "SSB-2PWS4511-Q04",
            "name": "SSB-2PWS4511 → MTV-AFFF0010",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-AFFF0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2009",
            "excelRow": 2646,
            "circuitRef": "SSB-2PWS4511-Q05",
            "name": "SSB-2PWS4511 → CTP-SPFS0001",
            "originId": "SSB-2PWS4511",
            "destinationId": "CTP-SPFS0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.48,
            "pKWe": 0.48,
            "qKVAr": 0.36,
            "sKVA": 0.6,
            "ibA": 2.608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2010",
            "excelRow": 2647,
            "circuitRef": "SSB-2PWS4511-Q06",
            "name": "SSB-2PWS4511 → MTV-BALS0029",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-BALS0029",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2011",
            "excelRow": 2648,
            "circuitRef": "SSB-2PWS4511-Q07",
            "name": "SSB-2PWS4511 → CTP-SPFS0002",
            "originId": "SSB-2PWS4511",
            "destinationId": "CTP-SPFS0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.48,
            "pKWe": 0.48,
            "qKVAr": 0.36,
            "sKVA": 0.6,
            "ibA": 2.608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2012",
            "excelRow": 2649,
            "circuitRef": "SSB-2PWS4511-Q08",
            "name": "SSB-2PWS4511 → CTP-SPFS0003",
            "originId": "SSB-2PWS4511",
            "destinationId": "CTP-SPFS0003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.48,
            "pKWe": 0.48,
            "qKVAr": 0.36,
            "sKVA": 0.6,
            "ibA": 2.608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2013",
            "excelRow": 2650,
            "circuitRef": "SSB-2PWS4511-Q09",
            "name": "SSB-2PWS4511 → MTV-SWFS0028",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-SWFS0028",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2014",
            "excelRow": 2651,
            "circuitRef": "SSB-2PWS4511-Q10",
            "name": "SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q10",
            "originId": "SSB-2PWS4511",
            "destinationId": "SPARE-SSB-2PWS4511-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2015",
            "excelRow": 2652,
            "circuitRef": "SSB-2PWS4511-Q11",
            "name": "SSB-2PWS4511 → MTV-BALS0026",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-BALS0026",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2016",
            "excelRow": 2653,
            "circuitRef": "SSB-2PWS4511-Q12",
            "name": "SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q12",
            "originId": "SSB-2PWS4511",
            "destinationId": "SPARE-SSB-2PWS4511-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2017",
            "excelRow": 2654,
            "circuitRef": "SSB-2PWS4511-Q13",
            "name": "SSB-2PWS4511 → MTV-BALS0030",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-BALS0030",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2018",
            "excelRow": 2655,
            "circuitRef": "SSB-2PWS4511-Q14",
            "name": "SSB-2PWS4511 → MTV-SWFS0041",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-SWFS0041",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2019",
            "excelRow": 2656,
            "circuitRef": "SSB-2PWS4511-Q15",
            "name": "SSB-2PWS4511 → MTV-SWFS0042",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-SWFS0042",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2020",
            "excelRow": 2657,
            "circuitRef": "SSB-2PWS4511-Q16",
            "name": "SSB-2PWS4511 → MTV-SWFS0050",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-SWFS0050",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2021",
            "excelRow": 2658,
            "circuitRef": "SSB-2PWS4511-Q17",
            "name": "SSB-2PWS4511 → MTV-MDRS0032",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-MDRS0032",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2022",
            "excelRow": 2659,
            "circuitRef": "SSB-2PWS4511-Q18",
            "name": "SSB-2PWS4511 → MTV-DWTS0001",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-DWTS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2023",
            "excelRow": 2660,
            "circuitRef": "SSB-2PWS4511-Q19",
            "name": "SSB-2PWS4511 → MTV-NATU4001",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-NATU4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2024",
            "excelRow": 2661,
            "circuitRef": "SSB-2PWS4511-Q20",
            "name": "SSB-2PWS4511 → MTV-NATU4007",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-NATU4007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2025",
            "excelRow": 2662,
            "circuitRef": "SSB-2PWS4511-Q21",
            "name": "SSB-2PWS4511 → MTV-FFTS0039",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-FFTS0039",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2026",
            "excelRow": 2663,
            "circuitRef": "SSB-2PWS4511-Q22",
            "name": "SSB-2PWS4511 → MTV-VEMS4005",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-VEMS4005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2027",
            "excelRow": 2664,
            "circuitRef": "SSB-2PWS4511-Q23",
            "name": "SSB-2PWS4511 → MTV-SWFS0047",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-SWFS0047",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2028",
            "excelRow": 2665,
            "circuitRef": "SSB-2PWS4511-Q24",
            "name": "SSB-2PWS4511 → MTV-SWFS0048",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-SWFS0048",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2029",
            "excelRow": 2666,
            "circuitRef": "SSB-2PWS4511-Q25",
            "name": "SSB-2PWS4511 → MTV-MDRS0033",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-MDRS0033",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2030",
            "excelRow": 2667,
            "circuitRef": "SSB-2PWS4511-Q26",
            "name": "SSB-2PWS4511 → MTV-VENT4031",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-VENT4031",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2031",
            "excelRow": 2668,
            "circuitRef": "SSB-2PWS4511-Q27",
            "name": "SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q27",
            "originId": "SSB-2PWS4511",
            "destinationId": "SPARE-SSB-2PWS4511-Q27",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2032",
            "excelRow": 2669,
            "circuitRef": "SSB-2PWS4511-Q28",
            "name": "SSB-2PWS4511 → MTV-VENT4022",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-VENT4022",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2033",
            "excelRow": 2670,
            "circuitRef": "SSB-2PWS4511-Q29",
            "name": "SSB-2PWS4511 → MTV-NATU4002",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-NATU4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2034",
            "excelRow": 2671,
            "circuitRef": "SSB-2PWS4511-Q30",
            "name": "SSB-2PWS4511 → MTV-VEMS4008",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-VEMS4008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2035",
            "excelRow": 2672,
            "circuitRef": "SSB-2PWS4511-Q31",
            "name": "SSB-2PWS4511 → LCP-AFFF0004",
            "originId": "SSB-2PWS4511",
            "destinationId": "LCP-AFFF0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.225,
            "sKVA": 0.375,
            "ibA": 1.630435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2036",
            "excelRow": 2673,
            "circuitRef": "SSB-2PWS4511-Q32",
            "name": "SSB-2PWS4511 → LCP-AFFF0005",
            "originId": "SSB-2PWS4511",
            "destinationId": "LCP-AFFF0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.225,
            "sKVA": 0.375,
            "ibA": 1.630435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2037",
            "excelRow": 2674,
            "circuitRef": "SSB-2PWS4511-Q33",
            "name": "SSB-2PWS4511 → MTV-SWFS0040",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-SWFS0040",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2038",
            "excelRow": 2675,
            "circuitRef": "SSB-2PWS4511-Q34",
            "name": "SSB-2PWS4511 → MTV-WWDS0004",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-WWDS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2039",
            "excelRow": 2676,
            "circuitRef": "SSB-2PWS4511-Q35",
            "name": "SSB-2PWS4511 → MTV-VENT4032",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-VENT4032",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q35",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2040",
            "excelRow": 2677,
            "circuitRef": "SSB-2PWS4511-Q36",
            "name": "SSB-2PWS4511 → MTV-DGSW0007",
            "originId": "SSB-2PWS4511",
            "destinationId": "MTV-DGSW0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2041",
            "excelRow": 2678,
            "circuitRef": "SSB-2PWS4511-Q37",
            "name": "SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q37",
            "originId": "SSB-2PWS4511",
            "destinationId": "SPARE-SSB-2PWS4511-Q37",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q37",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2042",
            "excelRow": 2679,
            "circuitRef": "SSB-2PWS4511-Q38",
            "name": "SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q38",
            "originId": "SSB-2PWS4511",
            "destinationId": "SPARE-SSB-2PWS4511-Q38",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q38",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2043",
            "excelRow": 2680,
            "circuitRef": "SSB-2PWS4511-Q39",
            "name": "SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q39",
            "originId": "SSB-2PWS4511",
            "destinationId": "SPARE-SSB-2PWS4511-Q39",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q39",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2044",
            "excelRow": 2740,
            "circuitRef": "SSB-2PWS4512-Q01",
            "name": "SSB-2PWS4512 → MTV-AFFF0007",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-AFFF0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2045",
            "excelRow": 2741,
            "circuitRef": "SSB-2PWS4512-Q02",
            "name": "SSB-2PWS4512 → MTV-AFFF0008",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-AFFF0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2046",
            "excelRow": 2742,
            "circuitRef": "SSB-2PWS4512-Q03",
            "name": "SSB-2PWS4512 → MTV-SPFS0001",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-SPFS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2047",
            "excelRow": 2743,
            "circuitRef": "SSB-2PWS4512-Q04",
            "name": "SSB-2PWS4512 → MTV-SWFS0044",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-SWFS0044",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2048",
            "excelRow": 2744,
            "circuitRef": "SSB-2PWS4512-Q05",
            "name": "SSB-2PWS4512 → MTV-SWFS0045",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-SWFS0045",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2049",
            "excelRow": 2745,
            "circuitRef": "SSB-2PWS4512-Q06",
            "name": "SSB-2PWS4512 → MTV-NATU4008",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-NATU4008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2050",
            "excelRow": 2746,
            "circuitRef": "SSB-2PWS4512-Q07",
            "name": "SSB-2PWS4512 → MTV-NATU4003",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-NATU4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2051",
            "excelRow": 2747,
            "circuitRef": "SSB-2PWS4512-Q08",
            "name": "SSB-2PWS4512 → MTV-NATU4005",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-NATU4005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2052",
            "excelRow": 2748,
            "circuitRef": "SSB-2PWS4512-Q09",
            "name": "SSB-2PWS4512 → MTV-NBCD4005",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-NBCD4005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2053",
            "excelRow": 2749,
            "circuitRef": "SSB-2PWS4512-Q10",
            "name": "SSB-2PWS4512 → MTV-VEMS4012",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-VEMS4012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2054",
            "excelRow": 2750,
            "circuitRef": "SSB-2PWS4512-Q11",
            "name": "SSB-2PWS4512 → MTV-VEMS4013",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-VEMS4013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2055",
            "excelRow": 2751,
            "circuitRef": "SSB-2PWS4512-Q12",
            "name": "SSB-2PWS4512 → MTV-VENT4012",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-VENT4012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2056",
            "excelRow": 2752,
            "circuitRef": "SSB-2PWS4512-Q13",
            "name": "SSB-2PWS4512 → MTV-NBCD4004",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-NBCD4004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2057",
            "excelRow": 2753,
            "circuitRef": "SSB-2PWS4512-Q14",
            "name": "SSB-2PWS4512 → MTV-NBCD4006",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-NBCD4006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2058",
            "excelRow": 2754,
            "circuitRef": "SSB-2PWS4512-Q15",
            "name": "SSB-2PWS4512 → MTV-NBCD4007",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-NBCD4007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2059",
            "excelRow": 2755,
            "circuitRef": "SSB-2PWS4512-Q16",
            "name": "SSB-2PWS4512 → MTV-NBCD4008",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-NBCD4008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2060",
            "excelRow": 2756,
            "circuitRef": "SSB-2PWS4512-Q17",
            "name": "SSB-2PWS4512 → MTV-NBCD4009",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-NBCD4009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2061",
            "excelRow": 2757,
            "circuitRef": "SSB-2PWS4512-Q18",
            "name": "SSB-2PWS4512 → MTV-NBCD4010",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-NBCD4010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2062",
            "excelRow": 2758,
            "circuitRef": "SSB-2PWS4512-Q19",
            "name": "SSB-2PWS4512 → MTV-VENT4018",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-VENT4018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2063",
            "excelRow": 2759,
            "circuitRef": "SSB-2PWS4512-Q20",
            "name": "SSB-2PWS4512 → MTV-VENT4021",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-VENT4021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2064",
            "excelRow": 2760,
            "circuitRef": "SSB-2PWS4512-Q21",
            "name": "SSB-2PWS4512 → MTV-VENT4023",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-VENT4023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2065",
            "excelRow": 2761,
            "circuitRef": "SSB-2PWS4512-Q22",
            "name": "SSB-2PWS4512 → MTV-NATU4004",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-NATU4004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2066",
            "excelRow": 2762,
            "circuitRef": "SSB-2PWS4512-Q23",
            "name": "SSB-2PWS4512 → MTV-NATU4006",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-NATU4006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2067",
            "excelRow": 2763,
            "circuitRef": "SSB-2PWS4512-Q24",
            "name": "SSB-2PWS4512 → MTV-NBCD4013",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-NBCD4013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2068",
            "excelRow": 2764,
            "circuitRef": "SSB-2PWS4512-Q25",
            "name": "SSB-2PWS4512 → MTV-VENT4011",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-VENT4011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2069",
            "excelRow": 2765,
            "circuitRef": "SSB-2PWS4512-Q26",
            "name": "SSB-2PWS4512 → MTV-VENT4013",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-VENT4013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2070",
            "excelRow": 2766,
            "circuitRef": "SSB-2PWS4512-Q27",
            "name": "SSB-2PWS4512 → MTV-VENT4014",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-VENT4014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2071",
            "excelRow": 2767,
            "circuitRef": "SSB-2PWS4512-Q28",
            "name": "SSB-2PWS4512 → MTV-VENT4019",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-VENT4019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2072",
            "excelRow": 2768,
            "circuitRef": "SSB-2PWS4512-Q29",
            "name": "SSB-2PWS4512 → MTV-VENT4015",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-VENT4015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2073",
            "excelRow": 2769,
            "circuitRef": "SSB-2PWS4512-Q30",
            "name": "SSB-2PWS4512 → MTV-VENT4016",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-VENT4016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2074",
            "excelRow": 2770,
            "circuitRef": "SSB-2PWS4512-Q31",
            "name": "SSB-2PWS4512 → MTV-VENT4009",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-VENT4009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2075",
            "excelRow": 2771,
            "circuitRef": "SSB-2PWS4512-Q32",
            "name": "SSB-2PWS4512 → MTV-VENT4024",
            "originId": "SSB-2PWS4512",
            "destinationId": "MTV-VENT4024",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2076",
            "excelRow": 2772,
            "circuitRef": "SSB-2PWS4512-Q33",
            "name": "SSB-2PWS4512 → VVP-NBCD4001",
            "originId": "SSB-2PWS4512",
            "destinationId": "VVP-NBCD4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2077",
            "excelRow": 2773,
            "circuitRef": "SSB-2PWS4512-Q34",
            "name": "SSB-2PWS4512 → PVP-NBCD4001",
            "originId": "SSB-2PWS4512",
            "destinationId": "PVP-NBCD4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2078",
            "excelRow": 2774,
            "circuitRef": "SSB-2PWS4512-Q35",
            "name": "SSB-2PWS4512 → PVP-NBCD4003",
            "originId": "SSB-2PWS4512",
            "destinationId": "PVP-NBCD4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q35",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2079",
            "excelRow": 2775,
            "circuitRef": "SSB-2PWS4512-Q36",
            "name": "SSB-2PWS4512 → PVP-NBCD4004",
            "originId": "SSB-2PWS4512",
            "destinationId": "PVP-NBCD4004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2080",
            "excelRow": 2776,
            "circuitRef": "SSB-2PWS4512-Q37",
            "name": "SSB-2PWS4512 → SPARE-SSB-2PWS4512-Q37",
            "originId": "SSB-2PWS4512",
            "destinationId": "SPARE-SSB-2PWS4512-Q37",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q37",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2081",
            "excelRow": 2777,
            "circuitRef": "SSB-2PWS4512-Q38",
            "name": "SSB-2PWS4512 → SPARE-SSB-2PWS4512-Q38",
            "originId": "SSB-2PWS4512",
            "destinationId": "SPARE-SSB-2PWS4512-Q38",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q38",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2082",
            "excelRow": 2778,
            "circuitRef": "SSB-2PWS4512-Q39",
            "name": "SSB-2PWS4512 → SPARE-SSB-2PWS4512-Q39",
            "originId": "SSB-2PWS4512",
            "destinationId": "SPARE-SSB-2PWS4512-Q39",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q39",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2083",
            "excelRow": 2790,
            "circuitRef": "SSB-2PWS4503-Q01",
            "name": "SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q01",
            "originId": "SSB-2PWS4503",
            "destinationId": "SPARE-SSB-2PWS4503-Q01",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2084",
            "excelRow": 2791,
            "circuitRef": "SSB-2PWS4503-Q02",
            "name": "SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q02",
            "originId": "SSB-2PWS4503",
            "destinationId": "SPARE-SSB-2PWS4503-Q02",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2085",
            "excelRow": 2792,
            "circuitRef": "SSB-2PWS4503-Q03",
            "name": "SSB-2PWS4503 → JBX-2PWS5036",
            "originId": "SSB-2PWS4503",
            "destinationId": "JBX-2PWS5036",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.48,
            "pKWe": 0.48,
            "qKVAr": 0,
            "sKVA": 0.48,
            "ibA": 2.086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2086",
            "excelRow": 2793,
            "circuitRef": "SSB-2PWS4503-Q04",
            "name": "SSB-2PWS4503 → CHD-CCDS4003",
            "originId": "SSB-2PWS4503",
            "destinationId": "CHD-CCDS4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.098605,
            "sKVA": 0.315789,
            "ibA": 1.372998,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2087",
            "excelRow": 2794,
            "circuitRef": "SSB-2PWS4503-Q05",
            "name": "SSB-2PWS4503 → FMP-VENT4001",
            "originId": "SSB-2PWS4503",
            "destinationId": "FMP-VENT4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.034,
            "pKWe": 0.034,
            "qKVAr": 0,
            "sKVA": 0.034,
            "ibA": 0.147826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2088",
            "excelRow": 2795,
            "circuitRef": "SSB-2PWS4503-Q06",
            "name": "SSB-2PWS4503 → DIU-ASHL0002",
            "originId": "SSB-2PWS4503",
            "destinationId": "DIU-ASHL0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.01,
            "pKWe": 0.01,
            "qKVAr": 0.006197,
            "sKVA": 0.011765,
            "ibA": 0.051151,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2089",
            "excelRow": 2796,
            "circuitRef": "SSB-2PWS4503-Q07",
            "name": "SSB-2PWS4503 → AMP-SSIN4001",
            "originId": "SSB-2PWS4503",
            "destinationId": "AMP-SSIN4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2090",
            "excelRow": 2797,
            "circuitRef": "SSB-2PWS4503-Q08",
            "name": "SSB-2PWS4503 → AMP-SSIN4002",
            "originId": "SSB-2PWS4503",
            "destinationId": "AMP-SSIN4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2091",
            "excelRow": 2798,
            "circuitRef": "SSB-2PWS4503-Q09",
            "name": "SSB-2PWS4503 → AMP-SSIN4003",
            "originId": "SSB-2PWS4503",
            "destinationId": "AMP-SSIN4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2092",
            "excelRow": 2799,
            "circuitRef": "SSB-2PWS4503-Q10",
            "name": "SSB-2PWS4503 → AMP-SSIN4004",
            "originId": "SSB-2PWS4503",
            "destinationId": "AMP-SSIN4004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2093",
            "excelRow": 2800,
            "circuitRef": "SSB-2PWS4503-Q11",
            "name": "SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q11",
            "originId": "SSB-2PWS4503",
            "destinationId": "SPARE-SSB-2PWS4503-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2094",
            "excelRow": 2801,
            "circuitRef": "SSB-2PWS4503-Q12",
            "name": "SSB-2PWS4503 → PCI-IPMS0009",
            "originId": "SSB-2PWS4503",
            "destinationId": "PCI-IPMS0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.024216,
            "sKVA": 0.055556,
            "ibA": 0.241546,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2095",
            "excelRow": 2802,
            "circuitRef": "SSB-2PWS4503-Q13",
            "name": "SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q13",
            "originId": "SSB-2PWS4503",
            "destinationId": "SPARE-SSB-2PWS4503-Q13",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.015,
            "pKWe": 0.015,
            "qKVAr": 0,
            "sKVA": 0.015,
            "ibA": 0.065217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2096",
            "excelRow": 2803,
            "circuitRef": "SSB-2PWS4503-Q14",
            "name": "SSB-2PWS4503 → JBX-2PWS5028",
            "originId": "SSB-2PWS4503",
            "destinationId": "JBX-2PWS5028",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0,
            "sKVA": 0.06,
            "ibA": 0.26087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2097",
            "excelRow": 2804,
            "circuitRef": "SSB-2PWS4503-Q15",
            "name": "SSB-2PWS4503 → AMP-SSIN4005",
            "originId": "SSB-2PWS4503",
            "destinationId": "AMP-SSIN4005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2098",
            "excelRow": 2805,
            "circuitRef": "SSB-2PWS4503-Q16",
            "name": "SSB-2PWS4503 → DSP-METE0002",
            "originId": "SSB-2PWS4503",
            "destinationId": "DSP-METE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2099",
            "excelRow": 2806,
            "circuitRef": "SSB-2PWS4503-Q17",
            "name": "SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q17",
            "originId": "SSB-2PWS4503",
            "destinationId": "SPARE-SSB-2PWS4503-Q17",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2100",
            "excelRow": 2807,
            "circuitRef": "SSB-2PWS4503-Q18",
            "name": "SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q18",
            "originId": "SSB-2PWS4503",
            "destinationId": "SPARE-SSB-2PWS4503-Q18",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-433",
            "excelRow": 450,
            "circuitRef": "SSB-2LGS4504-INS80",
            "name": "SSB-2LGS4504 → BUS-SSB-2LGS4504",
            "originId": "SSB-2LGS4504",
            "destinationId": "BUS-SSB-2LGS4504",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-434",
            "excelRow": 1144,
            "circuitRef": "SSB-2ELG3604-INS80",
            "name": "SSB-2ELG3604 → BUS-SSB-2ELG3604",
            "originId": "SSB-2ELG3604",
            "destinationId": "BUS-SSB-2ELG3604",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-435",
            "excelRow": 538,
            "circuitRef": "SSB-2LGS4533-INS80",
            "name": "SSB-2LGS4533 → BUS-SSB-2LGS4533",
            "originId": "SSB-2LGS4533",
            "destinationId": "BUS-SSB-2LGS4533",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-436",
            "excelRow": 466,
            "circuitRef": "SSB-2LGS4501-INS80",
            "name": "SSB-2LGS4501 → BUS-SSB-2LGS4501",
            "originId": "SSB-2LGS4501",
            "destinationId": "BUS-SSB-2LGS4501",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-437",
            "excelRow": 495,
            "circuitRef": "SSB-2LGS4502-INS80",
            "name": "SSB-2LGS4502 → BUS-SSB-2LGS4502",
            "originId": "SSB-2LGS4502",
            "destinationId": "BUS-SSB-2LGS4502",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-438",
            "excelRow": 515,
            "circuitRef": "SSB-2LGS4503-INS80",
            "name": "SSB-2LGS4503 → BUS-SSB-2LGS4503",
            "originId": "SSB-2LGS4503",
            "destinationId": "BUS-SSB-2LGS4503",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-439",
            "excelRow": 1160,
            "circuitRef": "SSB-2ELG3601-INS80",
            "name": "SSB-2ELG3601 → BUS-SSB-2ELG3601",
            "originId": "SSB-2ELG3601",
            "destinationId": "BUS-SSB-2ELG3601",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-440",
            "excelRow": 1180,
            "circuitRef": "SSB-2ELG3602-INS80",
            "name": "SSB-2ELG3602 → BUS-SSB-2ELG3602",
            "originId": "SSB-2ELG3602",
            "destinationId": "BUS-SSB-2ELG3602",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-441",
            "excelRow": 1209,
            "circuitRef": "SSB-2ELG3603-INS80",
            "name": "SSB-2ELG3603 → BUS-SSB-2ELG3603",
            "originId": "SSB-2ELG3603",
            "destinationId": "BUS-SSB-2ELG3603",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-442",
            "excelRow": 554,
            "circuitRef": "SSB-2LGS4530-INS80",
            "name": "SSB-2LGS4530 → BUS-SSB-2LGS4530",
            "originId": "SSB-2LGS4530",
            "destinationId": "BUS-SSB-2LGS4530",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-443",
            "excelRow": 571,
            "circuitRef": "SSB-2LGS4531-INS80",
            "name": "SSB-2LGS4531 → BUS-SSB-2LGS4531",
            "originId": "SSB-2LGS4531",
            "destinationId": "BUS-SSB-2LGS4531",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-444",
            "excelRow": 588,
            "circuitRef": "SSB-2LGS4532-INS80",
            "name": "SSB-2LGS4532 → BUS-SSB-2LGS4532",
            "originId": "SSB-2LGS4532",
            "destinationId": "BUS-SSB-2LGS4532",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-445",
            "excelRow": 453,
            "circuitRef": "SSB-2LGS4504-Q01",
            "name": "SSB-2LGS4504 → SSB-2LGS4501",
            "originId": "SSB-2LGS4504",
            "destinationId": "SSB-2LGS4501",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 3.361,
            "pKWe": 3.361,
            "qKVAr": 0,
            "sKVA": 3.361,
            "ibA": 8.436845,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-446",
            "excelRow": 454,
            "circuitRef": "SSB-2LGS4504-Q02",
            "name": "SSB-2LGS4504 → SSB-2LGS4502",
            "originId": "SSB-2LGS4504",
            "destinationId": "SSB-2LGS4502",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 1.1999,
            "pKWe": 1.1999,
            "qKVAr": 0,
            "sKVA": 1.1999,
            "ibA": 3.012011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-447",
            "excelRow": 455,
            "circuitRef": "SSB-2LGS4504-Q03",
            "name": "SSB-2LGS4504 → SSB-2LGS4503",
            "originId": "SSB-2LGS4504",
            "destinationId": "SSB-2LGS4503",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 3.3568,
            "pKWe": 3.3568,
            "qKVAr": 0,
            "sKVA": 3.3568,
            "ibA": 8.426302,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-448",
            "excelRow": 456,
            "circuitRef": "SSB-2LGS4504-Q04",
            "name": "SSB-2LGS4504 → SPARE-SSB-2LGS4504-Q04",
            "originId": "SSB-2LGS4504",
            "destinationId": "SPARE-SSB-2LGS4504-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-449",
            "excelRow": 457,
            "circuitRef": "SSB-2LGS4504-Q05",
            "name": "SSB-2LGS4504 → SPARE-SSB-2LGS4504-Q05",
            "originId": "SSB-2LGS4504",
            "destinationId": "SPARE-SSB-2LGS4504-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-450",
            "excelRow": 1147,
            "circuitRef": "SSB-2ELG3604-Q01",
            "name": "SSB-2ELG3604 → SSB-2ELG3601",
            "originId": "SSB-2ELG3604",
            "destinationId": "SSB-2ELG3601",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 0.831,
            "pKWe": 0.831,
            "qKVAr": 0,
            "sKVA": 0.831,
            "ibA": 2.085992,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-451",
            "excelRow": 1148,
            "circuitRef": "SSB-2ELG3604-Q02",
            "name": "SSB-2ELG3604 → SSB-2ELG3602",
            "originId": "SSB-2ELG3604",
            "destinationId": "SSB-2ELG3602",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 4.126,
            "pKWe": 4.126,
            "qKVAr": 0,
            "sKVA": 4.126,
            "ibA": 10.357162,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-452",
            "excelRow": 1149,
            "circuitRef": "SSB-2ELG3604-Q03",
            "name": "SSB-2ELG3604 → SSB-2ELG3603",
            "originId": "SSB-2ELG3604",
            "destinationId": "SSB-2ELG3603",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 0.995,
            "pKWe": 0.995,
            "qKVAr": 0,
            "sKVA": 0.995,
            "ibA": 2.497667,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-453",
            "excelRow": 1150,
            "circuitRef": "SSB-2ELG3604-Q04",
            "name": "SSB-2ELG3604 → SPARE-SSB-2ELG3604-Q04",
            "originId": "SSB-2ELG3604",
            "destinationId": "SPARE-SSB-2ELG3604-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-454",
            "excelRow": 1151,
            "circuitRef": "SSB-2ELG3604-Q05",
            "name": "SSB-2ELG3604 → SPARE-SSB-2ELG3604-Q05",
            "originId": "SSB-2ELG3604",
            "destinationId": "SPARE-SSB-2ELG3604-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-455",
            "excelRow": 541,
            "circuitRef": "SSB-2LGS4533-Q01",
            "name": "SSB-2LGS4533 → SSB-2LGS4530",
            "originId": "SSB-2LGS4533",
            "destinationId": "SSB-2LGS4530",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 0.3933,
            "pKWe": 0.3933,
            "qKVAr": 0,
            "sKVA": 0.3933,
            "ibA": 0.987269,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-456",
            "excelRow": 542,
            "circuitRef": "SSB-2LGS4533-Q02",
            "name": "SSB-2LGS4533 → SSB-2LGS4531",
            "originId": "SSB-2LGS4533",
            "destinationId": "SSB-2LGS4531",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 1.0902,
            "pKWe": 1.0902,
            "qKVAr": 0,
            "sKVA": 1.0902,
            "ibA": 2.73664,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-457",
            "excelRow": 543,
            "circuitRef": "SSB-2LGS4533-Q03",
            "name": "SSB-2LGS4533 → SSB-2LGS4532",
            "originId": "SSB-2LGS4533",
            "destinationId": "SSB-2LGS4532",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 0.6019,
            "pKWe": 0.6019,
            "qKVAr": 0,
            "sKVA": 0.6019,
            "ibA": 1.510901,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-458",
            "excelRow": 544,
            "circuitRef": "SSB-2LGS4533-Q04",
            "name": "SSB-2LGS4533 → SPARE-SSB-2LGS4533-Q04",
            "originId": "SSB-2LGS4533",
            "destinationId": "SPARE-SSB-2LGS4533-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-459",
            "excelRow": 545,
            "circuitRef": "SSB-2LGS4533-Q05",
            "name": "SSB-2LGS4533 → SPARE-SSB-2LGS4533-Q05",
            "originId": "SSB-2LGS4533",
            "destinationId": "SPARE-SSB-2LGS4533-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-460",
            "excelRow": 469,
            "circuitRef": "SSB-2LGS4501-Q01",
            "name": "SSB-2LGS4501 → ISA-SSIN4100",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4100",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-461",
            "excelRow": 470,
            "circuitRef": "SSB-2LGS4501-Q02",
            "name": "SSB-2LGS4501 → ISA-SSIN4775",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4775",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-462",
            "excelRow": 471,
            "circuitRef": "SSB-2LGS4501-Q03",
            "name": "SSB-2LGS4501 → ISA-SSIN4107",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4107",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-463",
            "excelRow": 472,
            "circuitRef": "SSB-2LGS4501-Q04",
            "name": "SSB-2LGS4501 → ISA-SSIN4103",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4103",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-464",
            "excelRow": 473,
            "circuitRef": "SSB-2LGS4501-Q05",
            "name": "SSB-2LGS4501 → ISA-SSIN4110",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4110",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.291,
            "pKWe": 0.291,
            "qKVAr": 0,
            "sKVA": 0.291,
            "ibA": 1.265217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-465",
            "excelRow": 474,
            "circuitRef": "SSB-2LGS4501-Q06",
            "name": "SSB-2LGS4501 → ISA-SSIN4113",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4113",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.172,
            "pKWe": 0.172,
            "qKVAr": 0,
            "sKVA": 0.172,
            "ibA": 0.747826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-466",
            "excelRow": 475,
            "circuitRef": "SSB-2LGS4501-Q07",
            "name": "SSB-2LGS4501 → ISA-SSIN4115",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4115",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.254,
            "pKWe": 0.254,
            "qKVAr": 0,
            "sKVA": 0.254,
            "ibA": 1.104348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-467",
            "excelRow": 476,
            "circuitRef": "SSB-2LGS4501-Q08",
            "name": "SSB-2LGS4501 → ISA-SSIN4075",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4075",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.389,
            "pKWe": 0.389,
            "qKVAr": 0,
            "sKVA": 0.389,
            "ibA": 1.691304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-468",
            "excelRow": 477,
            "circuitRef": "SSB-2LGS4501-Q09",
            "name": "SSB-2LGS4501 → ISA-SSIN4069",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4069",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.27,
            "pKWe": 0.27,
            "qKVAr": 0,
            "sKVA": 0.27,
            "ibA": 1.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-469",
            "excelRow": 478,
            "circuitRef": "SSB-2LGS4501-Q10",
            "name": "SSB-2LGS4501 → ISA-SSIN4097",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4097",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.352,
            "pKWe": 0.352,
            "qKVAr": 0,
            "sKVA": 0.352,
            "ibA": 1.530435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-470",
            "excelRow": 479,
            "circuitRef": "SSB-2LGS4501-Q11",
            "name": "SSB-2LGS4501 → ISA-SSIN4091",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4091",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-471",
            "excelRow": 480,
            "circuitRef": "SSB-2LGS4501-Q12",
            "name": "SSB-2LGS4501 → ISA-SSIN4090",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4090",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-472",
            "excelRow": 481,
            "circuitRef": "SSB-2LGS4501-Q13",
            "name": "SSB-2LGS4501 → ISA-SSIN4071",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4071",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.262,
            "pKWe": 0.262,
            "qKVAr": 0,
            "sKVA": 0.262,
            "ibA": 1.13913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-473",
            "excelRow": 482,
            "circuitRef": "SSB-2LGS4501-Q14",
            "name": "SSB-2LGS4501 → ISA-SSIN4773",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4773",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-474",
            "excelRow": 483,
            "circuitRef": "SSB-2LGS4501-Q15",
            "name": "SSB-2LGS4501 → ISA-SSIN4619",
            "originId": "SSB-2LGS4501",
            "destinationId": "ISA-SSIN4619",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-475",
            "excelRow": 484,
            "circuitRef": "SSB-2LGS4501-Q16",
            "name": "SSB-2LGS4501 → SPARE-SSB-2LGS4501-Q16",
            "originId": "SSB-2LGS4501",
            "destinationId": "SPARE-SSB-2LGS4501-Q16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-476",
            "excelRow": 485,
            "circuitRef": "SSB-2LGS4501-Q17",
            "name": "SSB-2LGS4501 → SPARE-SSB-2LGS4501-Q17",
            "originId": "SSB-2LGS4501",
            "destinationId": "SPARE-SSB-2LGS4501-Q17",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-477",
            "excelRow": 486,
            "circuitRef": "SSB-2LGS4501-Q18",
            "name": "SSB-2LGS4501 → SPARE-SSB-2LGS4501-Q18",
            "originId": "SSB-2LGS4501",
            "destinationId": "SPARE-SSB-2LGS4501-Q18",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-478",
            "excelRow": 498,
            "circuitRef": "SSB-2LGS4502-Q01",
            "name": "SSB-2LGS4502 → ISA-SSIN4038",
            "originId": "SSB-2LGS4502",
            "destinationId": "ISA-SSIN4038",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-479",
            "excelRow": 499,
            "circuitRef": "SSB-2LGS4502-Q02",
            "name": "SSB-2LGS4502 → JBX-2ELG0004",
            "originId": "SSB-2LGS4502",
            "destinationId": "JBX-2ELG0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.0989,
            "pKWe": 0.0989,
            "qKVAr": 0,
            "sKVA": 0.0989,
            "ibA": 0.43,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-480",
            "excelRow": 500,
            "circuitRef": "SSB-2LGS4502-Q03",
            "name": "SSB-2LGS4502 → ISA-SSIN4051",
            "originId": "SSB-2LGS4502",
            "destinationId": "ISA-SSIN4051",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.524,
            "pKWe": 0.524,
            "qKVAr": 0,
            "sKVA": 0.524,
            "ibA": 2.278261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-481",
            "excelRow": 501,
            "circuitRef": "SSB-2LGS4502-Q04",
            "name": "SSB-2LGS4502 → ISA-SSIN4036",
            "originId": "SSB-2LGS4502",
            "destinationId": "ISA-SSIN4036",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0,
            "sKVA": 0.09,
            "ibA": 0.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-482",
            "excelRow": 502,
            "circuitRef": "SSB-2LGS4502-Q05",
            "name": "SSB-2LGS4502 → ISA-SSIN4033",
            "originId": "SSB-2LGS4502",
            "destinationId": "ISA-SSIN4033",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0,
            "sKVA": 0.09,
            "ibA": 0.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-483",
            "excelRow": 503,
            "circuitRef": "SSB-2LGS4502-Q06",
            "name": "SSB-2LGS4502 → SPARE-SSB-2LGS4502-Q06",
            "originId": "SSB-2LGS4502",
            "destinationId": "SPARE-SSB-2LGS4502-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-484",
            "excelRow": 504,
            "circuitRef": "SSB-2LGS4502-Q07",
            "name": "SSB-2LGS4502 → SPARE-SSB-2LGS4502-Q07",
            "originId": "SSB-2LGS4502",
            "destinationId": "SPARE-SSB-2LGS4502-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-485",
            "excelRow": 505,
            "circuitRef": "SSB-2LGS4502-Q08",
            "name": "SSB-2LGS4502 → SPARE-SSB-2LGS4502-Q08",
            "originId": "SSB-2LGS4502",
            "destinationId": "SPARE-SSB-2LGS4502-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-486",
            "excelRow": 506,
            "circuitRef": "SSB-2LGS4502-Q09",
            "name": "SSB-2LGS4502 → SPARE-SSB-2LGS4502-Q09",
            "originId": "SSB-2LGS4502",
            "destinationId": "SPARE-SSB-2LGS4502-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-487",
            "excelRow": 518,
            "circuitRef": "SSB-2LGS4503-Q01",
            "name": "SSB-2LGS4503 → ISA-SSIN4022",
            "originId": "SSB-2LGS4503",
            "destinationId": "ISA-SSIN4022",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.27,
            "pKWe": 0.27,
            "qKVAr": 0,
            "sKVA": 0.27,
            "ibA": 1.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-488",
            "excelRow": 519,
            "circuitRef": "SSB-2LGS4503-Q02",
            "name": "SSB-2LGS4503 → ISA-SSIN4023",
            "originId": "SSB-2LGS4503",
            "destinationId": "ISA-SSIN4023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.262,
            "pKWe": 0.262,
            "qKVAr": 0,
            "sKVA": 0.262,
            "ibA": 1.13913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-489",
            "excelRow": 520,
            "circuitRef": "SSB-2LGS4503-Q03",
            "name": "SSB-2LGS4503 → ISA-SSIN4017",
            "originId": "SSB-2LGS4503",
            "destinationId": "ISA-SSIN4017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.315,
            "pKWe": 0.315,
            "qKVAr": 0,
            "sKVA": 0.315,
            "ibA": 1.369565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-490",
            "excelRow": 521,
            "circuitRef": "SSB-2LGS4503-Q04",
            "name": "SSB-2LGS4503 → ISA-SSIN4007",
            "originId": "SSB-2LGS4503",
            "destinationId": "ISA-SSIN4007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.27,
            "pKWe": 0.27,
            "qKVAr": 0,
            "sKVA": 0.27,
            "ibA": 1.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-491",
            "excelRow": 522,
            "circuitRef": "SSB-2LGS4503-Q05",
            "name": "SSB-2LGS4503 → ISA-SSIN4011",
            "originId": "SSB-2LGS4503",
            "destinationId": "ISA-SSIN4011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-492",
            "excelRow": 523,
            "circuitRef": "SSB-2LGS4503-Q06",
            "name": "SSB-2LGS4503 → ISA-SSIN4004",
            "originId": "SSB-2LGS4503",
            "destinationId": "ISA-SSIN4004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.344,
            "pKWe": 0.344,
            "qKVAr": 0,
            "sKVA": 0.344,
            "ibA": 1.495652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-493",
            "excelRow": 524,
            "circuitRef": "SSB-2LGS4503-Q07",
            "name": "SSB-2LGS4503 → TBX-GENS3005",
            "originId": "SSB-2LGS4503",
            "destinationId": "TBX-GENS3005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.5589,
            "pKWe": 0.5589,
            "qKVAr": 0,
            "sKVA": 0.5589,
            "ibA": 2.43,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-494",
            "excelRow": 525,
            "circuitRef": "SSB-2LGS4503-Q08",
            "name": "SSB-2LGS4503 → TBX-GENS4005",
            "originId": "SSB-2LGS4503",
            "destinationId": "TBX-GENS4005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.5589,
            "pKWe": 0.5589,
            "qKVAr": 0,
            "sKVA": 0.5589,
            "ibA": 2.43,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-495",
            "excelRow": 526,
            "circuitRef": "SSB-2LGS4503-Q09",
            "name": "SSB-2LGS4503 → ISA-SSIN4394",
            "originId": "SSB-2LGS4503",
            "destinationId": "ISA-SSIN4394",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.381,
            "pKWe": 0.381,
            "qKVAr": 0,
            "sKVA": 0.381,
            "ibA": 1.656522,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-496",
            "excelRow": 527,
            "circuitRef": "SSB-2LGS4503-Q10",
            "name": "SSB-2LGS4503 → ISA-SSIN4047",
            "originId": "SSB-2LGS4503",
            "destinationId": "ISA-SSIN4047",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-497",
            "excelRow": 528,
            "circuitRef": "SSB-2LGS4503-Q11",
            "name": "SSB-2LGS4503 → SPARE-SSB-2LGS4503-Q11",
            "originId": "SSB-2LGS4503",
            "destinationId": "SPARE-SSB-2LGS4503-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-498",
            "excelRow": 529,
            "circuitRef": "SSB-2LGS4503-Q12",
            "name": "SSB-2LGS4503 → SPARE-SSB-2LGS4503-Q12",
            "originId": "SSB-2LGS4503",
            "destinationId": "SPARE-SSB-2LGS4503-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-499",
            "excelRow": 1163,
            "circuitRef": "SSB-2ELG3601-Q01",
            "name": "SSB-2ELG3601 → ISA-SSIN3533",
            "originId": "SSB-2ELG3601",
            "destinationId": "ISA-SSIN3533",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-500",
            "excelRow": 1164,
            "circuitRef": "SSB-2ELG3601-Q02",
            "name": "SSB-2ELG3601 → ISA-SSIN3531",
            "originId": "SSB-2ELG3601",
            "destinationId": "ISA-SSIN3531",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.127,
            "pKWe": 0.127,
            "qKVAr": 0,
            "sKVA": 0.127,
            "ibA": 0.552174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-501",
            "excelRow": 1165,
            "circuitRef": "SSB-2ELG3601-Q03",
            "name": "SSB-2ELG3601 → ISA-SSIN3511",
            "originId": "SSB-2ELG3601",
            "destinationId": "ISA-SSIN3511",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.262,
            "pKWe": 0.262,
            "qKVAr": 0,
            "sKVA": 0.262,
            "ibA": 1.13913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-502",
            "excelRow": 1166,
            "circuitRef": "SSB-2ELG3601-Q04",
            "name": "SSB-2ELG3601 → ISA-SSIN3501",
            "originId": "SSB-2ELG3601",
            "destinationId": "ISA-SSIN3501",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-503",
            "excelRow": 1167,
            "circuitRef": "SSB-2ELG3601-Q05",
            "name": "SSB-2ELG3601 → ISA-SSIN3534",
            "originId": "SSB-2ELG3601",
            "destinationId": "ISA-SSIN3534",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0,
            "sKVA": 0.09,
            "ibA": 0.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-504",
            "excelRow": 1168,
            "circuitRef": "SSB-2ELG3601-Q06",
            "name": "SSB-2ELG3601 → ISA-SSIN3527",
            "originId": "SSB-2ELG3601",
            "destinationId": "ISA-SSIN3527",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.127,
            "pKWe": 0.127,
            "qKVAr": 0,
            "sKVA": 0.127,
            "ibA": 0.552174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-505",
            "excelRow": 1169,
            "circuitRef": "SSB-2ELG3601-Q07",
            "name": "SSB-2ELG3601 → SPARE-SSB-2ELG3601-Q07",
            "originId": "SSB-2ELG3601",
            "destinationId": "SPARE-SSB-2ELG3601-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-506",
            "excelRow": 1170,
            "circuitRef": "SSB-2ELG3601-Q08",
            "name": "SSB-2ELG3601 → ISA-SSIN3526",
            "originId": "SSB-2ELG3601",
            "destinationId": "ISA-SSIN3526",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-507",
            "excelRow": 1171,
            "circuitRef": "SSB-2ELG3601-Q09",
            "name": "SSB-2ELG3601 → SPARE-SSB-2ELG3601-Q09",
            "originId": "SSB-2ELG3601",
            "destinationId": "SPARE-SSB-2ELG3601-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-508",
            "excelRow": 1183,
            "circuitRef": "SSB-2ELG3602-Q01",
            "name": "SSB-2ELG3602 → ISA-SSIN3608",
            "originId": "SSB-2ELG3602",
            "destinationId": "ISA-SSIN3608",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.127,
            "pKWe": 0.127,
            "qKVAr": 0,
            "sKVA": 0.127,
            "ibA": 0.552174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-509",
            "excelRow": 1184,
            "circuitRef": "SSB-2ELG3602-Q02",
            "name": "SSB-2ELG3602 → ISA-SSIN3616",
            "originId": "SSB-2ELG3602",
            "destinationId": "ISA-SSIN3616",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.479,
            "pKWe": 0.479,
            "qKVAr": 0,
            "sKVA": 0.479,
            "ibA": 2.082609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-510",
            "excelRow": 1185,
            "circuitRef": "SSB-2ELG3602-Q03",
            "name": "SSB-2ELG3602 → ISA-SSIN3593",
            "originId": "SSB-2ELG3602",
            "destinationId": "ISA-SSIN3593",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.696,
            "pKWe": 0.696,
            "qKVAr": 0,
            "sKVA": 0.696,
            "ibA": 3.026087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-511",
            "excelRow": 1186,
            "circuitRef": "SSB-2ELG3602-Q04",
            "name": "SSB-2ELG3602 → ISA-SSIN3568",
            "originId": "SSB-2ELG3602",
            "destinationId": "ISA-SSIN3568",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.786,
            "pKWe": 0.786,
            "qKVAr": 0,
            "sKVA": 0.786,
            "ibA": 3.417391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-512",
            "excelRow": 1187,
            "circuitRef": "SSB-2ELG3602-Q05",
            "name": "SSB-2ELG3602 → ISA-SSIN3535",
            "originId": "SSB-2ELG3602",
            "destinationId": "ISA-SSIN3535",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.802,
            "pKWe": 0.802,
            "qKVAr": 0,
            "sKVA": 0.802,
            "ibA": 3.486957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-513",
            "excelRow": 1188,
            "circuitRef": "SSB-2ELG3602-Q06",
            "name": "SSB-2ELG3602 → ISA-SSIN3638",
            "originId": "SSB-2ELG3602",
            "destinationId": "ISA-SSIN3638",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-514",
            "excelRow": 1189,
            "circuitRef": "SSB-2ELG3602-Q07",
            "name": "SSB-2ELG3602 → ISA-SSIN3622",
            "originId": "SSB-2ELG3602",
            "destinationId": "ISA-SSIN3622",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-515",
            "excelRow": 1190,
            "circuitRef": "SSB-2ELG3602-Q08",
            "name": "SSB-2ELG3602 → ISA-SSIN3558",
            "originId": "SSB-2ELG3602",
            "destinationId": "ISA-SSIN3558",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.569,
            "pKWe": 0.569,
            "qKVAr": 0,
            "sKVA": 0.569,
            "ibA": 2.473913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-516",
            "excelRow": 1191,
            "circuitRef": "SSB-2ELG3602-Q09",
            "name": "SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q09",
            "originId": "SSB-2ELG3602",
            "destinationId": "SPARE-SSB-2ELG3602-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-517",
            "excelRow": 1192,
            "circuitRef": "SSB-2ELG3602-Q10",
            "name": "SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q10",
            "originId": "SSB-2ELG3602",
            "destinationId": "SPARE-SSB-2ELG3602-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-518",
            "excelRow": 1193,
            "circuitRef": "SSB-2ELG3602-Q11",
            "name": "SSB-2ELG3602 → ISA-SSIN3566",
            "originId": "SSB-2ELG3602",
            "destinationId": "ISA-SSIN3566",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-519",
            "excelRow": 1194,
            "circuitRef": "SSB-2ELG3602-Q12",
            "name": "SSB-2ELG3602 → ISA-SSIN3557",
            "originId": "SSB-2ELG3602",
            "destinationId": "ISA-SSIN3557",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-520",
            "excelRow": 1195,
            "circuitRef": "SSB-2ELG3602-Q13",
            "name": "SSB-2ELG3602 → ISA-SSIN3582",
            "originId": "SSB-2ELG3602",
            "destinationId": "ISA-SSIN3582",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-521",
            "excelRow": 1196,
            "circuitRef": "SSB-2ELG3602-Q14",
            "name": "SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q14",
            "originId": "SSB-2ELG3602",
            "destinationId": "SPARE-SSB-2ELG3602-Q14",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-522",
            "excelRow": 1197,
            "circuitRef": "SSB-2ELG3602-Q15",
            "name": "SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q15",
            "originId": "SSB-2ELG3602",
            "destinationId": "SPARE-SSB-2ELG3602-Q15",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-523",
            "excelRow": 1198,
            "circuitRef": "SSB-2ELG3602-Q16",
            "name": "SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q16",
            "originId": "SSB-2ELG3602",
            "destinationId": "SPARE-SSB-2ELG3602-Q16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-524",
            "excelRow": 1199,
            "circuitRef": "SSB-2ELG3602-Q17",
            "name": "SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q17",
            "originId": "SSB-2ELG3602",
            "destinationId": "SPARE-SSB-2ELG3602-Q17",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-525",
            "excelRow": 1200,
            "circuitRef": "SSB-2ELG3602-Q18",
            "name": "SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q18",
            "originId": "SSB-2ELG3602",
            "destinationId": "SPARE-SSB-2ELG3602-Q18",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-526",
            "excelRow": 1212,
            "circuitRef": "SSB-2ELG3603-Q01",
            "name": "SSB-2ELG3603 → ISA-SSIN3518",
            "originId": "SSB-2ELG3603",
            "destinationId": "ISA-SSIN3518",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.254,
            "pKWe": 0.254,
            "qKVAr": 0,
            "sKVA": 0.254,
            "ibA": 1.104348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-527",
            "excelRow": 1213,
            "circuitRef": "SSB-2ELG3603-Q02",
            "name": "SSB-2ELG3603 → ISA-SSIN3519",
            "originId": "SSB-2ELG3603",
            "destinationId": "ISA-SSIN3519",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-528",
            "excelRow": 1214,
            "circuitRef": "SSB-2ELG3603-Q03",
            "name": "SSB-2ELG3603 → ISA-SSIN3503",
            "originId": "SSB-2ELG3603",
            "destinationId": "ISA-SSIN3503",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.426,
            "pKWe": 0.426,
            "qKVAr": 0,
            "sKVA": 0.426,
            "ibA": 1.852174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-529",
            "excelRow": 1215,
            "circuitRef": "SSB-2ELG3603-Q04",
            "name": "SSB-2ELG3603 → ISA-SSIN3516",
            "originId": "SSB-2ELG3603",
            "destinationId": "ISA-SSIN3516",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0,
            "sKVA": 0.09,
            "ibA": 0.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-530",
            "excelRow": 1216,
            "circuitRef": "SSB-2ELG3603-Q05",
            "name": "SSB-2ELG3603 → ISA-SSIN3517",
            "originId": "SSB-2ELG3603",
            "destinationId": "ISA-SSIN3517",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-531",
            "excelRow": 1217,
            "circuitRef": "SSB-2ELG3603-Q06",
            "name": "SSB-2ELG3603 → SPARE-SSB-2ELG3603-Q06",
            "originId": "SSB-2ELG3603",
            "destinationId": "SPARE-SSB-2ELG3603-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-532",
            "excelRow": 1218,
            "circuitRef": "SSB-2ELG3603-Q07",
            "name": "SSB-2ELG3603 → SPARE-SSB-2ELG3603-Q07",
            "originId": "SSB-2ELG3603",
            "destinationId": "SPARE-SSB-2ELG3603-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-533",
            "excelRow": 1219,
            "circuitRef": "SSB-2ELG3603-Q08",
            "name": "SSB-2ELG3603 → SPARE-SSB-2ELG3603-Q08",
            "originId": "SSB-2ELG3603",
            "destinationId": "SPARE-SSB-2ELG3603-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-534",
            "excelRow": 1220,
            "circuitRef": "SSB-2ELG3603-Q09",
            "name": "SSB-2ELG3603 → SPARE-SSB-2ELG3603-Q09",
            "originId": "SSB-2ELG3603",
            "destinationId": "SPARE-SSB-2ELG3603-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-535",
            "excelRow": 557,
            "circuitRef": "SSB-2LGS4530-Q01",
            "name": "SSB-2LGS4530 → JBX-2LGS0301",
            "originId": "SSB-2LGS4530",
            "destinationId": "JBX-2LGS0301",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.0483,
            "pKWe": 0.0483,
            "qKVAr": 0,
            "sKVA": 0.0483,
            "ibA": 0.21,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-536",
            "excelRow": 558,
            "circuitRef": "SSB-2LGS4530-Q02",
            "name": "SSB-2LGS4530 → JBX-2LGS0305",
            "originId": "SSB-2LGS4530",
            "destinationId": "JBX-2LGS0305",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.3404,
            "pKWe": 0.3404,
            "qKVAr": 0,
            "sKVA": 0.3404,
            "ibA": 1.48,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-537",
            "excelRow": 559,
            "circuitRef": "SSB-2LGS4530-Q03",
            "name": "SSB-2LGS4530 → SPARE-SSB-2LGS4530-Q03",
            "originId": "SSB-2LGS4530",
            "destinationId": "SPARE-SSB-2LGS4530-Q03",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-538",
            "excelRow": 560,
            "circuitRef": "SSB-2LGS4530-Q04",
            "name": "SSB-2LGS4530 → PBT-2LGS0001",
            "originId": "SSB-2LGS4530",
            "destinationId": "PBT-2LGS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.0046,
            "pKWe": 0.0046,
            "qKVAr": 0,
            "sKVA": 0.0046,
            "ibA": 0.02,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-539",
            "excelRow": 561,
            "circuitRef": "SSB-2LGS4530-Q05",
            "name": "SSB-2LGS4530 → SPARE-SSB-2LGS4530-Q05",
            "originId": "SSB-2LGS4530",
            "destinationId": "SPARE-SSB-2LGS4530-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-540",
            "excelRow": 562,
            "circuitRef": "SSB-2LGS4530-Q06",
            "name": "SSB-2LGS4530 → SPARE-SSB-2LGS4530-Q06",
            "originId": "SSB-2LGS4530",
            "destinationId": "SPARE-SSB-2LGS4530-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-541",
            "excelRow": 574,
            "circuitRef": "SSB-2LGS4531-Q01",
            "name": "SSB-2LGS4531 → JBX-2LGS0303",
            "originId": "SSB-2LGS4531",
            "destinationId": "JBX-2LGS0303",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.0736,
            "pKWe": 0.0736,
            "qKVAr": 0,
            "sKVA": 0.0736,
            "ibA": 0.32,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-542",
            "excelRow": 575,
            "circuitRef": "SSB-2LGS4531-Q02",
            "name": "SSB-2LGS4531 → JBX-2LGS0307",
            "originId": "SSB-2LGS4531",
            "destinationId": "JBX-2LGS0307",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.506,
            "pKWe": 0.506,
            "qKVAr": 0,
            "sKVA": 0.506,
            "ibA": 2.2,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-543",
            "excelRow": 576,
            "circuitRef": "SSB-2LGS4531-Q03",
            "name": "SSB-2LGS4531 → JBX-2LGS0308",
            "originId": "SSB-2LGS4531",
            "destinationId": "JBX-2LGS0308",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.506,
            "pKWe": 0.506,
            "qKVAr": 0,
            "sKVA": 0.506,
            "ibA": 2.2,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-544",
            "excelRow": 577,
            "circuitRef": "SSB-2LGS4531-Q04",
            "name": "SSB-2LGS4531 → PBT-2LGS0002",
            "originId": "SSB-2LGS4531",
            "destinationId": "PBT-2LGS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.0046,
            "pKWe": 0.0046,
            "qKVAr": 0,
            "sKVA": 0.0046,
            "ibA": 0.02,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-545",
            "excelRow": 578,
            "circuitRef": "SSB-2LGS4531-Q05",
            "name": "SSB-2LGS4531 → SPARE-SSB-2LGS4531-Q05",
            "originId": "SSB-2LGS4531",
            "destinationId": "SPARE-SSB-2LGS4531-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-546",
            "excelRow": 579,
            "circuitRef": "SSB-2LGS4531-Q06",
            "name": "SSB-2LGS4531 → SPARE-SSB-2LGS4531-Q06",
            "originId": "SSB-2LGS4531",
            "destinationId": "SPARE-SSB-2LGS4531-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-547",
            "excelRow": 591,
            "circuitRef": "SSB-2LGS4532-Q01",
            "name": "SSB-2LGS4532 → JBX-2LGS0185",
            "originId": "SSB-2LGS4532",
            "destinationId": "JBX-2LGS0185",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.0506,
            "pKWe": 0.0506,
            "qKVAr": 0,
            "sKVA": 0.0506,
            "ibA": 0.22,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-548",
            "excelRow": 592,
            "circuitRef": "SSB-2LGS4532-Q02",
            "name": "SSB-2LGS4532 → JBX-2LGS3029",
            "originId": "SSB-2LGS4532",
            "destinationId": "JBX-2LGS3029",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.1909,
            "pKWe": 0.1909,
            "qKVAr": 0,
            "sKVA": 0.1909,
            "ibA": 0.83,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-549",
            "excelRow": 593,
            "circuitRef": "SSB-2LGS4532-Q03",
            "name": "SSB-2LGS4532 → JBX-2LGS0189",
            "originId": "SSB-2LGS4532",
            "destinationId": "JBX-2LGS0189",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.1771,
            "pKWe": 0.1771,
            "qKVAr": 0,
            "sKVA": 0.1771,
            "ibA": 0.77,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-550",
            "excelRow": 594,
            "circuitRef": "SSB-2LGS4532-Q04",
            "name": "SSB-2LGS4532 → JBX-2LGS0193",
            "originId": "SSB-2LGS4532",
            "destinationId": "JBX-2LGS0193",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.0483,
            "pKWe": 0.0483,
            "qKVAr": 0,
            "sKVA": 0.0483,
            "ibA": 0.21,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-551",
            "excelRow": 595,
            "circuitRef": "SSB-2LGS4532-Q05",
            "name": "SSB-2LGS4532 → JBX-2LGS0280",
            "originId": "SSB-2LGS4532",
            "destinationId": "JBX-2LGS0280",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0,
            "sKVA": 0.12,
            "ibA": 0.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-552",
            "excelRow": 596,
            "circuitRef": "SSB-2LGS4532-Q06",
            "name": "SSB-2LGS4532 → JBX-2LGS0278",
            "originId": "SSB-2LGS4532",
            "destinationId": "JBX-2LGS0278",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.015,
            "pKWe": 0.015,
            "qKVAr": 0,
            "sKVA": 0.015,
            "ibA": 0.065217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-553",
            "excelRow": 597,
            "circuitRef": "SSB-2LGS4532-Q07",
            "name": "SSB-2LGS4532 → SPARE-SSB-2LGS4532-Q07",
            "originId": "SSB-2LGS4532",
            "destinationId": "SPARE-SSB-2LGS4532-Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-554",
            "excelRow": 598,
            "circuitRef": "SSB-2LGS4532-Q08",
            "name": "SSB-2LGS4532 → SPARE-SSB-2LGS4532-Q08",
            "originId": "SSB-2LGS4532",
            "destinationId": "SPARE-SSB-2LGS4532-Q08",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-555",
            "excelRow": 599,
            "circuitRef": "SSB-2LGS4532-Q09",
            "name": "SSB-2LGS4532 → SPARE-SSB-2LGS4532-Q09",
            "originId": "SSB-2LGS4532",
            "destinationId": "SPARE-SSB-2LGS4532-Q09",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1380",
            "excelRow": 2580,
            "circuitRef": "SSB-4PWS4601-INS160",
            "name": "SSB-4PWS4601 → BUS-SSB-4PWS4601",
            "originId": "SSB-4PWS4601",
            "destinationId": "BUS-SSB-4PWS4601",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1381",
            "excelRow": 2597,
            "circuitRef": "SSB-4PWS4602-INS160",
            "name": "SSB-4PWS4602 → BUS-SSB-4PWS4602",
            "originId": "SSB-4PWS4602",
            "destinationId": "BUS-SSB-4PWS4602",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1382",
            "excelRow": 2618,
            "circuitRef": "SSB-4PWS4630-INS250",
            "name": "SSB-4PWS4630 → BUS-SSB-4PWS4630",
            "originId": "SSB-4PWS4630",
            "destinationId": "BUS-SSB-4PWS4630",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1383",
            "excelRow": 2634,
            "circuitRef": "SSB-4PWS4631-INS250",
            "name": "SSB-4PWS4631 → BUS-SSB-4PWS4631",
            "originId": "SSB-4PWS4631",
            "destinationId": "BUS-SSB-4PWS4631",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1384",
            "excelRow": 2656,
            "circuitRef": "SSB-4PWS4632-INS250",
            "name": "SSB-4PWS4632 → BUS-SSB-4PWS4632",
            "originId": "SSB-4PWS4632",
            "destinationId": "BUS-SSB-4PWS4632",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1385",
            "excelRow": 2678,
            "circuitRef": "SSB-4PWS4660-INS250",
            "name": "SSB-4PWS4660 → BUS-SSB-4PWS4660",
            "originId": "SSB-4PWS4660",
            "destinationId": "BUS-SSB-4PWS4660",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1386",
            "excelRow": 2583,
            "circuitRef": "SSB-4PWS4601-Q01",
            "name": "SSB-4PWS4601 → RCT-24PW0008",
            "originId": "SSB-4PWS4601",
            "destinationId": "RCT-24PW0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 6,
            "pKWe": 6.315789,
            "qKVAr": 2.0759,
            "sKVA": 6.648199,
            "ibA": 8.723499,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1387",
            "excelRow": 2584,
            "circuitRef": "SSB-4PWS4601-Q02",
            "name": "SSB-4PWS4601 → SKT-4PWS0005",
            "originId": "SSB-4PWS4601",
            "destinationId": "SKT-4PWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1388",
            "excelRow": 2585,
            "circuitRef": "SSB-4PWS4601-Q03",
            "name": "SSB-4PWS4601 → SKT-4PWS0006",
            "originId": "SSB-4PWS4601",
            "destinationId": "SKT-4PWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1389",
            "excelRow": 2586,
            "circuitRef": "SSB-4PWS4601-Q04",
            "name": "SSB-4PWS4601 → RCT-24PW0006",
            "originId": "SSB-4PWS4601",
            "destinationId": "RCT-24PW0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 9,
            "pKWe": 9.473684,
            "qKVAr": 3.113849,
            "sKVA": 9.972299,
            "ibA": 13.085249,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1390",
            "excelRow": 2587,
            "circuitRef": "SSB-4PWS4601-Q05",
            "name": "SSB-4PWS4601 → SPARE-SSB-4PWS4601-Q05",
            "originId": "SSB-4PWS4601",
            "destinationId": "SPARE-SSB-4PWS4601-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1391",
            "excelRow": 2588,
            "circuitRef": "SSB-4PWS4601-Q06",
            "name": "SSB-4PWS4601 → SPARE-SSB-4PWS4601-Q06",
            "originId": "SSB-4PWS4601",
            "destinationId": "SPARE-SSB-4PWS4601-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1392",
            "excelRow": 2600,
            "circuitRef": "SSB-4PWS4602-Q01",
            "name": "SSB-4PWS4602 → FUP-ACON4004",
            "originId": "SSB-4PWS4602",
            "destinationId": "FUP-ACON4004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 25D",
            "protectionCurrentA": 25,
            "pnKW": 10.8,
            "pKWe": 12.857143,
            "qKVAr": 10.315047,
            "sKVA": 16.483516,
            "ibA": 21.629006,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1393",
            "excelRow": 2601,
            "circuitRef": "SSB-4PWS4602-Q02",
            "name": "SSB-4PWS4602 → FCP-ACON4009",
            "originId": "SSB-4PWS4602",
            "destinationId": "FCP-ACON4009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2.2,
            "pKWe": 2.47191,
            "qKVAr": 2.246789,
            "sKVA": 3.340419,
            "ibA": 4.383163,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1394",
            "excelRow": 2602,
            "circuitRef": "SSB-4PWS4602-Q03",
            "name": "SSB-4PWS4602 → FUP-ACON4002",
            "originId": "SSB-4PWS4602",
            "destinationId": "FUP-ACON4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2.74,
            "pKWe": 3.512821,
            "qKVAr": 3.583794,
            "sKVA": 5.018315,
            "ibA": 6.584831,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1395",
            "excelRow": 2603,
            "circuitRef": "SSB-4PWS4602-Q04",
            "name": "SSB-4PWS4602 → FUP-ACON4003",
            "originId": "SSB-4PWS4602",
            "destinationId": "FUP-ACON4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 4.8,
            "pKWe": 5.714286,
            "qKVAr": 4.584465,
            "sKVA": 7.326007,
            "ibA": 9.612892,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1396",
            "excelRow": 2604,
            "circuitRef": "SSB-4PWS4602-Q05",
            "name": "SSB-4PWS4602 → UCP-ACON4001",
            "originId": "SSB-4PWS4602",
            "destinationId": "UCP-ACON4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.74,
            "pKWe": 0.948718,
            "qKVAr": 0.967886,
            "sKVA": 1.355311,
            "ibA": 1.778385,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1397",
            "excelRow": 2605,
            "circuitRef": "SSB-4PWS4602-Q06",
            "name": "SSB-4PWS4602 → UCP-ACON4002",
            "originId": "SSB-4PWS4602",
            "destinationId": "UCP-ACON4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.8,
            "pKWe": 2.142857,
            "qKVAr": 1.719174,
            "sKVA": 2.747253,
            "ibA": 3.604834,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1398",
            "excelRow": 2606,
            "circuitRef": "SSB-4PWS4602-Q07",
            "name": "SSB-4PWS4602 → STA-STCL0002",
            "originId": "SSB-4PWS4602",
            "destinationId": "STA-STCL0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 13.3,
            "pKWe": 15.938333,
            "qKVAr": 10.844682,
            "sKVA": 19.277904,
            "ibA": 25.295689,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1399",
            "excelRow": 2607,
            "circuitRef": "SSB-4PWS4602-Q08",
            "name": "SSB-4PWS4602 → MAV-SWFS0043",
            "originId": "SSB-4PWS4602",
            "destinationId": "MAV-SWFS0043",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.109378,
            "pKWe": 3.109378,
            "qKVAr": 2.332033,
            "sKVA": 3.886722,
            "ibA": 5.1,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1400",
            "excelRow": 2608,
            "circuitRef": "SSB-4PWS4602-Q09",
            "name": "SSB-4PWS4602 → SPARE-SSB-4PWS4602-Q09",
            "originId": "SSB-4PWS4602",
            "destinationId": "SPARE-SSB-4PWS4602-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1401",
            "excelRow": 2609,
            "circuitRef": "SSB-4PWS4602-Q10",
            "name": "SSB-4PWS4602 → SPARE-SSB-4PWS4602-Q10",
            "originId": "SSB-4PWS4602",
            "destinationId": "SPARE-SSB-4PWS4602-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1402",
            "excelRow": 2621,
            "circuitRef": "SSB-4PWS4630-Q01",
            "name": "SSB-4PWS4630 → LCP-JPSE0001",
            "originId": "SSB-4PWS4630",
            "destinationId": "LCP-JPSE0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4.55,
            "pKWe": 5.11236,
            "qKVAr": 3.435527,
            "sKVA": 6.159469,
            "ibA": 8.082207,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1403",
            "excelRow": 2622,
            "circuitRef": "SSB-4PWS4630-Q02",
            "name": "SSB-4PWS4630 → LCP-JPFS0001",
            "originId": "SSB-4PWS4630",
            "destinationId": "LCP-JPFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4.55,
            "pKWe": 5.11236,
            "qKVAr": 3.435527,
            "sKVA": 6.159469,
            "ibA": 8.082207,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1404",
            "excelRow": 2623,
            "circuitRef": "SSB-4PWS4630-Q03",
            "name": "SSB-4PWS4630 → SPARE-SSB-4PWS4630-Q03",
            "originId": "SSB-4PWS4630",
            "destinationId": "SPARE-SSB-4PWS4630-Q03",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1405",
            "excelRow": 2624,
            "circuitRef": "SSB-4PWS4630-Q04",
            "name": "SSB-4PWS4630 → SPARE-SSB-4PWS4630-Q04",
            "originId": "SSB-4PWS4630",
            "destinationId": "SPARE-SSB-4PWS4630-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1406",
            "excelRow": 2625,
            "circuitRef": "SSB-4PWS4630-Q05",
            "name": "SSB-4PWS4630 → SPARE-SSB-4PWS4630-Q05",
            "originId": "SSB-4PWS4630",
            "destinationId": "SPARE-SSB-4PWS4630-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1407",
            "excelRow": 2637,
            "circuitRef": "SSB-4PWS4631-Q01",
            "name": "SSB-4PWS4631 → STA-MOTS0003",
            "originId": "SSB-4PWS4631",
            "destinationId": "STA-MOTS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 80D",
            "protectionCurrentA": 80,
            "pnKW": 30,
            "pKWe": 36.478316,
            "qKVAr": 32.812547,
            "sKVA": 49.064557,
            "ibA": 64.380534,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1408",
            "excelRow": 2638,
            "circuitRef": "SSB-4PWS4631-Q02",
            "name": "SSB-4PWS4631 → STA-MOTS0004",
            "originId": "SSB-4PWS4631",
            "destinationId": "STA-MOTS0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 80D",
            "protectionCurrentA": 80,
            "pnKW": 30,
            "pKWe": 36.478316,
            "qKVAr": 32.812547,
            "sKVA": 49.064557,
            "ibA": 64.380534,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1409",
            "excelRow": 2639,
            "circuitRef": "SSB-4PWS4631-Q03",
            "name": "SSB-4PWS4631 → SPARE-SSB-4PWS4631-Q03",
            "originId": "SSB-4PWS4631",
            "destinationId": "SPARE-SSB-4PWS4631-Q03",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1410",
            "excelRow": 2640,
            "circuitRef": "SSB-4PWS4631-Q04",
            "name": "SSB-4PWS4631 → SPARE-SSB-4PWS4631-Q04",
            "originId": "SSB-4PWS4631",
            "destinationId": "SPARE-SSB-4PWS4631-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1411",
            "excelRow": 2641,
            "circuitRef": "SSB-4PWS4631-Q05",
            "name": "SSB-4PWS4631 → SPARE-SSB-4PWS4631-Q05",
            "originId": "SSB-4PWS4631",
            "destinationId": "SPARE-SSB-4PWS4631-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1412",
            "excelRow": 2660,
            "circuitRef": "SSB-4PWS4632-Q01",
            "name": "SSB-4PWS4632 → HPU-VDSS0001",
            "originId": "SSB-4PWS4632",
            "destinationId": "HPU-VDSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 N - 100D",
            "protectionCurrentA": 100,
            "pnKW": 42,
            "pKWe": 42,
            "qKVAr": 42.848571,
            "sKVA": 60,
            "ibA": 78.729582,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1413",
            "excelRow": 2661,
            "circuitRef": "SSB-4PWS4632-Q02",
            "name": "SSB-4PWS4632 → XMT-VDSS0001",
            "originId": "SSB-4PWS4632",
            "destinationId": "XMT-VDSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 N - 125D",
            "protectionCurrentA": 125,
            "pnKW": 81,
            "pKWe": 81,
            "qKVAr": 39.23009,
            "sKVA": 90,
            "ibA": 118.094373,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1414",
            "excelRow": 2663,
            "circuitRef": "SSB-4PWS4632-Q03",
            "name": "SSB-4PWS4632 → XMT-VDSS0002",
            "originId": "SSB-4PWS4632",
            "destinationId": "XMT-VDSS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 N - 125D",
            "protectionCurrentA": 125,
            "pnKW": 81,
            "pKWe": 81,
            "qKVAr": 39.23009,
            "sKVA": 90,
            "ibA": 118.094373,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1415",
            "excelRow": 2664,
            "circuitRef": "SSB-4PWS4632-Q04",
            "name": "SSB-4PWS4632 → XMT-TCMS0001",
            "originId": "SSB-4PWS4632",
            "destinationId": "XMT-TCMS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 7.92,
            "pKWe": 7.92,
            "qKVAr": 1.608225,
            "sKVA": 8.081633,
            "ibA": 10.604393,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1416",
            "excelRow": 2665,
            "circuitRef": "SSB-4PWS4632-Q05",
            "name": "SSB-4PWS4632 → PWC-TCMS0001",
            "originId": "SSB-4PWS4632",
            "destinationId": "PWC-TCMS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 9.32,
            "pKWe": 9.32,
            "qKVAr": 5.776017,
            "sKVA": 10.964706,
            "ibA": 14.387445,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1417",
            "excelRow": 2666,
            "circuitRef": "SSB-4PWS4632-Q06",
            "name": "SSB-4PWS4632 → SPARE-SSB-4PWS4632-Q06",
            "originId": "SSB-4PWS4632",
            "destinationId": "SPARE-SSB-4PWS4632-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1418",
            "excelRow": 2667,
            "circuitRef": "SSB-4PWS4632-Q07",
            "name": "SSB-4PWS4632 → UPS-VDSS0001",
            "originId": "SSB-4PWS4632",
            "destinationId": "UPS-VDSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 4.25,
            "pKWe": 4.829545,
            "qKVAr": 2.993083,
            "sKVA": 5.681818,
            "ibA": 12.913223,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1419",
            "excelRow": 2681,
            "circuitRef": "SSB-4PWS4660-Q01",
            "name": "SSB-4PWS4660 → FCP-ACON4001",
            "originId": "SSB-4PWS4660",
            "destinationId": "FCP-ACON4001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 13,
            "pKWe": 13.244186,
            "qKVAr": 1.445282,
            "sKVA": 13.322811,
            "ibA": 17.481656,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1420",
            "excelRow": 2682,
            "circuitRef": "SSB-4PWS4660-Q02",
            "name": "SSB-4PWS4660 → FCP-ACON4005",
            "originId": "SSB-4PWS4660",
            "destinationId": "FCP-ACON4005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 25D",
            "protectionCurrentA": 25,
            "pnKW": 15.5,
            "pKWe": 15.870787,
            "qKVAr": 3.248942,
            "sKVA": 16.199923,
            "ibA": 21.256886,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1421",
            "excelRow": 2683,
            "circuitRef": "SSB-4PWS4660-Q03",
            "name": "SSB-4PWS4660 → FCP-ACON4006",
            "originId": "SSB-4PWS4660",
            "destinationId": "FCP-ACON4006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 10.2,
            "pKWe": 10.47191,
            "qKVAr": 2.246789,
            "sKVA": 10.710227,
            "ibA": 14.053528,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1422",
            "excelRow": 2684,
            "circuitRef": "SSB-4PWS4660-Q04",
            "name": "SSB-4PWS4660 → DIW-FSFE0002",
            "originId": "SSB-4PWS4660",
            "destinationId": "DIW-FSFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 5.24,
            "pKWe": 5.24,
            "qKVAr": 3.24746,
            "sKVA": 6.164706,
            "ibA": 8.089079,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1423",
            "excelRow": 2685,
            "circuitRef": "SSB-4PWS4660-Q05",
            "name": "SSB-4PWS4660 → PWC-CATP0009",
            "originId": "SSB-4PWS4660",
            "destinationId": "PWC-CATP0009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.6,
            "pKWe": 1.777778,
            "qKVAr": 0.861017,
            "sKVA": 1.975309,
            "ibA": 2.59192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1424",
            "excelRow": 2686,
            "circuitRef": "SSB-4PWS4660-Q06",
            "name": "SSB-4PWS4660 → PWC-CATP0010",
            "originId": "SSB-4PWS4660",
            "destinationId": "PWC-CATP0010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.6,
            "pKWe": 1.777778,
            "qKVAr": 0.861017,
            "sKVA": 1.975309,
            "ibA": 2.59192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1425",
            "excelRow": 2687,
            "circuitRef": "SSB-4PWS4660-Q07",
            "name": "SSB-4PWS4660 → STA-JPDS0001",
            "originId": "SSB-4PWS4660",
            "destinationId": "STA-JPDS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2.2,
            "pKWe": 2.55814,
            "qKVAr": 1.852061,
            "sKVA": 3.158197,
            "ibA": 4.144059,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1426",
            "excelRow": 2688,
            "circuitRef": "SSB-4PWS4660-Q08",
            "name": "SSB-4PWS4660 → SPARE-SSB-4PWS4660-Q08",
            "originId": "SSB-4PWS4660",
            "destinationId": "SPARE-SSB-4PWS4660-Q08",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1427",
            "excelRow": 2689,
            "circuitRef": "SSB-4PWS4660-Q09",
            "name": "SSB-4PWS4660 → SPARE-SSB-4PWS4660-Q09",
            "originId": "SSB-4PWS4660",
            "destinationId": "SPARE-SSB-4PWS4660-Q09",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1428",
            "excelRow": 2792,
            "circuitRef": "FUP-ACO4004-01",
            "name": "FUP-ACON4004 → FCU-ACON4005",
            "originId": "FUP-ACON4004",
            "destinationId": "FCU-ACON4005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 5.4,
            "pKWe": null,
            "qKVAr": 5.157523,
            "sKVA": 8.241758,
            "ibA": 10.814503,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1429",
            "excelRow": 2793,
            "circuitRef": "FUP-ACO4004-02",
            "name": "FUP-ACON4004 → FCU-ACON4006",
            "originId": "FUP-ACON4004",
            "destinationId": "FCU-ACON4006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 5.4,
            "pKWe": null,
            "qKVAr": 5.157523,
            "sKVA": 8.241758,
            "ibA": 10.814503,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1430",
            "excelRow": 2754,
            "circuitRef": "FCP-ACO4009-01",
            "name": "FCP-ACON4009 → FCO-ACON4009",
            "originId": "FCP-ACON4009",
            "destinationId": "FCO-ACON4009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.2,
            "pKWe": null,
            "qKVAr": 2.246789,
            "sKVA": 3.340419,
            "ibA": 4.383163,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1431",
            "excelRow": 2766,
            "circuitRef": "FUP-ACO4002-01",
            "name": "FUP-ACON4002 → FCU-ACON4002",
            "originId": "FUP-ACON4002",
            "destinationId": "FCU-ACON4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.37,
            "pKWe": null,
            "qKVAr": 1.791897,
            "sKVA": 2.509158,
            "ibA": 3.292415,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1432",
            "excelRow": 2767,
            "circuitRef": "FUP-ACO4002-02",
            "name": "FUP-ACON4002 → FCU-ACON4007",
            "originId": "FUP-ACON4002",
            "destinationId": "FCU-ACON4007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.37,
            "pKWe": null,
            "qKVAr": 1.791897,
            "sKVA": 2.509158,
            "ibA": 3.292415,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1433",
            "excelRow": 2779,
            "circuitRef": "FUP-ACO4003-01",
            "name": "FUP-ACON4003 → FCU-ACON4003",
            "originId": "FUP-ACON4003",
            "destinationId": "FCU-ACON4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1434",
            "excelRow": 2780,
            "circuitRef": "FUP-ACO4003-02",
            "name": "FUP-ACON4003 → FCU-ACON4004",
            "originId": "FUP-ACON4003",
            "destinationId": "FCU-ACON4004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1435",
            "excelRow": 2805,
            "circuitRef": "UCP-ACO4001-01",
            "name": "UCP-ACON4001 → UCO-ACON4001",
            "originId": "UCP-ACON4001",
            "destinationId": "UCO-ACON4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.37,
            "pKWe": null,
            "qKVAr": 0.483943,
            "sKVA": 0.677656,
            "ibA": 0.889192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1436",
            "excelRow": 2806,
            "circuitRef": "UCP-ACO4001-02",
            "name": "UCP-ACON4001 → UCO-ACON4004",
            "originId": "UCP-ACON4001",
            "destinationId": "UCO-ACON4004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.37,
            "pKWe": null,
            "qKVAr": 0.483943,
            "sKVA": 0.677656,
            "ibA": 0.889192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1437",
            "excelRow": 2818,
            "circuitRef": "UCP-ACO4002-01",
            "name": "UCP-ACON4002 → UCO-ACON4002",
            "originId": "UCP-ACON4002",
            "destinationId": "UCO-ACON4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.859587,
            "sKVA": 1.373626,
            "ibA": 1.802417,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1438",
            "excelRow": 2819,
            "circuitRef": "UCP-ACO4002-02",
            "name": "UCP-ACON4002 → UCO-ACON4003",
            "originId": "UCP-ACON4002",
            "destinationId": "UCO-ACON4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.859587,
            "sKVA": 1.373626,
            "ibA": 1.802417,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1439",
            "excelRow": 2668,
            "circuitRef": "SSB-4PWS4632-Q07-01",
            "name": "UPS-VDSS0001 → XMT-VDSS0001",
            "originId": "UPS-VDSS0001",
            "destinationId": "XMT-VDSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-01",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 2.55,
            "pKWe": 2.55,
            "qKVAr": 1.580348,
            "sKVA": 3,
            "ibA": 26.086957,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1440",
            "excelRow": 2669,
            "circuitRef": "SSB-4PWS4632-Q07-02",
            "name": "UPS-VDSS0001 → XMT-VDSS0002",
            "originId": "UPS-VDSS0001",
            "destinationId": "XMT-VDSS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-02",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 1.7,
            "pKWe": 1.7,
            "qKVAr": 1.053565,
            "sKVA": 2,
            "ibA": 17.391304,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1441",
            "excelRow": 2701,
            "circuitRef": "FCP-ACO4001-01",
            "name": "FCP-ACON4001 → FCO-ACON4001",
            "originId": "FCP-ACON4001",
            "destinationId": "FCO-ACON4001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 1.445282,
            "sKVA": 2.265177,
            "ibA": 2.972274,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1442",
            "excelRow": 2702,
            "circuitRef": "FCP-ACO4001-02",
            "name": "FCP-ACON4001 → RHE-HTSM4001",
            "originId": "FCP-ACON4001",
            "destinationId": "RHE-HTSM4001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 1.31216,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1443",
            "excelRow": 2703,
            "circuitRef": "FCP-ACO4001-03",
            "name": "FCP-ACON4001 → RHE-HTSM4002",
            "originId": "FCP-ACON4001",
            "destinationId": "RHE-HTSM4002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1444",
            "excelRow": 2704,
            "circuitRef": "FCP-ACO4001-04",
            "name": "FCP-ACON4001 → RHE-HTSM4003",
            "originId": "FCP-ACON4001",
            "destinationId": "RHE-HTSM4003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1445",
            "excelRow": 2705,
            "circuitRef": "FCP-ACO4001-05",
            "name": "FCP-ACON4001 → RHE-HTSM4023",
            "originId": "FCP-ACON4001",
            "destinationId": "RHE-HTSM4023",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1446",
            "excelRow": 2706,
            "circuitRef": "FCP-ACO4001-06",
            "name": "FCP-ACON4001 → RHE-HTSM4004",
            "originId": "FCP-ACON4001",
            "destinationId": "RHE-HTSM4004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1447",
            "excelRow": 2707,
            "circuitRef": "FCP-ACO4001-07",
            "name": "FCP-ACON4001 → RHE-HTSM4024",
            "originId": "FCP-ACON4001",
            "destinationId": "RHE-HTSM4024",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1448",
            "excelRow": 2708,
            "circuitRef": "FCP-ACO4001-08",
            "name": "FCP-ACON4001 → RHE-HTSM4005",
            "originId": "FCP-ACON4001",
            "destinationId": "RHE-HTSM4005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "08",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1449",
            "excelRow": 2709,
            "circuitRef": "FCP-ACO4001-09",
            "name": "FCP-ACON4001 → RHE-HTSM4025",
            "originId": "FCP-ACON4001",
            "destinationId": "RHE-HTSM4025",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "09",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1450",
            "excelRow": 2721,
            "circuitRef": "FCP-ACO4005-01",
            "name": "FCP-ACON4005 → FCO-ACON4005",
            "originId": "FCP-ACON4005",
            "destinationId": "FCO-ACON4005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 3.248942,
            "sKVA": 4.681648,
            "ibA": 6.14307,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1451",
            "excelRow": 2722,
            "circuitRef": "FCP-ACO4005-02",
            "name": "FCP-ACON4005 → RHE-HTSM4008",
            "originId": "FCP-ACON4005",
            "destinationId": "RHE-HTSM4008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3.5,
            "ibA": 4.592559,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1452",
            "excelRow": 2723,
            "circuitRef": "FCP-ACO4005-03",
            "name": "FCP-ACON4005 → RHE-HTSM4009",
            "originId": "FCP-ACON4005",
            "destinationId": "RHE-HTSM4009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1453",
            "excelRow": 2724,
            "circuitRef": "FCP-ACO4005-04",
            "name": "FCP-ACON4005 → RHE-HTSM4010",
            "originId": "FCP-ACON4005",
            "destinationId": "RHE-HTSM4010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1454",
            "excelRow": 2725,
            "circuitRef": "FCP-ACO4005-05",
            "name": "FCP-ACON4005 → RHE-HTSM4011",
            "originId": "FCP-ACON4005",
            "destinationId": "RHE-HTSM4011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2.5,
            "ibA": 3.280399,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1455",
            "excelRow": 2726,
            "circuitRef": "FCP-ACO4005-06",
            "name": "FCP-ACON4005 → RHE-HTSM4012",
            "originId": "FCP-ACON4005",
            "destinationId": "RHE-HTSM4012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1456",
            "excelRow": 2727,
            "circuitRef": "FCP-ACO4005-07",
            "name": "FCP-ACON4005 → RHE-HTSM4026",
            "originId": "FCP-ACON4005",
            "destinationId": "RHE-HTSM4026",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1457",
            "excelRow": 2739,
            "circuitRef": "FCP-ACO4006-01",
            "name": "FCP-ACON4006 → FCO-ACON4006",
            "originId": "FCP-ACON4006",
            "destinationId": "FCO-ACON4006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.2,
            "pKWe": null,
            "qKVAr": 2.246789,
            "sKVA": 3.340419,
            "ibA": 4.383163,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1458",
            "excelRow": 2740,
            "circuitRef": "FCP-ACO4006-02",
            "name": "FCP-ACON4006 → RHE-HTSM4013",
            "originId": "FCP-ACON4006",
            "destinationId": "RHE-HTSM4013",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1459",
            "excelRow": 2741,
            "circuitRef": "FCP-ACO4006-03",
            "name": "FCP-ACON4006 → RHE-HTSM4014",
            "originId": "FCP-ACON4006",
            "destinationId": "RHE-HTSM4014",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3.5,
            "ibA": 4.592559,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1460",
            "excelRow": 2742,
            "circuitRef": "FCP-ACO4006-04",
            "name": "FCP-ACON4006 → RHE-HTSM4015",
            "originId": "FCP-ACON4006",
            "destinationId": "RHE-HTSM4015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2.5,
            "ibA": 3.280399,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2101",
            "excelRow": 2967,
            "circuitRef": "SSB-2PWS4601-INS160",
            "name": "SSB-2PWS4601 → BUS-SSB-2PWS4601",
            "originId": "SSB-2PWS4601",
            "destinationId": "BUS-SSB-2PWS4601",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2102",
            "excelRow": 3041,
            "circuitRef": "SSB-2PWS4630-INS100",
            "name": "SSB-2PWS4630 → BUS-SSB-2PWS4630",
            "originId": "SSB-2PWS4630",
            "destinationId": "BUS-SSB-2PWS4630",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2103",
            "excelRow": 3114,
            "circuitRef": "SSB-2PWS4661-INS100",
            "name": "SSB-2PWS4661 → BUS-SSB-2PWS4661",
            "originId": "SSB-2PWS4661",
            "destinationId": "BUS-SSB-2PWS4661",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2104",
            "excelRow": 3009,
            "circuitRef": "SSB-2PWS4610-INS80",
            "name": "SSB-2PWS4610 → BUS-SSB-2PWS4610",
            "originId": "SSB-2PWS4610",
            "destinationId": "BUS-SSB-2PWS4610",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2105",
            "excelRow": 2970,
            "circuitRef": "SSB-2PWS4601-Q01",
            "name": "SSB-2PWS4601 → RCK-CCMN0014",
            "originId": "SSB-2PWS4601",
            "destinationId": "RCK-CCMN0014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2106",
            "excelRow": 2971,
            "circuitRef": "SSB-2PWS4601-Q02",
            "name": "SSB-2PWS4601 → RCK-IPMS0004",
            "originId": "SSB-2PWS4601",
            "destinationId": "RCK-IPMS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.5,
            "pKWe": 2.5,
            "qKVAr": 1.210805,
            "sKVA": 2.777778,
            "ibA": 12.077295,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2107",
            "excelRow": 2972,
            "circuitRef": "SSB-2PWS4601-Q03",
            "name": "SSB-2PWS4601 → RCK-IPMS0004",
            "originId": "SSB-2PWS4601",
            "destinationId": "RCK-IPMS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.5,
            "pKWe": 2.5,
            "qKVAr": 1.210805,
            "sKVA": 2.777778,
            "ibA": 12.077295,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2108",
            "excelRow": 2973,
            "circuitRef": "SSB-2PWS4601-Q04",
            "name": "SSB-2PWS4601 → MSB-4SFS0002",
            "originId": "SSB-2PWS4601",
            "destinationId": "MSB-4SFS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.45,
            "pKWe": 0.45,
            "qKVAr": 0,
            "sKVA": 0.45,
            "ibA": 1.956522,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2109",
            "excelRow": 2974,
            "circuitRef": "SSB-2PWS4601-Q05",
            "name": "SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q05",
            "originId": "SSB-2PWS4601",
            "destinationId": "SPARE-SSB-2PWS4601-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0,
            "sKVA": 0.107,
            "ibA": 0.465217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2110",
            "excelRow": 2975,
            "circuitRef": "SSB-2PWS4601-Q06",
            "name": "SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q06",
            "originId": "SSB-2PWS4601",
            "destinationId": "SPARE-SSB-2PWS4601-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2111",
            "excelRow": 2976,
            "circuitRef": "SSB-2PWS4601-Q07",
            "name": "SSB-2PWS4601 → JBX-AVLA0006",
            "originId": "SSB-2PWS4601",
            "destinationId": "JBX-AVLA0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2112",
            "excelRow": 2977,
            "circuitRef": "SSB-2PWS4601-Q08",
            "name": "SSB-2PWS4601 → LOP-STGE0001 ",
            "originId": "SSB-2PWS4601",
            "destinationId": "LOP-STGE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.46,
            "pKWe": 0.46,
            "qKVAr": 0,
            "sKVA": 0.46,
            "ibA": 2,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2113",
            "excelRow": 2978,
            "circuitRef": "SSB-2PWS4601-Q09",
            "name": "SSB-2PWS4601 → LOP-STGE0001 ",
            "originId": "SSB-2PWS4601",
            "destinationId": "LOP-STGE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.46,
            "pKWe": 0.46,
            "qKVAr": 0,
            "sKVA": 0.46,
            "ibA": 2,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2114",
            "excelRow": 2979,
            "circuitRef": "SSB-2PWS4601-Q10",
            "name": "SSB-2PWS4601 → LOP-STGE0002",
            "originId": "SSB-2PWS4601",
            "destinationId": "LOP-STGE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.46,
            "pKWe": 0.46,
            "qKVAr": 0,
            "sKVA": 0.46,
            "ibA": 2,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2115",
            "excelRow": 2980,
            "circuitRef": "SSB-2PWS4601-Q11",
            "name": "SSB-2PWS4601 → LOP-STGE0002",
            "originId": "SSB-2PWS4601",
            "destinationId": "LOP-STGE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.46,
            "pKWe": 0.46,
            "qKVAr": 0,
            "sKVA": 0.46,
            "ibA": 2,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2116",
            "excelRow": 2981,
            "circuitRef": "SSB-2PWS4601-Q12",
            "name": "SSB-2PWS4601 → MVP-IPMS4002",
            "originId": "SSB-2PWS4601",
            "destinationId": "MVP-IPMS4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.116237,
            "sKVA": 0.266667,
            "ibA": 1.15942,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2117",
            "excelRow": 2982,
            "circuitRef": "SSB-2PWS4601-Q13",
            "name": "SSB-2PWS4601 → LSR-ICCS0023",
            "originId": "SSB-2PWS4601",
            "destinationId": "LSR-ICCS0023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.015,
            "pKWe": 0.015,
            "qKVAr": 0.009296,
            "sKVA": 0.017647,
            "ibA": 0.076726,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2118",
            "excelRow": 2983,
            "circuitRef": "SSB-2PWS4601-Q14",
            "name": "SSB-2PWS4601 → LSS-IPMS4002",
            "originId": "SSB-2PWS4601",
            "destinationId": "LSS-IPMS4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.22,
            "pKWe": 0.22,
            "qKVAr": 0.106551,
            "sKVA": 0.244444,
            "ibA": 1.062802,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2119",
            "excelRow": 2984,
            "circuitRef": "SSB-2PWS4601-Q15",
            "name": "SSB-2PWS4601 → LSS-IPMS4003",
            "originId": "SSB-2PWS4601",
            "destinationId": "LSS-IPMS4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.22,
            "pKWe": 0.22,
            "qKVAr": 0.106551,
            "sKVA": 0.244444,
            "ibA": 1.062802,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2120",
            "excelRow": 2985,
            "circuitRef": "SSB-2PWS4601-Q16",
            "name": "SSB-2PWS4601 → CBX-EMSS0014",
            "originId": "SSB-2PWS4601",
            "destinationId": "CBX-EMSS0014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.035,
            "pKWe": 0.035,
            "qKVAr": 0.016951,
            "sKVA": 0.038889,
            "ibA": 0.169082,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2121",
            "excelRow": 2986,
            "circuitRef": "SSB-2PWS4601-Q17",
            "name": "SSB-2PWS4601 → CBX-EMSS0015",
            "originId": "SSB-2PWS4601",
            "destinationId": "CBX-EMSS0015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.035,
            "pKWe": 0.035,
            "qKVAr": 0.016951,
            "sKVA": 0.038889,
            "ibA": 0.169082,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2122",
            "excelRow": 2987,
            "circuitRef": "SSB-2PWS4601-Q18",
            "name": "SSB-2PWS4601 → AMP-SPTS0001",
            "originId": "SSB-2PWS4601",
            "destinationId": "AMP-SPTS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.13,
            "pKWe": 0.13,
            "qKVAr": 0.042729,
            "sKVA": 0.136842,
            "ibA": 0.594966,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2123",
            "excelRow": 2988,
            "circuitRef": "SSB-2PWS4601-Q19",
            "name": "SSB-2PWS4601 → CSS-SPTS0001",
            "originId": "SSB-2PWS4601",
            "destinationId": "CSS-SPTS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0,
            "sKVA": 0.025,
            "ibA": 0.108696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2124",
            "excelRow": 2989,
            "circuitRef": "SSB-2PWS4601-Q20",
            "name": "SSB-2PWS4601 → CSS-SPTS0013",
            "originId": "SSB-2PWS4601",
            "destinationId": "CSS-SPTS0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0,
            "sKVA": 0.025,
            "ibA": 0.108696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2125",
            "excelRow": 2990,
            "circuitRef": "SSB-2PWS4601-Q21",
            "name": "SSB-2PWS4601 → AMP-SPTS0002",
            "originId": "SSB-2PWS4601",
            "destinationId": "AMP-SPTS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.13,
            "pKWe": 0.13,
            "qKVAr": 0.042729,
            "sKVA": 0.136842,
            "ibA": 0.594966,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2126",
            "excelRow": 2991,
            "circuitRef": "SSB-2PWS4601-Q22",
            "name": "SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q22",
            "originId": "SSB-2PWS4601",
            "destinationId": "SPARE-SSB-2PWS4601-Q22",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2127",
            "excelRow": 2992,
            "circuitRef": "SSB-2PWS4601-Q23",
            "name": "SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q23",
            "originId": "SSB-2PWS4601",
            "destinationId": "SPARE-SSB-2PWS4601-Q23",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2128",
            "excelRow": 2993,
            "circuitRef": "SSB-2PWS4601-Q24",
            "name": "SSB-2PWS4601 → CUN-STCL0001",
            "originId": "SSB-2PWS4601",
            "destinationId": "CUN-STCL0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0.328684,
            "sKVA": 1.052632,
            "ibA": 4.576659,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2129",
            "excelRow": 2994,
            "circuitRef": "SSB-2PWS4601-Q25",
            "name": "SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q25",
            "originId": "SSB-2PWS4601",
            "destinationId": "SPARE-SSB-2PWS4601-Q25",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2130",
            "excelRow": 2995,
            "circuitRef": "SSB-2PWS4601-Q26",
            "name": "SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q26",
            "originId": "SSB-2PWS4601",
            "destinationId": "SPARE-SSB-2PWS4601-Q26",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2131",
            "excelRow": 2996,
            "circuitRef": "SSB-2PWS4601-Q27",
            "name": "SSB-2PWS4601 → LTW-ATEL0008",
            "originId": "SSB-2PWS4601",
            "destinationId": "LTW-ATEL0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2132",
            "excelRow": 2997,
            "circuitRef": "SSB-2PWS4601-Q28",
            "name": "SSB-2PWS4601 → LTW-ATEL0009",
            "originId": "SSB-2PWS4601",
            "destinationId": "LTW-ATEL0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2133",
            "excelRow": 2998,
            "circuitRef": "SSB-2PWS4601-Q29",
            "name": "SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q29",
            "originId": "SSB-2PWS4601",
            "destinationId": "SPARE-SSB-2PWS4601-Q29",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2134",
            "excelRow": 2999,
            "circuitRef": "SSB-2PWS4601-Q30",
            "name": "SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q30",
            "originId": "SSB-2PWS4601",
            "destinationId": "SPARE-SSB-2PWS4601-Q30",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2135",
            "excelRow": 3000,
            "circuitRef": "SSB-2PWS4601-Q31",
            "name": "SSB-2PWS4601 → SSB-2PWS4610",
            "originId": "SSB-2PWS4601",
            "destinationId": "SSB-2PWS4610",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 1.587,
            "pKWe": 1.98375,
            "qKVAr": 1.487813,
            "sKVA": 2.479688,
            "ibA": 6.224558,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2136",
            "excelRow": 3044,
            "circuitRef": "SSB-2PWS4630-Q01",
            "name": "SSB-2PWS4630 → JBX-2PWS6032",
            "originId": "SSB-2PWS4630",
            "destinationId": "JBX-2PWS6032",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.171,
            "pKWe": 0.171,
            "qKVAr": 0.056205,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2137",
            "excelRow": 3045,
            "circuitRef": "SSB-2PWS4630-Q02",
            "name": "SSB-2PWS4630 → SKT-2PWS6504",
            "originId": "SSB-2PWS4630",
            "destinationId": "SKT-2PWS6504",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0,
            "sKVA": 0.063,
            "ibA": 0.273913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2138",
            "excelRow": 3046,
            "circuitRef": "SSB-2PWS4630-Q03",
            "name": "SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q03",
            "originId": "SSB-2PWS4630",
            "destinationId": "SPARE-SSB-2PWS4630-Q03",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 0.657368,
            "sKVA": 2.105263,
            "ibA": 9.153318,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2139",
            "excelRow": 3047,
            "circuitRef": "SSB-2PWS4630-Q04",
            "name": "SSB-2PWS4630 → ITU-CCSY0002",
            "originId": "SSB-2PWS4630",
            "destinationId": "ITU-CCSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.01453,
            "sKVA": 0.033333,
            "ibA": 0.144928,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2140",
            "excelRow": 3048,
            "circuitRef": "SSB-2PWS4630-Q05",
            "name": "SSB-2PWS4630 → RCK-GDIG0002",
            "originId": "SSB-2PWS4630",
            "destinationId": "RCK-GDIG0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.5,
            "pKWe": 3.5,
            "qKVAr": 1.695127,
            "sKVA": 3.888889,
            "ibA": 16.908213,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "30",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2141",
            "excelRow": 3049,
            "circuitRef": "SSB-2PWS4630-Q06",
            "name": "SSB-2PWS4630 → CTP-CBMS0022",
            "originId": "SSB-2PWS4630",
            "destinationId": "CTP-CBMS0022",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.013147,
            "sKVA": 0.042105,
            "ibA": 0.183066,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2142",
            "excelRow": 3050,
            "circuitRef": "SSB-2PWS4630-Q07",
            "name": "SSB-2PWS4630 → JBX-2PWS6026",
            "originId": "SSB-2PWS4630",
            "destinationId": "JBX-2PWS6026",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.253,
            "pKWe": 1.253,
            "qKVAr": 0,
            "sKVA": 1.253,
            "ibA": 5.447826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2143",
            "excelRow": 3051,
            "circuitRef": "SSB-2PWS4630-Q08",
            "name": "SSB-2PWS4630 → SKT-2PWS6084",
            "originId": "SSB-2PWS4630",
            "destinationId": "SKT-2PWS6084",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0.043589,
            "sKVA": 0.1,
            "ibA": 0.434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2144",
            "excelRow": 3052,
            "circuitRef": "SSB-2PWS4630-Q09",
            "name": "SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q09",
            "originId": "SSB-2PWS4630",
            "destinationId": "SPARE-SSB-2PWS4630-Q09",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2145",
            "excelRow": 3053,
            "circuitRef": "SSB-2PWS4630-Q10",
            "name": "SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q10",
            "originId": "SSB-2PWS4630",
            "destinationId": "SPARE-SSB-2PWS4630-Q10",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2146",
            "excelRow": 3054,
            "circuitRef": "SSB-2PWS4630-Q11",
            "name": "SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q11",
            "originId": "SSB-2PWS4630",
            "destinationId": "SPARE-SSB-2PWS4630-Q11",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2147",
            "excelRow": 3055,
            "circuitRef": "SSB-2PWS4630-Q12",
            "name": "SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q12",
            "originId": "SSB-2PWS4630",
            "destinationId": "SPARE-SSB-2PWS4630-Q12",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2148",
            "excelRow": 3056,
            "circuitRef": "SSB-2PWS4630-Q13",
            "name": "SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q13",
            "originId": "SSB-2PWS4630",
            "destinationId": "SPARE-SSB-2PWS4630-Q13",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2149",
            "excelRow": 3117,
            "circuitRef": "SSB-2PWS4661-Q01",
            "name": "SSB-2PWS4661 → JBX-2PWS6000",
            "originId": "SSB-2PWS4661",
            "destinationId": "JBX-2PWS6000",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.46,
            "pKWe": 0.46,
            "qKVAr": 0,
            "sKVA": 0.46,
            "ibA": 2,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2150",
            "excelRow": 3118,
            "circuitRef": "SSB-2PWS4661-Q02",
            "name": "SSB-2PWS4661 → SPARE-SSB-2PWS4661-Q02",
            "originId": "SSB-2PWS4661",
            "destinationId": "SPARE-SSB-2PWS4661-Q02",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2151",
            "excelRow": 3119,
            "circuitRef": "SSB-2PWS4661-Q03",
            "name": "SSB-2PWS4661 → SKT-2PWS6081",
            "originId": "SSB-2PWS4661",
            "destinationId": "SKT-2PWS6081",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.123949,
            "sKVA": 0.235294,
            "ibA": 1.023018,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2152",
            "excelRow": 3120,
            "circuitRef": "SSB-2PWS4661-Q04",
            "name": "SSB-2PWS4661 → SKT-2PWS6080",
            "originId": "SSB-2PWS4661",
            "destinationId": "SKT-2PWS6080",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.6,
            "pKWe": 1.6,
            "qKVAr": 0,
            "sKVA": 1.6,
            "ibA": 6.956522,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2153",
            "excelRow": 3121,
            "circuitRef": "SSB-2PWS4661-Q05",
            "name": "SSB-2PWS4661 → SKT-2PWS6083",
            "originId": "SSB-2PWS4661",
            "destinationId": "SKT-2PWS6083",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.14,
            "pKWe": 2.14,
            "qKVAr": 0,
            "sKVA": 2.14,
            "ibA": 9.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2154",
            "excelRow": 3122,
            "circuitRef": "SSB-2PWS4661-Q06",
            "name": "SSB-2PWS4661 → SKT-2PWS6082",
            "originId": "SSB-2PWS4661",
            "destinationId": "SKT-2PWS6082",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 8.695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2155",
            "excelRow": 3123,
            "circuitRef": "SSB-2PWS4661-Q07",
            "name": "SSB-2PWS4661 → SPARE-SSB-2PWS4661-Q07",
            "originId": "SSB-2PWS4661",
            "destinationId": "SPARE-SSB-2PWS4661-Q07",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2156",
            "excelRow": 3012,
            "circuitRef": "SSB-2PWS4610-Q01",
            "name": "SSB-2PWS4610 → MTV-VEMS4009",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-VEMS4009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2157",
            "excelRow": 3013,
            "circuitRef": "SSB-2PWS4610-Q02",
            "name": "SSB-2PWS4610 → MTV-VEMS4010",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-VEMS4010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2158",
            "excelRow": 3014,
            "circuitRef": "SSB-2PWS4610-Q03",
            "name": "SSB-2PWS4610 → MTV-VEMS4011",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-VEMS4011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2159",
            "excelRow": 3015,
            "circuitRef": "SSB-2PWS4610-Q04",
            "name": "SSB-2PWS4610 → MTV-MDRS0036",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-MDRS0036",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2160",
            "excelRow": 3016,
            "circuitRef": "SSB-2PWS4610-Q05",
            "name": "SSB-2PWS4610 → MTV-MDRS0045",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-MDRS0045",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2161",
            "excelRow": 3017,
            "circuitRef": "SSB-2PWS4610-Q06",
            "name": "SSB-2PWS4610 → MTV-MDRS0046",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-MDRS0046",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2162",
            "excelRow": 3018,
            "circuitRef": "SSB-2PWS4610-Q07",
            "name": "SSB-2PWS4610 → MTV-MDRS0047",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-MDRS0047",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2163",
            "excelRow": 3019,
            "circuitRef": "SSB-2PWS4610-Q08",
            "name": "SSB-2PWS4610 → SPARE-SSB-2PWS4610-Q08",
            "originId": "SSB-2PWS4610",
            "destinationId": "SPARE-SSB-2PWS4610-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2164",
            "excelRow": 3020,
            "circuitRef": "SSB-2PWS4610-Q09",
            "name": "SSB-2PWS4610 → SPARE-SSB-2PWS4610-Q09",
            "originId": "SSB-2PWS4610",
            "destinationId": "SPARE-SSB-2PWS4610-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2165",
            "excelRow": 3021,
            "circuitRef": "SSB-2PWS4610-Q10",
            "name": "SSB-2PWS4610 → MTV-VENT4005",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-VENT4005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2166",
            "excelRow": 3022,
            "circuitRef": "SSB-2PWS4610-Q11",
            "name": "SSB-2PWS4610 → MTV-VENT4006",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-VENT4006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2167",
            "excelRow": 3023,
            "circuitRef": "SSB-2PWS4610-Q12",
            "name": "SSB-2PWS4610 → MTV-VENT4007",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-VENT4007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2168",
            "excelRow": 3024,
            "circuitRef": "SSB-2PWS4610-Q13",
            "name": "SSB-2PWS4610 → MTV-VENT4003",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-VENT4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2169",
            "excelRow": 3025,
            "circuitRef": "SSB-2PWS4610-Q14",
            "name": "SSB-2PWS4610 → MTV-VENT4004",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-VENT4004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2170",
            "excelRow": 3026,
            "circuitRef": "SSB-2PWS4610-Q15",
            "name": "SSB-2PWS4610 → MTV-VENT4008",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-VENT4008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2171",
            "excelRow": 3027,
            "circuitRef": "SSB-2PWS4610-Q16",
            "name": "SSB-2PWS4610 → MTV-VENT4025",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-VENT4025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2172",
            "excelRow": 3028,
            "circuitRef": "SSB-2PWS4610-Q17",
            "name": "SSB-2PWS4610 → MTV-VENT4026",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-VENT4026",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2173",
            "excelRow": 3029,
            "circuitRef": "SSB-2PWS4610-Q18",
            "name": "SSB-2PWS4610 → MTV-VENT4027",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-VENT4027",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2174",
            "excelRow": 3030,
            "circuitRef": "SSB-2PWS4610-Q19",
            "name": "SSB-2PWS4610 → MTV-VENT4028",
            "originId": "SSB-2PWS4610",
            "destinationId": "MTV-VENT4028",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2175",
            "excelRow": 3031,
            "circuitRef": "SSB-2PWS4610-Q20",
            "name": "SSB-2PWS4610 → SPARE-SSB-2PWS4610-Q20",
            "originId": "SSB-2PWS4610",
            "destinationId": "SPARE-SSB-2PWS4610-Q20",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2176",
            "excelRow": 3032,
            "circuitRef": "SSB-2PWS4610-Q21",
            "name": "SSB-2PWS4610 → SPARE-SSB-2PWS4610-Q21",
            "originId": "SSB-2PWS4610",
            "destinationId": "SPARE-SSB-2PWS4610-Q21",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-556",
            "excelRow": 608,
            "circuitRef": "SSB-2LGS4603-INS80",
            "name": "SSB-2LGS4603 → BUS-SSB-2LGS4603",
            "originId": "SSB-2LGS4603",
            "destinationId": "BUS-SSB-2LGS4603",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-557",
            "excelRow": 938,
            "circuitRef": "SSB-2ELG2506-INS100",
            "name": "SSB-2ELG2506 → BUS-SSB-2ELG2506",
            "originId": "SSB-2ELG2506",
            "destinationId": "BUS-SSB-2ELG2506",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-558",
            "excelRow": 663,
            "circuitRef": "SSB-2LGS4630-INS80",
            "name": "SSB-2LGS4630 → BUS-SSB-2LGS4630",
            "originId": "SSB-2LGS4630",
            "destinationId": "BUS-SSB-2LGS4630",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-559",
            "excelRow": 623,
            "circuitRef": "SSB-2LGS4601-INS80",
            "name": "SSB-2LGS4601 → BUS-SSB-2LGS4601",
            "originId": "SSB-2LGS4601",
            "destinationId": "BUS-SSB-2LGS4601",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-560",
            "excelRow": 643,
            "circuitRef": "SSB-2LGS4602-INS80",
            "name": "SSB-2LGS4602 → BUS-SSB-2LGS4602",
            "originId": "SSB-2LGS4602",
            "destinationId": "BUS-SSB-2LGS4602",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-561",
            "excelRow": 955,
            "circuitRef": "SSB-2ELG2502-INS80",
            "name": "SSB-2ELG2502 → BUS-SSB-2ELG2502",
            "originId": "SSB-2ELG2502",
            "destinationId": "BUS-SSB-2ELG2502",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-562",
            "excelRow": 978,
            "circuitRef": "SSB-2ELG2503-INS80",
            "name": "SSB-2ELG2503 → BUS-SSB-2ELG2503",
            "originId": "SSB-2ELG2503",
            "destinationId": "BUS-SSB-2ELG2503",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-563",
            "excelRow": 1007,
            "circuitRef": "SSB-2ELG2504-INS80",
            "name": "SSB-2ELG2504 → BUS-SSB-2ELG2504",
            "originId": "SSB-2ELG2504",
            "destinationId": "BUS-SSB-2ELG2504",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-564",
            "excelRow": 1036,
            "circuitRef": "SSB-2ELG2505-INS80",
            "name": "SSB-2ELG2505 → BUS-SSB-2ELG2505",
            "originId": "SSB-2ELG2505",
            "destinationId": "BUS-SSB-2ELG2505",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-565",
            "excelRow": 856,
            "circuitRef": "SSB-2LGE4630-INS80",
            "name": "SSB-2LGE4630 → BUS-SSB-2LGE4630",
            "originId": "SSB-2LGE4630",
            "destinationId": "BUS-SSB-2LGE4630",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-566",
            "excelRow": 611,
            "circuitRef": "SSB-2LGS4603-Q01",
            "name": "SSB-2LGS4603 → SSB-2LGS4601",
            "originId": "SSB-2LGS4603",
            "destinationId": "SSB-2LGS4601",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 3.348,
            "pKWe": 3.348,
            "qKVAr": 0,
            "sKVA": 3.348,
            "ibA": 8.404212,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-567",
            "excelRow": 612,
            "circuitRef": "SSB-2LGS4603-Q02",
            "name": "SSB-2LGS4603 → SSB-2LGS4602",
            "originId": "SSB-2LGS4603",
            "destinationId": "SSB-2LGS4602",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 1.723,
            "pKWe": 1.723,
            "qKVAr": 0,
            "sKVA": 1.723,
            "ibA": 4.325107,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-568",
            "excelRow": 613,
            "circuitRef": "SSB-2LGS4603-Q03",
            "name": "SSB-2LGS4603 → SPARE-SSB-2LGS4603-Q03",
            "originId": "SSB-2LGS4603",
            "destinationId": "SPARE-SSB-2LGS4603-Q03",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-569",
            "excelRow": 614,
            "circuitRef": "SSB-2LGS4603-Q04",
            "name": "SSB-2LGS4603 → SPARE-SSB-2LGS4603-Q04",
            "originId": "SSB-2LGS4603",
            "destinationId": "SPARE-SSB-2LGS4603-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-570",
            "excelRow": 941,
            "circuitRef": "SSB-2ELG2506-Q01",
            "name": "SSB-2ELG2506 → SSB-2ELG2502",
            "originId": "SSB-2ELG2506",
            "destinationId": "SSB-2ELG2502",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 2.742,
            "pKWe": 2.742,
            "qKVAr": 0,
            "sKVA": 2.742,
            "ibA": 6.883019,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-571",
            "excelRow": 942,
            "circuitRef": "SSB-2ELG2506-Q02",
            "name": "SSB-2ELG2506 → SSB-2ELG2503",
            "originId": "SSB-2ELG2506",
            "destinationId": "SSB-2ELG2503",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 1.858,
            "pKWe": 1.858,
            "qKVAr": 0,
            "sKVA": 1.858,
            "ibA": 4.663986,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-572",
            "excelRow": 943,
            "circuitRef": "SSB-2ELG2506-Q03",
            "name": "SSB-2ELG2506 → SSB-2ELG2504",
            "originId": "SSB-2ELG2506",
            "destinationId": "SSB-2ELG2504",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 2.8957,
            "pKWe": 2.8957,
            "qKVAr": 0,
            "sKVA": 2.8957,
            "ibA": 7.26884,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-573",
            "excelRow": 944,
            "circuitRef": "SSB-2ELG2506-Q04",
            "name": "SSB-2ELG2506 → SSB-2ELG2505",
            "originId": "SSB-2ELG2506",
            "destinationId": "SSB-2ELG2505",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 2.133,
            "pKWe": 2.133,
            "qKVAr": 0,
            "sKVA": 2.133,
            "ibA": 5.354296,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-574",
            "excelRow": 945,
            "circuitRef": "SSB-2ELG2506-Q05",
            "name": "SSB-2ELG2506 → SPARE-SSB-2ELG2506-Q05",
            "originId": "SSB-2ELG2506",
            "destinationId": "SPARE-SSB-2ELG2506-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-575",
            "excelRow": 946,
            "circuitRef": "SSB-2ELG2506-Q06",
            "name": "SSB-2ELG2506 → SPARE-SSB-2ELG2506-Q06",
            "originId": "SSB-2ELG2506",
            "destinationId": "SPARE-SSB-2ELG2506-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-576",
            "excelRow": 666,
            "circuitRef": "SSB-2LGS4630-Q01",
            "name": "SSB-2LGS4630 → JBX-2LGS3023",
            "originId": "SSB-2LGS4630",
            "destinationId": "JBX-2LGS3023",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.5083,
            "pKWe": 0.5083,
            "qKVAr": 0,
            "sKVA": 0.5083,
            "ibA": 2.21,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-577",
            "excelRow": 667,
            "circuitRef": "SSB-2LGS4630-Q02",
            "name": "SSB-2LGS4630 → JBX-2LGS3025",
            "originId": "SSB-2LGS4630",
            "destinationId": "JBX-2LGS3025",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.4485,
            "pKWe": 0.4485,
            "qKVAr": 0,
            "sKVA": 0.4485,
            "ibA": 1.95,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-578",
            "excelRow": 668,
            "circuitRef": "SSB-2LGS4630-Q03",
            "name": "SSB-2LGS4630 → JBX-2LGS3024",
            "originId": "SSB-2LGS4630",
            "destinationId": "JBX-2LGS3024",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.2967,
            "pKWe": 0.2967,
            "qKVAr": 0,
            "sKVA": 0.2967,
            "ibA": 1.29,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-579",
            "excelRow": 669,
            "circuitRef": "SSB-2LGS4630-Q04",
            "name": "SSB-2LGS4630 → JBX-2LGS3026",
            "originId": "SSB-2LGS4630",
            "destinationId": "JBX-2LGS3026",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.2967,
            "pKWe": 0.2967,
            "qKVAr": 0,
            "sKVA": 0.2967,
            "ibA": 1.29,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-580",
            "excelRow": 670,
            "circuitRef": "SSB-2LGS4630-Q05",
            "name": "SSB-2LGS4630 → JBX-2LGS3049",
            "originId": "SSB-2LGS4630",
            "destinationId": "JBX-2LGS3049",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.2967,
            "pKWe": 0.2967,
            "qKVAr": 0,
            "sKVA": 0.2967,
            "ibA": 1.29,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-581",
            "excelRow": 671,
            "circuitRef": "SSB-2LGS4630-Q06",
            "name": "SSB-2LGS4630 → JBX-2LGS3047",
            "originId": "SSB-2LGS4630",
            "destinationId": "JBX-2LGS3047",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.2967,
            "pKWe": 0.2967,
            "qKVAr": 0,
            "sKVA": 0.2967,
            "ibA": 1.29,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-582",
            "excelRow": 672,
            "circuitRef": "SSB-2LGS4630-Q07",
            "name": "SSB-2LGS4630 → JBX-2LGS3045",
            "originId": "SSB-2LGS4630",
            "destinationId": "JBX-2LGS3045",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.2967,
            "pKWe": 0.2967,
            "qKVAr": 0,
            "sKVA": 0.2967,
            "ibA": 1.29,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-583",
            "excelRow": 673,
            "circuitRef": "SSB-2LGS4630-Q08",
            "name": "SSB-2LGS4630 → JBX-2LGS3046",
            "originId": "SSB-2LGS4630",
            "destinationId": "JBX-2LGS3046",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.2967,
            "pKWe": 0.2967,
            "qKVAr": 0,
            "sKVA": 0.2967,
            "ibA": 1.29,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-584",
            "excelRow": 674,
            "circuitRef": "SSB-2LGS4630-Q09",
            "name": "SSB-2LGS4630 → JBX-2LGS3048",
            "originId": "SSB-2LGS4630",
            "destinationId": "JBX-2LGS3048",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.2967,
            "pKWe": 0.2967,
            "qKVAr": 0,
            "sKVA": 0.2967,
            "ibA": 1.29,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-585",
            "excelRow": 675,
            "circuitRef": "SSB-2LGS4630-Q10",
            "name": "SSB-2LGS4630 → SPARE-SSB-2LGS4630-Q10",
            "originId": "SSB-2LGS4630",
            "destinationId": "SPARE-SSB-2LGS4630-Q10",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-586",
            "excelRow": 676,
            "circuitRef": "SSB-2LGS4630-Q11",
            "name": "SSB-2LGS4630 → SPARE-SSB-2LGS4630-Q11",
            "originId": "SSB-2LGS4630",
            "destinationId": "SPARE-SSB-2LGS4630-Q11",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-587",
            "excelRow": 677,
            "circuitRef": "SSB-2LGS4630-Q12",
            "name": "SSB-2LGS4630 → SPARE-SSB-2LGS4630-Q12",
            "originId": "SSB-2LGS4630",
            "destinationId": "SPARE-SSB-2LGS4630-Q12",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-588",
            "excelRow": 847,
            "circuitRef": "TRF-2LGE4630-01",
            "name": "TRF-2LGE4630 → SSB-2LGE4630",
            "originId": "TRF-2LGE4630",
            "destinationId": "SSB-2LGE4630",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 1.8,
            "sKVA": 3,
            "ibA": 7.530656,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-589",
            "excelRow": 626,
            "circuitRef": "SSB-2LGS4601-Q01",
            "name": "SSB-2LGS4601 → ISA-SSIN4547",
            "originId": "SSB-2LGS4601",
            "destinationId": "ISA-SSIN4547",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.757,
            "pKWe": 0.757,
            "qKVAr": 0,
            "sKVA": 0.757,
            "ibA": 3.291304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-590",
            "excelRow": 627,
            "circuitRef": "SSB-2LGS4601-Q02",
            "name": "SSB-2LGS4601 → ISA-SSIN4558",
            "originId": "SSB-2LGS4601",
            "destinationId": "ISA-SSIN4558",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-591",
            "excelRow": 628,
            "circuitRef": "SSB-2LGS4601-Q03",
            "name": "SSB-2LGS4601 → ISA-SSIN4569",
            "originId": "SSB-2LGS4601",
            "destinationId": "ISA-SSIN4569",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.569,
            "pKWe": 0.569,
            "qKVAr": 0,
            "sKVA": 0.569,
            "ibA": 2.473913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-592",
            "excelRow": 629,
            "circuitRef": "SSB-2LGS4601-Q04",
            "name": "SSB-2LGS4601 → ISA-SSIN4512",
            "originId": "SSB-2LGS4601",
            "destinationId": "ISA-SSIN4512",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.741,
            "pKWe": 0.741,
            "qKVAr": 0,
            "sKVA": 0.741,
            "ibA": 3.221739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-593",
            "excelRow": 630,
            "circuitRef": "SSB-2LGS4601-Q05",
            "name": "SSB-2LGS4601 → ISA-SSIN4570",
            "originId": "SSB-2LGS4601",
            "destinationId": "ISA-SSIN4570",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.712,
            "pKWe": 0.712,
            "qKVAr": 0,
            "sKVA": 0.712,
            "ibA": 3.095652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-594",
            "excelRow": 631,
            "circuitRef": "SSB-2LGS4601-Q06",
