            "name": "SSB-2LGS4601 → ISA-SSIN4503",
            "originId": "SSB-2LGS4601",
            "destinationId": "ISA-SSIN4503",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.172,
            "pKWe": 0.172,
            "qKVAr": 0,
            "sKVA": 0.172,
            "ibA": 0.747826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-595",
            "excelRow": 632,
            "circuitRef": "SSB-2LGS4601-Q07",
            "name": "SSB-2LGS4601 → SPARE-SSB-2LGS4601-Q07",
            "originId": "SSB-2LGS4601",
            "destinationId": "SPARE-SSB-2LGS4601-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-596",
            "excelRow": 633,
            "circuitRef": "SSB-2LGS4601-Q08",
            "name": "SSB-2LGS4601 → SPARE-SSB-2LGS4601-Q08",
            "originId": "SSB-2LGS4601",
            "destinationId": "SPARE-SSB-2LGS4601-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-597",
            "excelRow": 634,
            "circuitRef": "SSB-2LGS4601-Q09",
            "name": "SSB-2LGS4601 → SPARE-SSB-2LGS4601-Q09",
            "originId": "SSB-2LGS4601",
            "destinationId": "SPARE-SSB-2LGS4601-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-598",
            "excelRow": 646,
            "circuitRef": "SSB-2LGS4602-Q01",
            "name": "SSB-2LGS4602 → ISA-SSIN4579",
            "originId": "SSB-2LGS4602",
            "destinationId": "ISA-SSIN4579",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.299,
            "pKWe": 0.299,
            "qKVAr": 0,
            "sKVA": 0.299,
            "ibA": 1.3,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-599",
            "excelRow": 647,
            "circuitRef": "SSB-2LGS4602-Q02",
            "name": "SSB-2LGS4602 → ISA-SSIN4581",
            "originId": "SSB-2LGS4602",
            "destinationId": "ISA-SSIN4581",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.36,
            "pKWe": 0.36,
            "qKVAr": 0,
            "sKVA": 0.36,
            "ibA": 1.565217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-600",
            "excelRow": 648,
            "circuitRef": "SSB-2LGS4602-Q03",
            "name": "SSB-2LGS4602 → ISA-SSIN4589",
            "originId": "SSB-2LGS4602",
            "destinationId": "ISA-SSIN4589",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.487,
            "pKWe": 0.487,
            "qKVAr": 0,
            "sKVA": 0.487,
            "ibA": 2.117391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-601",
            "excelRow": 649,
            "circuitRef": "SSB-2LGS4602-Q04",
            "name": "SSB-2LGS4602 → ISA-SSIN4530",
            "originId": "SSB-2LGS4602",
            "destinationId": "ISA-SSIN4530",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-602",
            "excelRow": 650,
            "circuitRef": "SSB-2LGS4602-Q05",
            "name": "SSB-2LGS4602 → ISA-SSIN4533",
            "originId": "SSB-2LGS4602",
            "destinationId": "ISA-SSIN4533",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-603",
            "excelRow": 651,
            "circuitRef": "SSB-2LGS4602-Q06",
            "name": "SSB-2LGS4602 → ISA-SSIN4538",
            "originId": "SSB-2LGS4602",
            "destinationId": "ISA-SSIN4538",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-604",
            "excelRow": 652,
            "circuitRef": "SSB-2LGS4602-Q07",
            "name": "SSB-2LGS4602 → SPARE-SSB-2LGS4602-Q07",
            "originId": "SSB-2LGS4602",
            "destinationId": "SPARE-SSB-2LGS4602-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-605",
            "excelRow": 653,
            "circuitRef": "SSB-2LGS4602-Q08",
            "name": "SSB-2LGS4602 → SPARE-SSB-2LGS4602-Q08",
            "originId": "SSB-2LGS4602",
            "destinationId": "SPARE-SSB-2LGS4602-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-606",
            "excelRow": 654,
            "circuitRef": "SSB-2LGS4602-Q09",
            "name": "SSB-2LGS4602 → SPARE-SSB-2LGS4602-Q09",
            "originId": "SSB-2LGS4602",
            "destinationId": "SPARE-SSB-2LGS4602-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-607",
            "excelRow": 958,
            "circuitRef": "SSB-2ELG2502-Q01",
            "name": "SSB-2ELG2502 → ISA-SSIN2333",
            "originId": "SSB-2ELG2502",
            "destinationId": "ISA-SSIN2333",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-608",
            "excelRow": 959,
            "circuitRef": "SSB-2ELG2502-Q02",
            "name": "SSB-2ELG2502 → ISA-SSIN2352",
            "originId": "SSB-2ELG2502",
            "destinationId": "ISA-SSIN2352",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-609",
            "excelRow": 960,
            "circuitRef": "SSB-2ELG2502-Q03",
            "name": "SSB-2ELG2502 → ISA-SSIN2339",
            "originId": "SSB-2ELG2502",
            "destinationId": "ISA-SSIN2339",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-610",
            "excelRow": 961,
            "circuitRef": "SSB-2ELG2502-Q04",
            "name": "SSB-2ELG2502 → ISA-SSIN2346",
            "originId": "SSB-2ELG2502",
            "destinationId": "ISA-SSIN2346",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.45,
            "pKWe": 0.45,
            "qKVAr": 0,
            "sKVA": 0.45,
            "ibA": 1.956522,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-611",
            "excelRow": 962,
            "circuitRef": "SSB-2ELG2502-Q05",
            "name": "SSB-2ELG2502 → ISA-SSIN2314",
            "originId": "SSB-2ELG2502",
            "destinationId": "ISA-SSIN2314",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.532,
            "pKWe": 0.532,
            "qKVAr": 0,
            "sKVA": 0.532,
            "ibA": 2.313043,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-612",
            "excelRow": 963,
            "circuitRef": "SSB-2ELG2502-Q06",
            "name": "SSB-2ELG2502 → ISA-SSIN2302",
            "originId": "SSB-2ELG2502",
            "destinationId": "ISA-SSIN2302",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.172,
            "pKWe": 0.172,
            "qKVAr": 0,
            "sKVA": 0.172,
            "ibA": 0.747826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-613",
            "excelRow": 964,
            "circuitRef": "SSB-2ELG2502-Q07",
            "name": "SSB-2ELG2502 → ISA-SSIN2307",
            "originId": "SSB-2ELG2502",
            "destinationId": "ISA-SSIN2307",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-614",
            "excelRow": 965,
            "circuitRef": "SSB-2ELG2502-Q08",
            "name": "SSB-2ELG2502 → ISA-SSIN2374",
            "originId": "SSB-2ELG2502",
            "destinationId": "ISA-SSIN2374",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-615",
            "excelRow": 966,
            "circuitRef": "SSB-2ELG2502-Q09",
            "name": "SSB-2ELG2502 → ISA-SSIN2371",
            "originId": "SSB-2ELG2502",
            "destinationId": "ISA-SSIN2371",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.389,
            "pKWe": 0.389,
            "qKVAr": 0,
            "sKVA": 0.389,
            "ibA": 1.691304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-616",
            "excelRow": 967,
            "circuitRef": "SSB-2ELG2502-Q10",
            "name": "SSB-2ELG2502 → ISA-SSIN2376",
            "originId": "SSB-2ELG2502",
            "destinationId": "ISA-SSIN2376",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-617",
            "excelRow": 968,
            "circuitRef": "SSB-2ELG2502-Q11",
            "name": "SSB-2ELG2502 → SPARE-SSB-2ELG2502-Q11",
            "originId": "SSB-2ELG2502",
            "destinationId": "SPARE-SSB-2ELG2502-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-618",
            "excelRow": 969,
            "circuitRef": "SSB-2ELG2502-Q12",
            "name": "SSB-2ELG2502 → SPARE-SSB-2ELG2502-Q12",
            "originId": "SSB-2ELG2502",
            "destinationId": "SPARE-SSB-2ELG2502-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-619",
            "excelRow": 981,
            "circuitRef": "SSB-2ELG2503-Q01",
            "name": "SSB-2ELG2503 → ISA-SSIN2360",
            "originId": "SSB-2ELG2503",
            "destinationId": "ISA-SSIN2360",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-620",
            "excelRow": 982,
            "circuitRef": "SSB-2ELG2503-Q02",
            "name": "SSB-2ELG2503 → ISA-SSIN2357",
            "originId": "SSB-2ELG2503",
            "destinationId": "ISA-SSIN2357",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-621",
            "excelRow": 983,
            "circuitRef": "SSB-2ELG2503-Q03",
            "name": "SSB-2ELG2503 → ISA-SSIN2354",
            "originId": "SSB-2ELG2503",
            "destinationId": "ISA-SSIN2354",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0,
            "sKVA": 0.09,
            "ibA": 0.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-622",
            "excelRow": 984,
            "circuitRef": "SSB-2ELG2503-Q04",
            "name": "SSB-2ELG2503 → ISA-SSIN2325",
            "originId": "SSB-2ELG2503",
            "destinationId": "ISA-SSIN2325",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-623",
            "excelRow": 985,
            "circuitRef": "SSB-2ELG2503-Q05",
            "name": "SSB-2ELG2503 → ISA-SSIN2326",
            "originId": "SSB-2ELG2503",
            "destinationId": "ISA-SSIN2326",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-624",
            "excelRow": 986,
            "circuitRef": "SSB-2ELG2503-Q06",
            "name": "SSB-2ELG2503 → ISA-SSIN2309",
            "originId": "SSB-2ELG2503",
            "destinationId": "ISA-SSIN2309",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-625",
            "excelRow": 987,
            "circuitRef": "SSB-2ELG2503-Q07",
            "name": "SSB-2ELG2503 → ISA-SSIN2910",
            "originId": "SSB-2ELG2503",
            "destinationId": "ISA-SSIN2910",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-626",
            "excelRow": 988,
            "circuitRef": "SSB-2ELG2503-Q08",
            "name": "SSB-2ELG2503 → ISA-SSIN2911",
            "originId": "SSB-2ELG2503",
            "destinationId": "ISA-SSIN2911",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-627",
            "excelRow": 989,
            "circuitRef": "SSB-2ELG2503-Q09",
            "name": "SSB-2ELG2503 → ISA-SSIN2394",
            "originId": "SSB-2ELG2503",
            "destinationId": "ISA-SSIN2394",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.172,
            "pKWe": 0.172,
            "qKVAr": 0,
            "sKVA": 0.172,
            "ibA": 0.747826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-628",
            "excelRow": 990,
            "circuitRef": "SSB-2ELG2503-Q10",
            "name": "SSB-2ELG2503 → ISA-SSIN2388",
            "originId": "SSB-2ELG2503",
            "destinationId": "ISA-SSIN2388",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-629",
            "excelRow": 991,
            "circuitRef": "SSB-2ELG2503-Q11",
            "name": "SSB-2ELG2503 → ISA-SSIN2386",
            "originId": "SSB-2ELG2503",
            "destinationId": "ISA-SSIN2386",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-630",
            "excelRow": 992,
            "circuitRef": "SSB-2ELG2503-Q12",
            "name": "SSB-2ELG2503 → ISA-SSIN2393",
            "originId": "SSB-2ELG2503",
            "destinationId": "ISA-SSIN2393",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0,
            "sKVA": 0.09,
            "ibA": 0.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-631",
            "excelRow": 993,
            "circuitRef": "SSB-2ELG2503-Q13",
            "name": "SSB-2ELG2503 → ISA-SSIN2358",
            "originId": "SSB-2ELG2503",
            "destinationId": "ISA-SSIN2358",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-632",
            "excelRow": 994,
            "circuitRef": "SSB-2ELG2503-Q14",
            "name": "SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q14",
            "originId": "SSB-2ELG2503",
            "destinationId": "SPARE-SSB-2ELG2503-Q14",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-633",
            "excelRow": 995,
            "circuitRef": "SSB-2ELG2503-Q15",
            "name": "SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q15",
            "originId": "SSB-2ELG2503",
            "destinationId": "SPARE-SSB-2ELG2503-Q15",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-634",
            "excelRow": 996,
            "circuitRef": "SSB-2ELG2503-Q16",
            "name": "SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q16",
            "originId": "SSB-2ELG2503",
            "destinationId": "SPARE-SSB-2ELG2503-Q16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-635",
            "excelRow": 997,
            "circuitRef": "SSB-2ELG2503-Q17",
            "name": "SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q17",
            "originId": "SSB-2ELG2503",
            "destinationId": "SPARE-SSB-2ELG2503-Q17",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-636",
            "excelRow": 998,
            "circuitRef": "SSB-2ELG2503-Q18",
            "name": "SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q18",
            "originId": "SSB-2ELG2503",
            "destinationId": "SPARE-SSB-2ELG2503-Q18",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-637",
            "excelRow": 1010,
            "circuitRef": "SSB-2ELG2504-Q01",
            "name": "SSB-2ELG2504 → ISA-SSIN2407",
            "originId": "SSB-2ELG2504",
            "destinationId": "ISA-SSIN2407",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.254,
            "pKWe": 0.254,
            "qKVAr": 0,
            "sKVA": 0.254,
            "ibA": 1.104348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-638",
            "excelRow": 1011,
            "circuitRef": "SSB-2ELG2504-Q02",
            "name": "SSB-2ELG2504 → ISA-SSIN2406",
            "originId": "SSB-2ELG2504",
            "destinationId": "ISA-SSIN2406",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-639",
            "excelRow": 1012,
            "circuitRef": "SSB-2ELG2504-Q03",
            "name": "SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q03",
            "originId": "SSB-2ELG2504",
            "destinationId": "SPARE-SSB-2ELG2504-Q03",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-640",
            "excelRow": 1013,
            "circuitRef": "SSB-2ELG2504-Q04",
            "name": "SSB-2ELG2504 → ISA-SSIN2418",
            "originId": "SSB-2ELG2504",
            "destinationId": "ISA-SSIN2418",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-641",
            "excelRow": 1014,
            "circuitRef": "SSB-2ELG2504-Q05",
            "name": "SSB-2ELG2504 → ISA-SSIN2420",
            "originId": "SSB-2ELG2504",
            "destinationId": "ISA-SSIN2420",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.262,
            "pKWe": 0.262,
            "qKVAr": 0,
            "sKVA": 0.262,
            "ibA": 1.13913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-642",
            "excelRow": 1015,
            "circuitRef": "SSB-2ELG2504-Q06",
            "name": "SSB-2ELG2504 → ISA-SSIN2402",
            "originId": "SSB-2ELG2504",
            "destinationId": "ISA-SSIN2402",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.262,
            "pKWe": 0.262,
            "qKVAr": 0,
            "sKVA": 0.262,
            "ibA": 1.13913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-643",
            "excelRow": 1016,
            "circuitRef": "SSB-2ELG2504-Q07",
            "name": "SSB-2ELG2504 → ISA-SSIN2404",
            "originId": "SSB-2ELG2504",
            "destinationId": "ISA-SSIN2404",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-644",
            "excelRow": 1017,
            "circuitRef": "SSB-2ELG2504-Q08",
            "name": "SSB-2ELG2504 → ISA-SSIN2450",
            "originId": "SSB-2ELG2504",
            "destinationId": "ISA-SSIN2450",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-645",
            "excelRow": 1018,
            "circuitRef": "SSB-2ELG2504-Q09",
            "name": "SSB-2ELG2504 → ISA-SSIN2442",
            "originId": "SSB-2ELG2504",
            "destinationId": "ISA-SSIN2442",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-646",
            "excelRow": 1019,
            "circuitRef": "SSB-2ELG2504-Q10",
            "name": "SSB-2ELG2504 → ISA-SSIN2446",
            "originId": "SSB-2ELG2504",
            "destinationId": "ISA-SSIN2446",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.27,
            "pKWe": 0.27,
            "qKVAr": 0,
            "sKVA": 0.27,
            "ibA": 1.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-647",
            "excelRow": 1020,
            "circuitRef": "SSB-2ELG2504-Q11",
            "name": "SSB-2ELG2504 → ISA-SSIN2438",
            "originId": "SSB-2ELG2504",
            "destinationId": "ISA-SSIN2438",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-648",
            "excelRow": 1021,
            "circuitRef": "SSB-2ELG2504-Q12",
            "name": "SSB-2ELG2504 → ISA-SSIN2439",
            "originId": "SSB-2ELG2504",
            "destinationId": "ISA-SSIN2439",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.27,
            "pKWe": 0.27,
            "qKVAr": 0,
            "sKVA": 0.27,
            "ibA": 1.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-649",
            "excelRow": 1022,
            "circuitRef": "SSB-2ELG2504-Q13",
            "name": "SSB-2ELG2504 → UPS-2LGE2001",
            "originId": "SSB-2ELG2504",
            "destinationId": "UPS-2LGE2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.2967,
            "pKWe": 0.2967,
            "qKVAr": 0,
            "sKVA": 0.2967,
            "ibA": 1.29,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-650",
            "excelRow": 1023,
            "circuitRef": "SSB-2ELG2504-Q14",
            "name": "SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q14",
            "originId": "SSB-2ELG2504",
            "destinationId": "SPARE-SSB-2ELG2504-Q14",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-651",
            "excelRow": 1024,
            "circuitRef": "SSB-2ELG2504-Q15",
            "name": "SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q15",
            "originId": "SSB-2ELG2504",
            "destinationId": "SPARE-SSB-2ELG2504-Q15",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-652",
            "excelRow": 1025,
            "circuitRef": "SSB-2ELG2504-Q16",
            "name": "SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q16",
            "originId": "SSB-2ELG2504",
            "destinationId": "SPARE-SSB-2ELG2504-Q16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-653",
            "excelRow": 1026,
            "circuitRef": "SSB-2ELG2504-Q17",
            "name": "SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q17",
            "originId": "SSB-2ELG2504",
            "destinationId": "SPARE-SSB-2ELG2504-Q17",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-654",
            "excelRow": 1027,
            "circuitRef": "SSB-2ELG2504-Q18",
            "name": "SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q18",
            "originId": "SSB-2ELG2504",
            "destinationId": "SPARE-SSB-2ELG2504-Q18",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-655",
            "excelRow": 1039,
            "circuitRef": "SSB-2ELG2505-Q01",
            "name": "SSB-2ELG2505 → ISA-SSIN2455",
            "originId": "SSB-2ELG2505",
            "destinationId": "ISA-SSIN2455",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-656",
            "excelRow": 1040,
            "circuitRef": "SSB-2ELG2505-Q02",
            "name": "SSB-2ELG2505 → ISA-SSIN2464",
            "originId": "SSB-2ELG2505",
            "destinationId": "ISA-SSIN2464",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-657",
            "excelRow": 1041,
            "circuitRef": "SSB-2ELG2505-Q03",
            "name": "SSB-2ELG2505 → ISA-SSIN2461",
            "originId": "SSB-2ELG2505",
            "destinationId": "ISA-SSIN2461",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.262,
            "pKWe": 0.262,
            "qKVAr": 0,
            "sKVA": 0.262,
            "ibA": 1.13913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-658",
            "excelRow": 1042,
            "circuitRef": "SSB-2ELG2505-Q04",
            "name": "SSB-2ELG2505 → ISA-SSIN2914",
            "originId": "SSB-2ELG2505",
            "destinationId": "ISA-SSIN2914",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-659",
            "excelRow": 1043,
            "circuitRef": "SSB-2ELG2505-Q05",
            "name": "SSB-2ELG2505 → ISA-SSIN2915",
            "originId": "SSB-2ELG2505",
            "destinationId": "ISA-SSIN2915",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-660",
            "excelRow": 1044,
            "circuitRef": "SSB-2ELG2505-Q06",
            "name": "SSB-2ELG2505 → ISA-SSIN2470",
            "originId": "SSB-2ELG2505",
            "destinationId": "ISA-SSIN2470",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-661",
            "excelRow": 1045,
            "circuitRef": "SSB-2ELG2505-Q07",
            "name": "SSB-2ELG2505 → ISA-SSIN2475",
            "originId": "SSB-2ELG2505",
            "destinationId": "ISA-SSIN2475",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.27,
            "pKWe": 0.27,
            "qKVAr": 0,
            "sKVA": 0.27,
            "ibA": 1.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-662",
            "excelRow": 1046,
            "circuitRef": "SSB-2ELG2505-Q08",
            "name": "SSB-2ELG2505 → ISA-SSIN2483",
            "originId": "SSB-2ELG2505",
            "destinationId": "ISA-SSIN2483",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.299,
            "pKWe": 0.299,
            "qKVAr": 0,
            "sKVA": 0.299,
            "ibA": 1.3,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-663",
            "excelRow": 1047,
            "circuitRef": "SSB-2ELG2505-Q09",
            "name": "SSB-2ELG2505 → ISA-SSIN2485",
            "originId": "SSB-2ELG2505",
            "destinationId": "ISA-SSIN2485",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.471,
            "pKWe": 0.471,
            "qKVAr": 0,
            "sKVA": 0.471,
            "ibA": 2.047826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-664",
            "excelRow": 1048,
            "circuitRef": "SSB-2ELG2505-Q10",
            "name": "SSB-2ELG2505 → SPARE-SSB-2ELG2505-Q10",
            "originId": "SSB-2ELG2505",
            "destinationId": "SPARE-SSB-2ELG2505-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-665",
            "excelRow": 1049,
            "circuitRef": "SSB-2ELG2505-Q11",
            "name": "SSB-2ELG2505 → SPARE-SSB-2ELG2505-Q11",
            "originId": "SSB-2ELG2505",
            "destinationId": "SPARE-SSB-2ELG2505-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-666",
            "excelRow": 1050,
            "circuitRef": "SSB-2ELG2505-Q12",
            "name": "SSB-2ELG2505 → SPARE-SSB-2ELG2505-Q12",
            "originId": "SSB-2ELG2505",
            "destinationId": "SPARE-SSB-2ELG2505-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-667",
            "excelRow": 859,
            "circuitRef": "SSB-2LGE4630-Q01",
            "name": "SSB-2LGE4630 → JBX-2LGE0034",
            "originId": "SSB-2LGE4630",
            "destinationId": "JBX-2LGE0034",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.1909,
            "pKWe": 0.1909,
            "qKVAr": 0,
            "sKVA": 0.1909,
            "ibA": 0.83,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-668",
            "excelRow": 860,
            "circuitRef": "SSB-2LGE4630-Q02",
            "name": "SSB-2LGE4630 → SKT-2LGE0001",
            "originId": "SSB-2LGE4630",
            "destinationId": "SKT-2LGE0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.3013,
            "pKWe": 0.3013,
            "qKVAr": 0,
            "sKVA": 0.3013,
            "ibA": 1.31,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-669",
            "excelRow": 861,
            "circuitRef": "SSB-2LGE4630-Q03",
            "name": "SSB-2LGE4630 → SKT-2LGE0002",
            "originId": "SSB-2LGE4630",
            "destinationId": "SKT-2LGE0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.3013,
            "pKWe": 0.3013,
            "qKVAr": 0,
            "sKVA": 0.3013,
            "ibA": 1.31,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-670",
            "excelRow": 862,
            "circuitRef": "SSB-2LGE4630-Q04",
            "name": "SSB-2LGE4630 → JBX-2LGE0010",
            "originId": "SSB-2LGE4630",
            "destinationId": "JBX-2LGE0010",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.2001,
            "pKWe": 0.2001,
            "qKVAr": 0,
            "sKVA": 0.2001,
            "ibA": 0.87,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-671",
            "excelRow": 863,
            "circuitRef": "SSB-2LGE4630-Q05",
            "name": "SSB-2LGE4630 → JBX-2LGE0011",
            "originId": "SSB-2LGE4630",
            "destinationId": "JBX-2LGE0011",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.3082,
            "pKWe": 0.3082,
            "qKVAr": 0,
            "sKVA": 0.3082,
            "ibA": 1.34,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-672",
            "excelRow": 864,
            "circuitRef": "SSB-2LGE4630-Q06",
            "name": "SSB-2LGE4630 → SPARE-SSB-2LGE4630-Q06",
            "originId": "SSB-2LGE4630",
            "destinationId": "SPARE-SSB-2LGE4630-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1521",
            "excelRow": 33,
            "circuitRef": "LCS-4PWS0001-QVM_440",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-QVM440",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-QVM440",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVM_440",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 252.945,
            "pKWe": 255.825931,
            "qKVAr": 143.363179,
            "sKVA": 293.257409,
            "ibA": 384.800555,
            "voltage": "440",
            "parallelCables": 3,
            "cableSection": "95",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1522",
            "excelRow": 42,
            "circuitRef": "LCS-4PWS0001-QNV_440",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-QNV440",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-QNV440",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QNV_440",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 76.552,
            "pKWe": 78.388926,
            "qKVAr": 18.396104,
            "sKVA": 80.518572,
            "ibA": 105.653225,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1523",
            "excelRow": 520,
            "circuitRef": "LCS-4PWS0002-QVM_440",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-QVM440",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-QVM440",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVM_440",
            "protectionModel": "MTZ1 10 H2 M5.0 X",
            "protectionCurrentA": 1000,
            "pnKW": 521.556,
            "pKWe": 521.556,
            "qKVAr": 216.004271,
            "sKVA": 564.51617,
            "ibA": 740.73537,
            "voltage": "440",
            "parallelCables": 5,
            "cableSection": "95",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1524",
            "excelRow": 529,
            "circuitRef": "LCS-4PWS0002-QNV_440",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-QNV440",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-QNV440",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QNV_440",
            "protectionModel": "NSX 630 H M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 108.738,
            "pKWe": 109.717962,
            "qKVAr": 17.480795,
            "sKVA": 111.101797,
            "ibA": 145.783301,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1525",
            "excelRow": 1080,
            "circuitRef": "LCS-4PWS0003-QVM_440",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-QVM440",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-QVM440",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVM_440",
            "protectionModel": "NSX 630 H M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 229.635,
            "pKWe": 241.560437,
            "qKVAr": 138.487994,
            "sKVA": 278.442757,
            "ibA": 365.361365,
            "voltage": "440",
            "parallelCables": 3,
            "cableSection": "70",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1526",
            "excelRow": 1089,
            "circuitRef": "LCS-4PWS0003-QNV_440",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-QNV440",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-QNV440",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QNV_440",
            "protectionModel": "MTZ1 10 H2 M5.0 X",
            "protectionCurrentA": 1000,
            "pnKW": 493.3376,
            "pKWe": 499.856523,
            "qKVAr": 132.540589,
            "sKVA": 517.130111,
            "ibA": 678.557293,
            "voltage": "440",
            "parallelCables": 5,
            "cableSection": "95",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1527",
            "excelRow": 1779,
            "circuitRef": "LCS-4PWS0004-QVM_440",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-QVM440",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-QVM440",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVM_440",
            "protectionModel": "MTZ1 12 H2 M5.0 X",
            "protectionCurrentA": 1250,
            "pnKW": 655.033273,
            "pKWe": 660.772048,
            "qKVAr": 275.654748,
            "sKVA": 715.964552,
            "ibA": 939.459833,
            "voltage": "440",
            "parallelCables": 6,
            "cableSection": "95",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1528",
            "excelRow": 1793,
            "circuitRef": "LCS-4PWS0004-QNV_440",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-QNV440",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-QNV440",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QNV_440",
            "protectionModel": "NSX 630 H M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 159.617857,
            "pKWe": 165.587349,
            "qKVAr": 52.471057,
            "sKVA": 173.701992,
            "ibA": 227.924755,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "95",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1529",
            "excelRow": 789,
            "circuitRef": "SSB-4PWS2431-Q51",
            "name": "SSB-4PWS2431 → LOP-SSMS0001",
            "originId": "SSB-4PWS2431",
            "destinationId": "LOP-SSMS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q51",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0,
            "sKVA": 0.05,
            "ibA": 0.434783,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1530",
            "excelRow": 790,
            "circuitRef": "SSB-4PWS2431-Q52",
            "name": "SSB-4PWS2431 → SKT-1PWS0008",
            "originId": "SSB-4PWS2431",
            "destinationId": "SKT-1PWS0008",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q52",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.105,
            "pKWe": 0.105,
            "qKVAr": 0,
            "sKVA": 0.105,
            "ibA": 0.913043,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1531",
            "excelRow": 791,
            "circuitRef": "SSB-4PWS2431-Q53",
            "name": "SSB-4PWS2431 → SKT-1PWS0009",
            "originId": "SSB-4PWS2431",
            "destinationId": "SKT-1PWS0009",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q53",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0,
            "sKVA": 0.15,
            "ibA": 1.304348,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1532",
            "excelRow": 792,
            "circuitRef": "SSB-4PWS2431-Q54",
            "name": "SSB-4PWS2431 → SPARE-SSB-4PWS2431-Q54",
            "originId": "SSB-4PWS2431",
            "destinationId": "SPARE-SSB-4PWS2431-Q54",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q54",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1533",
            "excelRow": 2170,
            "circuitRef": "LCS-4PWS0005-QVM_440",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-QVM440",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-QVM440",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVM_440",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 183.846225,
            "pKWe": 187.618506,
            "qKVAr": 123.296217,
            "sKVA": 224.50537,
            "ibA": 294.586899,
            "voltage": "440",
            "parallelCables": 3,
            "cableSection": "70",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1534",
            "excelRow": 2177,
            "circuitRef": "LCS-4PWS0005-QNV_440",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-QNV440",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-QNV440",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QNV_440",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 120.12,
            "pKWe": 121.058526,
            "qKVAr": 12.812348,
            "sKVA": 121.734642,
            "ibA": 159.735291,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1535",
            "excelRow": 2559,
            "circuitRef": "LCS-4PWS0006-QVM_440",
            "name": "LCS-4PWS0006 → SPARE-LCS-4PWS0006-QVM440",
            "originId": "LCS-4PWS0006",
            "destinationId": "SPARE-LCS-4PWS0006-QVM440",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVM_440",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 215.018682,
            "pKWe": 224.875627,
            "qKVAr": 149.227556,
            "sKVA": 269.884996,
            "ibA": 354.132217,
            "voltage": "440",
            "parallelCables": 3,
            "cableSection": "70",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1536",
            "excelRow": 2563,
            "circuitRef": "LCS-4PWS0006-2Q04",
            "name": "LCS-4PWS0006 → SSB-4PWS4632 - [PB1]",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-4PWS4632 - [PB1]",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q04",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 123,
            "pKWe": 123,
            "qKVAr": 82.078661,
            "sKVA": 147.87125,
            "ibA": 194.030696,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1537",
            "excelRow": 2564,
            "circuitRef": "LCS-4PWS0006-2Q05",
            "name": "LCS-4PWS0006 → SSB-4PWS4632 - [PB2]",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-4PWS4632 - [PB2]",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q05",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 103.069545,
            "pKWe": 103.069545,
            "qKVAr": 49.607416,
            "sKVA": 114.386306,
            "ibA": 150.093101,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1538",
            "excelRow": 2567,
            "circuitRef": "LCS-4PWS0006-QNV_440",
            "name": "LCS-4PWS0006 → SPARE-LCS-4PWS0006-QNV440",
            "originId": "LCS-4PWS0006",
            "destinationId": "SPARE-LCS-4PWS0006-QNV440",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QNV_440",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 47.138,
            "pKWe": 48.258404,
            "qKVAr": 19.083798,
            "sKVA": 51.894749,
            "ibA": 68.094198,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1539",
            "excelRow": 142,
            "circuitRef": "SSB-4PWS1130-Q51",
            "name": "SSB-4PWS1130 → XMT-HMSS0001",
            "originId": "SSB-4PWS1130",
            "destinationId": "XMT-HMSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q51",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0,
            "sKVA": 0.3,
            "ibA": 2.608696,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1540",
            "excelRow": 143,
            "circuitRef": "SSB-4PWS1130-Q52",
            "name": "SSB-4PWS1130 → XMT-HMSS0002",
            "originId": "SSB-4PWS1130",
            "destinationId": "XMT-HMSS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q52",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0,
            "sKVA": 0.3,
            "ibA": 2.608696,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1541",
            "excelRow": 144,
            "circuitRef": "SSB-4PWS1130-Q53",
            "name": "SSB-4PWS1130 → SKT-1PWS0007",
            "originId": "SSB-4PWS1130",
            "destinationId": "SKT-1PWS0007",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q53",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0,
            "sKVA": 0.2,
            "ibA": 1.73913,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1542",
            "excelRow": 145,
            "circuitRef": "SSB-4PWS1130-Q54",
            "name": "SSB-4PWS1130 → SPARE-SSB-4PWS1130-Q54",
            "originId": "SSB-4PWS1130",
            "destinationId": "SPARE-SSB-4PWS1130-Q54",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q54",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2250",
            "excelRow": 289,
            "circuitRef": "SSB-2PWS1160-INS80",
            "name": "SSB-2PWS1160 → BUS-SSB-2PWS1160",
            "originId": "SSB-2PWS1160",
            "destinationId": "BUS-SSB-2PWS1160",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2251",
            "excelRow": 978,
            "circuitRef": "SSB-2PWS2260-INS80",
            "name": "SSB-2PWS2260 → BUS-SSB-2PWS2260",
            "originId": "SSB-2PWS2260",
            "destinationId": "BUS-SSB-2PWS2260",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2252",
            "excelRow": 1686,
            "circuitRef": "SSB-2PWS2360-INS80",
            "name": "SSB-2PWS2360 → BUS-SSB-2PWS2360",
            "originId": "SSB-2PWS2360",
            "destinationId": "BUS-SSB-2PWS2360",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2253",
            "excelRow": 2418,
            "circuitRef": "SSB-2PWS3460-INS160",
            "name": "SSB-2PWS3460 → BUS-SSB-2PWS3460",
            "originId": "SSB-2PWS3460",
            "destinationId": "BUS-SSB-2PWS3460",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2254",
            "excelRow": 2861,
            "circuitRef": "SSB-2PWS4531-INS160",
            "name": "SSB-2PWS4531 → BUS-SSB-2PWS4531",
            "originId": "SSB-2PWS4531",
            "destinationId": "BUS-SSB-2PWS4531",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2255",
            "excelRow": 2885,
            "circuitRef": "SSB-2PWS4560-INS80",
            "name": "SSB-2PWS4560 → BUS-SSB-2PWS4560",
            "originId": "SSB-2PWS4560",
            "destinationId": "BUS-SSB-2PWS4560",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2256",
            "excelRow": 3077,
            "circuitRef": "SSB-2PWS4660-INS80",
            "name": "SSB-2PWS4660 → BUS-SSB-2PWS4660",
            "originId": "SSB-2PWS4660",
            "destinationId": "BUS-SSB-2PWS4660",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2257",
            "excelRow": 1766,
            "circuitRef": "SSB-2PWS2363-INS160",
            "name": "SSB-2PWS2363 → BUS-SSB-2PWS2363",
            "originId": "SSB-2PWS2363",
            "destinationId": "BUS-SSB-2PWS2363",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2258",
            "excelRow": 1035,
            "circuitRef": "SSB-2PWS2263-INS80",
            "name": "SSB-2PWS2263 → BUS-SSB-2PWS2263",
            "originId": "SSB-2PWS2263",
            "destinationId": "BUS-SSB-2PWS2263",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2259",
            "excelRow": 1064,
            "circuitRef": "SSB-2PWS2264-INS80",
            "name": "SSB-2PWS2264 → BUS-SSB-2PWS2264",
            "originId": "SSB-2PWS2264",
            "destinationId": "BUS-SSB-2PWS2264",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2260",
            "excelRow": 1084,
            "circuitRef": "SSB-2PWS2265-INS80",
            "name": "SSB-2PWS2265 → BUS-SSB-2PWS2265",
            "originId": "SSB-2PWS2265",
            "destinationId": "BUS-SSB-2PWS2265",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2261",
            "excelRow": 1831,
            "circuitRef": "SSB-2PWS2365-INS80",
            "name": "SSB-2PWS2365 → BUS-SSB-2PWS2365",
            "originId": "SSB-2PWS2365",
            "destinationId": "BUS-SSB-2PWS2365",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2262",
            "excelRow": 1861,
            "circuitRef": "SSB-2PWS2366-INS80",
            "name": "SSB-2PWS2366 → BUS-SSB-2PWS2366",
            "originId": "SSB-2PWS2366",
            "destinationId": "BUS-SSB-2PWS2366",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2263",
            "excelRow": 2470,
            "circuitRef": "SSB-2PWS3462-INS80",
            "name": "SSB-2PWS3462 → BUS-SSB-2PWS3462",
            "originId": "SSB-2PWS3462",
            "destinationId": "BUS-SSB-2PWS3462",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2264",
            "excelRow": 1802,
            "circuitRef": "SSB-2PWS2364-INS80",
            "name": "SSB-2PWS2364 → BUS-SSB-2PWS2364",
            "originId": "SSB-2PWS2364",
            "destinationId": "BUS-SSB-2PWS2364",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-2265",
            "excelRow": 32,
            "circuitRef": "LCS-4PWS0001-QVM_230",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-QVM230",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-QVM230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVM_230",
            "protectionModel": "NSX 250 F M5.2 E",
            "protectionCurrentA": 250,
            "pnKW": 3.9361,
            "pKWe": 3.9361,
            "qKVAr": 1.481815,
            "sKVA": 4.205789,
            "ibA": 10.557449,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2266",
            "excelRow": 38,
            "circuitRef": "LCS-4PWS0001-QNV_230",
            "name": "LCS-4PWS0001 → SPARE-LCS-4PWS0001-QNV230",
            "originId": "LCS-4PWS0001",
            "destinationId": "SPARE-LCS-4PWS0001-QNV230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QNV_230",
            "protectionModel": "NSX 250 F M5.2 E",
            "protectionCurrentA": 250,
            "pnKW": 0.147,
            "pKWe": 0.147,
            "qKVAr": 0.104779,
            "sKVA": 0.180521,
            "ibA": 0.453146,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2267",
            "excelRow": 280,
            "circuitRef": "TRF-4PWS1160-01",
            "name": "TRF-4PWS1160 → SSB-2PWS1160",
            "originId": "TRF-4PWS1160",
            "destinationId": "SSB-2PWS1160",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "pnKW": 12,
            "pKWe": null,
            "qKVAr": 9,
            "sKVA": 15,
            "ibA": 37.653278,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2268",
            "excelRow": 356,
            "circuitRef": "LCS-4PWS0002-QVM_230",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-QVM230",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-QVM230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVM_230",
            "protectionModel": "NSX 400 N M5.3 E",
            "protectionCurrentA": 400,
            "pnKW": 102.46523,
            "pKWe": 102.645661,
            "qKVAr": 40.776534,
            "sKVA": 110.448438,
            "ibA": 277.249719,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "95",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2269",
            "excelRow": 366,
            "circuitRef": "LCS-4PWS0002-QNV_230",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-QNV230",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-QNV230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QNV_230",
            "protectionModel": "NSX 400 N M5.3 E",
            "protectionCurrentA": 400,
            "pnKW": 8.386,
            "pKWe": 8.386,
            "qKVAr": 0.644704,
            "sKVA": 8.410745,
            "ibA": 21.112809,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2270",
            "excelRow": 969,
            "circuitRef": "TRF-4PWS2260-01",
            "name": "TRF-4PWS2260 → SSB-2PWS2260",
            "originId": "TRF-4PWS2260",
            "destinationId": "SSB-2PWS2260",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "S01",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "pnKW": 18,
            "pKWe": null,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 56.479918,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2271",
            "excelRow": 1139,
            "circuitRef": "LCS-4PWS0003-QVM_230",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-QVM230",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-QVM230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVM_230",
            "protectionModel": "NSX 400 N M5.3 E",
            "protectionCurrentA": 400,
            "pnKW": 19.72418,
            "pKWe": 19.72418,
            "qKVAr": 6.172297,
            "sKVA": 20.667378,
            "ibA": 51.879637,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2272",
            "excelRow": 1145,
            "circuitRef": "LCS-4PWS0003-QNV_230",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-QNV230",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-QNV230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QNV_230",
            "protectionModel": "NSX 400 N M5.3 E",
            "protectionCurrentA": 400,
            "pnKW": 6.104,
            "pKWe": 6.104,
            "qKVAr": 0.397838,
            "sKVA": 6.116951,
            "ibA": 15.354884,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2273",
            "excelRow": 1677,
            "circuitRef": "TRF-4PWS2360-01",
            "name": "TRF-4PWS2360 → SSB-2PWS2360",
            "originId": "TRF-4PWS2360",
            "destinationId": "SSB-2PWS2360",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "S01",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "pnKW": 24,
            "pKWe": null,
            "qKVAr": 18,
            "sKVA": 30,
            "ibA": 75.306557,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2274",
            "excelRow": 1910,
            "circuitRef": "LCS-4PWS0004-QVM_230",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-QVM230",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-QVM230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVM_230",
            "protectionModel": "NSX 400 N M5.3 E",
            "protectionCurrentA": 400,
            "pnKW": 77.8974,
            "pKWe": 78.077831,
            "qKVAr": 30.940781,
            "sKVA": 83.984996,
            "ibA": 210.820697,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2275",
            "excelRow": 1920,
            "circuitRef": "LCS-4PWS0004-QNV_230",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-QNV230",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-QNV230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QNV_230",
            "protectionModel": "NSX 400 N M5.3 E",
            "protectionCurrentA": 400,
            "pnKW": 6.5002,
            "pKWe": 6.507978,
            "qKVAr": 2.16494,
            "sKVA": 6.858625,
            "ibA": 17.216648,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2276",
            "excelRow": 2409,
            "circuitRef": "TRF-4PWS3460-01",
            "name": "TRF-4PWS3460 → SSB-2PWS3460",
            "originId": "TRF-4PWS3460",
            "destinationId": "SSB-2PWS3460",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "S01",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "pnKW": 18,
            "pKWe": null,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 56.479918,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2277",
            "excelRow": 2523,
            "circuitRef": "LCS-4PWS0005-QVM_230",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-QVM230",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-QVM230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVM_230",
            "protectionModel": "NSX 250 F M5.2 E",
            "protectionCurrentA": 250,
            "pnKW": 7.749685,
            "pKWe": 7.861685,
            "qKVAr": 3.394229,
            "sKVA": 8.563112,
            "ibA": 21.495282,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2278",
            "excelRow": 2528,
            "circuitRef": "LCS-4PWS0005-QNV_230",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-QNV230",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-QNV230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QNV_230",
            "protectionModel": "NSX 250 F M5.2 E",
            "protectionCurrentA": 250,
            "pnKW": 3.2312,
            "pKWe": 3.2312,
            "qKVAr": 2.3184,
            "sKVA": 3.976887,
            "ibA": 9.982856,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2279",
            "excelRow": 2852,
            "circuitRef": "TRF-4PWS4531-01",
            "name": "TRF-4PWS4531 → SSB-2PWS4531",
            "originId": "TRF-4PWS4531",
            "destinationId": "SSB-2PWS4531",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "pnKW": 48,
            "pKWe": null,
            "qKVAr": 36,
            "sKVA": 60,
            "ibA": 150.613114,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2280",
            "excelRow": 2876,
            "circuitRef": "TRF-4PWS4560-01",
            "name": "TRF-4PWS4560 → SSB-2PWS4560",
            "originId": "TRF-4PWS4560",
            "destinationId": "SSB-2PWS4560",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 40",
            "protectionCurrentA": 40,
            "pnKW": 12,
            "pKWe": null,
            "qKVAr": 9,
            "sKVA": 15,
            "ibA": 37.653278,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2281",
            "excelRow": 2950,
            "circuitRef": "LCS-4PWS0006-QVM_230",
            "name": "LCS-4PWS0006 → SPARE-LCS-4PWS0006-QVM230",
            "originId": "LCS-4PWS0006",
            "destinationId": "SPARE-LCS-4PWS0006-QVM230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVM_230",
            "protectionModel": "NSX 250 F M5.2E",
            "protectionCurrentA": 250,
            "pnKW": 8.80649,
            "pKWe": 8.80649,
            "qKVAr": 2.995977,
            "sKVA": 9.302158,
            "ibA": 23.35045,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2282",
            "excelRow": 2955,
            "circuitRef": "LCS-4PWS0006-QNV_230",
            "name": "LCS-4PWS0006 → SPARE-LCS-4PWS0006-QNV230",
            "originId": "LCS-4PWS0006",
            "destinationId": "SPARE-LCS-4PWS0006-QNV230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QNV_230",
            "protectionModel": "NSX 250 F M5.2E",
            "protectionCurrentA": 250,
            "pnKW": 4.48,
            "pKWe": 4.48,
            "qKVAr": 0.086764,
            "sKVA": 4.48084,
            "ibA": 11.247888,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2283",
            "excelRow": 3068,
            "circuitRef": "TRF-4PWS4660-01",
            "name": "TRF-4PWS4660 → SSB-2PWS4660",
            "originId": "TRF-4PWS4660",
            "destinationId": "SSB-2PWS4660",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "S01",
            "protectionModel": "INS 63",
            "protectionCurrentA": 63,
            "pnKW": 18,
            "pKWe": null,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 56.479918,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2284",
            "excelRow": 1757,
            "circuitRef": "TRF-4PWS2361-01",
            "name": "TRF-4PWS2361 → SSB-2PWS2363",
            "originId": "TRF-4PWS2361",
            "destinationId": "SSB-2PWS2363",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "S01",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "pnKW": 48,
            "pKWe": null,
            "qKVAr": 36,
            "sKVA": 60,
            "ibA": 150.613114,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2285",
            "excelRow": 292,
            "circuitRef": "SSB-2PWS1160-Q01",
            "name": "SSB-2PWS1160 → JBX-2PWS1013",
            "originId": "SSB-2PWS1160",
            "destinationId": "JBX-2PWS1013",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2286",
            "excelRow": 293,
            "circuitRef": "SSB-2PWS1160-Q02",
            "name": "SSB-2PWS1160 → JBX-2PWS1016",
            "originId": "SSB-2PWS1160",
            "destinationId": "JBX-2PWS1016",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2287",
            "excelRow": 294,
            "circuitRef": "SSB-2PWS1160-Q03",
            "name": "SSB-2PWS1160 → JBX-2PWS1015",
            "originId": "SSB-2PWS1160",
            "destinationId": "JBX-2PWS1015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.32,
            "pKWe": 1.32,
            "qKVAr": 0.99,
            "sKVA": 1.65,
            "ibA": 7.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2288",
            "excelRow": 295,
            "circuitRef": "SSB-2PWS1160-Q04",
            "name": "SSB-2PWS1160 → JBX-2PWS1022",
            "originId": "SSB-2PWS1160",
            "destinationId": "JBX-2PWS1022",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.9,
            "pKWe": 0.9,
            "qKVAr": 0.675,
            "sKVA": 1.125,
            "ibA": 4.891304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2289",
            "excelRow": 296,
            "circuitRef": "SSB-2PWS1160-Q05",
            "name": "SSB-2PWS1160 → JBX-2PWS1023",
            "originId": "SSB-2PWS1160",
            "destinationId": "JBX-2PWS1023",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.9,
            "pKWe": 0.9,
            "qKVAr": 0.675,
            "sKVA": 1.125,
            "ibA": 4.891304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2290",
            "excelRow": 297,
            "circuitRef": "SSB-2PWS1160-Q06",
            "name": "SSB-2PWS1160 → JBX-2PWS1017",
            "originId": "SSB-2PWS1160",
            "destinationId": "JBX-2PWS1017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.8,
            "pKWe": 1.8,
            "qKVAr": 1.35,
            "sKVA": 2.25,
            "ibA": 9.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2291",
            "excelRow": 298,
            "circuitRef": "SSB-2PWS1160-Q07",
            "name": "SSB-2PWS1160 → JBX-2PWS1018",
            "originId": "SSB-2PWS1160",
            "destinationId": "JBX-2PWS1018",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.45,
            "sKVA": 0.75,
            "ibA": 3.26087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2292",
            "excelRow": 299,
            "circuitRef": "SSB-2PWS1160-Q08",
            "name": "SSB-2PWS1160 → JBX-2PWS1020",
            "originId": "SSB-2PWS1160",
            "destinationId": "JBX-2PWS1020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.33,
            "pKWe": 1.33,
            "qKVAr": 0.992293,
            "sKVA": 1.659381,
            "ibA": 7.214699,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2293",
            "excelRow": 300,
            "circuitRef": "SSB-2PWS1160-Q09",
            "name": "SSB-2PWS1160 → SPARE-SSB-2PWS1160-Q09",
            "originId": "SSB-2PWS1160",
            "destinationId": "SPARE-SSB-2PWS1160-Q09",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2294",
            "excelRow": 301,
            "circuitRef": "SSB-2PWS1160-Q10",
            "name": "SSB-2PWS1160 → SPARE-SSB-2PWS1160-Q10",
            "originId": "SSB-2PWS1160",
            "destinationId": "SPARE-SSB-2PWS1160-Q10",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2295",
            "excelRow": 981,
            "circuitRef": "SSB-2PWS2260-Q01",
            "name": "SSB-2PWS2260 → SSB-2PWS2263",
            "originId": "SSB-2PWS2260",
            "destinationId": "SSB-2PWS2263",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 5.661,
            "pKWe": 5.661,
            "qKVAr": 4.003198,
            "sKVA": 6.933435,
            "ibA": 17.404437,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2296",
            "excelRow": 982,
            "circuitRef": "SSB-2PWS2260-Q02",
            "name": "SSB-2PWS2260 → SSB-2PWS2264",
            "originId": "SSB-2PWS2260",
            "destinationId": "SSB-2PWS2264",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 2.766,
            "pKWe": 2.766,
            "qKVAr": 1.904782,
            "sKVA": 3.358415,
            "ibA": 8.430356,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2297",
            "excelRow": 983,
            "circuitRef": "SSB-2PWS2260-Q03",
            "name": "SSB-2PWS2260 → SSB-2PWS2265",
            "originId": "SSB-2PWS2260",
            "destinationId": "SSB-2PWS2265",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 6.036,
            "pKWe": 6.036,
            "qKVAr": 3.897455,
            "sKVA": 7.184946,
            "ibA": 18.035785,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2298",
            "excelRow": 984,
            "circuitRef": "SSB-2PWS2260-Q04",
            "name": "SSB-2PWS2260 → SPARE-SSB-2PWS2260-Q04",
            "originId": "SSB-2PWS2260",
            "destinationId": "SPARE-SSB-2PWS2260-Q04",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2299",
            "excelRow": 985,
            "circuitRef": "SSB-2PWS2260-Q05",
            "name": "SSB-2PWS2260 → SPARE-SSB-2PWS2260-Q05",
            "originId": "SSB-2PWS2260",
            "destinationId": "SPARE-SSB-2PWS2260-Q05",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2300",
            "excelRow": 1689,
            "circuitRef": "SSB-2PWS2360-Q01",
            "name": "SSB-2PWS2360 → JBX-2PWS3044",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3044",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2301",
            "excelRow": 1690,
            "circuitRef": "SSB-2PWS2360-Q02",
            "name": "SSB-2PWS2360 → JBX-2PWS3043",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3043",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2302",
            "excelRow": 1691,
            "circuitRef": "SSB-2PWS2360-Q03",
            "name": "SSB-2PWS2360 → JBX-2PWS3042",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3042",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2303",
            "excelRow": 1692,
            "circuitRef": "SSB-2PWS2360-Q04",
            "name": "SSB-2PWS2360 → JBX-2PWS3041",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3041",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2304",
            "excelRow": 1693,
            "circuitRef": "SSB-2PWS2360-Q05",
            "name": "SSB-2PWS2360 → JBX-2PWS3039",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3039",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2305",
            "excelRow": 1694,
            "circuitRef": "SSB-2PWS2360-Q06",
            "name": "SSB-2PWS2360 → JBX-2PWS3040",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3040",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2306",
            "excelRow": 1695,
            "circuitRef": "SSB-2PWS2360-Q07",
            "name": "SSB-2PWS2360 → JBX-2PWS3037",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3037",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2307",
            "excelRow": 1696,
            "circuitRef": "SSB-2PWS2360-Q08",
            "name": "SSB-2PWS2360 → JBX-2PWS3036",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3036",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2308",
            "excelRow": 1697,
            "circuitRef": "SSB-2PWS2360-Q09",
            "name": "SSB-2PWS2360 → JBX-2PWS3038",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3038",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2309",
            "excelRow": 1698,
            "circuitRef": "SSB-2PWS2360-Q10",
            "name": "SSB-2PWS2360 → JBX-2PWS3020",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2310",
            "excelRow": 1699,
            "circuitRef": "SSB-2PWS2360-Q11",
            "name": "SSB-2PWS2360 → JBX-2PWS3021",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2311",
            "excelRow": 1700,
            "circuitRef": "SSB-2PWS2360-Q12",
            "name": "SSB-2PWS2360 → JBX-2PWS3001",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2312",
            "excelRow": 1701,
            "circuitRef": "SSB-2PWS2360-Q13",
            "name": "SSB-2PWS2360 → JBX-2PWS3002",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2313",
            "excelRow": 1702,
            "circuitRef": "SSB-2PWS2360-Q14",
            "name": "SSB-2PWS2360 → JBX-2PWS3182",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3182",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.65,
            "pKWe": 0.65,
            "qKVAr": 0.204637,
            "sKVA": 0.681452,
            "ibA": 2.962833,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2314",
            "excelRow": 1703,
            "circuitRef": "SSB-2PWS2360-Q15",
            "name": "SSB-2PWS2360 → JBX-2PWS3052",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3052",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2315",
            "excelRow": 1704,
            "circuitRef": "SSB-2PWS2360-Q16",
            "name": "SSB-2PWS2360 → SSB-2PWS2365",
            "originId": "SSB-2PWS2360",
            "destinationId": "SSB-2PWS2365",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 6.498,
            "pKWe": 6.498,
            "qKVAr": 4.8735,
            "sKVA": 8.1225,
            "ibA": 20.38925,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2316",
            "excelRow": 1705,
            "circuitRef": "SSB-2PWS2360-Q17",
            "name": "SSB-2PWS2360 → SSB-2PWS2366",
            "originId": "SSB-2PWS2360",
            "destinationId": "SSB-2PWS2366",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 2.9535,
            "pKWe": 2.9535,
            "qKVAr": 2.214344,
            "sKVA": 3.691406,
            "ibA": 9.266237,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2317",
            "excelRow": 1706,
            "circuitRef": "SSB-2PWS2360-Q18",
            "name": "SSB-2PWS2360 → SPARE-SSB-2PWS2360-Q18",
            "originId": "SSB-2PWS2360",
            "destinationId": "SPARE-SSB-2PWS2360-Q18",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2318",
            "excelRow": 1707,
            "circuitRef": "SSB-2PWS2360-Q19",
            "name": "SSB-2PWS2360 → JBX-2PWS3217",
            "originId": "SSB-2PWS2360",
            "destinationId": "JBX-2PWS3217",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.4,
            "pKWe": 1.4,
            "qKVAr": 0.788052,
            "sKVA": 1.606557,
            "ibA": 6.985032,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2319",
            "excelRow": 2421,
            "circuitRef": "SSB-2PWS3460-Q01",
            "name": "SSB-2PWS3460 → JBX-2PWS3050",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS3050",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2320",
            "excelRow": 2422,
            "circuitRef": "SSB-2PWS3460-Q02",
            "name": "SSB-2PWS3460 → JBX-2PWS3051",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS3051",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2321",
            "excelRow": 2423,
            "circuitRef": "SSB-2PWS3460-Q03",
            "name": "SSB-2PWS3460 → JBX-2PWS4101",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS4101",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.65,
            "pKWe": 0.65,
            "qKVAr": 0.204637,
            "sKVA": 0.681452,
            "ibA": 2.962833,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2322",
            "excelRow": 2424,
            "circuitRef": "SSB-2PWS3460-Q04",
            "name": "SSB-2PWS3460 → JBX-2PWS3003",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS3003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2323",
            "excelRow": 2425,
            "circuitRef": "SSB-2PWS3460-Q05",
            "name": "SSB-2PWS3460 → JBX-2PWS3004",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS3004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.3,
            "pKWe": 1.3,
            "qKVAr": 0.409274,
            "sKVA": 1.362903,
            "ibA": 5.925666,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2324",
            "excelRow": 2426,
            "circuitRef": "SSB-2PWS3460-Q06",
            "name": "SSB-2PWS3460 → JBX-2PWS3005",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS3005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2325",
            "excelRow": 2427,
            "circuitRef": "SSB-2PWS3460-Q07",
            "name": "SSB-2PWS3460 → JBX-2PWS3007",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS3007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2326",
            "excelRow": 2428,
            "circuitRef": "SSB-2PWS3460-Q08",
            "name": "SSB-2PWS3460 → JBX-2PWS4046",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS4046",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.15,
            "pKWe": 1.15,
            "qKVAr": 0.26795,
            "sKVA": 1.180804,
            "ibA": 5.133929,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2327",
            "excelRow": 2429,
            "circuitRef": "SSB-2PWS3460-Q09",
            "name": "SSB-2PWS3460 → JBX-2PWS4047",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS4047",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.15,
            "pKWe": 1.15,
            "qKVAr": 0.26795,
            "sKVA": 1.180804,
            "ibA": 5.133929,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2328",
            "excelRow": 2430,
            "circuitRef": "SSB-2PWS3460-Q10",
            "name": "SSB-2PWS3460 → JBX-2PWS3031",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS3031",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2329",
            "excelRow": 2431,
            "circuitRef": "SSB-2PWS3460-Q11",
            "name": "SSB-2PWS3460 → JBX-2PWS3032",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS3032",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2330",
            "excelRow": 2432,
            "circuitRef": "SSB-2PWS3460-Q12",
            "name": "SSB-2PWS3460 → JBX-2PWS3030",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS3030",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2331",
            "excelRow": 2433,
            "circuitRef": "SSB-2PWS3460-Q13",
            "name": "SSB-2PWS3460 → JBX-2PWS3033",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS3033",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2332",
            "excelRow": 2434,
            "circuitRef": "SSB-2PWS3460-Q14",
            "name": "SSB-2PWS3460 → JBX-2PWS3034",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS3034",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2333",
            "excelRow": 2435,
            "circuitRef": "SSB-2PWS3460-Q15",
            "name": "SSB-2PWS3460 → JBX-2PWS3035",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS3035",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2334",
            "excelRow": 2436,
            "circuitRef": "SSB-2PWS3460-Q16",
            "name": "SSB-2PWS3460 → JBX-2PWS4048",
            "originId": "SSB-2PWS3460",
            "destinationId": "JBX-2PWS4048",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.65,
            "pKWe": 0.65,
            "qKVAr": 0.204637,
            "sKVA": 0.681452,
            "ibA": 2.962833,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2335",
            "excelRow": 2437,
            "circuitRef": "SSB-2PWS3460-Q17",
            "name": "SSB-2PWS3460 → SPARE-SSB-2PWS3460-Q17",
            "originId": "SSB-2PWS3460",
            "destinationId": "SPARE-SSB-2PWS3460-Q17",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2336",
            "excelRow": 2438,
            "circuitRef": "SSB-2PWS3460-Q18",
            "name": "SSB-2PWS3460 → SPARE-SSB-2PWS3460-Q18",
            "originId": "SSB-2PWS3460",
            "destinationId": "SPARE-SSB-2PWS3460-Q18",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2337",
            "excelRow": 2439,
            "circuitRef": "SSB-2PWS3460-Q19",
            "name": "SSB-2PWS3460 → SSB-2PWS3462",
            "originId": "SSB-2PWS3460",
            "destinationId": "SSB-2PWS3462",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 7.0215,
            "pKWe": 7.0215,
            "qKVAr": 5.265344,
            "sKVA": 8.776406,
            "ibA": 22.030698,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2339",
            "excelRow": 2888,
            "circuitRef": "SSB-2PWS4560-Q01",
            "name": "SSB-2PWS4560 → JBX-2PWS5006",
            "originId": "SSB-2PWS4560",
            "destinationId": "JBX-2PWS5006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2340",
            "excelRow": 2889,
            "circuitRef": "SSB-2PWS4560-Q02",
            "name": "SSB-2PWS4560 → JBX-2PWS3029",
            "originId": "SSB-2PWS4560",
            "destinationId": "JBX-2PWS3029",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2341",
            "excelRow": 2890,
            "circuitRef": "SSB-2PWS4560-Q03",
            "name": "SSB-2PWS4560 → JBX-2PWS5007",
            "originId": "SSB-2PWS4560",
            "destinationId": "JBX-2PWS5007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.8,
            "pKWe": 1.8,
            "qKVAr": 1.35,
            "sKVA": 2.25,
            "ibA": 9.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-2342",
            "excelRow": 2891,
            "circuitRef": "SSB-2PWS4560-Q04",
            "name": "SSB-2PWS4560 → JBX-2PWS5001",
            "originId": "SSB-2PWS4560",
            "destinationId": "JBX-2PWS5001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.5,
            "pKWe": 1.5,
            "qKVAr": 1.125,
            "sKVA": 1.875,
            "ibA": 8.152174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2343",
            "excelRow": 2892,
            "circuitRef": "SSB-2PWS4560-Q05",
            "name": "SSB-2PWS4560 → JBX-2PWS5003",
            "originId": "SSB-2PWS4560",
            "destinationId": "JBX-2PWS5003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.9,
            "pKWe": 0.9,
            "qKVAr": 0.675,
            "sKVA": 1.125,
            "ibA": 4.891304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2344",
            "excelRow": 2893,
            "circuitRef": "SSB-2PWS4560-Q06",
            "name": "SSB-2PWS4560 → JBX-2PWS5013",
            "originId": "SSB-2PWS4560",
            "destinationId": "JBX-2PWS5013",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.85,
            "pKWe": 1.85,
            "qKVAr": 1.126792,
            "sKVA": 2.166139,
            "ibA": 9.417997,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2345",
            "excelRow": 2894,
            "circuitRef": "SSB-2PWS4560-Q07",
            "name": "SSB-2PWS4560 → JBX-2PWS5009",
            "originId": "SSB-2PWS4560",
            "destinationId": "JBX-2PWS5009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.45,
            "sKVA": 0.75,
            "ibA": 3.26087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2346",
            "excelRow": 2895,
            "circuitRef": "SSB-2PWS4560-Q08",
            "name": "SSB-2PWS4560 → JBX-2PWS5016",
            "originId": "SSB-2PWS4560",
            "destinationId": "JBX-2PWS5016",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.5,
            "pKWe": 1.5,
            "qKVAr": 1.125,
            "sKVA": 1.875,
            "ibA": 8.152174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2347",
            "excelRow": 2896,
            "circuitRef": "SSB-2PWS4560-Q09",
            "name": "SSB-2PWS4560 → JBX-2PWS5020",
            "originId": "SSB-2PWS4560",
            "destinationId": "JBX-2PWS5020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.325,
            "pKWe": 1.325,
            "qKVAr": 0.991146,
            "sKVA": 1.654689,
            "ibA": 7.1943,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2348",
            "excelRow": 2897,
            "circuitRef": "SSB-2PWS4560-Q10",
            "name": "SSB-2PWS4560 → JBX-2PWS5022",
            "originId": "SSB-2PWS4560",
            "destinationId": "JBX-2PWS5022",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2349",
            "excelRow": 2898,
            "circuitRef": "SSB-2PWS4560-Q11",
            "name": "SSB-2PWS4560 → JBX-2PWS5017",
            "originId": "SSB-2PWS4560",
            "destinationId": "JBX-2PWS5017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.5,
            "pKWe": 1.5,
            "qKVAr": 1.125,
            "sKVA": 1.875,
            "ibA": 8.152174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2350",
            "excelRow": 2899,
            "circuitRef": "SSB-2PWS4560-Q12",
            "name": "SSB-2PWS4560 → JBX-2PWS5012",
            "originId": "SSB-2PWS4560",
            "destinationId": "JBX-2PWS5012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.9,
            "pKWe": 0.9,
            "qKVAr": 0.675,
            "sKVA": 1.125,
            "ibA": 4.891304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2351",
            "excelRow": 2900,
            "circuitRef": "SSB-2PWS4560-Q13",
            "name": "SSB-2PWS4560 → SPARE-SSB-2PWS4560-Q13",
            "originId": "SSB-2PWS4560",
            "destinationId": "SPARE-SSB-2PWS4560-Q13",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2352",
            "excelRow": 2901,
            "circuitRef": "SSB-2PWS4560-Q14",
            "name": "SSB-2PWS4560 → SPARE-SSB-2PWS4560-Q14",
            "originId": "SSB-2PWS4560",
            "destinationId": "SPARE-SSB-2PWS4560-Q14",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2353",
            "excelRow": 2902,
            "circuitRef": "SSB-2PWS4560-Q15",
            "name": "SSB-2PWS4560 → SPARE-SSB-2PWS4560-Q15",
            "originId": "SSB-2PWS4560",
            "destinationId": "SPARE-SSB-2PWS4560-Q15",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2354",
            "excelRow": 3080,
            "circuitRef": "SSB-2PWS4660-Q01",
            "name": "SSB-2PWS4660 → JBX-2PWS3022",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS3022",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2355",
            "excelRow": 3081,
            "circuitRef": "SSB-2PWS4660-Q02",
            "name": "SSB-2PWS4660 → JBX-2PWS3023",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS3023",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2356",
            "excelRow": 3082,
            "circuitRef": "SSB-2PWS4660-Q03",
            "name": "SSB-2PWS4660 → JBX-2PWS3024",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS3024",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2357",
            "excelRow": 3083,
            "circuitRef": "SSB-2PWS4660-Q04",
            "name": "SSB-2PWS4660 → JBX-2PWS3025",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS3025",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2358",
            "excelRow": 3084,
            "circuitRef": "SSB-2PWS4660-Q05",
            "name": "SSB-2PWS4660 → JBX-2PWS3026",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS3026",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2359",
            "excelRow": 3085,
            "circuitRef": "SSB-2PWS4660-Q06",
            "name": "SSB-2PWS4660 → JBX-2PWS3027",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS3027",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.05,
            "pKWe": 2.05,
            "qKVAr": 1.006979,
            "sKVA": 2.283967,
            "ibA": 9.930293,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2360",
            "excelRow": 3086,
            "circuitRef": "SSB-2PWS4660-Q07",
            "name": "SSB-2PWS4660 → JBX-2PWS3046",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS3046",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2361",
            "excelRow": 3087,
            "circuitRef": "SSB-2PWS4660-Q08",
            "name": "SSB-2PWS4660 → JBX-2PWS3045",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS3045",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2362",
            "excelRow": 3088,
            "circuitRef": "SSB-2PWS4660-Q09",
            "name": "SSB-2PWS4660 → JBX-2PWS3047",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS3047",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2363",
            "excelRow": 3089,
            "circuitRef": "SSB-2PWS4660-Q10",
            "name": "SSB-2PWS4660 → JBX-2PWS3048",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS3048",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2364",
            "excelRow": 3090,
            "circuitRef": "SSB-2PWS4660-Q11",
            "name": "SSB-2PWS4660 → JBX-2PWS3049",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS3049",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 0.775329,
            "sKVA": 1.914063,
            "ibA": 8.322011,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2365",
            "excelRow": 3091,
            "circuitRef": "SSB-2PWS4660-Q12",
            "name": "SSB-2PWS4660 → JBX-2PWS6002",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS6002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.32,
            "pKWe": 1.32,
            "qKVAr": 0.99,
            "sKVA": 1.65,
            "ibA": 7.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2366",
            "excelRow": 3092,
            "circuitRef": "SSB-2PWS4660-Q13",
            "name": "SSB-2PWS4660 → JBX-2PWS6001",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS6001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2367",
            "excelRow": 3093,
            "circuitRef": "SSB-2PWS4660-Q14",
            "name": "SSB-2PWS4660 → JBX-2PWS6004",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS6004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2368",
            "excelRow": 3094,
            "circuitRef": "SSB-2PWS4660-Q15",
            "name": "SSB-2PWS4660 → JBX-2PWS6006",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS6006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2369",
            "excelRow": 3095,
            "circuitRef": "SSB-2PWS4660-Q16",
            "name": "SSB-2PWS4660 → JBX-2PWS6010",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS6010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2370",
            "excelRow": 3096,
            "circuitRef": "SSB-2PWS4660-Q17",
            "name": "SSB-2PWS4660 → JBX-2PWS6011",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS6011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.5,
            "pKWe": 1.5,
            "qKVAr": 1.125,
            "sKVA": 1.875,
            "ibA": 8.152174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2371",
            "excelRow": 3097,
            "circuitRef": "SSB-2PWS4660-Q18",
            "name": "SSB-2PWS4660 → JBX-2PWS6015",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS6015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2372",
            "excelRow": 3098,
            "circuitRef": "SSB-2PWS4660-Q19",
            "name": "SSB-2PWS4660 → JBX-2PWS6017",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS6017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.9,
            "pKWe": 0.9,
            "qKVAr": 0.675,
            "sKVA": 1.125,
            "ibA": 4.891304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2373",
            "excelRow": 3099,
            "circuitRef": "SSB-2PWS4660-Q20",
            "name": "SSB-2PWS4660 → JBX-2PWS6029",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS6029",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2374",
            "excelRow": 3100,
            "circuitRef": "SSB-2PWS4660-Q21",
            "name": "SSB-2PWS4660 → JBX-2PWS6021",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS6021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2375",
            "excelRow": 3101,
            "circuitRef": "SSB-2PWS4660-Q22",
            "name": "SSB-2PWS4660 → JBX-2PWS6024",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS6024",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2376",
            "excelRow": 3102,
            "circuitRef": "SSB-2PWS4660-Q23",
            "name": "SSB-2PWS4660 → JBX-2PWS6033",
            "originId": "SSB-2PWS4660",
            "destinationId": "JBX-2PWS6033",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.638889,
            "sKVA": 1.403809,
            "ibA": 6.103516,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2377",
            "excelRow": 3103,
            "circuitRef": "SSB-2PWS4660-Q24",
            "name": "SSB-2PWS4660 → SPARE-SSB-2PWS4660-Q24",
            "originId": "SSB-2PWS4660",
            "destinationId": "SPARE-SSB-2PWS4660-Q24",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2378",
            "excelRow": 3104,
            "circuitRef": "SSB-2PWS4660-Q25",
            "name": "SSB-2PWS4660 → SPARE-SSB-2PWS4660-Q25",
            "originId": "SSB-2PWS4660",
            "destinationId": "SPARE-SSB-2PWS4660-Q25",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2379",
            "excelRow": 3105,
            "circuitRef": "SSB-2PWS4660-Q26",
            "name": "SSB-2PWS4660 → SPARE-SSB-2PWS4660-Q26",
            "originId": "SSB-2PWS4660",
            "destinationId": "SPARE-SSB-2PWS4660-Q26",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2380",
            "excelRow": 1769,
            "circuitRef": "SSB-2PWS2363-Q01",
            "name": "SSB-2PWS2363 → FRH-FSFE0001",
            "originId": "SSB-2PWS2363",
            "destinationId": "FRH-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2381",
            "excelRow": 1770,
            "circuitRef": "SSB-2PWS2363-Q02",
            "name": "SSB-2PWS2363 → FRH-FSFE0002",
            "originId": "SSB-2PWS2363",
            "destinationId": "FRH-FSFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.519,
            "pKWe": 0.519,
            "qKVAr": 0.459732,
            "sKVA": 0.693336,
            "ibA": 3.014504,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2382",
            "excelRow": 1771,
            "circuitRef": "SSB-2PWS2363-Q03",
            "name": "SSB-2PWS2363 → DOM-FSFE0001",
            "originId": "SSB-2PWS2363",
            "destinationId": "DOM-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.9,
            "pKWe": 0.9,
            "qKVAr": 0.295816,
            "sKVA": 0.947368,
            "ibA": 4.118993,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2383",
            "excelRow": 1772,
            "circuitRef": "SSB-2PWS2363-Q04",
            "name": "SSB-2PWS2363 → WBE-FSFE0005",
            "originId": "SSB-2PWS2363",
            "destinationId": "WBE-FSFE0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.185923,
            "sKVA": 0.352941,
            "ibA": 1.534527,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2384",
            "excelRow": 1773,
            "circuitRef": "SSB-2PWS2363-Q05",
            "name": "SSB-2PWS2363 → RPL-FSFE0001",
            "originId": "SSB-2PWS2363",
            "destinationId": "RPL-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.309872,
            "sKVA": 0.588235,
            "ibA": 2.557545,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2385",
            "excelRow": 1774,
            "circuitRef": "SSB-2PWS2363-Q06",
            "name": "SSB-2PWS2363 → JBX-2PWS3220",
            "originId": "SSB-2PWS2363",
            "destinationId": "JBX-2PWS3220",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.45,
            "pKWe": 0.45,
            "qKVAr": 0.278885,
            "sKVA": 0.529412,
            "ibA": 2.30179,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2386",
            "excelRow": 1775,
            "circuitRef": "SSB-2PWS2363-Q07",
            "name": "SSB-2PWS2363 → POP-FSFE0001",
            "originId": "SSB-2PWS2363",
            "destinationId": "POP-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.37,
            "pKWe": 0.37,
            "qKVAr": 0.2775,
            "sKVA": 0.4625,
            "ibA": 2.01087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2387",
            "excelRow": 1776,
            "circuitRef": "SSB-2PWS2363-Q08",
            "name": "SSB-2PWS2363 → JBX-2PWS3221",
            "originId": "SSB-2PWS2363",
            "destinationId": "JBX-2PWS3221",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.75,
            "pKWe": 0.75,
            "qKVAr": 0.319499,
            "sKVA": 0.815217,
            "ibA": 3.544423,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2388",
            "excelRow": 1777,
            "circuitRef": "SSB-2PWS2363-Q09",
            "name": "SSB-2PWS2363 → JBX-2PWS3222",
            "originId": "SSB-2PWS2363",
            "destinationId": "JBX-2PWS3222",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0,
            "sKVA": 0.1,
            "ibA": 0.434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2389",
            "excelRow": 1778,
            "circuitRef": "SSB-2PWS2363-Q10",
            "name": "SSB-2PWS2363 → JBX-2PWS3223",
            "originId": "SSB-2PWS2363",
            "destinationId": "JBX-2PWS3223",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0,
            "sKVA": 0.1,
            "ibA": 0.434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2390",
            "excelRow": 1779,
            "circuitRef": "SSB-2PWS2363-Q11",
            "name": "SSB-2PWS2363 → VEG-FSFE0001",
            "originId": "SSB-2PWS2363",
            "destinationId": "VEG-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.02,
            "pKWe": 1.02,
            "qKVAr": 0.632139,
            "sKVA": 1.2,
            "ibA": 5.217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2391",
            "excelRow": 1780,
            "circuitRef": "SSB-2PWS2363-Q12",
            "name": "SSB-2PWS2363 → DOM-FSFE0002",
            "originId": "SSB-2PWS2363",
            "destinationId": "DOM-FSFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.9,
            "pKWe": 0.9,
            "qKVAr": 0.55777,
            "sKVA": 1.058824,
            "ibA": 4.603581,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2392",
            "excelRow": 1781,
            "circuitRef": "SSB-2PWS2363-Q13",
            "name": "SSB-2PWS2363 → BAM-FSFE0004",
            "originId": "SSB-2PWS2363",
            "destinationId": "BAM-FSFE0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.309872,
            "sKVA": 0.588235,
            "ibA": 2.557545,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2393",
            "excelRow": 1782,
            "circuitRef": "SSB-2PWS2363-Q14",
            "name": "SSB-2PWS2363 → BAM-FSFE0006",
            "originId": "SSB-2PWS2363",
            "destinationId": "BAM-FSFE0006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.309872,
            "sKVA": 0.588235,
            "ibA": 2.557545,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2394",
            "excelRow": 1783,
            "circuitRef": "SSB-2PWS2363-Q15",
            "name": "SSB-2PWS2363 → VEM-FSFE0008",
            "originId": "SSB-2PWS2363",
            "destinationId": "VEM-FSFE0008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 4.347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2395",
            "excelRow": 1784,
            "circuitRef": "SSB-2PWS2363-Q16",
            "name": "SSB-2PWS2363 → BAM-FSFE0002",
            "originId": "SSB-2PWS2363",
            "destinationId": "BAM-FSFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.5,
            "pKWe": 2.5,
            "qKVAr": 0,
            "sKVA": 2.5,
            "ibA": 10.869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2396",
            "excelRow": 1785,
            "circuitRef": "SSB-2PWS2363-Q17",
            "name": "SSB-2PWS2363 → JBX-2PWS3224",
            "originId": "SSB-2PWS2363",
            "destinationId": "JBX-2PWS3224",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 8.695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2397",
            "excelRow": 1786,
            "circuitRef": "SSB-2PWS2363-Q18",
            "name": "SSB-2PWS2363 → VEM-FSFE0005",
            "originId": "SSB-2PWS2363",
            "destinationId": "VEM-FSFE0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.17,
            "pKWe": 0.17,
            "qKVAr": 0.105357,
            "sKVA": 0.2,
            "ibA": 0.869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2398",
            "excelRow": 1787,
            "circuitRef": "SSB-2PWS2363-Q19",
            "name": "SSB-2PWS2363 → VEM-FSFE0006",
            "originId": "SSB-2PWS2363",
            "destinationId": "VEM-FSFE0006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 4.347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2399",
            "excelRow": 1788,
            "circuitRef": "SSB-2PWS2363-Q20",
            "name": "SSB-2PWS2363 → JBX-2PWS3225",
            "originId": "SSB-2PWS2363",
            "destinationId": "JBX-2PWS3225",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.14,
            "pKWe": 2.14,
            "qKVAr": 0.703384,
            "sKVA": 2.252632,
            "ibA": 9.79405,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2400",
            "excelRow": 1789,
            "circuitRef": "SSB-2PWS2363-Q21",
            "name": "SSB-2PWS2363 → JBX-2PWS3134",
            "originId": "SSB-2PWS2363",
            "destinationId": "JBX-2PWS3134",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.8,
            "pKWe": 1.8,
            "qKVAr": 1.35,
            "sKVA": 2.25,
            "ibA": 9.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2401",
            "excelRow": 1790,
            "circuitRef": "SSB-2PWS2363-Q22",
            "name": "SSB-2PWS2363 → SHV-FSFE0001",
            "originId": "SSB-2PWS2363",
            "destinationId": "SHV-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.8,
            "pKWe": 1.8,
            "qKVAr": 0,
            "sKVA": 1.8,
            "ibA": 7.826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2402",
            "excelRow": 1791,
            "circuitRef": "SSB-2PWS2363-Q23",
            "name": "SSB-2PWS2363 → FRH-FSFE0003",
            "originId": "SSB-2PWS2363",
            "destinationId": "FRH-FSFE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.519,
            "pKWe": 0.519,
            "qKVAr": 0.459732,
            "sKVA": 0.693336,
            "ibA": 3.014504,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2403",
            "excelRow": 1792,
            "circuitRef": "SSB-2PWS2363-Q24",
            "name": "SSB-2PWS2363 → SPARE-SSB-2PWS2363-Q24",
            "originId": "SSB-2PWS2363",
            "destinationId": "SPARE-SSB-2PWS2363-Q24",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2404",
            "excelRow": 1793,
            "circuitRef": "SSB-2PWS2363-Q25",
            "name": "SSB-2PWS2363 → SSB-2PWS2364",
            "originId": "SSB-2PWS2363",
            "destinationId": "SSB-2PWS2364",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 50C",
            "protectionCurrentA": 50,
            "pnKW": 12.236,
            "pKWe": 12.236,
            "qKVAr": 2.2953,
            "sKVA": 12.449422,
            "ibA": 31.250769,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2405",
            "excelRow": 1038,
            "circuitRef": "SSB-2PWS2263-Q01",
            "name": "SSB-2PWS2263 → JBX-2PWS2068",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2068",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.65,
            "pKWe": 0.65,
            "qKVAr": 0.204637,
            "sKVA": 0.681452,
            "ibA": 2.962833,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2406",
            "excelRow": 1039,
            "circuitRef": "SSB-2PWS2263-Q02",
            "name": "SSB-2PWS2263 → JBX-2PWS2069",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2069",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2407",
            "excelRow": 1040,
            "circuitRef": "SSB-2PWS2263-Q03",
            "name": "SSB-2PWS2263 → JBX-2PWS2070",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2070",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2408",
            "excelRow": 1041,
            "circuitRef": "SSB-2PWS2263-Q04",
            "name": "SSB-2PWS2263 → JBX-2PWS2071",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2071",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2409",
            "excelRow": 1042,
            "circuitRef": "SSB-2PWS2263-Q05",
            "name": "SSB-2PWS2263 → JBX-2PWS2072",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2072",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2410",
            "excelRow": 1043,
            "circuitRef": "SSB-2PWS2263-Q06",
            "name": "SSB-2PWS2263 → JBX-2PWS2073",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2073",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.9,
            "pKWe": 0.9,
            "qKVAr": 0.675,
            "sKVA": 1.125,
            "ibA": 4.891304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2411",
            "excelRow": 1044,
            "circuitRef": "SSB-2PWS2263-Q07",
            "name": "SSB-2PWS2263 → JBX-2PWS2074",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2074",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.9,
            "pKWe": 0.9,
            "qKVAr": 0.675,
            "sKVA": 1.125,
            "ibA": 4.891304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2412",
            "excelRow": 1045,
            "circuitRef": "SSB-2PWS2263-Q08",
            "name": "SSB-2PWS2263 → JBX-2PWS2075",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2075",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-2413",
            "excelRow": 1046,
            "circuitRef": "SSB-2PWS2263-Q09",
            "name": "SSB-2PWS2263 → JBX-2PWS2078",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2078",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.5,
            "pKWe": 1.5,
            "qKVAr": 1.125,
            "sKVA": 1.875,
            "ibA": 8.152174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2414",
            "excelRow": 1047,
            "circuitRef": "SSB-2PWS2263-Q10",
            "name": "SSB-2PWS2263 → JBX-2PWS2077",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2077",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2415",
            "excelRow": 1048,
            "circuitRef": "SSB-2PWS2263-Q11",
            "name": "SSB-2PWS2263 → JBX-2PWS2102",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2102",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.9,
            "pKWe": 0.9,
            "qKVAr": 0.675,
            "sKVA": 1.125,
            "ibA": 4.891304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2416",
            "excelRow": 1049,
            "circuitRef": "SSB-2PWS2263-Q12",
            "name": "SSB-2PWS2263 → JBX-2PWS2079",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2079",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.8,
            "pKWe": 1.8,
            "qKVAr": 1.35,
            "sKVA": 2.25,
            "ibA": 9.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2417",
            "excelRow": 1050,
            "circuitRef": "SSB-2PWS2263-Q13",
            "name": "SSB-2PWS2263 → JBX-2PWS2081",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2081",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.62,
            "pKWe": 1.62,
            "qKVAr": 1.215,
            "sKVA": 2.025,
            "ibA": 8.804348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2418",
            "excelRow": 1051,
            "circuitRef": "SSB-2PWS2263-Q14",
            "name": "SSB-2PWS2263 → JBX-2PWS2080",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2080",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.9,
            "pKWe": 0.9,
            "qKVAr": 0.675,
            "sKVA": 1.125,
            "ibA": 4.891304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2419",
            "excelRow": 1052,
            "circuitRef": "SSB-2PWS2263-Q15",
            "name": "SSB-2PWS2263 → SPARE-SSB-2PWS2263-Q15",
            "originId": "SSB-2PWS2263",
            "destinationId": "SPARE-SSB-2PWS2263-Q15",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2420",
            "excelRow": 1053,
            "circuitRef": "SSB-2PWS2263-Q16",
            "name": "SSB-2PWS2263 → JBX-2PWS2159",
            "originId": "SSB-2PWS2263",
            "destinationId": "JBX-2PWS2159",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.4,
            "pKWe": 2.4,
            "qKVAr": 1.8,
            "sKVA": 3,
            "ibA": 13.043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2421",
            "excelRow": 1054,
            "circuitRef": "SSB-2PWS2263-Q17",
            "name": "SSB-2PWS2263 → SPARE-SSB-2PWS2263-Q17",
            "originId": "SSB-2PWS2263",
            "destinationId": "SPARE-SSB-2PWS2263-Q17",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2422",
            "excelRow": 1055,
            "circuitRef": "SSB-2PWS2263-Q18",
            "name": "SSB-2PWS2263 → SPARE-SSB-2PWS2263-Q18",
            "originId": "SSB-2PWS2263",
            "destinationId": "SPARE-SSB-2PWS2263-Q18",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2423",
            "excelRow": 1067,
            "circuitRef": "SSB-2PWS2264-Q01",
            "name": "SSB-2PWS2264 → JBX-2PWS2082",
            "originId": "SSB-2PWS2264",
            "destinationId": "JBX-2PWS2082",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.65,
            "pKWe": 0.65,
            "qKVAr": 0.204637,
            "sKVA": 0.681452,
            "ibA": 2.962833,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2424",
            "excelRow": 1068,
            "circuitRef": "SSB-2PWS2264-Q02",
            "name": "SSB-2PWS2264 → JBX-2PWS2084",
            "originId": "SSB-2PWS2264",
            "destinationId": "JBX-2PWS2084",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.8,
            "pKWe": 1.8,
            "qKVAr": 1.35,
            "sKVA": 2.25,
            "ibA": 9.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2425",
            "excelRow": 1069,
            "circuitRef": "SSB-2PWS2264-Q03",
            "name": "SSB-2PWS2264 → JBX-2PWS2083",
            "originId": "SSB-2PWS2264",
            "destinationId": "JBX-2PWS2083",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.65,
            "pKWe": 0.65,
            "qKVAr": 0.204637,
            "sKVA": 0.681452,
            "ibA": 2.962833,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2426",
            "excelRow": 1070,
            "circuitRef": "SSB-2PWS2264-Q04",
            "name": "SSB-2PWS2264 → JBX-2PWS2085",
            "originId": "SSB-2PWS2264",
            "destinationId": "JBX-2PWS2085",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2427",
            "excelRow": 1071,
            "circuitRef": "SSB-2PWS2264-Q05",
            "name": "SSB-2PWS2264 → JBX-2PWS2087",
            "originId": "SSB-2PWS2264",
            "destinationId": "JBX-2PWS2087",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.32,
            "pKWe": 1.32,
            "qKVAr": 0.99,
            "sKVA": 1.65,
            "ibA": 7.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2428",
            "excelRow": 1072,
            "circuitRef": "SSB-2PWS2264-Q06",
            "name": "SSB-2PWS2264 → JBX-2PWS2088",
            "originId": "SSB-2PWS2264",
            "destinationId": "JBX-2PWS2088",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2429",
            "excelRow": 1073,
            "circuitRef": "SSB-2PWS2264-Q07",
            "name": "SSB-2PWS2264 → JBX-2PWS2161",
            "originId": "SSB-2PWS2264",
            "destinationId": "JBX-2PWS2161",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.4,
            "pKWe": 2.4,
            "qKVAr": 1.8,
            "sKVA": 3,
            "ibA": 13.043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2430",
            "excelRow": 1074,
            "circuitRef": "SSB-2PWS2264-Q08",
            "name": "SSB-2PWS2264 → SPARE-SSB-2PWS2264-Q08",
            "originId": "SSB-2PWS2264",
            "destinationId": "SPARE-SSB-2PWS2264-Q08",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2431",
            "excelRow": 1075,
            "circuitRef": "SSB-2PWS2264-Q09",
            "name": "SSB-2PWS2264 → SPARE-SSB-2PWS2264-Q09",
            "originId": "SSB-2PWS2264",
            "destinationId": "SPARE-SSB-2PWS2264-Q09",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2432",
            "excelRow": 1087,
            "circuitRef": "SSB-2PWS2265-Q01",
            "name": "SSB-2PWS2265 → JBX-2PWS3010",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS3010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2433",
            "excelRow": 1088,
            "circuitRef": "SSB-2PWS2265-Q02",
            "name": "SSB-2PWS2265 → JBX-2PWS3011",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS3011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.55,
            "pKWe": 1.55,
            "qKVAr": 0.901126,
            "sKVA": 1.79291,
            "ibA": 7.795263,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2434",
            "excelRow": 1089,
            "circuitRef": "SSB-2PWS2265-Q03",
            "name": "SSB-2PWS2265 → JBX-2PWS3012",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS3012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2435",
            "excelRow": 1090,
            "circuitRef": "SSB-2PWS2265-Q04",
            "name": "SSB-2PWS2265 → JBX-2PWS3015",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS3015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2436",
            "excelRow": 1091,
            "circuitRef": "SSB-2PWS2265-Q05",
            "name": "SSB-2PWS2265 → JBX-2PWS3016",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS3016",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2437",
            "excelRow": 1092,
            "circuitRef": "SSB-2PWS2265-Q06",
            "name": "SSB-2PWS2265 → JBX-2PWS3017",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS3017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2438",
            "excelRow": 1093,
            "circuitRef": "SSB-2PWS2265-Q07",
            "name": "SSB-2PWS2265 → JBX-2PWS2163",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS2163",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.45,
            "pKWe": 2.45,
            "qKVAr": 1.577319,
            "sKVA": 2.913835,
            "ibA": 12.668848,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2439",
            "excelRow": 1094,
            "circuitRef": "SSB-2PWS2265-Q08",
            "name": "SSB-2PWS2265 → JBX-2PWS3019",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS3019",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.674679,
            "sKVA": 1.420455,
            "ibA": 6.175889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2440",
            "excelRow": 1095,
            "circuitRef": "SSB-2PWS2265-Q09",
            "name": "SSB-2PWS2265 → JBX-2PWS2090",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS2090",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.55,
            "pKWe": 1.55,
            "qKVAr": 1.1625,
            "sKVA": 1.9375,
            "ibA": 8.423913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2441",
            "excelRow": 1096,
            "circuitRef": "SSB-2PWS2265-Q10",
            "name": "SSB-2PWS2265 → JBX-2PWS2091",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS2091",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.65,
            "pKWe": 0.65,
            "qKVAr": 0.4875,
            "sKVA": 0.8125,
            "ibA": 3.532609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2442",
            "excelRow": 1097,
            "circuitRef": "SSB-2PWS2265-Q11",
            "name": "SSB-2PWS2265 → JBX-2PWS2092",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS2092",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2443",
            "excelRow": 1098,
            "circuitRef": "SSB-2PWS2265-Q12",
            "name": "SSB-2PWS2265 → JBX-2PWS2104",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS2104",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.5,
            "pKWe": 1.5,
            "qKVAr": 1.125,
            "sKVA": 1.875,
            "ibA": 8.152174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2444",
            "excelRow": 1099,
            "circuitRef": "SSB-2PWS2265-Q13",
            "name": "SSB-2PWS2265 → JBX-2PWS2098",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS2098",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2445",
            "excelRow": 1100,
            "circuitRef": "SSB-2PWS2265-Q14",
            "name": "SSB-2PWS2265 → JBX-2PWS2100",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS2100",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.32,
            "pKWe": 1.32,
            "qKVAr": 0.99,
            "sKVA": 1.65,
            "ibA": 7.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2446",
            "excelRow": 1101,
            "circuitRef": "SSB-2PWS2265-Q15",
            "name": "SSB-2PWS2265 → JBX-2PWS2101",
            "originId": "SSB-2PWS2265",
            "destinationId": "JBX-2PWS2101",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2447",
            "excelRow": 1102,
            "circuitRef": "SSB-2PWS2265-Q16",
            "name": "SSB-2PWS2265 → SPARE-SSB-2PWS2265-Q16",
            "originId": "SSB-2PWS2265",
            "destinationId": "SPARE-SSB-2PWS2265-Q16",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2448",
            "excelRow": 1103,
            "circuitRef": "SSB-2PWS2265-Q17",
            "name": "SSB-2PWS2265 → SPARE-SSB-2PWS2265-Q17",
            "originId": "SSB-2PWS2265",
            "destinationId": "SPARE-SSB-2PWS2265-Q17",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2449",
            "excelRow": 1834,
            "circuitRef": "SSB-2PWS2365-Q01",
            "name": "SSB-2PWS2365 → JBX-2PWS3100",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3100",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2450",
            "excelRow": 1835,
            "circuitRef": "SSB-2PWS2365-Q02",
            "name": "SSB-2PWS2365 → SPARE-SSB-2PWS2365-Q02",
            "originId": "SSB-2PWS2365",
            "destinationId": "SPARE-SSB-2PWS2365-Q02",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2451",
            "excelRow": 1836,
            "circuitRef": "SSB-2PWS2365-Q03",
            "name": "SSB-2PWS2365 → JBX-2PWS3159",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3159",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.4,
            "pKWe": 2.4,
            "qKVAr": 1.8,
            "sKVA": 3,
            "ibA": 13.043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2452",
            "excelRow": 1837,
            "circuitRef": "SSB-2PWS2365-Q04",
            "name": "SSB-2PWS2365 → JBX-2PWS3154",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3154",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.1,
            "pKWe": 2.1,
            "qKVAr": 1.575,
            "sKVA": 2.625,
            "ibA": 11.413043,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2453",
            "excelRow": 1838,
            "circuitRef": "SSB-2PWS2365-Q05",
            "name": "SSB-2PWS2365 → JBX-2PWS3107",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3107",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2454",
            "excelRow": 1839,
            "circuitRef": "SSB-2PWS2365-Q06",
            "name": "SSB-2PWS2365 → JBX-2PWS3131",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3131",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.5,
            "pKWe": 1.5,
            "qKVAr": 1.125,
            "sKVA": 1.875,
            "ibA": 8.152174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2455",
            "excelRow": 1840,
            "circuitRef": "SSB-2PWS2365-Q07",
            "name": "SSB-2PWS2365 → JBX-2PWS3162",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3162",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.92,
            "pKWe": 1.92,
            "qKVAr": 1.44,
            "sKVA": 2.4,
            "ibA": 10.434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2456",
            "excelRow": 1841,
            "circuitRef": "SSB-2PWS2365-Q08",
            "name": "SSB-2PWS2365 → JBX-2PWS3109",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3109",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.9,
            "pKWe": 0.9,
            "qKVAr": 0.675,
            "sKVA": 1.125,
            "ibA": 4.891304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2457",
            "excelRow": 1842,
            "circuitRef": "SSB-2PWS2365-Q09",
            "name": "SSB-2PWS2365 → JBX-2PWS3108",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3108",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.4,
            "pKWe": 2.4,
            "qKVAr": 1.8,
            "sKVA": 3,
            "ibA": 13.043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2458",
            "excelRow": 1843,
            "circuitRef": "SSB-2PWS2365-Q10",
            "name": "SSB-2PWS2365 → JBX-2PWS3117",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3117",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2459",
            "excelRow": 1844,
            "circuitRef": "SSB-2PWS2365-Q11",
            "name": "SSB-2PWS2365 → JBX-2PWS3118",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3118",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2460",
            "excelRow": 1845,
            "circuitRef": "SSB-2PWS2365-Q12",
            "name": "SSB-2PWS2365 → JBX-2PWS3165",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3165",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.72,
            "pKWe": 0.72,
            "qKVAr": 0.54,
            "sKVA": 0.9,
            "ibA": 3.913043,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2461",
            "excelRow": 1846,
            "circuitRef": "SSB-2PWS2365-Q13",
            "name": "SSB-2PWS2365 → SPARE-SSB-2PWS2365-Q13",
            "originId": "SSB-2PWS2365",
            "destinationId": "SPARE-SSB-2PWS2365-Q13",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2462",
            "excelRow": 1847,
            "circuitRef": "SSB-2PWS2365-Q14",
            "name": "SSB-2PWS2365 → JBX-2PWS3114",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3114",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2463",
            "excelRow": 1848,
            "circuitRef": "SSB-2PWS2365-Q15",
            "name": "SSB-2PWS2365 → JBX-2PWS3139",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3139",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.32,
            "pKWe": 1.32,
            "qKVAr": 0.99,
            "sKVA": 1.65,
            "ibA": 7.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2464",
            "excelRow": 1849,
            "circuitRef": "SSB-2PWS2365-Q16",
            "name": "SSB-2PWS2365 → JBX-2PWS3141",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3141",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2465",
            "excelRow": 1850,
            "circuitRef": "SSB-2PWS2365-Q17",
            "name": "SSB-2PWS2365 → JBX-2PWS3129",
            "originId": "SSB-2PWS2365",
            "destinationId": "JBX-2PWS3129",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2466",
            "excelRow": 1851,
            "circuitRef": "SSB-2PWS2365-Q18",
            "name": "SSB-2PWS2365 → SPARE-SSB-2PWS2365-Q18",
            "originId": "SSB-2PWS2365",
            "destinationId": "SPARE-SSB-2PWS2365-Q18",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2467",
            "excelRow": 1852,
            "circuitRef": "SSB-2PWS2365-Q19",
            "name": "SSB-2PWS2365 → SPARE-SSB-2PWS2365-Q19",
            "originId": "SSB-2PWS2365",
            "destinationId": "SPARE-SSB-2PWS2365-Q19",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2468",
            "excelRow": 1864,
            "circuitRef": "SSB-2PWS2366-Q01",
            "name": "SSB-2PWS2366 → JBX-2PWS3121",
            "originId": "SSB-2PWS2366",
            "destinationId": "JBX-2PWS3121",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.92,
            "pKWe": 1.92,
            "qKVAr": 1.44,
            "sKVA": 2.4,
            "ibA": 10.434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2469",
            "excelRow": 1865,
            "circuitRef": "SSB-2PWS2366-Q02",
            "name": "SSB-2PWS2366 → JBX-2PWS3120",
            "originId": "SSB-2PWS2366",
            "destinationId": "JBX-2PWS3120",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.1,
            "pKWe": 2.1,
            "qKVAr": 1.575,
            "sKVA": 2.625,
            "ibA": 11.413043,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2470",
            "excelRow": 1866,
            "circuitRef": "SSB-2PWS2366-Q03",
            "name": "SSB-2PWS2366 → JBX-2PWS3126",
            "originId": "SSB-2PWS2366",
            "destinationId": "JBX-2PWS3126",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.8,
            "pKWe": 1.8,
            "qKVAr": 1.35,
            "sKVA": 2.25,
            "ibA": 9.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2471",
            "excelRow": 1867,
            "circuitRef": "SSB-2PWS2366-Q04",
            "name": "SSB-2PWS2366 → JBX-2PWS3145",
            "originId": "SSB-2PWS2366",
            "destinationId": "JBX-2PWS3145",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2472",
            "excelRow": 1868,
            "circuitRef": "SSB-2PWS2366-Q05",
            "name": "SSB-2PWS2366 → JBX-2PWS3149",
            "originId": "SSB-2PWS2366",
            "destinationId": "JBX-2PWS3149",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.325,
            "pKWe": 1.325,
            "qKVAr": 0.991146,
            "sKVA": 1.654689,
            "ibA": 7.1943,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2473",
            "excelRow": 1869,
            "circuitRef": "SSB-2PWS2366-Q06",
            "name": "SSB-2PWS2366 → JBX-2PWS3130",
            "originId": "SSB-2PWS2366",
            "destinationId": "JBX-2PWS3130",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.5,
            "pKWe": 1.5,
            "qKVAr": 1.125,
            "sKVA": 1.875,
            "ibA": 8.152174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2474",
            "excelRow": 1870,
            "circuitRef": "SSB-2PWS2366-Q07",
            "name": "SSB-2PWS2366 → SPARE-SSB-2PWS2366-Q07",
            "originId": "SSB-2PWS2366",
            "destinationId": "SPARE-SSB-2PWS2366-Q07",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2475",
            "excelRow": 1871,
            "circuitRef": "SSB-2PWS2366-Q08",
            "name": "SSB-2PWS2366 → SPARE-SSB-2PWS2366-Q08",
            "originId": "SSB-2PWS2366",
            "destinationId": "SPARE-SSB-2PWS2366-Q08",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2476",
            "excelRow": 2473,
            "circuitRef": "SSB-2PWS3462-Q01",
            "name": "SSB-2PWS3462 → JBX-2PWS4032",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4032",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.205,
            "pKWe": 1.205,
            "qKVAr": 0.901146,
            "sKVA": 1.504689,
            "ibA": 6.542127,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2477",
            "excelRow": 2474,
            "circuitRef": "SSB-2PWS3462-Q02",
            "name": "SSB-2PWS3462 → JBX-2PWS4034",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4034",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2478",
            "excelRow": 2475,
            "circuitRef": "SSB-2PWS3462-Q03",
            "name": "SSB-2PWS3462 → JBX-2PWS4031",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4031",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.92,
            "pKWe": 1.92,
            "qKVAr": 1.44,
            "sKVA": 2.4,
            "ibA": 10.434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2479",
            "excelRow": 2476,
            "circuitRef": "SSB-2PWS3462-Q04",
            "name": "SSB-2PWS3462 → JBX-2PWS4039",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4039",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.32,
            "pKWe": 1.32,
            "qKVAr": 0.99,
            "sKVA": 1.65,
            "ibA": 7.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2480",
            "excelRow": 2477,
            "circuitRef": "SSB-2PWS3462-Q05",
            "name": "SSB-2PWS3462 → JBX-2PWS4018",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4018",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2481",
            "excelRow": 2478,
            "circuitRef": "SSB-2PWS3462-Q06",
            "name": "SSB-2PWS3462 → JBX-2PWS4029",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4029",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2482",
            "excelRow": 2479,
            "circuitRef": "SSB-2PWS3462-Q07",
            "name": "SSB-2PWS3462 → JBX-2PWS4021",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.8,
            "pKWe": 1.8,
            "qKVAr": 1.35,
            "sKVA": 2.25,
            "ibA": 9.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2483",
            "excelRow": 2480,
            "circuitRef": "SSB-2PWS3462-Q08",
            "name": "SSB-2PWS3462 → JBX-2PWS4030",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4030",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.92,
            "pKWe": 1.92,
            "qKVAr": 1.44,
            "sKVA": 2.4,
            "ibA": 10.434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2484",
            "excelRow": 2481,
            "circuitRef": "SSB-2PWS3462-Q09",
            "name": "SSB-2PWS3462 → JBX-2PWS4027",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4027",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.5,
            "pKWe": 1.5,
            "qKVAr": 1.125,
            "sKVA": 1.875,
            "ibA": 8.152174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2485",
            "excelRow": 2482,
            "circuitRef": "SSB-2PWS3462-Q10",
            "name": "SSB-2PWS3462 → JBX-2PWS4028",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4028",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 6.521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2486",
            "excelRow": 2483,
            "circuitRef": "SSB-2PWS3462-Q11",
            "name": "SSB-2PWS3462 → JBX-2PWS4015",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.62,
            "pKWe": 1.62,
            "qKVAr": 1.215,
            "sKVA": 2.025,
            "ibA": 8.804348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2487",
            "excelRow": 2484,
            "circuitRef": "SSB-2PWS3462-Q12",
            "name": "SSB-2PWS3462 → JBX-2PWS4004",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.4,
            "pKWe": 2.4,
            "qKVAr": 1.8,
            "sKVA": 3,
            "ibA": 13.043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2488",
            "excelRow": 2485,
            "circuitRef": "SSB-2PWS3462-Q13",
            "name": "SSB-2PWS3462 → JBX-2PWS4009",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.5,
            "pKWe": 1.5,
            "qKVAr": 1.125,
            "sKVA": 1.875,
            "ibA": 8.152174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2489",
            "excelRow": 2486,
            "circuitRef": "SSB-2PWS3462-Q14",
            "name": "SSB-2PWS3462 → JBX-2PWS4013",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4013",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.32,
            "pKWe": 1.32,
            "qKVAr": 0.99,
            "sKVA": 1.65,
            "ibA": 7.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2490",
            "excelRow": 2487,
            "circuitRef": "SSB-2PWS3462-Q15",
            "name": "SSB-2PWS3462 → JBX-2PWS4010",
            "originId": "SSB-2PWS3462",
            "destinationId": "JBX-2PWS4010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.1,
            "pKWe": 2.1,
            "qKVAr": 1.575,
            "sKVA": 2.625,
            "ibA": 11.413043,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2491",
            "excelRow": 2488,
            "circuitRef": "SSB-2PWS3462-Q16",
            "name": "SSB-2PWS3462 → SPARE-SSB-2PWS3462-Q16",
            "originId": "SSB-2PWS3462",
            "destinationId": "SPARE-SSB-2PWS3462-Q16",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2492",
            "excelRow": 2489,
            "circuitRef": "SSB-2PWS3462-Q17",
            "name": "SSB-2PWS3462 → SPARE-SSB-2PWS3462-Q17",
            "originId": "SSB-2PWS3462",
            "destinationId": "SPARE-SSB-2PWS3462-Q17",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2493",
            "excelRow": 2490,
            "circuitRef": "SSB-2PWS3462-Q18",
            "name": "SSB-2PWS3462 → SPARE-SSB-2PWS3462-Q18",
            "originId": "SSB-2PWS3462",
            "destinationId": "SPARE-SSB-2PWS3462-Q18",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2494",
            "excelRow": 1805,
            "circuitRef": "SSB-2PWS2364-Q01",
            "name": "SSB-2PWS2364 → SKT-2PWS3205",
            "originId": "SSB-2PWS2364",
            "destinationId": "SKT-2PWS3205",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 8.695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2495",
            "excelRow": 1806,
            "circuitRef": "SSB-2PWS2364-Q02",
            "name": "SSB-2PWS2364 → SKT-2PWS3202",
            "originId": "SSB-2PWS2364",
            "destinationId": "SKT-2PWS3202",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.123949,
            "sKVA": 0.235294,
            "ibA": 1.023018,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2496",
            "excelRow": 1807,
            "circuitRef": "SSB-2PWS2364-Q03",
            "name": "SSB-2PWS2364 → SKT-2PWS3204",
            "originId": "SSB-2PWS2364",
            "destinationId": "SKT-2PWS3204",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 8.695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2497",
            "excelRow": 1808,
            "circuitRef": "SSB-2PWS2364-Q04",
            "name": "SSB-2PWS2364 → BAM-FSFE0003",
            "originId": "SSB-2PWS2364",
            "destinationId": "BAM-FSFE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.3,
            "pKWe": 1.3,
            "qKVAr": 0,
            "sKVA": 1.3,
            "ibA": 5.652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2498",
            "excelRow": 1809,
            "circuitRef": "SSB-2PWS2364-Q05",
            "name": "SSB-2PWS2364 → BAM-FSFE0005",
            "originId": "SSB-2PWS2364",
            "destinationId": "BAM-FSFE0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.309872,
            "sKVA": 0.588235,
            "ibA": 2.557545,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2499",
            "excelRow": 1810,
            "circuitRef": "SSB-2PWS2364-Q06",
            "name": "SSB-2PWS2364 → SKT-2PWS3210",
            "originId": "SSB-2PWS2364",
            "destinationId": "SKT-2PWS3210",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.14,
            "pKWe": 2.14,
            "qKVAr": 0.703384,
            "sKVA": 2.252632,
            "ibA": 9.79405,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2500",
            "excelRow": 1811,
            "circuitRef": "SSB-2PWS2364-Q07",
            "name": "SSB-2PWS2364 → VEM-FSFE0001",
            "originId": "SSB-2PWS2364",
            "destinationId": "VEM-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 4.347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2501",
            "excelRow": 1812,
            "circuitRef": "SSB-2PWS2364-Q08",
            "name": "SSB-2PWS2364 → VEM-FSFE0011",
            "originId": "SSB-2PWS2364",
            "destinationId": "VEM-FSFE0011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 4.347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2502",
            "excelRow": 1813,
            "circuitRef": "SSB-2PWS2364-Q09",
            "name": "SSB-2PWS2364 → VEM-FSFE0012",
            "originId": "SSB-2PWS2364",
            "destinationId": "VEM-FSFE0012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.17,
            "pKWe": 0.17,
            "qKVAr": 0.105357,
            "sKVA": 0.2,
            "ibA": 0.869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2503",
            "excelRow": 1814,
            "circuitRef": "SSB-2PWS2364-Q10",
            "name": "SSB-2PWS2364 → SKT-2PWS3200",
            "originId": "SSB-2PWS2364",
            "destinationId": "SKT-2PWS3200",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.6,
            "pKWe": 1.6,
            "qKVAr": 0,
            "sKVA": 1.6,
            "ibA": 6.956522,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2504",
            "excelRow": 1815,
            "circuitRef": "SSB-2PWS2364-Q11",
            "name": "SSB-2PWS2364 → BRT-FSFE0005",
            "originId": "SSB-2PWS2364",
            "destinationId": "BRT-FSFE0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.1,
            "pKWe": 2.1,
            "qKVAr": 1.301463,
            "sKVA": 2.470588,
            "ibA": 10.741688,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2505",
            "excelRow": 1816,
            "circuitRef": "SSB-2PWS2364-Q12",
            "name": "SSB-2PWS2364 → BAM-FSFE0001",
            "originId": "SSB-2PWS2364",
            "destinationId": "BAM-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.3,
            "pKWe": 1.3,
            "qKVAr": 0.629619,
            "sKVA": 1.444444,
            "ibA": 6.280193,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2506",
            "excelRow": 1817,
            "circuitRef": "SSB-2PWS2364-Q13",
            "name": "SSB-2PWS2364 → SPARE-SSB-2PWS2364-Q13",
            "originId": "SSB-2PWS2364",
            "destinationId": "SPARE-SSB-2PWS2364-Q13",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2507",
            "excelRow": 1818,
            "circuitRef": "SSB-2PWS2364-Q14",
            "name": "SSB-2PWS2364 → VEM-FSFE0009",
            "originId": "SSB-2PWS2364",
            "destinationId": "VEM-FSFE0009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 4.347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2508",
            "excelRow": 1819,
            "circuitRef": "SSB-2PWS2364-Q15",
            "name": "SSB-2PWS2364 → VEM-FSFE0003",
            "originId": "SSB-2PWS2364",
            "destinationId": "VEM-FSFE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 4.347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2509",
            "excelRow": 1820,
            "circuitRef": "SSB-2PWS2364-Q16",
            "name": "SSB-2PWS2364 → VEM-FSFE0004",
            "originId": "SSB-2PWS2364",
            "destinationId": "VEM-FSFE0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.17,
            "pKWe": 0.17,
            "qKVAr": 0.105357,
            "sKVA": 0.2,
            "ibA": 0.869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-2510",
            "excelRow": 1821,
            "circuitRef": "SSB-2PWS2364-Q17",
            "name": "SSB-2PWS2364 → SPARE-SSB-2PWS2364-Q17",
            "originId": "SSB-2PWS2364",
            "destinationId": "SPARE-SSB-2PWS2364-Q17",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-2511",
            "excelRow": 1822,
            "circuitRef": "SSB-2PWS2364-Q18",
            "name": "SSB-2PWS2364 → SPARE-SSB-2PWS2364-Q18",
            "originId": "SSB-2PWS2364",
            "destinationId": "SPARE-SSB-2PWS2364-Q18",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-001",
            "excelRow": 20,
            "circuitRef": "SSB-1PWS1130-INS320",
            "name": "SSB-1PWS1130 → BUS-SSB-1PWS1130",
            "originId": "SSB-1PWS1130",
            "destinationId": "BUS-SSB-1PWS1130",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 320",
            "protectionModel": "INS 320",
            "protectionCurrentA": 320,
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-115-002",
            "excelRow": 84,
            "circuitRef": "SSB-1PWS2230-INS320",
            "name": "SSB-1PWS2230 → BUS-SSB-1PWS2230",
            "originId": "SSB-1PWS2230",
            "destinationId": "BUS-SSB-1PWS2230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 320",
            "protectionModel": "INS 320",
            "protectionCurrentA": 320,
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-115-003",
            "excelRow": 301,
            "circuitRef": "SSB-1PWS3430-INS100",
            "name": "SSB-1PWS3430 → BUS-SSB-1PWS3430",
            "originId": "SSB-1PWS3430",
            "destinationId": "BUS-SSB-1PWS3430",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-115-004",
            "excelRow": 424,
            "circuitRef": "SSB-1PWS4630-INS100",
            "name": "SSB-1PWS4630 → BUS-SSB-1PWS4630",
            "originId": "SSB-1PWS4630",
            "destinationId": "BUS-SSB-1PWS4630",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-115-005",
            "excelRow": 55,
            "circuitRef": "SSB-1PWS2201-INS160",
            "name": "SSB-1PWS2201 → BUS-SSB-1PWS2201",
            "originId": "SSB-1PWS2201",
            "destinationId": "BUS-SSB-1PWS2201",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-115-006",
            "excelRow": 139,
            "circuitRef": "SSB-1PWS2231-INS320",
            "name": "SSB-1PWS2231 → BUS-SSB-1PWS2231",
            "originId": "SSB-1PWS2231",
            "destinationId": "BUS-SSB-1PWS2231",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 320",
            "protectionModel": "INS 320",
            "protectionCurrentA": 320,
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-115-007",
            "excelRow": 177,
            "circuitRef": "SSB-1PWS2232-INS80",
            "name": "SSB-1PWS2232 → BUS-SSB-1PWS2232",
            "originId": "SSB-1PWS2232",
            "destinationId": "BUS-SSB-1PWS2232",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-115-008",
            "excelRow": 206,
            "circuitRef": "SSB-1PWS2430-INS160",
            "name": "SSB-1PWS2430 → BUS-SSB-1PWS2430",
            "originId": "SSB-1PWS2430",
            "destinationId": "BUS-SSB-1PWS2430",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-115-009",
            "excelRow": 241,
            "circuitRef": "SSB-1PWS2301-INS160",
            "name": "SSB-1PWS2301 → BUS-SSB-1PWS2301",
            "originId": "SSB-1PWS2301",
            "destinationId": "BUS-SSB-1PWS2301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-115-010",
            "excelRow": 272,
            "circuitRef": "SSB-1PWS2330-INS80",
            "name": "SSB-1PWS2330 → BUS-SSB-1PWS2330",
            "originId": "SSB-1PWS2330",
            "destinationId": "BUS-SSB-1PWS2330",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-115-011",
            "excelRow": 394,
            "circuitRef": "SSB-1PWS4532-INS80",
            "name": "SSB-1PWS4532 → BUS-SSB-1PWS4532",
            "originId": "SSB-1PWS4532",
            "destinationId": "BUS-SSB-1PWS4532",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-115-012",
            "excelRow": 330,
            "circuitRef": "SSB-1PWS4501-INS160",
            "name": "SSB-1PWS4501 → BUS-SSB-1PWS4501",
            "originId": "SSB-1PWS4501",
            "destinationId": "BUS-SSB-1PWS4501",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-115-013",
            "excelRow": 363,
            "circuitRef": "SSB-1PWS4530-INS160",
            "name": "SSB-1PWS4530 → BUS-SSB-1PWS4530",
            "originId": "SSB-1PWS4530",
            "destinationId": "BUS-SSB-1PWS4530",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "115",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-115-014",
            "excelRow": 11,
            "circuitRef": "TRF-4PWS1130-01",
            "name": "TRF-4PWS1130 → SSB-1PWS1130",
            "originId": "TRF-4PWS1130",
            "destinationId": "SSB-1PWS1130",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 320",
            "protectionCurrentA": 320,
            "pnKW": 40,
            "pKWe": null,
            "qKVAr": 30,
            "sKVA": 50,
            "ibA": 251.021856,
            "voltage": "115",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-015",
            "excelRow": 75,
            "circuitRef": "TRF-4PWS2230-01",
            "name": "TRF-4PWS2230 → SSB-1PWS2230",
            "originId": "TRF-4PWS2230",
            "destinationId": "SSB-1PWS2230",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 320",
            "protectionCurrentA": 320,
            "pnKW": 48,
            "pKWe": null,
            "qKVAr": 36,
            "sKVA": 60,
            "ibA": 301.226227,
            "voltage": "115",
            "parallelCables": 2,
            "cableSection": "95",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-016",
            "excelRow": 292,
            "circuitRef": "TRF-4PWS3430-01",
            "name": "TRF-4PWS3430 → SSB-1PWS3430",
            "originId": "TRF-4PWS3430",
            "destinationId": "SSB-1PWS3430",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "pnKW": 12,
            "pKWe": null,
            "qKVAr": 9,
            "sKVA": 15,
            "ibA": 75.306557,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-017",
            "excelRow": 415,
            "circuitRef": "TRF-4PWS4630-01",
            "name": "TRF-4PWS4630 → SSB-1PWS4630",
            "originId": "TRF-4PWS4630",
            "destinationId": "SSB-1PWS4630",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "pnKW": 12,
            "pKWe": null,
            "qKVAr": 9,
            "sKVA": 15,
            "ibA": 75.306557,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-018",
            "excelRow": 46,
            "circuitRef": "TRF-4PWS2201-01",
            "name": "TRF-4PWS2201 → SSB-1PWS2201",
            "originId": "TRF-4PWS2201",
            "destinationId": "SSB-1PWS2201",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "S01",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "pnKW": 18,
            "pKWe": null,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 112.959835,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-019",
            "excelRow": 130,
            "circuitRef": "TRF-4PWS2231-01",
            "name": "TRF-4PWS2231 → SSB-1PWS2231",
            "originId": "TRF-4PWS2231",
            "destinationId": "SSB-1PWS2231",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 320",
            "protectionCurrentA": 320,
            "pnKW": 40,
            "pKWe": null,
            "qKVAr": 30,
            "sKVA": 50,
            "ibA": 251.021856,
            "voltage": "115",
            "parallelCables": 2,
            "cableSection": "95",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-020",
            "excelRow": 168,
            "circuitRef": "TRF-4PWS2232-01",
            "name": "TRF-4PWS2232 → SSB-1PWS2232",
            "originId": "TRF-4PWS2232",
            "destinationId": "SSB-1PWS2232",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "pnKW": 6,
            "pKWe": null,
            "qKVAr": 4.5,
            "sKVA": 7.5,
            "ibA": 37.653278,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-021",
            "excelRow": 197,
            "circuitRef": "TRF-4PWS2430-01",
            "name": "TRF-4PWS2430 → SSB-1PWS2430",
            "originId": "TRF-4PWS2430",
            "destinationId": "SSB-1PWS2430",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "pnKW": 24,
            "pKWe": null,
            "qKVAr": 18,
            "sKVA": 30,
            "ibA": 150.613114,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-022",
            "excelRow": 232,
            "circuitRef": "TRF-4PWS2301-01",
            "name": "TRF-4PWS2301 → SSB-1PWS2301",
            "originId": "TRF-4PWS2301",
            "destinationId": "SSB-1PWS2301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "S01",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "pnKW": 18,
            "pKWe": null,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 112.959835,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-023",
            "excelRow": 263,
            "circuitRef": "TRF-4PWS2330-01",
            "name": "TRF-4PWS2330 → SSB-1PWS2330",
            "originId": "TRF-4PWS2330",
            "destinationId": "SSB-1PWS2330",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "pnKW": 12,
            "pKWe": null,
            "qKVAr": 9,
            "sKVA": 15,
            "ibA": 75.306557,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-024",
            "excelRow": 385,
            "circuitRef": "TRF-4PWS4532-01",
            "name": "TRF-4PWS4532 → SSB-1PWS4532",
            "originId": "TRF-4PWS4532",
            "destinationId": "SSB-1PWS4532",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 6,
            "pKWe": 6,
            "qKVAr": 4.5,
            "sKVA": 7.5,
            "ibA": 37.653278,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-025",
            "excelRow": 321,
            "circuitRef": "TRF-4PWS4501-01",
            "name": "TRF-4PWS4501 → SSB-1PWS4501",
            "originId": "TRF-4PWS4501",
            "destinationId": "SSB-1PWS4501",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "S01",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "pnKW": 18,
            "pKWe": null,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 112.959835,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-026",
            "excelRow": 354,
            "circuitRef": "TRF-4PWS4530-01",
            "name": "TRF-4PWS4530 → SSB-1PWS4530",
            "originId": "TRF-4PWS4530",
            "destinationId": "SSB-1PWS4530",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "pnKW": 24,
            "pKWe": null,
            "qKVAr": 18,
            "sKVA": 30,
            "ibA": 150.613114,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-027",
            "excelRow": 23,
            "circuitRef": "SSB-1PWS1130-Q01",
            "name": "SSB-1PWS1130 → PWC-GUNS0001",
            "originId": "SSB-1PWS1130",
            "destinationId": "PWC-GUNS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NSXm 160 B TMD - 160D",
            "protectionCurrentA": 160,
            "pnKW": 16,
            "pKWe": 16,
            "qKVAr": 12,
            "sKVA": 20,
            "ibA": 100.408742,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-028",
            "excelRow": 24,
            "circuitRef": "SSB-1PWS1130-Q02",
            "name": "SSB-1PWS1130 → LCH-VLSY0001",
            "originId": "SSB-1PWS1130",
            "destinationId": "LCH-VLSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 3.9,
            "pKWe": 3.9,
            "qKVAr": 1.661393,
            "sKVA": 4.23913,
            "ibA": 21.282288,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "42",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-029",
            "excelRow": 25,
            "circuitRef": "SSB-1PWS1130-Q03",
            "name": "SSB-1PWS1130 → VLC-VLSY0002",
            "originId": "SSB-1PWS1130",
            "destinationId": "VLC-VLSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.743693,
            "sKVA": 1.411765,
            "ibA": 12.276215,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "12",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-030",
            "excelRow": 26,
            "circuitRef": "SSB-1PWS1130-Q04",
            "name": "SSB-1PWS1130 → JBX-1PWS1001",
            "originId": "SSB-1PWS1130",
            "destinationId": "JBX-1PWS1001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 0.8,
            "pKWe": 0.8,
            "qKVAr": 0.6,
            "sKVA": 1,
            "ibA": 8.695652,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-031",
            "excelRow": 27,
            "circuitRef": "SSB-1PWS1130-Q05",
            "name": "SSB-1PWS1130 → JBX-1PWS1001",
            "originId": "SSB-1PWS1130",
            "destinationId": "JBX-1PWS1001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 0.8,
            "pKWe": 0.8,
            "qKVAr": 0.6,
            "sKVA": 1,
            "ibA": 8.695652,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-032",
            "excelRow": 28,
            "circuitRef": "SSB-1PWS1130-Q06",
            "name": "SSB-1PWS1130 → LCH-VLSY0001",
            "originId": "SSB-1PWS1130",
            "destinationId": "LCH-VLSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.44,
            "pKWe": 0.44,
            "qKVAr": 0,
            "sKVA": 0.44,
            "ibA": 3.826087,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "42",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-033",
            "excelRow": 29,
            "circuitRef": "SSB-1PWS1130-Q07",
            "name": "SSB-1PWS1130 → LCH-VLSY0001",
            "originId": "SSB-1PWS1130",
            "destinationId": "LCH-VLSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.22,
            "pKWe": 0.22,
            "qKVAr": 0,
            "sKVA": 0.22,
            "ibA": 1.913043,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "42",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-034",
            "excelRow": 30,
            "circuitRef": "SSB-1PWS1130-Q08",
            "name": "SSB-1PWS1130 → RCK-GUNS0003",
            "originId": "SSB-1PWS1130",
            "destinationId": "RCK-GUNS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 17.391304,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-035",
            "excelRow": 31,
            "circuitRef": "SSB-1PWS1130-Q09",
            "name": "SSB-1PWS1130 → ITU-GUNS0001",
            "originId": "SSB-1PWS1130",
            "destinationId": "ITU-GUNS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0.328684,
            "sKVA": 1.052632,
            "ibA": 9.153318,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "31",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-036",
            "excelRow": 32,
            "circuitRef": "SSB-1PWS1130-Q10",
            "name": "SSB-1PWS1130 → CTP-WWDS1001",
            "originId": "SSB-1PWS1130",
            "destinationId": "CTP-WWDS1001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.195,
            "pKWe": 0.195,
            "qKVAr": 0,
            "sKVA": 0.195,
            "ibA": 1.695652,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-037",
            "excelRow": 33,
            "circuitRef": "SSB-1PWS1130-Q11",
            "name": "SSB-1PWS1130 → SPARE-SSB-1PWS1130-Q11",
            "originId": "SSB-1PWS1130",
            "destinationId": "SPARE-SSB-1PWS1130-Q11",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-038",
            "excelRow": 34,
            "circuitRef": "SSB-1PWS1130-Q12",
            "name": "SSB-1PWS1130 → SPARE-SSB-1PWS1130-Q12",
            "originId": "SSB-1PWS1130",
            "destinationId": "SPARE-SSB-1PWS1130-Q12",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-039",
            "excelRow": 87,
            "circuitRef": "SSB-1PWS2230-Q01",
            "name": "SSB-1PWS2230 → JBX-1PWS2002",
            "originId": "SSB-1PWS2230",
            "destinationId": "JBX-1PWS2002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 1.69,
            "pKWe": 1.69,
            "qKVAr": 1.047368,
            "sKVA": 1.988235,
            "ibA": 9.98181,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-3PX"
        },
        {
            "id": "abt-115-040",
            "excelRow": 88,
            "circuitRef": "SSB-1PWS2230-Q02",
            "name": "SSB-1PWS2230 → PWP-IRST0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "PWP-IRST0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 6.03,
            "pKWe": 6.03,
            "qKVAr": 2.920462,
            "sKVA": 6.7,
            "ibA": 33.636929,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-041",
            "excelRow": 89,
            "circuitRef": "SSB-1PWS2230-Q03",
            "name": "SSB-1PWS2230 → PWP-IRST0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "PWP-IRST0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 3.15,
            "pKWe": 3.15,
            "qKVAr": 1.525615,
            "sKVA": 3.5,
            "ibA": 30.434783,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-042",
            "excelRow": 90,
            "circuitRef": "SSB-1PWS2230-Q04",
            "name": "SSB-1PWS2230 → PWP-IRST0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "PWP-IRST0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 3.15,
            "pKWe": 3.15,
            "qKVAr": 1.525615,
            "sKVA": 3.5,
            "ibA": 30.434783,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-043",
            "excelRow": 91,
            "circuitRef": "SSB-1PWS2230-Q05",
            "name": "SSB-1PWS2230 → PWP-IRST0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "PWP-IRST0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 50D",
            "protectionCurrentA": 50,
            "pnKW": 4.05,
            "pKWe": 4.05,
            "qKVAr": 1.961505,
            "sKVA": 4.5,
            "ibA": 39.130435,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-044",
            "excelRow": 92,
            "circuitRef": "SSB-1PWS2230-Q06",
            "name": "SSB-1PWS2230 → PWP-CEWS0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "PWP-CEWS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 50D",
            "protectionCurrentA": 50,
            "pnKW": 4.75,
            "pKWe": 4.75,
            "qKVAr": 1.561249,
            "sKVA": 5,
            "ibA": 43.478261,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-045",
            "excelRow": 93,
            "circuitRef": "SSB-1PWS2230-Q07",
            "name": "SSB-1PWS2230 → JBX-1PWS2003",
            "originId": "SSB-1PWS2230",
            "destinationId": "JBX-1PWS2003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 1.6,
            "pKWe": 1.6,
            "qKVAr": 1.497966,
            "sKVA": 2.191781,
            "ibA": 19.058964,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-046",
            "excelRow": 94,
            "circuitRef": "SSB-1PWS2230-Q08",
            "name": "SSB-1PWS2230 → RCK-GFCS0003",
            "originId": "SSB-1PWS2230",
            "destinationId": "RCK-GFCS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 2.07,
            "pKWe": 2.07,
            "qKVAr": 1.002547,
            "sKVA": 2.3,
            "ibA": 20,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "14",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-047",
            "excelRow": 95,
            "circuitRef": "SSB-1PWS2230-Q09",
            "name": "SSB-1PWS2230 → CTP-WWDS2004",
            "originId": "SSB-1PWS2230",
            "destinationId": "CTP-WWDS2004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.195,
            "pKWe": 0.195,
            "qKVAr": 0,
            "sKVA": 0.195,
            "ibA": 1.695652,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-048",
            "excelRow": 96,
            "circuitRef": "SSB-1PWS2230-Q10",
            "name": "SSB-1PWS2230 → RCK-GFCS0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "RCK-GFCS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.744,
            "pKWe": 0.744,
            "qKVAr": 0.106014,
            "sKVA": 0.751515,
            "ibA": 6.534914,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-049",
            "excelRow": 97,
            "circuitRef": "SSB-1PWS2230-Q11",
            "name": "SSB-1PWS2230 → PTR-CSSE0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "PTR-CSSE0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.57,
            "pKWe": 0.57,
            "qKVAr": 0.353254,
            "sKVA": 0.670588,
            "ibA": 5.831202,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "14",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-050",
            "excelRow": 98,
            "circuitRef": "SSB-1PWS2230-Q12",
            "name": "SSB-1PWS2230 → CTP-WWDS2003",
            "originId": "SSB-1PWS2230",
            "destinationId": "CTP-WWDS2003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.52,
            "pKWe": 0.52,
            "qKVAr": 0,
            "sKVA": 0.52,
            "ibA": 4.521739,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-051",
            "excelRow": 99,
            "circuitRef": "SSB-1PWS2230-Q13",
            "name": "SSB-1PWS2230 → PTR-CSSE0002",
            "originId": "SSB-1PWS2230",
            "destinationId": "PTR-CSSE0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.57,
            "pKWe": 0.57,
            "qKVAr": 0.353254,
            "sKVA": 0.670588,
            "ibA": 5.831202,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "30",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-052",
            "excelRow": 100,
            "circuitRef": "SSB-1PWS2230-Q14",
            "name": "SSB-1PWS2230 → TBX-VLSY0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "TBX-VLSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0.247898,
            "sKVA": 0.470588,
            "ibA": 4.092072,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "23",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-053",
            "excelRow": 101,
            "circuitRef": "SSB-1PWS2230-Q15",
            "name": "SSB-1PWS2230 → TEE-CSSE0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "TEE-CSSE0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0,
            "sKVA": 0.15,
            "ibA": 1.304348,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-054",
            "excelRow": 102,
            "circuitRef": "SSB-1PWS2230-Q16",
            "name": "SSB-1PWS2230 → CTP-WWDS2005",
            "originId": "SSB-1PWS2230",
            "destinationId": "CTP-WWDS2005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.52,
            "pKWe": 0.52,
            "qKVAr": 0,
            "sKVA": 0.52,
            "ibA": 4.521739,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-055",
            "excelRow": 103,
            "circuitRef": "SSB-1PWS2230-Q17",
            "name": "SSB-1PWS2230 → CUN-CSSE0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "CUN-CSSE0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.23,
            "pKWe": 0.23,
            "qKVAr": 0.142541,
            "sKVA": 0.270588,
            "ibA": 2.352941,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "30",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-056",
            "excelRow": 104,
            "circuitRef": "SSB-1PWS2230-Q18",
            "name": "SSB-1PWS2230 → JBX-1PWS2004",
            "originId": "SSB-1PWS2230",
            "destinationId": "JBX-1PWS2004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 1.55,
            "pKWe": 1.55,
            "qKVAr": 0.750699,
            "sKVA": 1.722222,
            "ibA": 14.975845,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-057",
            "excelRow": 105,
            "circuitRef": "SSB-1PWS2230-Q19",
            "name": "SSB-1PWS2230 → JBX-1PWS2005",
            "originId": "SSB-1PWS2230",
            "destinationId": "JBX-1PWS2005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 1.55,
            "pKWe": 1.55,
            "qKVAr": 0.750699,
            "sKVA": 1.722222,
            "ibA": 14.975845,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-058",
            "excelRow": 106,
            "circuitRef": "SSB-1PWS2230-Q20",
            "name": "SSB-1PWS2230 → UPS-HMSS0002",
            "originId": "SSB-1PWS2230",
            "destinationId": "UPS-HMSS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.8,
            "pKWe": 0.990222,
            "qKVAr": 0.742666,
            "sKVA": 1.237777,
            "ibA": 10.763278,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-059",
            "excelRow": 109,
            "circuitRef": "SSB-1PWS2230-Q21",
            "name": "SSB-1PWS2230 → JBX-TLSY0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "JBX-TLSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.575,
            "pKWe": 0.575,
            "qKVAr": 0,
            "sKVA": 0.575,
            "ibA": 5,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "20",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-060",
            "excelRow": 110,
            "circuitRef": "SSB-1PWS2230-Q22",
            "name": "SSB-1PWS2230 → CSL-CEWS0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "CSL-CEWS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.375,
            "sKVA": 0.625,
            "ibA": 5.434783,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-061",
            "excelRow": 111,
            "circuitRef": "SSB-1PWS2230-Q23",
            "name": "SSB-1PWS2230 → CSL-REWS0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "CSL-REWS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.309872,
            "sKVA": 0.588235,
            "ibA": 5.11509,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-062",
            "excelRow": 112,
            "circuitRef": "SSB-1PWS2230-Q24",
            "name": "SSB-1PWS2230 → RCU-TCMS0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "RCU-TCMS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.034198,
            "sKVA": 0.242424,
            "ibA": 2.108037,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "23",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-063",
            "excelRow": 113,
            "circuitRef": "SSB-1PWS2230-Q25",
            "name": "SSB-1PWS2230 → PTR-CSSE0003",
            "originId": "SSB-1PWS2230",
            "destinationId": "PTR-CSSE0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.57,
            "pKWe": 0.57,
            "qKVAr": 0.353254,
            "sKVA": 0.670588,
            "ibA": 5.831202,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "23",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-064",
            "excelRow": 114,
            "circuitRef": "SSB-1PWS2230-Q26",
            "name": "SSB-1PWS2230 → SPARE-SSB-1PWS2230-Q26",
            "originId": "SSB-1PWS2230",
            "destinationId": "SPARE-SSB-1PWS2230-Q26",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-065",
            "excelRow": 115,
            "circuitRef": "SSB-1PWS2230-Q27",
            "name": "SSB-1PWS2230 → SPARE-SSB-1PWS2230-Q27",
            "originId": "SSB-1PWS2230",
            "destinationId": "SPARE-SSB-1PWS2230-Q27",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-066",
            "excelRow": 116,
            "circuitRef": "SSB-1PWS2230-Q28",
            "name": "SSB-1PWS2230 → CSL-IRST0001",
            "originId": "SSB-1PWS2230",
            "destinationId": "CSL-IRST0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0.193729,
            "sKVA": 0.444444,
            "ibA": 3.864734,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "23",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-067",
            "excelRow": 117,
            "circuitRef": "SSB-1PWS2230-Q29",
            "name": "SSB-1PWS2230 → SPARE-SSB-1PWS2230-Q29",
            "originId": "SSB-1PWS2230",
            "destinationId": "SPARE-SSB-1PWS2230-Q29",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-068",
            "excelRow": 118,
            "circuitRef": "SSB-1PWS2230-Q30",
            "name": "SSB-1PWS2230 → SPARE-SSB-1PWS2230-Q30",
            "originId": "SSB-1PWS2230",
            "destinationId": "SPARE-SSB-1PWS2230-Q30",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-069",
            "excelRow": 304,
            "circuitRef": "SSB-1PWS3430-Q01",
            "name": "SSB-1PWS3430 → JBX-1PWS4001",
            "originId": "SSB-1PWS3430",
            "destinationId": "JBX-1PWS4001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N -25D",
            "protectionCurrentA": 25,
            "pnKW": 2.23,
            "pKWe": 2.23,
            "qKVAr": 0,
            "sKVA": 2.23,
            "ibA": 19.391304,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-070",
            "excelRow": 305,
            "circuitRef": "SSB-1PWS3430-Q02",
            "name": "SSB-1PWS3430 → SPARE-SSB-1PWS3430-Q02",
            "originId": "SSB-1PWS3430",
            "destinationId": "SPARE-SSB-1PWS3430-Q02",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-071",
            "excelRow": 306,
            "circuitRef": "SSB-1PWS3430-Q03",
            "name": "SSB-1PWS3430 → CTP-TLSY0001",
            "originId": "SSB-1PWS3430",
            "destinationId": "CTP-TLSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.58,
            "pKWe": 0.58,
            "qKVAr": 0.190637,
            "sKVA": 0.610526,
            "ibA": 5.308924,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "33",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-072",
            "excelRow": 307,
            "circuitRef": "SSB-1PWS3430-Q04",
            "name": "SSB-1PWS3430 → CTP-WWDS3001",
            "originId": "SSB-1PWS3430",
            "destinationId": "CTP-WWDS3001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.585,
            "pKWe": 0.585,
            "qKVAr": 0,
            "sKVA": 0.585,
            "ibA": 5.086957,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-073",
            "excelRow": 308,
            "circuitRef": "SSB-1PWS3430-Q05",
            "name": "SSB-1PWS3430 → SPARE-SSB-1PWS3430-Q05",
            "originId": "SSB-1PWS3430",
            "destinationId": "SPARE-SSB-1PWS3430-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-074",
            "excelRow": 309,
            "circuitRef": "SSB-1PWS3430-Q06",
            "name": "SSB-1PWS3430 → SPARE-SSB-1PWS3430-Q06",
            "originId": "SSB-1PWS3430",
            "destinationId": "SPARE-SSB-1PWS3430-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-075",
            "excelRow": 427,
            "circuitRef": "SSB-1PWS4630-Q01",
            "name": "SSB-1PWS4630 → HPU-VDSS0001",
            "originId": "SSB-1PWS4630",
            "destinationId": "HPU-VDSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 2.16,
            "pKWe": 2.16,
            "qKVAr": 1.046136,
            "sKVA": 2.4,
            "ibA": 20.869565,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-076",
            "excelRow": 428,
            "circuitRef": "SSB-1PWS4630-Q02",
            "name": "SSB-1PWS4630 → SKT-VDSS0001",
            "originId": "SSB-1PWS4630",
            "destinationId": "SKT-VDSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0.087178,
            "sKVA": 0.2,
            "ibA": 1.73913,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-077",
            "excelRow": 429,
            "circuitRef": "SSB-1PWS4630-Q03",
            "name": "SSB-1PWS4630 → XMT-VDSS0001",
            "originId": "SSB-1PWS4630",
            "destinationId": "XMT-VDSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.285,
            "pKWe": 0.285,
            "qKVAr": 0.093675,
            "sKVA": 0.3,
            "ibA": 2.608696,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-078",
            "excelRow": 430,
            "circuitRef": "SSB-1PWS4630-Q04",
            "name": "SSB-1PWS4630 → XMT-VDSS0002",
            "originId": "SSB-1PWS4630",
            "destinationId": "XMT-VDSS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.285,
            "pKWe": 0.285,
            "qKVAr": 0.093675,
            "sKVA": 0.3,
            "ibA": 2.608696,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-079",
            "excelRow": 431,
            "circuitRef": "SSB-1PWS4630-Q05",
            "name": "SSB-1PWS4630 → WIC-TCMS0001",
            "originId": "SSB-1PWS4630",
            "destinationId": "WIC-TCMS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.071246,
            "sKVA": 0.505051,
            "ibA": 4.391744,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-080",
            "excelRow": 432,
            "circuitRef": "SSB-1PWS4630-Q06",
            "name": "SSB-1PWS4630 → XMT-TCMS0001",
            "originId": "SSB-1PWS4630",
            "destinationId": "XMT-TCMS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3675,
            "pKWe": 0.3675,
            "qKVAr": 0.052366,
            "sKVA": 0.371212,
            "ibA": 3.227931,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-081",
            "excelRow": 433,
            "circuitRef": "SSB-1PWS4630-Q07",
            "name": "SSB-1PWS4630 → XMT-TCMS0001",
            "originId": "SSB-1PWS4630",
            "destinationId": "XMT-TCMS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3675,
            "pKWe": 0.3675,
            "qKVAr": 0.052366,
            "sKVA": 0.371212,
            "ibA": 3.227931,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-082",
            "excelRow": 434,
            "circuitRef": "SSB-1PWS4630-Q08",
            "name": "SSB-1PWS4630 → XMT-TCMS0001",
            "originId": "SSB-1PWS4630",
            "destinationId": "XMT-TCMS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3675,
            "pKWe": 0.3675,
            "qKVAr": 0.052366,
            "sKVA": 0.371212,
            "ibA": 3.227931,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-083",
            "excelRow": 435,
            "circuitRef": "SSB-1PWS4630-Q09",
            "name": "SSB-1PWS4630 → XMT-TCMS0001",
            "originId": "SSB-1PWS4630",
            "destinationId": "XMT-TCMS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3675,
            "pKWe": 0.3675,
            "qKVAr": 0.052366,
            "sKVA": 0.371212,
            "ibA": 3.227931,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-084",
            "excelRow": 436,
            "circuitRef": "SSB-1PWS4630-Q10",
            "name": "SSB-1PWS4630 → CTP-WWDS4001",
            "originId": "SSB-1PWS4630",
            "destinationId": "CTP-WWDS4001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.585,
            "pKWe": 0.585,
            "qKVAr": 0,
            "sKVA": 0.585,
            "ibA": 5.086957,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-085",
            "excelRow": 437,
            "circuitRef": "SSB-1PWS4630-Q11",
            "name": "SSB-1PWS4630 → SPARE-SSB-1PWS4630-Q11",
            "originId": "SSB-1PWS4630",
            "destinationId": "SPARE-SSB-1PWS4630-Q11",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-086",
            "excelRow": 438,
            "circuitRef": "SSB-1PWS4630-Q12",
            "name": "SSB-1PWS4630 → SPARE-SSB-1PWS4630-Q12",
            "originId": "SSB-1PWS4630",
            "destinationId": "SPARE-SSB-1PWS4630-Q12",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-087",
            "excelRow": 58,
            "circuitRef": "SSB-1PWS2201-Q01",
            "name": "SSB-1PWS2201 → RCK-LINK0001",
            "originId": "SSB-1PWS2201",
            "destinationId": "RCK-LINK0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 4.292,
            "pKWe": 4.292,
            "qKVAr": 3.193937,
            "sKVA": 5.35,
            "ibA": 26.859339,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-088",
            "excelRow": 59,
            "circuitRef": "SSB-1PWS2201-Q02",
            "name": "SSB-1PWS2201 → JBX-1PWS2001",
            "originId": "SSB-1PWS2201",
            "destinationId": "JBX-1PWS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.96,
            "pKWe": 0.96,
            "qKVAr": 0.447815,
            "sKVA": 1.05931,
            "ibA": 9.211394,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-089",
            "excelRow": 60,
            "circuitRef": "SSB-1PWS2201-Q03",
            "name": "SSB-1PWS2201 → JBX-NVSL0001",
            "originId": "SSB-1PWS2201",
            "destinationId": "JBX-NVSL0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.25,
            "pKWe": 0.25,
            "qKVAr": 0.121081,
            "sKVA": 0.277778,
            "ibA": 2.415459,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-090",
            "excelRow": 61,
            "circuitRef": "SSB-1PWS2201-Q04",
            "name": "SSB-1PWS2201 → OUT-AISY0001",
            "originId": "SSB-1PWS2201",
            "destinationId": "OUT-AISY0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 1.630435,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-091",
            "excelRow": 62,
            "circuitRef": "SSB-1PWS2201-Q05",
            "name": "SSB-1PWS2201 → SPARE-SSB-1PWS2201-Q05",
            "originId": "SSB-1PWS2201",
            "destinationId": "SPARE-SSB-1PWS2201-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-092",
            "excelRow": 63,
            "circuitRef": "SSB-1PWS2201-Q06",
            "name": "SSB-1PWS2201 → SPARE-SSB-1PWS2201-Q06",
            "originId": "SSB-1PWS2201",
            "destinationId": "SPARE-SSB-1PWS2201-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-093",
            "excelRow": 142,
            "circuitRef": "SSB-1PWS2231-Q01",
            "name": "SSB-1PWS2231 → PSP-MFRS0002",
            "originId": "SSB-1PWS2231",
            "destinationId": "PSP-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.7,
            "pKWe": 0.7,
            "qKVAr": 0.525,
            "sKVA": 0.875,
            "ibA": 7.608696,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-094",
            "excelRow": 143,
            "circuitRef": "SSB-1PWS2231-Q02",
            "name": "SSB-1PWS2231 → PSP-MFRS0004",
            "originId": "SSB-1PWS2231",
            "destinationId": "PSP-MFRS0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.7,
            "pKWe": 0.7,
            "qKVAr": 0.525,
            "sKVA": 0.875,
            "ibA": 7.608696,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-095",
            "excelRow": 144,
            "circuitRef": "SSB-1PWS2231-Q03",
            "name": "SSB-1PWS2231 → PWP-IFFS0001",
            "originId": "SSB-1PWS2231",
            "destinationId": "PWP-IFFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 63D",
            "protectionCurrentA": 63,
            "pnKW": 5,
            "pKWe": 5,
            "qKVAr": 3.098722,
            "sKVA": 5.882353,
            "ibA": 51.150895,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "36",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-096",
            "excelRow": 145,
            "circuitRef": "SSB-1PWS2231-Q04",
            "name": "SSB-1PWS2231 → JBX-1PWS2008",
            "originId": "SSB-1PWS2231",
            "destinationId": "JBX-1PWS2008",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.978261,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-097",
            "excelRow": 146,
            "circuitRef": "SSB-1PWS2231-Q05",
            "name": "SSB-1PWS2231 → JBX-1PWS2009",
            "originId": "SSB-1PWS2231",
            "destinationId": "JBX-1PWS2009",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.978261,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-098",
            "excelRow": 147,
            "circuitRef": "SSB-1PWS2231-Q06",
            "name": "SSB-1PWS2231 → JBX-1PWS2010",
            "originId": "SSB-1PWS2231",
            "destinationId": "JBX-1PWS2010",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.978261,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-099",
            "excelRow": 148,
            "circuitRef": "SSB-1PWS2231-Q07",
            "name": "SSB-1PWS2231 → JBX-1PWS2011",
            "originId": "SSB-1PWS2231",
            "destinationId": "JBX-1PWS2011",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.978261,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-100",
            "excelRow": 149,
            "circuitRef": "SSB-1PWS2231-Q08",
            "name": "SSB-1PWS2231 → DSP-CCAS0001",
            "originId": "SSB-1PWS2231",
            "destinationId": "DSP-CCAS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.11,
            "pKWe": 0.11,
            "qKVAr": 0.053275,
            "sKVA": 0.122222,
            "ibA": 1.062802,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "22",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-101",
            "excelRow": 150,
            "circuitRef": "SSB-1PWS2231-Q09",
            "name": "SSB-1PWS2231 → DSP-CCAS0003",
            "originId": "SSB-1PWS2231",
            "destinationId": "DSP-CCAS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.11,
            "pKWe": 0.11,
            "qKVAr": 0.053275,
            "sKVA": 0.122222,
            "ibA": 1.062802,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "22",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-102",
            "excelRow": 151,
            "circuitRef": "SSB-1PWS2231-Q10",
            "name": "SSB-1PWS2231 → JBX-1PWS2012",
            "originId": "SSB-1PWS2231",
            "destinationId": "JBX-1PWS2012",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.978261,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-103",
            "excelRow": 152,
            "circuitRef": "SSB-1PWS2231-Q11",
            "name": "SSB-1PWS2231 → JBX-1PWS2013",
            "originId": "SSB-1PWS2231",
            "destinationId": "JBX-1PWS2013",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.978261,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-104",
            "excelRow": 153,
            "circuitRef": "SSB-1PWS2231-Q12",
            "name": "SSB-1PWS2231 → PAC-MFRS0002",
            "originId": "SSB-1PWS2231",
            "destinationId": "PAC-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.018592,
            "sKVA": 0.035294,
            "ibA": 0.306905,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-105",
            "excelRow": 154,
            "circuitRef": "SSB-1PWS2231-Q13",
            "name": "SSB-1PWS2231 → PAD-MFRS0002",
            "originId": "SSB-1PWS2231",
            "destinationId": "PAD-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.018592,
            "sKVA": 0.035294,
            "ibA": 0.306905,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-106",
            "excelRow": 155,
            "circuitRef": "SSB-1PWS2231-Q14",
            "name": "SSB-1PWS2231 → SPARE-SSB-1PWS2231-Q14",
            "originId": "SSB-1PWS2231",
            "destinationId": "SPARE-SSB-1PWS2231-Q14",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-107",
            "excelRow": 156,
            "circuitRef": "SSB-1PWS2231-Q15",
            "name": "SSB-1PWS2231 → SPARE-SSB-1PWS2231-Q15",
            "originId": "SSB-1PWS2231",
            "destinationId": "SPARE-SSB-1PWS2231-Q15",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-108",
            "excelRow": 180,
            "circuitRef": "SSB-1PWS2232-Q01",
            "name": "SSB-1PWS2232 → AGR-FCSY0001",
            "originId": "SSB-1PWS2232",
            "destinationId": "AGR-FCSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 1.239489,
            "sKVA": 2.352941,
            "ibA": 11.812793,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-109",
            "excelRow": 181,
            "circuitRef": "SSB-1PWS2232-Q02",
            "name": "SSB-1PWS2232 → PAC-FCSY0001",
            "originId": "SSB-1PWS2232",
            "destinationId": "PAC-FCSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.018592,
            "sKVA": 0.035294,
            "ibA": 0.306905,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-110",
            "excelRow": 182,
            "circuitRef": "SSB-1PWS2232-Q03",
            "name": "SSB-1PWS2232 → PAD-FCSY0001",
            "originId": "SSB-1PWS2232",
            "destinationId": "PAD-FCSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.018592,
            "sKVA": 0.035294,
            "ibA": 0.306905,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-111",
            "excelRow": 183,
            "circuitRef": "SSB-1PWS2232-Q04",
            "name": "SSB-1PWS2232 → ARA-FCSY0001",
            "originId": "SSB-1PWS2232",
            "destinationId": "ARA-FCSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.01,
            "pKWe": 0.01,
            "qKVAr": 0.006197,
            "sKVA": 0.011765,
            "ibA": 0.102302,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-112",
            "excelRow": 184,
            "circuitRef": "SSB-1PWS2232-Q05",
            "name": "SSB-1PWS2232 → SPARE-SSB-1PWS2232-Q05",
            "originId": "SSB-1PWS2232",
            "destinationId": "SPARE-SSB-1PWS2232-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-113",
            "excelRow": 185,
            "circuitRef": "SSB-1PWS2232-Q06",
            "name": "SSB-1PWS2232 → SPARE-SSB-1PWS2232-Q06",
            "originId": "SSB-1PWS2232",
            "destinationId": "SPARE-SSB-1PWS2232-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-114",
            "excelRow": 209,
            "circuitRef": "SSB-1PWS2430-Q01",
            "name": "SSB-1PWS2430 → PSP-MFRS0001",
            "originId": "SSB-1PWS2430",
            "destinationId": "PSP-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.7,
            "pKWe": 0.7,
            "qKVAr": 0.525,
            "sKVA": 0.875,
            "ibA": 7.608696,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-115",
            "excelRow": 210,
            "circuitRef": "SSB-1PWS2430-Q02",
            "name": "SSB-1PWS2430 → PSP-MFRS0003",
            "originId": "SSB-1PWS2430",
            "destinationId": "PSP-MFRS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.7,
            "pKWe": 0.7,
            "qKVAr": 0.525,
            "sKVA": 0.875,
            "ibA": 7.608696,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-116",
            "excelRow": 211,
            "circuitRef": "SSB-1PWS2430-Q03",
            "name": "SSB-1PWS2430 → PAC-MFRS0001",
            "originId": "SSB-1PWS2430",
            "destinationId": "PAC-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.018592,
            "sKVA": 0.035294,
            "ibA": 0.306905,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-117",
            "excelRow": 212,
            "circuitRef": "SSB-1PWS2430-Q04",
            "name": "SSB-1PWS2430 → PAD-MFRS0001",
            "originId": "SSB-1PWS2430",
            "destinationId": "PAD-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.018592,
            "sKVA": 0.035294,
            "ibA": 0.306905,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-118",
            "excelRow": 213,
            "circuitRef": "SSB-1PWS2430-Q05",
            "name": "SSB-1PWS2430 → JBX-1PWS2014",
            "originId": "SSB-1PWS2430",
            "destinationId": "JBX-1PWS2014",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.978261,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-119",
            "excelRow": 214,
            "circuitRef": "SSB-1PWS2430-Q06",
            "name": "SSB-1PWS2430 → JBX-1PWS2015",
            "originId": "SSB-1PWS2430",
            "destinationId": "JBX-1PWS2015",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.978261,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-120",
            "excelRow": 215,
            "circuitRef": "SSB-1PWS2430-Q07",
            "name": "SSB-1PWS2430 → DSP-CCAS0002",
            "originId": "SSB-1PWS2430",
            "destinationId": "DSP-CCAS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.11,
            "pKWe": 0.11,
            "qKVAr": 0.053275,
            "sKVA": 0.122222,
            "ibA": 1.062802,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "38",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-121",
            "excelRow": 216,
            "circuitRef": "SSB-1PWS2430-Q08",
            "name": "SSB-1PWS2430 → DSP-CCAS0004",
            "originId": "SSB-1PWS2430",
            "destinationId": "DSP-CCAS0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.11,
            "pKWe": 0.11,
            "qKVAr": 0.053275,
            "sKVA": 0.122222,
            "ibA": 1.062802,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "38",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-122",
            "excelRow": 217,
            "circuitRef": "SSB-1PWS2430-Q09",
            "name": "SSB-1PWS2430 → JBX-1PWS2016",
            "originId": "SSB-1PWS2430",
            "destinationId": "JBX-1PWS2016",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.978261,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-123",
            "excelRow": 218,
            "circuitRef": "SSB-1PWS2430-Q10",
            "name": "SSB-1PWS2430 → JBX-1PWS2017",
            "originId": "SSB-1PWS2430",
            "destinationId": "JBX-1PWS2017",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.978261,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-124",
            "excelRow": 219,
            "circuitRef": "SSB-1PWS2430-Q11",
            "name": "SSB-1PWS2430 → SPARE-SSB-1PWS2430-Q11",
            "originId": "SSB-1PWS2430",
            "destinationId": "SPARE-SSB-1PWS2430-Q11",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-125",
            "excelRow": 220,
            "circuitRef": "SSB-1PWS2430-Q12",
            "name": "SSB-1PWS2430 → SPARE-SSB-1PWS2430-Q12",
            "originId": "SSB-1PWS2430",
            "destinationId": "SPARE-SSB-1PWS2430-Q12",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-126",
            "excelRow": 244,
            "circuitRef": "SSB-1PWS2301-Q01",
            "name": "SSB-1PWS2301 → CTP-PROP0001",
            "originId": "SSB-1PWS2301",
            "destinationId": "CTP-PROP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 2.453,
            "pKWe": 2.453,
            "qKVAr": 1.520233,
            "sKVA": 2.885882,
            "ibA": 25.094629,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-127",
            "excelRow": 245,
            "circuitRef": "SSB-1PWS2301-Q02",
            "name": "SSB-1PWS2301 → SPARE-SSB-1PWS2301-Q02",
            "originId": "SSB-1PWS2301",
            "destinationId": "SPARE-SSB-1PWS2301-Q02",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-128",
            "excelRow": 246,
            "circuitRef": "SSB-1PWS2301-Q03",
            "name": "SSB-1PWS2301 → SPARE-SSB-1PWS2301-Q03",
            "originId": "SSB-1PWS2301",
            "destinationId": "SPARE-SSB-1PWS2301-Q03",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-129",
            "excelRow": 247,
            "circuitRef": "SSB-1PWS2301-Q04",
            "name": "SSB-1PWS2301 → CTP-GTAS0001",
            "originId": "SSB-1PWS2301",
            "destinationId": "CTP-GTAS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0.3,
            "sKVA": 0.5,
            "ibA": 4.347826,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-130",
            "excelRow": 248,
            "circuitRef": "SSB-1PWS2301-Q05",
            "name": "SSB-1PWS2301 → CTP-GTAS0002",
            "originId": "SSB-1PWS2301",
            "destinationId": "CTP-GTAS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0.3,
            "sKVA": 0.5,
            "ibA": 4.347826,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-131",
            "excelRow": 249,
            "circuitRef": "SSB-1PWS2301-Q06",
            "name": "SSB-1PWS2301 → CTP-GTCA0001",
            "originId": "SSB-1PWS2301",
            "destinationId": "CTP-GTCA0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0.3,
            "sKVA": 0.5,
            "ibA": 4.347826,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-132",
            "excelRow": 250,
            "circuitRef": "SSB-1PWS2301-Q07",
            "name": "SSB-1PWS2301 → SPARE-SSB-1PWS2301-Q07",
            "originId": "SSB-1PWS2301",
            "destinationId": "SPARE-SSB-1PWS2301-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-133",
            "excelRow": 251,
            "circuitRef": "SSB-1PWS2301-Q08",
            "name": "SSB-1PWS2301 → SPARE-SSB-1PWS2301-Q08",
            "originId": "SSB-1PWS2301",
            "destinationId": "SPARE-SSB-1PWS2301-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-134",
            "excelRow": 275,
            "circuitRef": "SSB-1PWS2330-Q01",
            "name": "SSB-1PWS2330 → JBX-1PWS3001",
            "originId": "SSB-1PWS2330",
            "destinationId": "JBX-1PWS3001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N -25D",
            "protectionCurrentA": 25,
            "pnKW": 2.23,
            "pKWe": 2.23,
            "qKVAr": 0,
            "sKVA": 2.23,
            "ibA": 19.391304,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-115-135",
            "excelRow": 276,
            "circuitRef": "SSB-1PWS2330-Q02",
            "name": "SSB-1PWS2330 → SPARE-SSB-1PWS2330-Q02",
            "originId": "SSB-1PWS2330",
            "destinationId": "SPARE-SSB-1PWS2330-Q02",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-136",
            "excelRow": 277,
            "circuitRef": "SSB-1PWS2330-Q03",
            "name": "SSB-1PWS2330 → CTP-WWDS2001",
            "originId": "SSB-1PWS2330",
            "destinationId": "CTP-WWDS2001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.13,
            "pKWe": 0.13,
            "qKVAr": 0,
            "sKVA": 0.13,
            "ibA": 1.130435,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-137",
            "excelRow": 278,
            "circuitRef": "SSB-1PWS2330-Q04",
            "name": "SSB-1PWS2330 → SPARE-SSB-1PWS2330-Q04",
            "originId": "SSB-1PWS2330",
            "destinationId": "SPARE-SSB-1PWS2330-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-138",
            "excelRow": 279,
            "circuitRef": "SSB-1PWS2330-Q05",
            "name": "SSB-1PWS2330 → CTP-WWDS2002",
            "originId": "SSB-1PWS2330",
            "destinationId": "CTP-WWDS2002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.26,
            "pKWe": 0.26,
            "qKVAr": 0,
            "sKVA": 0.26,
            "ibA": 2.26087,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-139",
            "excelRow": 280,
            "circuitRef": "SSB-1PWS2330-Q06",
            "name": "SSB-1PWS2330 → SPARE-SSB-1PWS2330-Q06",
            "originId": "SSB-1PWS2330",
            "destinationId": "SPARE-SSB-1PWS2330-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-140",
            "excelRow": 397,
            "circuitRef": "SSB-1PWS4532-Q01",
            "name": "SSB-1PWS4532 → AGR-FCSY0002",
            "originId": "SSB-1PWS4532",
            "destinationId": "AGR-FCSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 1.239489,
            "sKVA": 2.352941,
            "ibA": 11.812793,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-141",
            "excelRow": 398,
            "circuitRef": "SSB-1PWS4532-Q02",
            "name": "SSB-1PWS4532 → PAC-FCSY0002",
            "originId": "SSB-1PWS4532",
            "destinationId": "PAC-FCSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.018592,
            "sKVA": 0.035294,
            "ibA": 0.306905,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-142",
            "excelRow": 399,
            "circuitRef": "SSB-1PWS4532-Q03",
            "name": "SSB-1PWS4532 → PAD-FCSY0002",
            "originId": "SSB-1PWS4532",
            "destinationId": "PAD-FCSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.018592,
            "sKVA": 0.035294,
            "ibA": 0.306905,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-143",
            "excelRow": 400,
            "circuitRef": "SSB-1PWS4532-Q04",
            "name": "SSB-1PWS4532 → ARA-FCSY0002",
            "originId": "SSB-1PWS4532",
            "destinationId": "ARA-FCSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.01,
            "pKWe": 0.01,
            "qKVAr": 0.006197,
            "sKVA": 0.011765,
            "ibA": 0.102302,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-144",
            "excelRow": 401,
            "circuitRef": "SSB-1PWS4532-Q05",
            "name": "SSB-1PWS4532 → SWT-FCSY0003",
            "originId": "SSB-1PWS4532",
            "destinationId": "SWT-FCSY0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 1.304348,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "74",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-145",
            "excelRow": 402,
            "circuitRef": "SSB-1PWS4532-Q06",
            "name": "SSB-1PWS4532 → SPARE-SSB-1PWS4532-Q06",
            "originId": "SSB-1PWS4532",
            "destinationId": "SPARE-SSB-1PWS4532-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-146",
            "excelRow": 403,
            "circuitRef": "SSB-1PWS4532-Q07",
            "name": "SSB-1PWS4532 → SPARE-SSB-1PWS4532-Q07",
            "originId": "SSB-1PWS4532",
            "destinationId": "SPARE-SSB-1PWS4532-Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-147",
            "excelRow": 333,
            "circuitRef": "SSB-1PWS4501-Q01",
            "name": "SSB-1PWS4501 → CTP-AVLA0004",
            "originId": "SSB-1PWS4501",
            "destinationId": "CTP-AVLA0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.16,
            "pKWe": 0.16,
            "qKVAr": 0.099159,
            "sKVA": 0.188235,
            "ibA": 1.636829,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "23",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-148",
            "excelRow": 334,
            "circuitRef": "SSB-1PWS4501-Q02",
            "name": "SSB-1PWS4501 → JBX-AVLA7001",
            "originId": "SSB-1PWS4501",
            "destinationId": "JBX-AVLA7001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.46,
            "pKWe": 0.46,
            "qKVAr": 0.222788,
            "sKVA": 0.511111,
            "ibA": 4.444444,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-115-149",
            "excelRow": 335,
            "circuitRef": "SSB-1PWS4501-Q03",
            "name": "SSB-1PWS4501 → RCK-STCM0001",
            "originId": "SSB-1PWS4501",
            "destinationId": "RCK-STCM0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 3.3,
            "pKWe": 3.3,
            "qKVAr": 2.045156,
            "sKVA": 3.882353,
            "ibA": 33.759591,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-150",
            "excelRow": 336,
            "circuitRef": "SSB-1PWS4501-Q04",
            "name": "SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q04",
            "originId": "SSB-1PWS4501",
            "destinationId": "SPARE-SSB-1PWS4501-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-151",
            "excelRow": 337,
            "circuitRef": "SSB-1PWS4501-Q05",
            "name": "SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q05",
            "originId": "SSB-1PWS4501",
            "destinationId": "SPARE-SSB-1PWS4501-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-152",
            "excelRow": 338,
            "circuitRef": "SSB-1PWS4501-Q06",
            "name": "SSB-1PWS4501 → SKT-1PWS0010",
            "originId": "SSB-1PWS4501",
            "destinationId": "SKT-1PWS0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.07,
            "pKWe": 0.07,
            "qKVAr": 0.033903,
            "sKVA": 0.077778,
            "ibA": 0.676329,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-153",
            "excelRow": 339,
            "circuitRef": "SSB-1PWS4501-Q07",
            "name": "SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q07",
            "originId": "SSB-1PWS4501",
            "destinationId": "SPARE-SSB-1PWS4501-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0.619744,
            "sKVA": 1.176471,
            "ibA": 10.230179,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "26",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-154",
            "excelRow": 340,
            "circuitRef": "SSB-1PWS4501-Q08",
            "name": "SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q08",
            "originId": "SSB-1PWS4501",
            "destinationId": "SPARE-SSB-1PWS4501-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0.619744,
            "sKVA": 1.176471,
            "ibA": 10.230179,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "26",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-155",
            "excelRow": 341,
            "circuitRef": "SSB-1PWS4501-Q09",
            "name": "SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q09",
            "originId": "SSB-1PWS4501",
            "destinationId": "SPARE-SSB-1PWS4501-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-156",
            "excelRow": 342,
            "circuitRef": "SSB-1PWS4501-Q10",
            "name": "SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q10",
            "originId": "SSB-1PWS4501",
            "destinationId": "SPARE-SSB-1PWS4501-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-157",
            "excelRow": 366,
            "circuitRef": "SSB-1PWS4530-Q01",
            "name": "SSB-1PWS4530 → JBX-1PWS0001",
            "originId": "SSB-1PWS4530",
            "destinationId": "JBX-1PWS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 32C",
            "protectionCurrentA": 32,
            "pnKW": 2.76,
            "pKWe": 2.76,
            "qKVAr": 2.07,
            "sKVA": 3.45,
            "ibA": 30,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-115-158",
            "excelRow": 367,
            "circuitRef": "SSB-1PWS4530-Q02",
            "name": "SSB-1PWS4530 → TEE-CSSE0002",
            "originId": "SSB-1PWS4530",
            "destinationId": "TEE-CSSE0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0,
            "sKVA": 0.15,
            "ibA": 1.304348,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-159",
            "excelRow": 368,
            "circuitRef": "SSB-1PWS4530-Q03",
            "name": "SSB-1PWS4530 → SKT-1PWS0004",
            "originId": "SSB-1PWS4530",
            "destinationId": "SKT-1PWS0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 2.07,
            "pKWe": 2.07,
            "qKVAr": 1.002547,
            "sKVA": 2.3,
            "ibA": 20,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-160",
            "excelRow": 369,
            "circuitRef": "SSB-1PWS4530-Q04",
            "name": "SSB-1PWS4530 → SKT-1PWS0005",
            "originId": "SSB-1PWS4530",
            "destinationId": "SKT-1PWS0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 2.07,
            "pKWe": 2.07,
            "qKVAr": 1.002547,
            "sKVA": 2.3,
            "ibA": 20,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-161",
            "excelRow": 370,
            "circuitRef": "SSB-1PWS4530-Q05",
            "name": "SSB-1PWS4530 → SKT-1PWS0006",
            "originId": "SSB-1PWS4530",
            "destinationId": "SKT-1PWS0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 1.55,
            "pKWe": 1.55,
            "qKVAr": 0.750699,
            "sKVA": 1.722222,
            "ibA": 14.975845,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-162",
            "excelRow": 371,
            "circuitRef": "SSB-1PWS4530-Q06",
            "name": "SSB-1PWS4530 → SKT-1PWS0011",
            "originId": "SSB-1PWS4530",
            "destinationId": "SKT-1PWS0011",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 1.449,
            "pKWe": 1.449,
            "qKVAr": 0.701783,
            "sKVA": 1.61,
            "ibA": 14,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-163",
            "excelRow": 372,
            "circuitRef": "SSB-1PWS4530-Q07",
            "name": "SSB-1PWS4530 → SPARE-SSB-1PWS4530-Q07",
            "originId": "SSB-1PWS4530",
            "destinationId": "SPARE-SSB-1PWS4530-Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-164",
            "excelRow": 373,
            "circuitRef": "SSB-1PWS4530-Q08",
            "name": "SSB-1PWS4530 → SPARE-SSB-1PWS4530-Q08",
            "originId": "SSB-1PWS4530",
            "destinationId": "SPARE-SSB-1PWS4530-Q08",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-115-165",
            "excelRow": 107,
            "circuitRef": "SSB-1PWS2230-Q20-01",
            "name": "UPS-HMSS0002 → DIU-VDSS0001",
            "originId": "UPS-HMSS0002",
            "destinationId": "DIU-VDSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-01",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 2.608696,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-115-166",
            "excelRow": 108,
            "circuitRef": "SSB-1PWS2230-Q20-02",
            "name": "UPS-HMSS0002 → RDR-HMSS0001",
            "originId": "UPS-HMSS0002",
            "destinationId": "RDR-HMSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0.408082,
            "sKVA": 0.571429,
            "ibA": 4.968944,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-fill-001",
            "excelRow": 61,
            "circuitRef": "SSB-2PWS1101-Q09",
            "name": "SSB-2PWS1101 → MVP-IPMS1001",
            "originId": "SSB-2PWS1101",
            "destinationId": "MVP-IPMS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": null,
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-fill-002",
            "excelRow": 264,
            "circuitRef": "SSB-2PWS1130-Q11",
            "name": "SSB-2PWS1130 → SKT-2PWS1514",
            "originId": "SSB-2PWS1130",
            "destinationId": "SKT-2PWS1514",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": null,
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-fill-003",
            "excelRow": 2802,
            "circuitRef": "SSB-2PWS4503-Q13",
            "name": "SSB-2PWS4503 → SKT-2PWS5503",
            "originId": "SSB-2PWS4503",
            "destinationId": "SKT-2PWS5503",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": null,
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-fill-004",
            "excelRow": 2974,
            "circuitRef": "SSB-2PWS4601-Q05",
            "name": "SSB-2PWS4601 → SKT-2PWS6509",
            "originId": "SSB-2PWS4601",
            "destinationId": "SKT-2PWS6509",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": null,
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-fill-005",
            "excelRow": 2977,
            "circuitRef": "SSB-2PWS4601-Q08",
            "name": "SSB-2PWS4601 → LOP-STGE0001",
            "originId": "SSB-2PWS4601",
            "destinationId": "LOP-STGE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": null,
            "voltage": "230",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-fill-006",
            "excelRow": 1069,
            "circuitRef": "LCS-4PWS0003-QS1-440",
            "name": "LCS-4PWS0003 → CSB-4PWS0001",
            "originId": "LCS-4PWS0003",
            "destinationId": "CSB-4PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QS1-440",
            "protectionModel": "MTZ1 16 H2 M5.0 X",
            "protectionCurrentA": null,
            "voltage": "440",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-fill-007",
            "excelRow": 1769,
            "circuitRef": "LCS-4PWS0004-QS2-440",
            "name": "LCS-4PWS0004 → CSB-4PWS0002",
            "originId": "LCS-4PWS0004",
            "destinationId": "CSB-4PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QS2-440",
