            "protectionModel": "MTZ1 16 H2 M5.0 X",
            "protectionCurrentA": null,
            "voltage": "440",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-24-2600",
            "excelRow": 43,
            "circuitRef": "SSB-24PW1101-INS80",
            "name": "SSB-24PW1101 → BUS-SSB-24PW1101",
            "originId": "SSB-24PW1101",
            "destinationId": "BUS-SSB-24PW1101",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2601",
            "excelRow": 63,
            "circuitRef": "SSB-24PW1102-INS100",
            "name": "SSB-24PW1102 → BUS-SSB-24PW1102",
            "originId": "SSB-24PW1102",
            "destinationId": "BUS-SSB-24PW1102",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2602",
            "excelRow": 128,
            "circuitRef": "SSB-24PW2201-INS80",
            "name": "SSB-24PW2201 → BUS-SSB-24PW2201",
            "originId": "SSB-24PW2201",
            "destinationId": "BUS-SSB-24PW2201",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2603",
            "excelRow": 156,
            "circuitRef": "SSB-24PW2202-INS80",
            "name": "SSB-24PW2202 → BUS-SSB-24PW2202",
            "originId": "SSB-24PW2202",
            "destinationId": "BUS-SSB-24PW2202",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2604",
            "excelRow": 187,
            "circuitRef": "SSB-24PW2203-INS100",
            "name": "SSB-24PW2203 → BUS-SSB-24PW2203",
            "originId": "SSB-24PW2203",
            "destinationId": "BUS-SSB-24PW2203",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2605",
            "excelRow": 210,
            "circuitRef": "SSB-24PW2204-INS80",
            "name": "SSB-24PW2204 → BUS-SSB-24PW2204",
            "originId": "SSB-24PW2204",
            "destinationId": "BUS-SSB-24PW2204",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2606",
            "excelRow": 235,
            "circuitRef": "SSB-24PW2701-INS80",
            "name": "SSB-24PW2701 → BUS-SSB-24PW2701",
            "originId": "SSB-24PW2701",
            "destinationId": "BUS-SSB-24PW2701",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2607",
            "excelRow": 300,
            "circuitRef": "SSB-24PW2301-INS100",
            "name": "SSB-24PW2301 → BUS-SSB-24PW2301",
            "originId": "SSB-24PW2301",
            "destinationId": "BUS-SSB-24PW2301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2608",
            "excelRow": 320,
            "circuitRef": "SSB-24PW2302-INS100",
            "name": "SSB-24PW2302 → BUS-SSB-24PW2302",
            "originId": "SSB-24PW2302",
            "destinationId": "BUS-SSB-24PW2302",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2609",
            "excelRow": 341,
            "circuitRef": "SSB-24PW2303-INS250",
            "name": "SSB-24PW2303 → BUS-SSB-24PW2303",
            "originId": "SSB-24PW2303",
            "destinationId": "BUS-SSB-24PW2303",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2610",
            "excelRow": 411,
            "circuitRef": "SSB-24PW2401-INS80",
            "name": "SSB-24PW2401 → BUS-SSB-24PW2401",
            "originId": "SSB-24PW2401",
            "destinationId": "BUS-SSB-24PW2401",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2611",
            "excelRow": 436,
            "circuitRef": "SSB-24PW2402-INS100",
            "name": "SSB-24PW2402 → BUS-SSB-24PW2402",
            "originId": "SSB-24PW2402",
            "destinationId": "BUS-SSB-24PW2402",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2612",
            "excelRow": 455,
            "circuitRef": "SSB-24PW2403-INS80",
            "name": "SSB-24PW2403 → BUS-SSB-24PW2403",
            "originId": "SSB-24PW2403",
            "destinationId": "BUS-SSB-24PW2403",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2613",
            "excelRow": 515,
            "circuitRef": "SSB-24PW3501-INS100",
            "name": "SSB-24PW3501 → BUS-SSB-24PW3501",
            "originId": "SSB-24PW3501",
            "destinationId": "BUS-SSB-24PW3501",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2614",
            "excelRow": 534,
            "circuitRef": "SSB-24PW3502-INS100",
            "name": "SSB-24PW3502 → BUS-SSB-24PW3502",
            "originId": "SSB-24PW3502",
            "destinationId": "BUS-SSB-24PW3502",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2615",
            "excelRow": 560,
            "circuitRef": "SSB-24PW3503-INS80",
            "name": "SSB-24PW3503 → BUS-SSB-24PW3503",
            "originId": "SSB-24PW3503",
            "destinationId": "BUS-SSB-24PW3503",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2616",
            "excelRow": 637,
            "circuitRef": "SSB-24PW4601-INS100",
            "name": "SSB-24PW4601 → BUS-SSB-24PW4601",
            "originId": "SSB-24PW4601",
            "destinationId": "BUS-SSB-24PW4601",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2617",
            "excelRow": 659,
            "circuitRef": "SSB-24PW4602-INS80",
            "name": "SSB-24PW4602 → BUS-SSB-24PW4602",
            "originId": "SSB-24PW4602",
            "destinationId": "BUS-SSB-24PW4602",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2618",
            "excelRow": 682,
            "circuitRef": "SSB-24PW4603-INS80",
            "name": "SSB-24PW4603 → BUS-SSB-24PW4603",
            "originId": "SSB-24PW4603",
            "destinationId": "BUS-SSB-24PW4603",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2619",
            "excelRow": 740,
            "circuitRef": "SSB-24PW4701-INS80",
            "name": "SSB-24PW4701 → BUS-SSB-24PW4701",
            "originId": "SSB-24PW4701",
            "destinationId": "BUS-SSB-24PW4701",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2620",
            "excelRow": 764,
            "circuitRef": "SSB-24PW4702-INS80",
            "name": "SSB-24PW4702 → BUS-SSB-24PW4702",
            "originId": "SSB-24PW4702",
            "destinationId": "BUS-SSB-24PW4702",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2621",
            "excelRow": 790,
            "circuitRef": "SSB-24PW4703-INS80",
            "name": "SSB-24PW4703 → BUS-SSB-24PW4703",
            "originId": "SSB-24PW4703",
            "destinationId": "BUS-SSB-24PW4703",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2622",
            "excelRow": 847,
            "circuitRef": "SSB-24PW4801-INS80",
            "name": "SSB-24PW4801 → BUS-SSB-24PW4801",
            "originId": "SSB-24PW4801",
            "destinationId": "BUS-SSB-24PW4801",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2623",
            "excelRow": 869,
            "circuitRef": "SSB-24PW4802-INS80",
            "name": "SSB-24PW4802 → BUS-SSB-24PW4802",
            "originId": "SSB-24PW4802",
            "destinationId": "BUS-SSB-24PW4802",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-24-2624",
            "excelRow": 11,
            "circuitRef": "RCT-24PW0001-Q01",
            "name": "RCT-24PW0001 → MSB-24PW0001",
            "originId": "RCT-24PW0001",
            "destinationId": "MSB-24PW0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 400,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2625",
            "excelRow": 91,
            "circuitRef": "RCT-24PW0002-Q01",
            "name": "RCT-24PW0002 → MSB-24PW0002",
            "originId": "RCT-24PW0002",
            "destinationId": "MSB-24PW0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 400,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2626",
            "excelRow": 367,
            "circuitRef": "RCT-24PW0004-Q01",
            "name": "RCT-24PW0004 → MSB-24PW0004",
            "originId": "RCT-24PW0004",
            "destinationId": "MSB-24PW0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 400,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2627",
            "excelRow": 256,
            "circuitRef": "RCT-24PW0003-Q01",
            "name": "RCT-24PW0003 → MSB-24PW0003",
            "originId": "RCT-24PW0003",
            "destinationId": "MSB-24PW0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 400,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2628",
            "excelRow": 473,
            "circuitRef": "RCT-24PW0005-Q01",
            "name": "RCT-24PW0005 → MSB-24PW0005",
            "originId": "RCT-24PW0005",
            "destinationId": "MSB-24PW0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 400,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2629",
            "excelRow": 702,
            "circuitRef": "RCT-24PW0007-Q01",
            "name": "RCT-24PW0007 → MSB-24PW0007",
            "originId": "RCT-24PW0007",
            "destinationId": "MSB-24PW0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 320,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2630",
            "excelRow": 816,
            "circuitRef": "RCT-24PW0008-Q01",
            "name": "RCT-24PW0008 → MSB-24PW0008",
            "originId": "RCT-24PW0008",
            "destinationId": "MSB-24PW0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 320,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2631",
            "excelRow": 593,
            "circuitRef": "RCT-24PW0006-Q01",
            "name": "RCT-24PW0006 → MSB-24PW0006",
            "originId": "RCT-24PW0006",
            "destinationId": "MSB-24PW0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 400,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2632",
            "excelRow": 29,
            "circuitRef": "MSB-24PW0001-Q00",
            "name": "MSB-24PW0001 → MSB-24PW0002",
            "originId": "MSB-24PW0001",
            "destinationId": "MSB-24PW0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q00",
            "protectionModel": null,
            "protectionCurrentA": 320,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "msb24-interconnect"
        },
        {
            "id": "abt-24-2633",
            "excelRow": 30,
            "circuitRef": "MSB-24PW0001-Q01",
            "name": "MSB-24PW0001 → SSB-24PW1101",
            "originId": "MSB-24PW0001",
            "destinationId": "SSB-24PW1101",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2634",
            "excelRow": 31,
            "circuitRef": "MSB-24PW0001-Q02",
            "name": "MSB-24PW0001 → SSB-24PW1102",
            "originId": "MSB-24PW0001",
            "destinationId": "SSB-24PW1102",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2635",
            "excelRow": 32,
            "circuitRef": "MSB-24PW0001-Q03",
            "name": "MSB-24PW0001 → CSL-BTHS0001",
            "originId": "MSB-24PW0001",
            "destinationId": "CSL-BTHS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 16,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2636",
            "excelRow": 33,
            "circuitRef": "MSB-24PW0001-Q04",
            "name": "MSB-24PW0001 → SPARE-MSB-24PW0001-16",
            "originId": "MSB-24PW0001",
            "destinationId": "SPARE-MSB-24PW0001-16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 16,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2637",
            "excelRow": 34,
            "circuitRef": "MSB-24PW0001-Q05",
            "name": "MSB-24PW0001 → SPARE-MSB-24PW0001-16",
            "originId": "MSB-24PW0001",
            "destinationId": "SPARE-MSB-24PW0001-16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 16,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2638",
            "excelRow": 46,
            "circuitRef": "SSB-24PW1101-Q01",
            "name": "SSB-24PW1101 → CBX-EMSS0001",
            "originId": "SSB-24PW1101",
            "destinationId": "CBX-EMSS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2639",
            "excelRow": 47,
            "circuitRef": "SSB-24PW1101-Q02",
            "name": "SSB-24PW1101 → CBX-EMSS0002",
            "originId": "SSB-24PW1101",
            "destinationId": "CBX-EMSS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2640",
            "excelRow": 48,
            "circuitRef": "SSB-24PW1101-Q03",
            "name": "SSB-24PW1101 → RTU-IPMS1001",
            "originId": "SSB-24PW1101",
            "destinationId": "RTU-IPMS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2641",
            "excelRow": 49,
            "circuitRef": "SSB-24PW1101-Q04",
            "name": "SSB-24PW1101 → RTU-IPMS1002",
            "originId": "SSB-24PW1101",
            "destinationId": "RTU-IPMS1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2642",
            "excelRow": 50,
            "circuitRef": "SSB-24PW1101-Q05",
            "name": "SSB-24PW1101 → STA-SWFS0001",
            "originId": "SSB-24PW1101",
            "destinationId": "STA-SWFS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2643",
            "excelRow": 51,
            "circuitRef": "SSB-24PW1101-Q06",
            "name": "SSB-24PW1101 → STA-SWFS0002",
            "originId": "SSB-24PW1101",
            "destinationId": "STA-SWFS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2644",
            "excelRow": 52,
            "circuitRef": "SSB-24PW1101-Q07",
            "name": "SSB-24PW1101 → CCM-VEMS1001",
            "originId": "SSB-24PW1101",
            "destinationId": "CCM-VEMS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2645",
            "excelRow": 53,
            "circuitRef": "SSB-24PW1101-Q08",
            "name": "SSB-24PW1101 → SPARE-SSB-24PW1101-6",
            "originId": "SSB-24PW1101",
            "destinationId": "SPARE-SSB-24PW1101-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2646",
            "excelRow": 54,
            "circuitRef": "SSB-24PW1101-Q09",
            "name": "SSB-24PW1101 → SPARE-SSB-24PW1101-6",
            "originId": "SSB-24PW1101",
            "destinationId": "SPARE-SSB-24PW1101-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2647",
            "excelRow": 66,
            "circuitRef": "SSB-24PW1102-Q01",
            "name": "SSB-24PW1102 → CBX-EMSS0016",
            "originId": "SSB-24PW1102",
            "destinationId": "CBX-EMSS0016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2648",
            "excelRow": 67,
            "circuitRef": "SSB-24PW1102-Q02",
            "name": "SSB-24PW1102 → LCS-4PWS0001",
            "originId": "SSB-24PW1102",
            "destinationId": "LCS-4PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2649",
            "excelRow": 68,
            "circuitRef": "SSB-24PW1102-Q03",
            "name": "SSB-24PW1102 → RPT-NDDS0007",
            "originId": "SSB-24PW1102",
            "destinationId": "RPT-NDDS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2650",
            "excelRow": 69,
            "circuitRef": "SSB-24PW1102-Q04",
            "name": "SSB-24PW1102 → JBX-CBMS0020",
            "originId": "SSB-24PW1102",
            "destinationId": "JBX-CBMS0020",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2651",
            "excelRow": 70,
            "circuitRef": "SSB-24PW1102-Q05",
            "name": "SSB-24PW1102 → DSP-CCTV0002",
            "originId": "SSB-24PW1102",
            "destinationId": "DSP-CCTV0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2652",
            "excelRow": 71,
            "circuitRef": "SSB-24PW1102-Q06",
            "name": "SSB-24PW1102 → CCM-VEMS1002",
            "originId": "SSB-24PW1102",
            "destinationId": "CCM-VEMS1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2653",
            "excelRow": 72,
            "circuitRef": "SSB-24PW1102-Q07",
            "name": "SSB-24PW1102 → SPARE-SSB-24PW1102-6",
            "originId": "SSB-24PW1102",
            "destinationId": "SPARE-SSB-24PW1102-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2654",
            "excelRow": 73,
            "circuitRef": "SSB-24PW1102-Q08",
            "name": "SSB-24PW1102 → RTU-IPMS1003",
            "originId": "SSB-24PW1102",
            "destinationId": "RTU-IPMS1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2655",
            "excelRow": 74,
            "circuitRef": "SSB-24PW1102-Q09",
            "name": "SSB-24PW1102 → RTU-IPMS1004",
            "originId": "SSB-24PW1102",
            "destinationId": "RTU-IPMS1004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2656",
            "excelRow": 75,
            "circuitRef": "SSB-24PW1102-Q10",
            "name": "SSB-24PW1102 → RTU-IPMS1005",
            "originId": "SSB-24PW1102",
            "destinationId": "RTU-IPMS1005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2657",
            "excelRow": 76,
            "circuitRef": "SSB-24PW1102-Q11",
            "name": "SSB-24PW1102 → RTU-IPMS1006",
            "originId": "SSB-24PW1102",
            "destinationId": "RTU-IPMS1006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2658",
            "excelRow": 77,
            "circuitRef": "SSB-24PW1102-Q12",
            "name": "SSB-24PW1102 → TBX-24PW0001",
            "originId": "SSB-24PW1102",
            "destinationId": "TBX-24PW0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null,
            "cableType": "P2RI-10-2PX",
            "cableSection": "2.5"
        },
        {
            "id": "abt-24-2659",
            "excelRow": 78,
            "circuitRef": "SSB-24PW1102-Q13",
            "name": "SSB-24PW1102 → PCC-IPMS0001",
            "originId": "SSB-24PW1102",
            "destinationId": "PCC-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2660",
            "excelRow": 79,
            "circuitRef": "SSB-24PW1102-Q14",
            "name": "SSB-24PW1102 → SPARE-SSB-24PW1102-6",
            "originId": "SSB-24PW1102",
            "destinationId": "SPARE-SSB-24PW1102-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2661",
            "excelRow": 109,
            "circuitRef": "MSB-24PW0002-Q00",
            "name": "MSB-24PW0002 → MSB-24PW0001",
            "originId": "MSB-24PW0002",
            "destinationId": "MSB-24PW0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q00",
            "protectionModel": null,
            "protectionCurrentA": 320,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "msb24-interconnect"
        },
        {
            "id": "abt-24-2662",
            "excelRow": 110,
            "circuitRef": "MSB-24PW0002-Q01",
            "name": "MSB-24PW0002 → SSB-24PW2201",
            "originId": "MSB-24PW0002",
            "destinationId": "SSB-24PW2201",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2663",
            "excelRow": 111,
            "circuitRef": "MSB-24PW0002-Q02",
            "name": "MSB-24PW0002 → SSB-24PW2202",
            "originId": "MSB-24PW0002",
            "destinationId": "SSB-24PW2202",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 63,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2664",
            "excelRow": 112,
            "circuitRef": "MSB-24PW0002-Q03",
            "name": "MSB-24PW0002 → SSB-24PW2203",
            "originId": "MSB-24PW0002",
            "destinationId": "SSB-24PW2203",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 63,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2665",
            "excelRow": 113,
            "circuitRef": "MSB-24PW0002-Q04",
            "name": "MSB-24PW0002 → SSB-24PW2204",
            "originId": "MSB-24PW0002",
            "destinationId": "SSB-24PW2204",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2666",
            "excelRow": 114,
            "circuitRef": "MSB-24PW0002-Q05",
            "name": "MSB-24PW0002 → SPARE-MSB-24PW0002-10",
            "originId": "MSB-24PW0002",
            "destinationId": "SPARE-MSB-24PW0002-10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2667",
            "excelRow": 115,
            "circuitRef": "MSB-24PW0002-Q06",
            "name": "MSB-24PW0002 → SPARE-MSB-24PW0002-10",
            "originId": "MSB-24PW0002",
            "destinationId": "SPARE-MSB-24PW0002-10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2668",
            "excelRow": 116,
            "circuitRef": "MSB-24PW0002-Q07",
            "name": "MSB-24PW0002 → CSL-XCOM0001",
            "originId": "MSB-24PW0002",
            "destinationId": "CSL-XCOM0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 16,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2669",
            "excelRow": 117,
            "circuitRef": "MSB-24PW0002-Q08",
            "name": "MSB-24PW0002 → RCK-XCOM0001",
            "originId": "MSB-24PW0002",
            "destinationId": "RCK-XCOM0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 32,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2670",
            "excelRow": 118,
            "circuitRef": "MSB-24PW0002-Q09",
            "name": "MSB-24PW0002 → RCK-XCOM0002",
            "originId": "MSB-24PW0002",
            "destinationId": "RCK-XCOM0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2671",
            "excelRow": 119,
            "circuitRef": "MSB-24PW0002-Q10",
            "name": "MSB-24PW0002 → RCK-XCOM0011",
            "originId": "MSB-24PW0002",
            "destinationId": "RCK-XCOM0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 32,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2672",
            "excelRow": 131,
            "circuitRef": "SSB-24PW2201-Q01",
            "name": "SSB-24PW2201 → RPT-NDDS0001",
            "originId": "SSB-24PW2201",
            "destinationId": "RPT-NDDS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2673",
            "excelRow": 132,
            "circuitRef": "SSB-24PW2201-Q02",
            "name": "SSB-24PW2201 → JBX-AISY0002",
            "originId": "SSB-24PW2201",
            "destinationId": "JBX-AISY0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2674",
            "excelRow": 133,
            "circuitRef": "SSB-24PW2201-Q03",
            "name": "SSB-24PW2201 → CSL-IBRG0008",
            "originId": "SSB-24PW2201",
            "destinationId": "CSL-IBRG0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2675",
            "excelRow": 134,
            "circuitRef": "SSB-24PW2201-Q04",
            "name": "SSB-24PW2201 → CSL-IBRG0003",
            "originId": "SSB-24PW2201",
            "destinationId": "CSL-IBRG0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2676",
            "excelRow": 135,
            "circuitRef": "SSB-24PW2201-Q05",
            "name": "SSB-24PW2201 → SPARE-SSB-24PW2201-6",
            "originId": "SSB-24PW2201",
            "destinationId": "SPARE-SSB-24PW2201-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2677",
            "excelRow": 136,
            "circuitRef": "SSB-24PW2201-Q06",
            "name": "SSB-24PW2201 → PLS-PLRS0001",
            "originId": "SSB-24PW2201",
            "destinationId": "PLS-PLRS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2678",
            "excelRow": 137,
            "circuitRef": "SSB-24PW2201-Q07",
            "name": "SSB-24PW2201 → PLS-PLRS0002",
            "originId": "SSB-24PW2201",
            "destinationId": "PLS-PLRS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2679",
            "excelRow": 138,
            "circuitRef": "SSB-24PW2201-Q08",
            "name": "SSB-24PW2201 → PBS-PLRS0001",
            "originId": "SSB-24PW2201",
            "destinationId": "PBS-PLRS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2680",
            "excelRow": 139,
            "circuitRef": "SSB-24PW2201-Q09",
            "name": "SSB-24PW2201 → SPARE-SSB-24PW2201-6",
            "originId": "SSB-24PW2201",
            "destinationId": "SPARE-SSB-24PW2201-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2681",
            "excelRow": 140,
            "circuitRef": "SSB-24PW2201-Q10",
            "name": "SSB-24PW2201 → CSL-IBRG0007",
            "originId": "SSB-24PW2201",
            "destinationId": "CSL-IBRG0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2682",
            "excelRow": 141,
            "circuitRef": "SSB-24PW2201-Q11",
            "name": "SSB-24PW2201 → DSP-ECHO0001",
            "originId": "SSB-24PW2201",
            "destinationId": "DSP-ECHO0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2683",
            "excelRow": 142,
            "circuitRef": "SSB-24PW2201-Q12",
            "name": "SSB-24PW2201 → JBX-DLOG0002",
            "originId": "SSB-24PW2201",
            "destinationId": "JBX-DLOG0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2684",
            "excelRow": 143,
            "circuitRef": "SSB-24PW2201-Q13",
            "name": "SSB-24PW2201 → CSL-IBRG0012",
            "originId": "SSB-24PW2201",
            "destinationId": "CSL-IBRG0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2685",
            "excelRow": 144,
            "circuitRef": "SSB-24PW2201-Q14",
            "name": "SSB-24PW2201 → ATT-MCSY0001",
            "originId": "SSB-24PW2201",
            "destinationId": "ATT-MCSY0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2686",
            "excelRow": 145,
            "circuitRef": "SSB-24PW2201-Q15",
            "name": "SSB-24PW2201 → ITU-IBRG0001",
            "originId": "SSB-24PW2201",
            "destinationId": "ITU-IBRG0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2687",
            "excelRow": 146,
            "circuitRef": "SSB-24PW2201-Q16",
            "name": "SSB-24PW2201 → ITU-IBRG0002",
            "originId": "SSB-24PW2201",
            "destinationId": "ITU-IBRG0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2688",
            "excelRow": 147,
            "circuitRef": "SSB-24PW2201-Q17",
            "name": "SSB-24PW2201 → SPARE-SSB-24PW2201-6",
            "originId": "SSB-24PW2201",
            "destinationId": "SPARE-SSB-24PW2201-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2689",
            "excelRow": 159,
            "circuitRef": "SSB-24PW2202-Q01",
            "name": "SSB-24PW2202 → CBX-EMSS0017",
            "originId": "SSB-24PW2202",
            "destinationId": "CBX-EMSS0017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2690",
            "excelRow": 160,
            "circuitRef": "SSB-24PW2202-Q02",
            "name": "SSB-24PW2202 → CBX-EMSS0019",
            "originId": "SSB-24PW2202",
            "destinationId": "CBX-EMSS0019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2691",
            "excelRow": 161,
            "circuitRef": "SSB-24PW2202-Q03",
            "name": "SSB-24PW2202 → RTU-IPMS2021",
            "originId": "SSB-24PW2202",
            "destinationId": "RTU-IPMS2021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2692",
            "excelRow": 162,
            "circuitRef": "SSB-24PW2202-Q04",
            "name": "SSB-24PW2202 → RTU-IPMS2024",
            "originId": "SSB-24PW2202",
            "destinationId": "RTU-IPMS2024",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2693",
            "excelRow": 163,
            "circuitRef": "SSB-24PW2202-Q05",
            "name": "SSB-24PW2202 → RPT-NDDS0002",
            "originId": "SSB-24PW2202",
            "destinationId": "RPT-NDDS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2694",
            "excelRow": 164,
            "circuitRef": "SSB-24PW2202-Q06",
            "name": "SSB-24PW2202 → RPT-NDDS0003",
            "originId": "SSB-24PW2202",
            "destinationId": "RPT-NDDS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2695",
            "excelRow": 165,
            "circuitRef": "SSB-24PW2202-Q07",
            "name": "SSB-24PW2202 → RTU-IPMS2017",
            "originId": "SSB-24PW2202",
            "destinationId": "RTU-IPMS2017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2696",
            "excelRow": 166,
            "circuitRef": "SSB-24PW2202-Q08",
            "name": "SSB-24PW2202 → RTU-IPMS2020",
            "originId": "SSB-24PW2202",
            "destinationId": "RTU-IPMS2020",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2697",
            "excelRow": 167,
            "circuitRef": "SSB-24PW2202-Q09",
            "name": "SSB-24PW2202 → RTU-IPMS2022",
            "originId": "SSB-24PW2202",
            "destinationId": "RTU-IPMS2022",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2698",
            "excelRow": 168,
            "circuitRef": "SSB-24PW2202-Q10",
            "name": "SSB-24PW2202 → RTU-IPMS2023",
            "originId": "SSB-24PW2202",
            "destinationId": "RTU-IPMS2023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2699",
            "excelRow": 169,
            "circuitRef": "SSB-24PW2202-Q11",
            "name": "SSB-24PW2202 → SPARE-SSB-24PW2202-6",
            "originId": "SSB-24PW2202",
            "destinationId": "SPARE-SSB-24PW2202-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2700",
            "excelRow": 170,
            "circuitRef": "SSB-24PW2202-Q12",
            "name": "SSB-24PW2202 → LCS-4PWS0002",
            "originId": "SSB-24PW2202",
            "destinationId": "LCS-4PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2701",
            "excelRow": 171,
            "circuitRef": "SSB-24PW2202-Q13",
            "name": "SSB-24PW2202 → RPT-NDDS0008",
            "originId": "SSB-24PW2202",
            "destinationId": "RPT-NDDS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2702",
            "excelRow": 172,
            "circuitRef": "SSB-24PW2202-Q14",
            "name": "SSB-24PW2202 → TBX-24PW0002",
            "originId": "SSB-24PW2202",
            "destinationId": "TBX-24PW0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null,
            "cableType": "P2RI-10-2PX",
            "cableSection": "2.5"
        },
        {
            "id": "abt-24-2703",
            "excelRow": 173,
            "circuitRef": "SSB-24PW2202-Q15",
            "name": "SSB-24PW2202 → RTU-IPMS2018",
            "originId": "SSB-24PW2202",
            "destinationId": "RTU-IPMS2018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2704",
            "excelRow": 174,
            "circuitRef": "SSB-24PW2202-Q16",
            "name": "SSB-24PW2202 → TBX-24PW0011",
            "originId": "SSB-24PW2202",
            "destinationId": "TBX-24PW0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null,
            "cableType": "P2RI-10-2PX",
            "cableSection": "2.5"
        },
        {
            "id": "abt-24-2705",
            "excelRow": 175,
            "circuitRef": "SSB-24PW2202-Q17",
            "name": "SSB-24PW2202 → SPARE-SSB-24PW2202-6",
            "originId": "SSB-24PW2202",
            "destinationId": "SPARE-SSB-24PW2202-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2706",
            "excelRow": 176,
            "circuitRef": "SSB-24PW2202-Q18",
            "name": "SSB-24PW2202 → MSB-4SFS0001",
            "originId": "SSB-24PW2202",
            "destinationId": "MSB-4SFS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2707",
            "excelRow": 177,
            "circuitRef": "SSB-24PW2202-Q19",
            "name": "SSB-24PW2202 → SCV-4SFS0001",
            "originId": "SSB-24PW2202",
            "destinationId": "SCV-4SFS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2708",
            "excelRow": 178,
            "circuitRef": "SSB-24PW2202-Q20",
            "name": "SSB-24PW2202 → SPARE-SSB-24PW2202-6",
            "originId": "SSB-24PW2202",
            "destinationId": "SPARE-SSB-24PW2202-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2709",
            "excelRow": 190,
            "circuitRef": "SSB-24PW2203-Q01",
            "name": "SSB-24PW2203 → CBX-EMSS0018",
            "originId": "SSB-24PW2203",
            "destinationId": "CBX-EMSS0018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2710",
            "excelRow": 191,
            "circuitRef": "SSB-24PW2203-Q02",
            "name": "SSB-24PW2203 → PSP-GMDS0007",
            "originId": "SSB-24PW2203",
            "destinationId": "PSP-GMDS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2711",
            "excelRow": 192,
            "circuitRef": "SSB-24PW2203-Q03",
            "name": "SSB-24PW2203 → RTU-IPMS2019",
            "originId": "SSB-24PW2203",
            "destinationId": "RTU-IPMS2019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2712",
            "excelRow": 193,
            "circuitRef": "SSB-24PW2203-Q04",
            "name": "SSB-24PW2203 → RTU-IPMS2025",
            "originId": "SSB-24PW2203",
            "destinationId": "RTU-IPMS2025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2713",
            "excelRow": 194,
            "circuitRef": "SSB-24PW2203-Q05",
            "name": "SSB-24PW2203 → RTU-IPMS2026",
            "originId": "SSB-24PW2203",
            "destinationId": "RTU-IPMS2026",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2714",
            "excelRow": 195,
            "circuitRef": "SSB-24PW2203-Q06",
            "name": "SSB-24PW2203 → PSP-GMDS0002",
            "originId": "SSB-24PW2203",
            "destinationId": "PSP-GMDS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2715",
            "excelRow": 196,
            "circuitRef": "SSB-24PW2203-Q07",
            "name": "SSB-24PW2203 → PSP-GMDS0001",
            "originId": "SSB-24PW2203",
            "destinationId": "PSP-GMDS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2716",
            "excelRow": 197,
            "circuitRef": "SSB-24PW2203-Q08",
            "name": "SSB-24PW2203 → PSP-GMDS0003",
            "originId": "SSB-24PW2203",
            "destinationId": "PSP-GMDS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2717",
            "excelRow": 198,
            "circuitRef": "SSB-24PW2203-Q09",
            "name": "SSB-24PW2203 → PSP-GMDS0004",
            "originId": "SSB-24PW2203",
            "destinationId": "PSP-GMDS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2718",
            "excelRow": 199,
            "circuitRef": "SSB-24PW2203-Q10",
            "name": "SSB-24PW2203 → PSP-IRIM0001",
            "originId": "SSB-24PW2203",
            "destinationId": "PSP-IRIM0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2719",
            "excelRow": 200,
            "circuitRef": "SSB-24PW2203-Q11",
            "name": "SSB-24PW2203 → SPARE-SSB-24PW2203-6",
            "originId": "SSB-24PW2203",
            "destinationId": "SPARE-SSB-24PW2203-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2720",
            "excelRow": 201,
            "circuitRef": "SSB-24PW2203-Q12",
            "name": "SSB-24PW2203 → SPARE-SSB-24PW2203-6",
            "originId": "SSB-24PW2203",
            "destinationId": "SPARE-SSB-24PW2203-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2721",
            "excelRow": 213,
            "circuitRef": "SSB-24PW2204-Q01",
            "name": "SSB-24PW2204 → EMP-EMSS0002",
            "originId": "SSB-24PW2204",
            "destinationId": "EMP-EMSS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2722",
            "excelRow": 214,
            "circuitRef": "SSB-24PW2204-Q02",
            "name": "SSB-24PW2204 → BCU-DEGS0001",
            "originId": "SSB-24PW2204",
            "destinationId": "BCU-DEGS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2723",
            "excelRow": 215,
            "circuitRef": "SSB-24PW2204-Q03",
            "name": "SSB-24PW2204 → CTP-WHIS0001",
            "originId": "SSB-24PW2204",
            "destinationId": "CTP-WHIS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2724",
            "excelRow": 216,
            "circuitRef": "SSB-24PW2204-Q04",
            "name": "SSB-24PW2204 → CTP-BTHS0001",
            "originId": "SSB-24PW2204",
            "destinationId": "CTP-BTHS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2725",
            "excelRow": 217,
            "circuitRef": "SSB-24PW2204-Q05",
            "name": "SSB-24PW2204 → RTU-IPMS2027",
            "originId": "SSB-24PW2204",
            "destinationId": "RTU-IPMS2027",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2726",
            "excelRow": 218,
            "circuitRef": "SSB-24PW2204-Q06",
            "name": "SSB-24PW2204 → SCC-IPMS0001",
            "originId": "SSB-24PW2204",
            "destinationId": "SCC-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2727",
            "excelRow": 219,
            "circuitRef": "SSB-24PW2204-Q07",
            "name": "SSB-24PW2204 → SCC-IPMS0001",
            "originId": "SSB-24PW2204",
            "destinationId": "SCC-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2728",
            "excelRow": 220,
            "circuitRef": "SSB-24PW2204-Q08",
            "name": "SSB-24PW2204 → HPU-SIDD0001",
            "originId": "SSB-24PW2204",
            "destinationId": "HPU-SIDD0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2729",
            "excelRow": 221,
            "circuitRef": "SSB-24PW2204-Q09",
            "name": "SSB-24PW2204 → HPU-SIDD0002",
            "originId": "SSB-24PW2204",
            "destinationId": "HPU-SIDD0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2730",
            "excelRow": 222,
            "circuitRef": "SSB-24PW2204-Q10",
            "name": "SSB-24PW2204 → SPARE-SSB-24PW2204-6",
            "originId": "SSB-24PW2204",
            "destinationId": "SPARE-SSB-24PW2204-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2731",
            "excelRow": 223,
            "circuitRef": "SSB-24PW2204-Q11",
            "name": "SSB-24PW2204 → SPARE-SSB-24PW2204-6",
            "originId": "SSB-24PW2204",
            "destinationId": "SPARE-SSB-24PW2204-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2732",
            "excelRow": 224,
            "circuitRef": "SSB-24PW2204-Q12",
            "name": "SSB-24PW2204 → SPARE-SSB-24PW2204-6",
            "originId": "SSB-24PW2204",
            "destinationId": "SPARE-SSB-24PW2204-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2733",
            "excelRow": 225,
            "circuitRef": "SSB-24PW2204-Q13",
            "name": "SSB-24PW2204 → SPARE-SSB-24PW2204-6",
            "originId": "SSB-24PW2204",
            "destinationId": "SPARE-SSB-24PW2204-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2734",
            "excelRow": 226,
            "circuitRef": "SSB-24PW2204-Q14",
            "name": "SSB-24PW2204 → SPARE-SSB-24PW2204-6",
            "originId": "SSB-24PW2204",
            "destinationId": "SPARE-SSB-24PW2204-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2735",
            "excelRow": 238,
            "circuitRef": "SSB-24PW2701-Q01",
            "name": "SSB-24PW2701 → JBX-ELOG0002",
            "originId": "SSB-24PW2701",
            "destinationId": "JBX-ELOG0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2736",
            "excelRow": 239,
            "circuitRef": "SSB-24PW2701-Q02",
            "name": "SSB-24PW2701 → CSL-IBRG0008",
            "originId": "SSB-24PW2701",
            "destinationId": "CSL-IBRG0008",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2737",
            "excelRow": 240,
            "circuitRef": "SSB-24PW2701-Q03",
            "name": "SSB-24PW2701 → CSL-IBRG0012",
            "originId": "SSB-24PW2701",
            "destinationId": "CSL-IBRG0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2738",
            "excelRow": 241,
            "circuitRef": "SSB-24PW2701-Q04",
            "name": "SSB-24PW2701 → CSL-IBRG0003",
            "originId": "SSB-24PW2701",
            "destinationId": "CSL-IBRG0003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2739",
            "excelRow": 242,
            "circuitRef": "SSB-24PW2701-Q05",
            "name": "SSB-24PW2701 → SPARE-SSB-24PW2701-6",
            "originId": "SSB-24PW2701",
            "destinationId": "SPARE-SSB-24PW2701-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2740",
            "excelRow": 243,
            "circuitRef": "SSB-24PW2701-Q06",
            "name": "SSB-24PW2701 → SPARE-SSB-24PW2701-6",
            "originId": "SSB-24PW2701",
            "destinationId": "SPARE-SSB-24PW2701-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2741",
            "excelRow": 244,
            "circuitRef": "SSB-24PW2701-Q07",
            "name": "SSB-24PW2701 → SPARE-SSB-24PW2701-6",
            "originId": "SSB-24PW2701",
            "destinationId": "SPARE-SSB-24PW2701-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2742",
            "excelRow": 279,
            "circuitRef": "MSB-24PW0003-Q00",
            "name": "MSB-24PW0003 → MSB-24PW0004",
            "originId": "MSB-24PW0003",
            "destinationId": "MSB-24PW0004",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q00",
            "protectionModel": null,
            "protectionCurrentA": 250,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "msb24-interconnect"
        },
        {
            "id": "abt-24-2743",
            "excelRow": 280,
            "circuitRef": "MSB-24PW0003-Q01",
            "name": "MSB-24PW0003 → MSB-24PW0006",
            "originId": "MSB-24PW0003",
            "destinationId": "MSB-24PW0006",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 250,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "msb24-interconnect"
        },
        {
            "id": "abt-24-2744",
            "excelRow": 281,
            "circuitRef": "MSB-24PW0003-Q02",
            "name": "MSB-24PW0003 → SSB-24PW2301",
            "originId": "MSB-24PW0003",
            "destinationId": "SSB-24PW2301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2745",
            "excelRow": 282,
            "circuitRef": "MSB-24PW0003-Q03",
            "name": "MSB-24PW0003 → SSB-24PW2302",
            "originId": "MSB-24PW0003",
            "destinationId": "SSB-24PW2302",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 63,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2746",
            "excelRow": 283,
            "circuitRef": "MSB-24PW0003-Q04",
            "name": "MSB-24PW0003 → SSB-24PW2303",
            "originId": "MSB-24PW0003",
            "destinationId": "SSB-24PW2303",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 63,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2747",
            "excelRow": 284,
            "circuitRef": "MSB-24PW0003-Q05",
            "name": "MSB-24PW0003 → PWP-GENS1003",
            "originId": "MSB-24PW0003",
            "destinationId": "PWP-GENS1003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2748",
            "excelRow": 285,
            "circuitRef": "MSB-24PW0003-Q06",
            "name": "MSB-24PW0003 → PWP-GENS2003",
            "originId": "MSB-24PW0003",
            "destinationId": "PWP-GENS2003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2749",
            "excelRow": 286,
            "circuitRef": "MSB-24PW0003-Q07",
            "name": "MSB-24PW0003 → PWP-GENS1003",
            "originId": "MSB-24PW0003",
            "destinationId": "PWP-GENS1003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2750",
            "excelRow": 287,
            "circuitRef": "MSB-24PW0003-Q08",
            "name": "MSB-24PW0003 → PWP-GENS2003",
            "originId": "MSB-24PW0003",
            "destinationId": "PWP-GENS2003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2751",
            "excelRow": 288,
            "circuitRef": "MSB-24PW0003-Q09",
            "name": "MSB-24PW0003 → PNL-MSB1000",
            "originId": "MSB-24PW0003",
            "destinationId": "PNL-MSB1000",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 32,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2752",
            "excelRow": 289,
            "circuitRef": "MSB-24PW0003-Q10",
            "name": "MSB-24PW0003 → PWP-GENS1003",
            "originId": "MSB-24PW0003",
            "destinationId": "PWP-GENS1003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2753",
            "excelRow": 290,
            "circuitRef": "MSB-24PW0003-Q11",
            "name": "MSB-24PW0003 → PWP-GENS2003",
            "originId": "MSB-24PW0003",
            "destinationId": "PWP-GENS2003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2754",
            "excelRow": 291,
            "circuitRef": "MSB-24PW0003-Q12",
            "name": "MSB-24PW0003 → SPARE-MSB-24PW0003-10",
            "originId": "MSB-24PW0003",
            "destinationId": "SPARE-MSB-24PW0003-10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2755",
            "excelRow": 303,
            "circuitRef": "SSB-24PW2301-Q01",
            "name": "SSB-24PW2301 → CBX-EMSS0003",
            "originId": "SSB-24PW2301",
            "destinationId": "CBX-EMSS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2756",
            "excelRow": 304,
            "circuitRef": "SSB-24PW2301-Q02",
            "name": "SSB-24PW2301 → CBX-EMSS0004",
            "originId": "SSB-24PW2301",
            "destinationId": "CBX-EMSS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2757",
            "excelRow": 305,
            "circuitRef": "SSB-24PW2301-Q03",
            "name": "SSB-24PW2301 → CBX-EMSS0005",
            "originId": "SSB-24PW2301",
            "destinationId": "CBX-EMSS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2758",
            "excelRow": 306,
            "circuitRef": "SSB-24PW2301-Q04",
            "name": "SSB-24PW2301 → CCM-6PWS0001",
            "originId": "SSB-24PW2301",
            "destinationId": "CCM-6PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2759",
            "excelRow": 307,
            "circuitRef": "SSB-24PW2301-Q05",
            "name": "SSB-24PW2301 → RTU-IPMS2004",
            "originId": "SSB-24PW2301",
            "destinationId": "RTU-IPMS2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2760",
            "excelRow": 308,
            "circuitRef": "SSB-24PW2301-Q06",
            "name": "SSB-24PW2301 → RTU-IPMS2005",
            "originId": "SSB-24PW2301",
            "destinationId": "RTU-IPMS2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2761",
            "excelRow": 309,
            "circuitRef": "SSB-24PW2301-Q07",
            "name": "SSB-24PW2301 → TSC-LIDS0002",
            "originId": "SSB-24PW2301",
            "destinationId": "TSC-LIDS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2762",
            "excelRow": 310,
            "circuitRef": "SSB-24PW2301-Q08",
            "name": "SSB-24PW2301 → SPARE-SSB-24PW2301-6",
            "originId": "SSB-24PW2301",
            "destinationId": "SPARE-SSB-24PW2301-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2763",
            "excelRow": 311,
            "circuitRef": "SSB-24PW2301-Q09",
            "name": "SSB-24PW2301 → SPARE-SSB-24PW2301-6",
            "originId": "SSB-24PW2301",
            "destinationId": "SPARE-SSB-24PW2301-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2764",
            "excelRow": 323,
            "circuitRef": "SSB-24PW2302-Q01",
            "name": "SSB-24PW2302 → LCS-4PWS0003",
            "originId": "SSB-24PW2302",
            "destinationId": "LCS-4PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2765",
            "excelRow": 324,
            "circuitRef": "SSB-24PW2302-Q02",
            "name": "SSB-24PW2302 → DGC-IPMS1001",
            "originId": "SSB-24PW2302",
            "destinationId": "DGC-IPMS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2766",
            "excelRow": 325,
            "circuitRef": "SSB-24PW2302-Q03",
            "name": "SSB-24PW2302 → DGC-IPMS1002",
            "originId": "SSB-24PW2302",
            "destinationId": "DGC-IPMS1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2767",
            "excelRow": 326,
            "circuitRef": "SSB-24PW2302-Q04",
            "name": "SSB-24PW2302 → SPARE-SSB-24PW2302-6",
            "originId": "SSB-24PW2302",
            "destinationId": "SPARE-SSB-24PW2302-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2768",
            "excelRow": 327,
            "circuitRef": "SSB-24PW2302-Q05",
            "name": "SSB-24PW2302 → SPARE-SSB-24PW2302-6",
            "originId": "SSB-24PW2302",
            "destinationId": "SPARE-SSB-24PW2302-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2769",
            "excelRow": 328,
            "circuitRef": "SSB-24PW2302-Q06",
            "name": "SSB-24PW2302 → PMA-IPMS0001",
            "originId": "SSB-24PW2302",
            "destinationId": "PMA-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2770",
            "excelRow": 329,
            "circuitRef": "SSB-24PW2302-Q07",
            "name": "SSB-24PW2302 → TBX-24PW0003",
            "originId": "SSB-24PW2302",
            "destinationId": "TBX-24PW0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null,
            "cableType": "P2RI-10-2PX",
            "cableSection": "2.5"
        },
        {
            "id": "abt-24-2771",
            "excelRow": 330,
            "circuitRef": "SSB-24PW2302-Q08",
            "name": "SSB-24PW2302 → RTU-IPMS2015",
            "originId": "SSB-24PW2302",
            "destinationId": "RTU-IPMS2015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2772",
            "excelRow": 331,
            "circuitRef": "SSB-24PW2302-Q09",
            "name": "SSB-24PW2302 → RTU-IPMS2016",
            "originId": "SSB-24PW2302",
            "destinationId": "RTU-IPMS2016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2773",
            "excelRow": 332,
            "circuitRef": "SSB-24PW2302-Q10",
            "name": "SSB-24PW2302 → FFS-CIE0001",
            "originId": "SSB-24PW2302",
            "destinationId": "FFS-CIE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2774",
            "excelRow": 344,
            "circuitRef": "SSB-24PW2303-Q01",
            "name": "SSB-24PW2303 → RTU-IPMS2012",
            "originId": "SSB-24PW2303",
            "destinationId": "RTU-IPMS2012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2775",
            "excelRow": 345,
            "circuitRef": "SSB-24PW2303-Q02",
            "name": "SSB-24PW2303 → RTU-IPMS2013",
            "originId": "SSB-24PW2303",
            "destinationId": "RTU-IPMS2013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2776",
            "excelRow": 346,
            "circuitRef": "SSB-24PW2303-Q03",
            "name": "SSB-24PW2303 → RTU-IPMS2014",
            "originId": "SSB-24PW2303",
            "destinationId": "RTU-IPMS2014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2777",
            "excelRow": 347,
            "circuitRef": "SSB-24PW2303-Q04",
            "name": "SSB-24PW2303 → CCM-VEMS2001",
            "originId": "SSB-24PW2303",
            "destinationId": "CCM-VEMS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2778",
            "excelRow": 348,
            "circuitRef": "SSB-24PW2303-Q05",
            "name": "SSB-24PW2303 → RTU-IPMS2002",
            "originId": "SSB-24PW2303",
            "destinationId": "RTU-IPMS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2779",
            "excelRow": 349,
            "circuitRef": "SSB-24PW2303-Q06",
            "name": "SSB-24PW2303 → TSC-LIDS0001",
            "originId": "SSB-24PW2303",
            "destinationId": "TSC-LIDS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2780",
            "excelRow": 350,
            "circuitRef": "SSB-24PW2303-Q07",
            "name": "SSB-24PW2303 → STA-SWFS0003",
            "originId": "SSB-24PW2303",
            "destinationId": "STA-SWFS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2781",
            "excelRow": 351,
            "circuitRef": "SSB-24PW2303-Q08",
            "name": "SSB-24PW2303 → RTU-IPMS2001",
            "originId": "SSB-24PW2303",
            "destinationId": "RTU-IPMS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2782",
            "excelRow": 352,
            "circuitRef": "SSB-24PW2303-Q09",
            "name": "SSB-24PW2303 → RTU-IPMS2008",
            "originId": "SSB-24PW2303",
            "destinationId": "RTU-IPMS2008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2783",
            "excelRow": 353,
            "circuitRef": "SSB-24PW2303-Q10",
            "name": "SSB-24PW2303 → CWP-CHWS0001",
            "originId": "SSB-24PW2303",
            "destinationId": "CWP-CHWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2784",
            "excelRow": 354,
            "circuitRef": "SSB-24PW2303-Q11",
            "name": "SSB-24PW2303 → SPARE-SSB-24PW2303-6",
            "originId": "SSB-24PW2303",
            "destinationId": "SPARE-SSB-24PW2303-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2785",
            "excelRow": 355,
            "circuitRef": "SSB-24PW2303-Q12",
            "name": "SSB-24PW2303 → SPARE-SSB-24PW2303-6",
            "originId": "SSB-24PW2303",
            "destinationId": "SPARE-SSB-24PW2303-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2786",
            "excelRow": 390,
            "circuitRef": "MSB-24PW0004-Q00",
            "name": "MSB-24PW0004 → MSB-24PW0005",
            "originId": "MSB-24PW0004",
            "destinationId": "MSB-24PW0005",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q00",
            "protectionModel": null,
            "protectionCurrentA": 250,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "msb24-interconnect"
        },
        {
            "id": "abt-24-2787",
            "excelRow": 391,
            "circuitRef": "MSB-24PW0004-Q01",
            "name": "MSB-24PW0004 → MSB-24PW0003",
            "originId": "MSB-24PW0004",
            "destinationId": "MSB-24PW0003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 250,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "msb24-interconnect"
        },
        {
            "id": "abt-24-2788",
            "excelRow": 392,
            "circuitRef": "MSB-24PW0004-Q02",
            "name": "MSB-24PW0004 → SSB-24PW2401",
            "originId": "MSB-24PW0004",
            "destinationId": "SSB-24PW2401",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2789",
            "excelRow": 393,
            "circuitRef": "MSB-24PW0004-Q03",
            "name": "MSB-24PW0004 → SSB-24PW2402",
            "originId": "MSB-24PW0004",
            "destinationId": "SSB-24PW2402",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2790",
            "excelRow": 394,
            "circuitRef": "MSB-24PW0004-Q04",
            "name": "MSB-24PW0004 → SSB-24PW2403",
            "originId": "MSB-24PW0004",
            "destinationId": "SSB-24PW2403",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2791",
            "excelRow": 395,
            "circuitRef": "MSB-24PW0004-Q05",
            "name": "MSB-24PW0004 → PWP-GENS1003",
            "originId": "MSB-24PW0004",
            "destinationId": "PWP-GENS1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2792",
            "excelRow": 396,
            "circuitRef": "MSB-24PW0004-Q06",
            "name": "MSB-24PW0004 → PWP-GENS2003",
            "originId": "MSB-24PW0004",
            "destinationId": "PWP-GENS2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2793",
            "excelRow": 397,
            "circuitRef": "MSB-24PW0004-Q07",
            "name": "MSB-24PW0004 → PWP-GENS1003",
            "originId": "MSB-24PW0004",
            "destinationId": "PWP-GENS1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2794",
            "excelRow": 398,
            "circuitRef": "MSB-24PW0004-Q08",
            "name": "MSB-24PW0004 → PWP-GENS2003",
            "originId": "MSB-24PW0004",
            "destinationId": "PWP-GENS2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2795",
            "excelRow": 399,
            "circuitRef": "MSB-24PW0004-Q09",
            "name": "MSB-24PW0004 → PWP-GENS1003",
            "originId": "MSB-24PW0004",
            "destinationId": "PWP-GENS1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2796",
            "excelRow": 400,
            "circuitRef": "MSB-24PW0004-Q10",
            "name": "MSB-24PW0004 → PWP-GENS2003",
            "originId": "MSB-24PW0004",
            "destinationId": "PWP-GENS2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2797",
            "excelRow": 401,
            "circuitRef": "MSB-24PW0004-Q11",
            "name": "MSB-24PW0004 → PWP-DEGS0001",
            "originId": "MSB-24PW0004",
            "destinationId": "PWP-DEGS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2798",
            "excelRow": 402,
            "circuitRef": "MSB-24PW0004-Q12",
            "name": "MSB-24PW0004 → SPARE-MSB-24PW0004-6",
            "originId": "MSB-24PW0004",
            "destinationId": "SPARE-MSB-24PW0004-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2799",
            "excelRow": 414,
            "circuitRef": "SSB-24PW2401-Q01",
            "name": "SSB-24PW2401 → TSC-LIDS0003",
            "originId": "SSB-24PW2401",
            "destinationId": "TSC-LIDS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2800",
            "excelRow": 415,
            "circuitRef": "SSB-24PW2401-Q02",
            "name": "SSB-24PW2401 → CBX-VEMS2007",
            "originId": "SSB-24PW2401",
            "destinationId": "CBX-VEMS2007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2801",
            "excelRow": 416,
            "circuitRef": "SSB-24PW2401-Q03",
            "name": "SSB-24PW2401 → PCU-IPMS0001",
            "originId": "SSB-24PW2401",
            "destinationId": "PCU-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2802",
            "excelRow": 417,
            "circuitRef": "SSB-24PW2401-Q04",
            "name": "SSB-24PW2401 → RTU-IPMS2006",
            "originId": "SSB-24PW2401",
            "destinationId": "RTU-IPMS2006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2803",
            "excelRow": 418,
            "circuitRef": "SSB-24PW2401-Q05",
            "name": "SSB-24PW2401 → RTU-IPMS2007",
            "originId": "SSB-24PW2401",
            "destinationId": "RTU-IPMS2007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2804",
            "excelRow": 419,
            "circuitRef": "SSB-24PW2401-Q06",
            "name": "SSB-24PW2401 → RTU-IPMS2010",
            "originId": "SSB-24PW2401",
            "destinationId": "RTU-IPMS2010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2805",
            "excelRow": 420,
            "circuitRef": "SSB-24PW2401-Q07",
            "name": "SSB-24PW2401 → RTU-IPMS2011",
            "originId": "SSB-24PW2401",
            "destinationId": "RTU-IPMS2011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2806",
            "excelRow": 421,
            "circuitRef": "SSB-24PW2401-Q08",
            "name": "SSB-24PW2401 → TBX-24PW0007",
            "originId": "SSB-24PW2401",
            "destinationId": "TBX-24PW0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null,
            "cableType": "P2RI-10-2PX",
            "cableSection": "2.5"
        },
        {
            "id": "abt-24-2807",
            "excelRow": 422,
            "circuitRef": "SSB-24PW2401-Q09",
            "name": "SSB-24PW2401 → ACM-FOSS0001",
            "originId": "SSB-24PW2401",
            "destinationId": "ACM-FOSS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2808",
            "excelRow": 423,
            "circuitRef": "SSB-24PW2401-Q10",
            "name": "SSB-24PW2401 → TBX-24PW0009",
            "originId": "SSB-24PW2401",
            "destinationId": "TBX-24PW0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null,
            "cableType": "P2RI-10-2PX",
            "cableSection": "2.5"
        },
        {
            "id": "abt-24-2809",
            "excelRow": 424,
            "circuitRef": "SSB-24PW2401-Q11",
            "name": "SSB-24PW2401 → LOP-PROP0001",
            "originId": "SSB-24PW2401",
            "destinationId": "LOP-PROP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2810",
            "excelRow": 425,
            "circuitRef": "SSB-24PW2401-Q12",
            "name": "SSB-24PW2401 → FMT-FOSS0001",
            "originId": "SSB-24PW2401",
            "destinationId": "FMT-FOSS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2811",
            "excelRow": 426,
            "circuitRef": "SSB-24PW2401-Q13",
            "name": "SSB-24PW2401 → SPARE-SSB-24PW2401-6",
            "originId": "SSB-24PW2401",
            "destinationId": "SPARE-SSB-24PW2401-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2812",
            "excelRow": 427,
            "circuitRef": "SSB-24PW2401-Q14",
            "name": "SSB-24PW2401 → SPARE-SSB-24PW2401-6",
            "originId": "SSB-24PW2401",
            "destinationId": "SPARE-SSB-24PW2401-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2813",
            "excelRow": 439,
            "circuitRef": "SSB-24PW2402-Q01",
            "name": "SSB-24PW2402 → ACM-DGFS0001",
            "originId": "SSB-24PW2402",
            "destinationId": "ACM-DGFS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2814",
            "excelRow": 440,
            "circuitRef": "SSB-24PW2402-Q02",
            "name": "SSB-24PW2402 → CBX-EMSS0006",
            "originId": "SSB-24PW2402",
            "destinationId": "CBX-EMSS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2815",
            "excelRow": 441,
            "circuitRef": "SSB-24PW2402-Q03",
            "name": "SSB-24PW2402 → CBX-EMSS0007",
            "originId": "SSB-24PW2402",
            "destinationId": "CBX-EMSS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2816",
            "excelRow": 442,
            "circuitRef": "SSB-24PW2402-Q04",
            "name": "SSB-24PW2402 → CCM-6PWS0002",
            "originId": "SSB-24PW2402",
            "destinationId": "CCM-6PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2817",
            "excelRow": 443,
            "circuitRef": "SSB-24PW2402-Q05",
            "name": "SSB-24PW2402 → CCM-6PWS0003",
            "originId": "SSB-24PW2402",
            "destinationId": "CCM-6PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2818",
            "excelRow": 444,
            "circuitRef": "SSB-24PW2402-Q06",
            "name": "SSB-24PW2402 → RTU-IPMS2009",
            "originId": "SSB-24PW2402",
            "destinationId": "RTU-IPMS2009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2819",
            "excelRow": 445,
            "circuitRef": "SSB-24PW2402-Q07",
            "name": "SSB-24PW2402 → SPARE-SSB-24PW2402-6",
            "originId": "SSB-24PW2402",
            "destinationId": "SPARE-SSB-24PW2402-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2820",
            "excelRow": 446,
            "circuitRef": "SSB-24PW2402-Q08",
            "name": "SSB-24PW2402 → SPARE-SSB-24PW2402-6",
            "originId": "SSB-24PW2402",
            "destinationId": "SPARE-SSB-24PW2402-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2821",
            "excelRow": 458,
            "circuitRef": "SSB-24PW2403-Q01",
            "name": "SSB-24PW2403 → ELU-ECHO0001",
            "originId": "SSB-24PW2403",
            "destinationId": "ELU-ECHO0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2822",
            "excelRow": 459,
            "circuitRef": "SSB-24PW2403-Q02",
            "name": "SSB-24PW2403 → ELU-DLOG0001",
            "originId": "SSB-24PW2403",
            "destinationId": "ELU-DLOG0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2823",
            "excelRow": 460,
            "circuitRef": "SSB-24PW2403-Q03",
            "name": "SSB-24PW2403 → SPARE-SSB-24PW2403-6",
            "originId": "SSB-24PW2403",
            "destinationId": "SPARE-SSB-24PW2403-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2824",
            "excelRow": 461,
            "circuitRef": "SSB-24PW2403-Q04",
            "name": "SSB-24PW2403 → SPARE-SSB-24PW2403-6",
            "originId": "SSB-24PW2403",
            "destinationId": "SPARE-SSB-24PW2403-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2825",
            "excelRow": 496,
            "circuitRef": "MSB-24PW0005-Q00",
            "name": "MSB-24PW0005 → MSB-24PW0006",
            "originId": "MSB-24PW0005",
            "destinationId": "MSB-24PW0006",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q00",
            "protectionModel": null,
            "protectionCurrentA": 250,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "msb24-interconnect"
        },
        {
            "id": "abt-24-2826",
            "excelRow": 497,
            "circuitRef": "MSB-24PW0005-Q01",
            "name": "MSB-24PW0005 → MSB-24PW0004",
            "originId": "MSB-24PW0005",
            "destinationId": "MSB-24PW0004",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 250,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "msb24-interconnect"
        },
        {
            "id": "abt-24-2827",
            "excelRow": 498,
            "circuitRef": "MSB-24PW0005-Q02",
            "name": "MSB-24PW0005 → SSB-24PW3501",
            "originId": "MSB-24PW0005",
            "destinationId": "SSB-24PW3501",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2828",
            "excelRow": 499,
            "circuitRef": "MSB-24PW0005-Q03",
            "name": "MSB-24PW0005 → SSB-24PW3502",
            "originId": "MSB-24PW0005",
            "destinationId": "SSB-24PW3502",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2829",
            "excelRow": 500,
            "circuitRef": "MSB-24PW0005-Q04",
            "name": "MSB-24PW0005 → SSB-24PW3503",
            "originId": "MSB-24PW0005",
            "destinationId": "SSB-24PW3503",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2830",
            "excelRow": 501,
            "circuitRef": "MSB-24PW0005-Q05",
            "name": "MSB-24PW0005 → LCP-PROP0001",
            "originId": "MSB-24PW0005",
            "destinationId": "LCP-PROP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 25,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2831",
            "excelRow": 502,
            "circuitRef": "MSB-24PW0005-Q06",
            "name": "MSB-24PW0005 → CUN-PROP0001",
            "originId": "MSB-24PW0005",
            "destinationId": "CUN-PROP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 16,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2832",
            "excelRow": 503,
            "circuitRef": "MSB-24PW0005-Q07",
            "name": "MSB-24PW0005 → CUN-PROP0002",
            "originId": "MSB-24PW0005",
            "destinationId": "CUN-PROP0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 16,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2833",
            "excelRow": 504,
            "circuitRef": "MSB-24PW0005-Q08",
            "name": "MSB-24PW0005 → CUN-PROP0005",
            "originId": "MSB-24PW0005",
            "destinationId": "CUN-PROP0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 16,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2834",
            "excelRow": 505,
            "circuitRef": "MSB-24PW0005-Q09",
            "name": "MSB-24PW0005 → CUN-PROP0006",
            "originId": "MSB-24PW0005",
            "destinationId": "CUN-PROP0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 16,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2835",
            "excelRow": 506,
            "circuitRef": "MSB-24PW0005-Q10",
            "name": "MSB-24PW0005 → SPARE-MSB-24PW0005-16",
            "originId": "MSB-24PW0005",
            "destinationId": "SPARE-MSB-24PW0005-16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 16,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2836",
            "excelRow": 518,
            "circuitRef": "SSB-24PW3501-Q01",
            "name": "SSB-24PW3501 → ACM-SWCS0001",
            "originId": "SSB-24PW3501",
            "destinationId": "ACM-SWCS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2837",
            "excelRow": 519,
            "circuitRef": "SSB-24PW3501-Q02",
            "name": "SSB-24PW3501 → SPARE-SSB-24PW3501-6",
            "originId": "SSB-24PW3501",
            "destinationId": "SPARE-SSB-24PW3501-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2838",
            "excelRow": 520,
            "circuitRef": "SSB-24PW3501-Q03",
            "name": "SSB-24PW3501 → SPARE-SSB-24PW3501-6",
            "originId": "SSB-24PW3501",
            "destinationId": "SPARE-SSB-24PW3501-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2839",
            "excelRow": 521,
            "circuitRef": "SSB-24PW3501-Q04",
            "name": "SSB-24PW3501 → CCM-6PWS0004",
            "originId": "SSB-24PW3501",
            "destinationId": "CCM-6PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2840",
            "excelRow": 522,
            "circuitRef": "SSB-24PW3501-Q05",
            "name": "SSB-24PW3501 → CCM-6PWS0005",
            "originId": "SSB-24PW3501",
            "destinationId": "CCM-6PWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2841",
            "excelRow": 523,
            "circuitRef": "SSB-24PW3501-Q06",
            "name": "SSB-24PW3501 → TSC-LIDS0004",
            "originId": "SSB-24PW3501",
            "destinationId": "TSC-LIDS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2842",
            "excelRow": 524,
            "circuitRef": "SSB-24PW3501-Q07",
            "name": "SSB-24PW3501 → RTU-IPMS3001",
            "originId": "SSB-24PW3501",
            "destinationId": "RTU-IPMS3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2843",
            "excelRow": 525,
            "circuitRef": "SSB-24PW3501-Q08",
            "name": "SSB-24PW3501 → RTU-IPMS3002",
            "originId": "SSB-24PW3501",
            "destinationId": "RTU-IPMS3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2844",
            "excelRow": 537,
            "circuitRef": "SSB-24PW3502-Q01",
            "name": "SSB-24PW3502 → CCM-6PWS0006",
            "originId": "SSB-24PW3502",
            "destinationId": "CCM-6PWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2845",
            "excelRow": 538,
            "circuitRef": "SSB-24PW3502-Q02",
            "name": "SSB-24PW3502 → CCM-6PWS0007",
            "originId": "SSB-24PW3502",
            "destinationId": "CCM-6PWS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2846",
            "excelRow": 539,
            "circuitRef": "SSB-24PW3502-Q03",
            "name": "SSB-24PW3502 → LSS-IPMS3003",
            "originId": "SSB-24PW3502",
            "destinationId": "LSS-IPMS3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2847",
            "excelRow": 540,
            "circuitRef": "SSB-24PW3502-Q04",
            "name": "SSB-24PW3502 → LSS-IPMS3004",
            "originId": "SSB-24PW3502",
            "destinationId": "LSS-IPMS3004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2848",
            "excelRow": 541,
            "circuitRef": "SSB-24PW3502-Q05",
            "name": "SSB-24PW3502 → TSC-LIDS0005",
            "originId": "SSB-24PW3502",
            "destinationId": "TSC-LIDS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2849",
            "excelRow": 542,
            "circuitRef": "SSB-24PW3502-Q06",
            "name": "SSB-24PW3502 → LOP-IPMS0001",
            "originId": "SSB-24PW3502",
            "destinationId": "LOP-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2850",
            "excelRow": 543,
            "circuitRef": "SSB-24PW3502-Q07",
            "name": "SSB-24PW3502 → PCU-IPMS0002",
            "originId": "SSB-24PW3502",
            "destinationId": "PCU-IPMS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2851",
            "excelRow": 544,
            "circuitRef": "SSB-24PW3502-Q08",
            "name": "SSB-24PW3502 → RTU-IPMS3003",
            "originId": "SSB-24PW3502",
            "destinationId": "RTU-IPMS3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2852",
            "excelRow": 545,
            "circuitRef": "SSB-24PW3502-Q09",
            "name": "SSB-24PW3502 → RTU-IPMS3004",
            "originId": "SSB-24PW3502",
            "destinationId": "RTU-IPMS3004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2853",
            "excelRow": 546,
            "circuitRef": "SSB-24PW3502-Q10",
            "name": "SSB-24PW3502 → RTU-IPMS3006",
            "originId": "SSB-24PW3502",
            "destinationId": "RTU-IPMS3006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2854",
            "excelRow": 547,
            "circuitRef": "SSB-24PW3502-Q11",
            "name": "SSB-24PW3502 → CBX-SWCS0001",
            "originId": "SSB-24PW3502",
            "destinationId": "CBX-SWCS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2855",
            "excelRow": 548,
            "circuitRef": "SSB-24PW3502-Q12",
            "name": "SSB-24PW3502 → STA-SWFS0004",
            "originId": "SSB-24PW3502",
            "destinationId": "STA-SWFS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2856",
            "excelRow": 549,
            "circuitRef": "SSB-24PW3502-Q13",
            "name": "SSB-24PW3502 → CWP-CHWS0002",
            "originId": "SSB-24PW3502",
            "destinationId": "CWP-CHWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2857",
            "excelRow": 550,
            "circuitRef": "SSB-24PW3502-Q14",
            "name": "SSB-24PW3502 → SPARE-SSB-24PW3502-6",
            "originId": "SSB-24PW3502",
            "destinationId": "SPARE-SSB-24PW3502-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2858",
            "excelRow": 551,
            "circuitRef": "SSB-24PW3502-Q15",
            "name": "SSB-24PW3502 → SPARE-SSB-24PW3502-6",
            "originId": "SSB-24PW3502",
            "destinationId": "SPARE-SSB-24PW3502-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2859",
            "excelRow": 563,
            "circuitRef": "SSB-24PW3503-Q01",
            "name": "SSB-24PW3503 → EMP-EMSS0001",
            "originId": "SSB-24PW3503",
            "destinationId": "EMP-EMSS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2860",
            "excelRow": 564,
            "circuitRef": "SSB-24PW3503-Q02",
            "name": "SSB-24PW3503 → JBX-NRPT0003",
            "originId": "SSB-24PW3503",
            "destinationId": "JBX-NRPT0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2861",
            "excelRow": 565,
            "circuitRef": "SSB-24PW3503-Q03",
            "name": "SSB-24PW3503 → RPT-NDDS0006",
            "originId": "SSB-24PW3503",
            "destinationId": "RPT-NDDS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2862",
            "excelRow": 566,
            "circuitRef": "SSB-24PW3503-Q04",
            "name": "SSB-24PW3503 → CBX-EMSS0008",
            "originId": "SSB-24PW3503",
            "destinationId": "CBX-EMSS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2863",
            "excelRow": 567,
            "circuitRef": "SSB-24PW3503-Q05",
            "name": "SSB-24PW3503 → CBX-EMSS0009",
            "originId": "SSB-24PW3503",
            "destinationId": "CBX-EMSS0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2864",
            "excelRow": 568,
            "circuitRef": "SSB-24PW3503-Q06",
            "name": "SSB-24PW3503 → CBX-EMSS0010",
            "originId": "SSB-24PW3503",
            "destinationId": "CBX-EMSS0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2865",
            "excelRow": 569,
            "circuitRef": "SSB-24PW3503-Q07",
            "name": "SSB-24PW3503 → CBX-EMSS0011",
            "originId": "SSB-24PW3503",
            "destinationId": "CBX-EMSS0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2866",
            "excelRow": 570,
            "circuitRef": "SSB-24PW3503-Q08",
            "name": "SSB-24PW3503 → STA-SIDD0002",
            "originId": "SSB-24PW3503",
            "destinationId": "STA-SIDD0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2867",
            "excelRow": 571,
            "circuitRef": "SSB-24PW3503-Q09",
            "name": "SSB-24PW3503 → STA-SIDD0003",
            "originId": "SSB-24PW3503",
            "destinationId": "STA-SIDD0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2868",
            "excelRow": 572,
            "circuitRef": "SSB-24PW3503-Q10",
            "name": "SSB-24PW3503 → EAC-IPMS0001",
            "originId": "SSB-24PW3503",
            "destinationId": "EAC-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2869",
            "excelRow": 573,
            "circuitRef": "SSB-24PW3503-Q11",
            "name": "SSB-24PW3503 → PCC-IPMS0002",
            "originId": "SSB-24PW3503",
            "destinationId": "PCC-IPMS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2870",
            "excelRow": 574,
            "circuitRef": "SSB-24PW3503-Q12",
            "name": "SSB-24PW3503 → SPARE-SSB-24PW3503-6",
            "originId": "SSB-24PW3503",
            "destinationId": "SPARE-SSB-24PW3503-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2871",
            "excelRow": 575,
            "circuitRef": "SSB-24PW3503-Q13",
            "name": "SSB-24PW3503 → LSS-IPMS3002",
            "originId": "SSB-24PW3503",
            "destinationId": "LSS-IPMS3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2872",
            "excelRow": 576,
            "circuitRef": "SSB-24PW3503-Q14",
            "name": "SSB-24PW3503 → SPARE-SSB-24PW3503-6",
            "originId": "SSB-24PW3503",
            "destinationId": "SPARE-SSB-24PW3503-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2873",
            "excelRow": 577,
            "circuitRef": "SSB-24PW3503-Q15",
            "name": "SSB-24PW3503 → SPARE-SSB-24PW3503-6",
            "originId": "SSB-24PW3503",
            "destinationId": "SPARE-SSB-24PW3503-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2874",
            "excelRow": 578,
            "circuitRef": "SSB-24PW3503-Q16",
            "name": "SSB-24PW3503 → SPARE-SSB-24PW3503-6",
            "originId": "SSB-24PW3503",
            "destinationId": "SPARE-SSB-24PW3503-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2875",
            "excelRow": 579,
            "circuitRef": "SSB-24PW3503-Q17",
            "name": "SSB-24PW3503 → TBX-24PW0012",
            "originId": "SSB-24PW3503",
            "destinationId": "TBX-24PW0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null,
            "cableType": "P2RI-10-2PX",
            "cableSection": "2.5"
        },
        {
            "id": "abt-24-2876",
            "excelRow": 580,
            "circuitRef": "SSB-24PW3503-Q18",
            "name": "SSB-24PW3503 → SPARE-SSB-24PW3503-6",
            "originId": "SSB-24PW3503",
            "destinationId": "SPARE-SSB-24PW3503-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2877",
            "excelRow": 581,
            "circuitRef": "SSB-24PW3503-Q19",
            "name": "SSB-24PW3503 → SPARE-SSB-24PW3503-6",
            "originId": "SSB-24PW3503",
            "destinationId": "SPARE-SSB-24PW3503-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2878",
            "excelRow": 616,
            "circuitRef": "MSB-24PW0006-Q00",
            "name": "MSB-24PW0006 → MSB-24PW0003",
            "originId": "MSB-24PW0006",
            "destinationId": "MSB-24PW0003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q00",
            "protectionModel": null,
            "protectionCurrentA": 250,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "msb24-interconnect"
        },
        {
            "id": "abt-24-2879",
            "excelRow": 617,
            "circuitRef": "MSB-24PW0006-Q01",
            "name": "MSB-24PW0006 → MSB-24PW0005",
            "originId": "MSB-24PW0006",
            "destinationId": "MSB-24PW0005",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 250,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "msb24-interconnect"
        },
        {
            "id": "abt-24-2880",
            "excelRow": 618,
            "circuitRef": "MSB-24PW0006-Q02",
            "name": "MSB-24PW0006 → SSB-24PW4601",
            "originId": "MSB-24PW0006",
            "destinationId": "SSB-24PW4601",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 63,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2881",
            "excelRow": 619,
            "circuitRef": "MSB-24PW0006-Q03",
            "name": "MSB-24PW0006 → SSB-24PW4602",
            "originId": "MSB-24PW0006",
            "destinationId": "SSB-24PW4602",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 63,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2882",
            "excelRow": 620,
            "circuitRef": "MSB-24PW0006-Q04",
            "name": "MSB-24PW0006 → SSB-24PW4603",
            "originId": "MSB-24PW0006",
            "destinationId": "SSB-24PW4603",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2883",
            "excelRow": 621,
            "circuitRef": "MSB-24PW0006-Q05",
            "name": "MSB-24PW0006 → PWP-GENS3003",
            "originId": "MSB-24PW0006",
            "destinationId": "PWP-GENS3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2884",
            "excelRow": 622,
            "circuitRef": "MSB-24PW0006-Q06",
            "name": "MSB-24PW0006 → PWP-GENS4003",
            "originId": "MSB-24PW0006",
            "destinationId": "PWP-GENS4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2885",
            "excelRow": 623,
            "circuitRef": "MSB-24PW0006-Q07",
            "name": "MSB-24PW0006 → PWP-GENS3003",
            "originId": "MSB-24PW0006",
            "destinationId": "PWP-GENS3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2886",
            "excelRow": 624,
            "circuitRef": "MSB-24PW0006-Q08",
            "name": "MSB-24PW0006 → PWP-GENS4003",
            "originId": "MSB-24PW0006",
            "destinationId": "PWP-GENS4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2887",
            "excelRow": 625,
            "circuitRef": "MSB-24PW0006-Q09",
            "name": "MSB-24PW0006 → PNL-MSB2000",
            "originId": "MSB-24PW0006",
            "destinationId": "PNL-MSB2000",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 32,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2888",
            "excelRow": 626,
            "circuitRef": "MSB-24PW0006-Q10",
            "name": "MSB-24PW0006 → PWP-GENS3003",
            "originId": "MSB-24PW0006",
            "destinationId": "PWP-GENS3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2889",
            "excelRow": 627,
            "circuitRef": "MSB-24PW0006-Q11",
            "name": "MSB-24PW0006 → PWP-GENS4003",
            "originId": "MSB-24PW0006",
            "destinationId": "PWP-GENS4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2890",
            "excelRow": 628,
            "circuitRef": "MSB-24PW0006-Q12",
            "name": "MSB-24PW0006 → SPARE-MSB-24PW0006-6",
            "originId": "MSB-24PW0006",
            "destinationId": "SPARE-MSB-24PW0006-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2891",
            "excelRow": 640,
            "circuitRef": "SSB-24PW4601-Q01",
            "name": "SSB-24PW4601 → CBX-EMSS0020",
            "originId": "SSB-24PW4601",
            "destinationId": "CBX-EMSS0020",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2892",
            "excelRow": 641,
            "circuitRef": "SSB-24PW4601-Q02",
            "name": "SSB-24PW4601 → RTU-IPMS3011",
            "originId": "SSB-24PW4601",
            "destinationId": "RTU-IPMS3011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2893",
            "excelRow": 642,
            "circuitRef": "SSB-24PW4601-Q03",
            "name": "SSB-24PW4601 → RTU-IPMS4015",
            "originId": "SSB-24PW4601",
            "destinationId": "RTU-IPMS4015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2894",
            "excelRow": 643,
            "circuitRef": "SSB-24PW4601-Q04",
            "name": "SSB-24PW4601 → RTU-IPMS4014",
            "originId": "SSB-24PW4601",
            "destinationId": "RTU-IPMS4014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2895",
            "excelRow": 644,
            "circuitRef": "SSB-24PW4601-Q05",
            "name": "SSB-24PW4601 → RTU-IPMS3014",
            "originId": "SSB-24PW4601",
            "destinationId": "RTU-IPMS3014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2896",
            "excelRow": 645,
            "circuitRef": "SSB-24PW4601-Q06",
            "name": "SSB-24PW4601 → RTU-IPMS4013",
            "originId": "SSB-24PW4601",
            "destinationId": "RTU-IPMS4013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2897",
            "excelRow": 646,
            "circuitRef": "SSB-24PW4601-Q07",
            "name": "SSB-24PW4601 → RCK-XCOM0005",
            "originId": "SSB-24PW4601",
            "destinationId": "RCK-XCOM0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2898",
            "excelRow": 647,
            "circuitRef": "SSB-24PW4601-Q08",
            "name": "SSB-24PW4601 → TBX-24PW0004",
            "originId": "SSB-24PW4601",
            "destinationId": "TBX-24PW0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null,
            "cableType": "P2RI-10-2PX",
            "cableSection": "2.5"
        },
        {
            "id": "abt-24-2899",
            "excelRow": 648,
            "circuitRef": "SSB-24PW4601-Q09",
            "name": "SSB-24PW4601 → SPARE-SSB-24PW4601-6",
            "originId": "SSB-24PW4601",
            "destinationId": "SPARE-SSB-24PW4601-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2900",
            "excelRow": 649,
            "circuitRef": "SSB-24PW4601-Q10",
            "name": "SSB-24PW4601 → SPARE-SSB-24PW4601-6",
            "originId": "SSB-24PW4601",
            "destinationId": "SPARE-SSB-24PW4601-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2901",
            "excelRow": 650,
            "circuitRef": "SSB-24PW4601-Q11",
            "name": "SSB-24PW4601 → SPARE-SSB-24PW4601-6",
            "originId": "SSB-24PW4601",
            "destinationId": "SPARE-SSB-24PW4601-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2902",
            "excelRow": 662,
            "circuitRef": "SSB-24PW4602-Q01",
            "name": "SSB-24PW4602 → LCS-4PWS0004",
            "originId": "SSB-24PW4602",
            "destinationId": "LCS-4PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2903",
            "excelRow": 663,
            "circuitRef": "SSB-24PW4602-Q02",
            "name": "SSB-24PW4602 → PMA-IPMS0002",
            "originId": "SSB-24PW4602",
            "destinationId": "PMA-IPMS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2904",
            "excelRow": 664,
            "circuitRef": "SSB-24PW4602-Q03",
            "name": "SSB-24PW4602 → RTU-IPMS3008",
            "originId": "SSB-24PW4602",
            "destinationId": "RTU-IPMS3008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2905",
            "excelRow": 665,
            "circuitRef": "SSB-24PW4602-Q04",
            "name": "SSB-24PW4602 → RTU-IPMS3009",
            "originId": "SSB-24PW4602",
            "destinationId": "RTU-IPMS3009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2906",
            "excelRow": 666,
            "circuitRef": "SSB-24PW4602-Q05",
            "name": "SSB-24PW4602 → DGC-IPMS2001",
            "originId": "SSB-24PW4602",
            "destinationId": "DGC-IPMS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2907",
            "excelRow": 667,
            "circuitRef": "SSB-24PW4602-Q06",
            "name": "SSB-24PW4602 → DGC-IPMS2002",
            "originId": "SSB-24PW4602",
            "destinationId": "DGC-IPMS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2908",
            "excelRow": 668,
            "circuitRef": "SSB-24PW4602-Q07",
            "name": "SSB-24PW4602 → RTU-IPMS3010",
            "originId": "SSB-24PW4602",
            "destinationId": "RTU-IPMS3010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2909",
            "excelRow": 669,
            "circuitRef": "SSB-24PW4602-Q08",
            "name": "SSB-24PW4602 → RPT-NDDS0010",
            "originId": "SSB-24PW4602",
            "destinationId": "RPT-NDDS0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2910",
            "excelRow": 670,
            "circuitRef": "SSB-24PW4602-Q09",
            "name": "SSB-24PW4602 → MSB-4SFS0002",
            "originId": "SSB-24PW4602",
            "destinationId": "MSB-4SFS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2911",
            "excelRow": 671,
            "circuitRef": "SSB-24PW4602-Q10",
            "name": "SSB-24PW4602 → SCV-4SFS0002",
            "originId": "SSB-24PW4602",
            "destinationId": "SCV-4SFS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2912",
            "excelRow": 672,
            "circuitRef": "SSB-24PW4602-Q11",
            "name": "SSB-24PW4602 → SPARE-SSB-24PW4602-6",
            "originId": "SSB-24PW4602",
            "destinationId": "SPARE-SSB-24PW4602-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2913",
            "excelRow": 673,
            "circuitRef": "SSB-24PW4602-Q12",
            "name": "SSB-24PW4602 → SPARE-SSB-24PW4602-6",
            "originId": "SSB-24PW4602",
            "destinationId": "SPARE-SSB-24PW4602-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2914",
            "excelRow": 685,
            "circuitRef": "SSB-24PW4603-Q01",
            "name": "SSB-24PW4603 → CCM-6PWS0008",
            "originId": "SSB-24PW4603",
            "destinationId": "CCM-6PWS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2915",
            "excelRow": 686,
            "circuitRef": "SSB-24PW4603-Q02",
            "name": "SSB-24PW4603 → TBX-24PW0008",
            "originId": "SSB-24PW4603",
            "destinationId": "TBX-24PW0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null,
            "cableType": "P2RI-10-2PX",
            "cableSection": "2.5"
        },
        {
            "id": "abt-24-2916",
            "excelRow": 687,
            "circuitRef": "SSB-24PW4603-Q03",
            "name": "SSB-24PW4603 → TBX-24PW0010",
            "originId": "SSB-24PW4603",
            "destinationId": "TBX-24PW0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null,
            "cableType": "P2RI-10-2PX",
            "cableSection": "2.5"
        },
        {
            "id": "abt-24-2917",
            "excelRow": 688,
            "circuitRef": "SSB-24PW4603-Q04",
            "name": "SSB-24PW4603 → LOP-IPMS0001",
            "originId": "SSB-24PW4603",
            "destinationId": "LOP-IPMS0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2918",
            "excelRow": 689,
            "circuitRef": "SSB-24PW4603-Q05",
            "name": "SSB-24PW4603 → SPARE-SSB-24PW4603-6",
            "originId": "SSB-24PW4603",
            "destinationId": "SPARE-SSB-24PW4603-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2919",
            "excelRow": 690,
            "circuitRef": "SSB-24PW4603-Q06",
            "name": "SSB-24PW4603 → SPARE-SSB-24PW4603-6",
            "originId": "SSB-24PW4603",
            "destinationId": "SPARE-SSB-24PW4603-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2920",
            "excelRow": 720,
            "circuitRef": "MSB-24PW0007-Q00",
            "name": "MSB-24PW0007 → MSB-24PW0008",
            "originId": "MSB-24PW0007",
            "destinationId": "MSB-24PW0008",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q00",
            "protectionModel": null,
            "protectionCurrentA": 200,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "msb24-interconnect"
        },
        {
            "id": "abt-24-2921",
            "excelRow": 721,
            "circuitRef": "MSB-24PW0007-Q01",
            "name": "MSB-24PW0007 → SSB-24PW4701",
            "originId": "MSB-24PW0007",
            "destinationId": "SSB-24PW4701",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2922",
            "excelRow": 722,
            "circuitRef": "MSB-24PW0007-Q02",
            "name": "MSB-24PW0007 → SSB-24PW4702",
            "originId": "MSB-24PW0007",
            "destinationId": "SSB-24PW4702",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2923",
            "excelRow": 723,
            "circuitRef": "MSB-24PW0007-Q03",
            "name": "MSB-24PW0007 → SSB-24PW4703",
            "originId": "MSB-24PW0007",
            "destinationId": "SSB-24PW4703",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2924",
            "excelRow": 724,
            "circuitRef": "MSB-24PW0007-Q04",
            "name": "MSB-24PW0007 → SSB-24PW2701",
            "originId": "MSB-24PW0007",
            "destinationId": "SSB-24PW2701",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2925",
            "excelRow": 725,
            "circuitRef": "MSB-24PW0007-Q05",
            "name": "MSB-24PW0007 → PWP-GENS3003",
            "originId": "MSB-24PW0007",
            "destinationId": "PWP-GENS3003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2926",
            "excelRow": 726,
            "circuitRef": "MSB-24PW0007-Q06",
            "name": "MSB-24PW0007 → PWP-GENS4003",
            "originId": "MSB-24PW0007",
            "destinationId": "PWP-GENS4003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2927",
            "excelRow": 727,
            "circuitRef": "MSB-24PW0007-Q07",
            "name": "MSB-24PW0007 → PWP-GENS3003",
            "originId": "MSB-24PW0007",
            "destinationId": "PWP-GENS3003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2928",
            "excelRow": 728,
            "circuitRef": "MSB-24PW0007-Q08",
            "name": "MSB-24PW0007 → PWP-GENS4003",
            "originId": "MSB-24PW0007",
            "destinationId": "PWP-GENS4003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 20,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2929",
            "excelRow": 729,
            "circuitRef": "MSB-24PW0007-Q09",
            "name": "MSB-24PW0007 → PWP-GENS3003",
            "originId": "MSB-24PW0007",
            "destinationId": "PWP-GENS3003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2930",
            "excelRow": 730,
            "circuitRef": "MSB-24PW0007-Q10",
            "name": "MSB-24PW0007 → PWP-GENS4003",
            "originId": "MSB-24PW0007",
            "destinationId": "PWP-GENS4003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2931",
            "excelRow": 731,
            "circuitRef": "MSB-24PW0007-Q11",
            "name": "MSB-24PW0007 → SPARE-MSB-24PW0007-10",
            "originId": "MSB-24PW0007",
            "destinationId": "SPARE-MSB-24PW0007-10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 10,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2932",
            "excelRow": 743,
            "circuitRef": "SSB-24PW4701-Q01",
            "name": "SSB-24PW4701 → ACM-DGFS0002",
            "originId": "SSB-24PW4701",
            "destinationId": "ACM-DGFS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2933",
            "excelRow": 744,
            "circuitRef": "SSB-24PW4701-Q02",
            "name": "SSB-24PW4701 → CBX-EMSS0012",
            "originId": "SSB-24PW4701",
            "destinationId": "CBX-EMSS0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2934",
            "excelRow": 745,
            "circuitRef": "SSB-24PW4701-Q03",
            "name": "SSB-24PW4701 → CBX-EMSS0013",
            "originId": "SSB-24PW4701",
            "destinationId": "CBX-EMSS0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2935",
            "excelRow": 746,
            "circuitRef": "SSB-24PW4701-Q04",
            "name": "SSB-24PW4701 → CCM-6PWS0009",
            "originId": "SSB-24PW4701",
            "destinationId": "CCM-6PWS0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2936",
            "excelRow": 747,
            "circuitRef": "SSB-24PW4701-Q05",
            "name": "SSB-24PW4701 → TSC-LIDS0006",
            "originId": "SSB-24PW4701",
            "destinationId": "TSC-LIDS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2937",
            "excelRow": 748,
            "circuitRef": "SSB-24PW4701-Q06",
            "name": "SSB-24PW4701 → CBX-VEMS4008",
            "originId": "SSB-24PW4701",
            "destinationId": "CBX-VEMS4008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2938",
            "excelRow": 749,
            "circuitRef": "SSB-24PW4701-Q07",
            "name": "SSB-24PW4701 → RTU-IPMS4001",
            "originId": "SSB-24PW4701",
            "destinationId": "RTU-IPMS4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2939",
            "excelRow": 750,
            "circuitRef": "SSB-24PW4701-Q08",
            "name": "SSB-24PW4701 → RTU-IPMS4002",
            "originId": "SSB-24PW4701",
            "destinationId": "RTU-IPMS4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2940",
            "excelRow": 751,
            "circuitRef": "SSB-24PW4701-Q09",
            "name": "SSB-24PW4701 → SPARE-SSB-24PW4701-6",
            "originId": "SSB-24PW4701",
            "destinationId": "SPARE-SSB-24PW4701-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2941",
            "excelRow": 752,
            "circuitRef": "SSB-24PW4701-Q10",
            "name": "SSB-24PW4701 → SPARE-SSB-24PW4701-6",
            "originId": "SSB-24PW4701",
            "destinationId": "SPARE-SSB-24PW4701-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2942",
            "excelRow": 753,
            "circuitRef": "SSB-24PW4701-Q11",
            "name": "SSB-24PW4701 → STA-SWFS0005",
            "originId": "SSB-24PW4701",
            "destinationId": "STA-SWFS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2943",
            "excelRow": 754,
            "circuitRef": "SSB-24PW4701-Q12",
            "name": "SSB-24PW4701 → CWP-CHWS0003",
            "originId": "SSB-24PW4701",
            "destinationId": "CWP-CHWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2944",
            "excelRow": 755,
            "circuitRef": "SSB-24PW4701-Q13",
            "name": "SSB-24PW4701 → FFS-CIE0002",
            "originId": "SSB-24PW4701",
            "destinationId": "FFS-CIE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2945",
            "excelRow": 767,
            "circuitRef": "SSB-24PW4702-Q01",
            "name": "SSB-24PW4702 → CBX-EMSS0021",
            "originId": "SSB-24PW4702",
            "destinationId": "CBX-EMSS0021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2946",
            "excelRow": 768,
            "circuitRef": "SSB-24PW4702-Q02",
            "name": "SSB-24PW4702 → RTU-IPMS4008",
            "originId": "SSB-24PW4702",
            "destinationId": "RTU-IPMS4008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2947",
            "excelRow": 769,
            "circuitRef": "SSB-24PW4702-Q03",
            "name": "SSB-24PW4702 → RTU-IPMS4011",
            "originId": "SSB-24PW4702",
            "destinationId": "RTU-IPMS4011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2948",
            "excelRow": 770,
            "circuitRef": "SSB-24PW4702-Q04",
            "name": "SSB-24PW4702 → RTU-IPMS4012",
            "originId": "SSB-24PW4702",
            "destinationId": "RTU-IPMS4012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2949",
            "excelRow": 771,
            "circuitRef": "SSB-24PW4702-Q05",
            "name": "SSB-24PW4702 → JBX-NRPT0004",
            "originId": "SSB-24PW4702",
            "destinationId": "JBX-NRPT0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2950",
            "excelRow": 772,
            "circuitRef": "SSB-24PW4702-Q06",
            "name": "SSB-24PW4702 → PBS-PLRS0002",
            "originId": "SSB-24PW4702",
            "destinationId": "PBS-PLRS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2951",
            "excelRow": 773,
            "circuitRef": "SSB-24PW4702-Q07",
            "name": "SSB-24PW4702 → PBS-PLRS0003",
            "originId": "SSB-24PW4702",
            "destinationId": "PBS-PLRS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2952",
            "excelRow": 774,
            "circuitRef": "SSB-24PW4702-Q08",
            "name": "SSB-24PW4702 → TBX-24PW0013",
            "originId": "SSB-24PW4702",
            "destinationId": "TBX-24PW0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null,
            "cableType": "P2RI-10-2PFX",
            "cableSection": "2.5"
        },
        {
            "id": "abt-24-2953",
            "excelRow": 775,
            "circuitRef": "SSB-24PW4702-Q09",
            "name": "SSB-24PW4702 → SPARE-SSB-24PW4702-6",
            "originId": "SSB-24PW4702",
            "destinationId": "SPARE-SSB-24PW4702-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2954",
            "excelRow": 776,
            "circuitRef": "SSB-24PW4702-Q10",
            "name": "SSB-24PW4702 → SPARE-SSB-24PW4702-6",
            "originId": "SSB-24PW4702",
            "destinationId": "SPARE-SSB-24PW4702-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2955",
            "excelRow": 777,
            "circuitRef": "SSB-24PW4702-Q11",
            "name": "SSB-24PW4702 → SPARE-SSB-24PW4702-6",
            "originId": "SSB-24PW4702",
            "destinationId": "SPARE-SSB-24PW4702-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2956",
            "excelRow": 778,
            "circuitRef": "SSB-24PW4702-Q12",
            "name": "SSB-24PW4702 → SPARE-SSB-24PW4702-6",
            "originId": "SSB-24PW4702",
            "destinationId": "SPARE-SSB-24PW4702-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2957",
            "excelRow": 779,
            "circuitRef": "SSB-24PW4702-Q13",
            "name": "SSB-24PW4702 → CTP-ESRS0002",
            "originId": "SSB-24PW4702",
            "destinationId": "CTP-ESRS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2958",
            "excelRow": 780,
            "circuitRef": "SSB-24PW4702-Q14",
            "name": "SSB-24PW4702 → SPARE-SSB-24PW4702-6",
            "originId": "SSB-24PW4702",
            "destinationId": "SPARE-SSB-24PW4702-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2959",
            "excelRow": 781,
            "circuitRef": "SSB-24PW4702-Q15",
            "name": "SSB-24PW4702 → SPARE-SSB-24PW4702-6",
            "originId": "SSB-24PW4702",
            "destinationId": "SPARE-SSB-24PW4702-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2960",
            "excelRow": 793,
            "circuitRef": "SSB-24PW4703-Q01",
            "name": "SSB-24PW4703 → RPT-NDDS0004",
            "originId": "SSB-24PW4703",
            "destinationId": "RPT-NDDS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2961",
            "excelRow": 794,
            "circuitRef": "SSB-24PW4703-Q02",
            "name": "SSB-24PW4703 → LCP-IPMS0001",
            "originId": "SSB-24PW4703",
            "destinationId": "LCP-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2962",
            "excelRow": 795,
            "circuitRef": "SSB-24PW4703-Q03",
            "name": "SSB-24PW4703 → RTU-IPMS4007",
            "originId": "SSB-24PW4703",
            "destinationId": "RTU-IPMS4007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2963",
            "excelRow": 796,
            "circuitRef": "SSB-24PW4703-Q04",
            "name": "SSB-24PW4703 → LCS-4PWS0005",
            "originId": "SSB-24PW4703",
            "destinationId": "LCS-4PWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2964",
            "excelRow": 797,
            "circuitRef": "SSB-24PW4703-Q05",
            "name": "SSB-24PW4703 → TBX-24PW0005",
            "originId": "SSB-24PW4703",
            "destinationId": "TBX-24PW0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null,
            "cableType": "P2RI-10-2PX",
            "cableSection": "2.5"
        },
        {
            "id": "abt-24-2965",
            "excelRow": 798,
            "circuitRef": "SSB-24PW4703-Q06",
            "name": "SSB-24PW4703 → LOP-STGE0002",
            "originId": "SSB-24PW4703",
            "destinationId": "LOP-STGE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2966",
            "excelRow": 799,
            "circuitRef": "SSB-24PW4703-Q07",
            "name": "SSB-24PW4703 → LOP-STGE0002",
            "originId": "SSB-24PW4703",
            "destinationId": "LOP-STGE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2967",
            "excelRow": 800,
            "circuitRef": "SSB-24PW4703-Q08",
            "name": "SSB-24PW4703 → LOP-STGE0001",
            "originId": "SSB-24PW4703",
            "destinationId": "LOP-STGE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2968",
            "excelRow": 801,
            "circuitRef": "SSB-24PW4703-Q09",
            "name": "SSB-24PW4703 → LOP-STGE0001",
            "originId": "SSB-24PW4703",
            "destinationId": "LOP-STGE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2969",
            "excelRow": 802,
            "circuitRef": "SSB-24PW4703-Q10",
            "name": "SSB-24PW4703 → RTU-IPMS4003",
            "originId": "SSB-24PW4703",
            "destinationId": "RTU-IPMS4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2970",
            "excelRow": 803,
            "circuitRef": "SSB-24PW4703-Q11",
            "name": "SSB-24PW4703 → SPARE-SSB-24PW4703-6",
            "originId": "SSB-24PW4703",
            "destinationId": "SPARE-SSB-24PW4703-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2971",
            "excelRow": 804,
            "circuitRef": "SSB-24PW4703-Q12",
            "name": "SSB-24PW4703 → SPARE-SSB-24PW4703-6",
            "originId": "SSB-24PW4703",
            "destinationId": "SPARE-SSB-24PW4703-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2972",
            "excelRow": 834,
            "circuitRef": "MSB-24PW0008-Q00",
            "name": "MSB-24PW0008 → MSB-24PW0007",
            "originId": "MSB-24PW0008",
            "destinationId": "MSB-24PW0007",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q00",
            "protectionModel": null,
            "protectionCurrentA": 200,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "msb24-interconnect"
        },
        {
            "id": "abt-24-2973",
            "excelRow": 835,
            "circuitRef": "MSB-24PW0008-Q01",
            "name": "MSB-24PW0008 → SSB-24PW4801",
            "originId": "MSB-24PW0008",
            "destinationId": "SSB-24PW4801",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2974",
            "excelRow": 836,
            "circuitRef": "MSB-24PW0008-Q02",
            "name": "MSB-24PW0008 → SSB-24PW4802",
            "originId": "MSB-24PW0008",
            "destinationId": "SSB-24PW4802",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 50,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2975",
            "excelRow": 837,
            "circuitRef": "MSB-24PW0008-Q03",
            "name": "MSB-24PW0008 → SPARE-MSB-24PW0008-16",
            "originId": "MSB-24PW0008",
            "destinationId": "SPARE-MSB-24PW0008-16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 16,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2976",
            "excelRow": 838,
            "circuitRef": "MSB-24PW0008-Q04",
            "name": "MSB-24PW0008 → SPARE-MSB-24PW0008-16",
            "originId": "MSB-24PW0008",
            "destinationId": "SPARE-MSB-24PW0008-16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 16,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2977",
            "excelRow": 850,
            "circuitRef": "SSB-24PW4801-Q01",
            "name": "SSB-24PW4801 → RPT-NDDS0005",
            "originId": "SSB-24PW4801",
            "destinationId": "RPT-NDDS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2978",
            "excelRow": 851,
            "circuitRef": "SSB-24PW4801-Q02",
            "name": "SSB-24PW4801 → LCS-4PWS0006",
            "originId": "SSB-24PW4801",
            "destinationId": "LCS-4PWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2979",
            "excelRow": 852,
            "circuitRef": "SSB-24PW4801-Q03",
            "name": "SSB-24PW4801 → RTU-IPMS4009",
            "originId": "SSB-24PW4801",
            "destinationId": "RTU-IPMS4009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2980",
            "excelRow": 853,
            "circuitRef": "SSB-24PW4801-Q04",
            "name": "SSB-24PW4801 → RTU-IPMS4010",
            "originId": "SSB-24PW4801",
            "destinationId": "RTU-IPMS4010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2981",
            "excelRow": 854,
            "circuitRef": "SSB-24PW4801-Q05",
            "name": "SSB-24PW4801 → RTU-IPMS4006",
            "originId": "SSB-24PW4801",
            "destinationId": "RTU-IPMS4006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2982",
            "excelRow": 855,
            "circuitRef": "SSB-24PW4801-Q06",
            "name": "SSB-24PW4801 → TBX-24PW0006",
            "originId": "SSB-24PW4801",
            "destinationId": "TBX-24PW0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null,
            "cableType": "P2RI-10-2PX",
            "cableSection": "2.5"
        },
        {
            "id": "abt-24-2983",
            "excelRow": 856,
            "circuitRef": "SSB-24PW4801-Q07",
            "name": "SSB-24PW4801 → CBX-EMSS0014",
            "originId": "SSB-24PW4801",
            "destinationId": "CBX-EMSS0014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2984",
            "excelRow": 857,
            "circuitRef": "SSB-24PW4801-Q08",
            "name": "SSB-24PW4801 → CBX-EMSS0015",
            "originId": "SSB-24PW4801",
            "destinationId": "CBX-EMSS0015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2985",
            "excelRow": 858,
            "circuitRef": "SSB-24PW4801-Q09",
            "name": "SSB-24PW4801 → SPARE-SSB-24PW4801-6",
            "originId": "SSB-24PW4801",
            "destinationId": "SPARE-SSB-24PW4801-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2986",
            "excelRow": 859,
            "circuitRef": "SSB-24PW4801-Q10",
            "name": "SSB-24PW4801 → SPARE-SSB-24PW4801-6",
            "originId": "SSB-24PW4801",
            "destinationId": "SPARE-SSB-24PW4801-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2987",
            "excelRow": 860,
            "circuitRef": "SSB-24PW4801-Q11",
            "name": "SSB-24PW4801 → SPARE-SSB-24PW4801-6",
            "originId": "SSB-24PW4801",
            "destinationId": "SPARE-SSB-24PW4801-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2988",
            "excelRow": 872,
            "circuitRef": "SSB-24PW4802-Q01",
            "name": "SSB-24PW4802 → JBX-NRPT0001",
            "originId": "SSB-24PW4802",
            "destinationId": "JBX-NRPT0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2989",
            "excelRow": 873,
            "circuitRef": "SSB-24PW4802-Q02",
            "name": "SSB-24PW4802 → JBX-NRPT0002",
            "originId": "SSB-24PW4802",
            "destinationId": "JBX-NRPT0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2990",
            "excelRow": 874,
            "circuitRef": "SSB-24PW4802-Q03",
            "name": "SSB-24PW4802 → RPT-NDDS0009",
            "originId": "SSB-24PW4802",
            "destinationId": "RPT-NDDS0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2991",
            "excelRow": 875,
            "circuitRef": "SSB-24PW4802-Q04",
            "name": "SSB-24PW4802 → LSS-IPMS4002",
            "originId": "SSB-24PW4802",
            "destinationId": "LSS-IPMS4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2992",
            "excelRow": 876,
            "circuitRef": "SSB-24PW4802-Q05",
            "name": "SSB-24PW4802 → LSS-IPMS4003",
            "originId": "SSB-24PW4802",
            "destinationId": "LSS-IPMS4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2993",
            "excelRow": 877,
            "circuitRef": "SSB-24PW4802-Q06",
            "name": "SSB-24PW4802 → STA-STCL0002",
            "originId": "SSB-24PW4802",
            "destinationId": "STA-STCL0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": "aux-24"
        },
        {
            "id": "abt-24-2994",
            "excelRow": 878,
            "circuitRef": "SSB-24PW4802-Q07",
            "name": "SSB-24PW4802 → TSC-LIDS0007",
            "originId": "SSB-24PW4802",
            "destinationId": "TSC-LIDS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2995",
            "excelRow": 879,
            "circuitRef": "SSB-24PW4802-Q08",
            "name": "SSB-24PW4802 → SPARE-SSB-24PW4802-6",
            "originId": "SSB-24PW4802",
            "destinationId": "SPARE-SSB-24PW4802-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-24-2996",
            "excelRow": 880,
            "circuitRef": "SSB-24PW4802-Q09",
            "name": "SSB-24PW4802 → SPARE-SSB-24PW4802-6",
            "originId": "SSB-24PW4802",
            "destinationId": "SPARE-SSB-24PW4802-6",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": null,
            "protectionCurrentA": 6,
            "voltage": "24",
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-patch-2209-qn",
            "name": "SSB-2PWS2209 → BUS-SSB-2PWS2209-S1",
            "originId": "SSB-2PWS2209",
            "destinationId": "BUS-SSB-2PWS2209-S1",
            "circuitRef": "SSB-2PWS2209-QN",
            "protectionName": "QN",
            "protectionModel": "INS 80",
            "lineType": "normal",
            "voltage": "230",
            "notes": "ssb-incoming",
            "service": "VS"
        },
        {
            "id": "abt-patch-2209-qa",
            "name": "SSB-2PWS2209 → BUS-SSB-2PWS2209-QA",
            "originId": "SSB-2PWS2209",
            "destinationId": "BUS-SSB-2PWS2209-QA",
            "circuitRef": "SSB-2PWS2209-QA",
            "protectionName": "QA",
            "protectionModel": "INS 80",
            "lineType": "alternativa",
            "voltage": "230",
            "notes": "ssb-2209-qa",
            "service": "VS"
        },
        {
            "id": "abt-patch-2209-q0t-ii",
            "name": "BUS-SSB-2PWS2209-QA → BUS-SSB-2PWS2209-S2",
            "originId": "BUS-SSB-2PWS2209-QA",
            "destinationId": "BUS-SSB-2PWS2209-S2",
            "circuitRef": "SSB-2PWS2209-Q0T-II",
            "protectionName": "Q0T-II",
            "protectionModel": "NSX 100B M2.2",
            "lineType": "alternativa",
            "voltage": "230",
            "notes": "ssb-2209-tie",
            "service": "VS"
        },
        {
            "id": "abt-patch-2209-q0t-i",
            "name": "BUS-SSB-2PWS2209-S1 → BUS-SSB-2PWS2209-S2",
            "originId": "BUS-SSB-2PWS2209-S1",
            "destinationId": "BUS-SSB-2PWS2209-S2",
            "circuitRef": "SSB-2PWS2209-Q0T-I",
            "protectionName": "Q0T-I",
            "protectionModel": "NSX 100B M2.2",
            "lineType": "normal",
            "voltage": "230",
            "notes": "ssb-2209-tie",
            "service": "VS"
        },
        {
            "id": "abt-230-866",
            "excelRow": 573,
            "name": "BUS-SSB-2PWS2209-S1 → BUS-SSB-2PWS2209-Q03",
            "originId": "BUS-SSB-2PWS2209-S1",
            "destinationId": "BUS-SSB-2PWS2209-Q03",
            "circuitRef": "SSB-2PWS2209-Q03",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "lineType": "normal",
            "voltage": "230",
            "cableSection": "16",
            "notes": "ssb-2209-internal",
            "service": "VS"
        },
        {
            "id": "abt-230-867",
            "excelRow": 574,
            "circuitRef": "SSB-2PWS2209-Q03.01",
            "name": "BUS-SSB-2PWS2209-Q03 → JBX-ELOG0002",
            "originId": "BUS-SSB-2PWS2209-Q03",
            "destinationId": "JBX-ELOG0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03.01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.035,
            "pKWe": 0.035,
            "qKVAr": 0.021691,
            "sKVA": 0.041176,
            "ibA": 0.179028,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-868",
            "excelRow": 575,
            "circuitRef": "SSB-2PWS2209-Q03.02",
            "name": "BUS-SSB-2PWS2209-Q03 → CSL-IBRG0002",
            "originId": "BUS-SSB-2PWS2209-Q03",
            "destinationId": "CSL-IBRG0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03.02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0,
            "sKVA": 0.15,
            "ibA": 0.652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-869",
            "excelRow": 576,
            "circuitRef": "SSB-2PWS2209-Q03.03",
            "name": "BUS-SSB-2PWS2209-Q03 → CSL-IBRG0014",
            "originId": "BUS-SSB-2PWS2209-Q03",
            "destinationId": "CSL-IBRG0014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03.03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.072648,
            "sKVA": 0.166667,
            "ibA": 0.724638,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-870",
            "excelRow": 577,
            "circuitRef": "SSB-2PWS2209-Q03.04",
            "name": "BUS-SSB-2PWS2209-Q03 → XPN-TACA0001",
            "originId": "BUS-SSB-2PWS2209-Q03",
            "destinationId": "XPN-TACA0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03.04",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.5,
            "pKWe": 2.5,
            "qKVAr": 0.507647,
            "sKVA": 2.55102,
            "ibA": 11.091393,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "20",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-871",
            "excelRow": 578,
            "circuitRef": "SSB-2PWS2209-Q03.05",
            "name": "BUS-SSB-2PWS2209-Q03 → RCU-TACA0001",
            "originId": "BUS-SSB-2PWS2209-Q03",
            "destinationId": "RCU-TACA0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03.05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.004061,
            "sKVA": 0.020408,
            "ibA": 0.088731,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-872",
            "excelRow": 579,
            "circuitRef": "SSB-2PWS2209-Q03.06",
            "name": "BUS-SSB-2PWS2209-Q03 → CSL-IBRG0012",
            "originId": "BUS-SSB-2PWS2209-Q03",
            "destinationId": "CSL-IBRG0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03.06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0,
            "sKVA": 0.06,
            "ibA": 0.26087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-873",
            "excelRow": 580,
            "circuitRef": "SSB-2PWS2209-Q03.07",
            "name": "BUS-SSB-2PWS2209-Q03 → CSL-IBRG0007",
            "originId": "BUS-SSB-2PWS2209-Q03",
            "destinationId": "CSL-IBRG0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03.07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.448,
            "pKWe": 0.448,
            "qKVAr": 0.216976,
            "sKVA": 0.497778,
            "ibA": 2.164251,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-874",
            "excelRow": 581,
            "circuitRef": "SSB-2PWS2209-Q03.08",
            "name": "BUS-SSB-2PWS2209-Q03 → SPARE-SSB-2PWS2209-Q09",
            "originId": "BUS-SSB-2PWS2209-Q03",
            "destinationId": "SPARE-SSB-2PWS2209-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03.08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-875",
            "excelRow": 582,
            "circuitRef": "SSB-2PWS2209-Q03.09",
            "name": "BUS-SSB-2PWS2209-Q03 → SPARE-SSB-2PWS2209-Q10",
            "originId": "BUS-SSB-2PWS2209-Q03",
            "destinationId": "SPARE-SSB-2PWS2209-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03.09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-patch-2209-q01-ups",
            "name": "BUS-SSB-2PWS2209-S2 → UPS-SSB-2PWS2209",
            "originId": "BUS-SSB-2PWS2209-S2",
            "destinationId": "UPS-SSB-2PWS2209",
            "circuitRef": "SSB-2PWS2209-Q01",
            "protectionName": "Q01",
            "protectionModel": "iC60N 2x10 D",
            "lineType": "normal",
            "voltage": "230",
            "cableSection": "2x2,5",
            "notes": "ssb-2209-internal",
            "service": "VS"
        },
        {
            "id": "abt-patch-2209-q02",
            "name": "UPS-SSB-2PWS2209 → BUS-SSB-2PWS2209-S3",
            "originId": "UPS-SSB-2PWS2209",
            "destinationId": "BUS-SSB-2PWS2209-S3",
            "circuitRef": "SSB-2PWS2209-Q02",
            "protectionName": "Q02",
            "protectionModel": "iC60N 2x10 D",
            "lineType": "normal",
            "voltage": "230",
            "cableSection": "2x2,5",
            "notes": "ssb-2209-internal",
            "service": "VS"
        },
        {
            "id": "abt-patch-2209-q05",
            "name": "BUS-SSB-2PWS2209-S2 → BUS-SSB-2PWS2209-S3",
            "originId": "BUS-SSB-2PWS2209-S2",
            "destinationId": "BUS-SSB-2PWS2209-S3",
            "circuitRef": "SSB-2PWS2209-Q05",
            "protectionName": "Q05",
            "protectionModel": "iC60N 2x10 D",
            "lineType": "alternativa",
            "voltage": "230",
            "cableSection": "2x2,5",
            "notes": "ssb-2209-internal",
            "service": "VS"
        },
        {
            "id": "abt-230-876",
            "excelRow": 584,
            "circuitRef": "SSB-2PWS2209-Q04",
            "name": "BUS-SSB-2PWS2209-S2 → CUN-RNAV0001",
            "originId": "BUS-SSB-2PWS2209-S2",
            "destinationId": "CUN-RNAV0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.675,
            "pKWe": 0.675,
            "qKVAr": 0.326917,
            "sKVA": 0.75,
            "ibA": 1.882664,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-877",
            "excelRow": 586,
            "circuitRef": "SSB-2PWS2209-Q05.1",
            "name": "BUS-SSB-2PWS2209-S3 → ITU-METE0001",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "ITU-METE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.1",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.345,
            "pKWe": 0.345,
            "qKVAr": 0.213812,
            "sKVA": 0.405882,
            "ibA": 1.764706,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-878",
            "excelRow": 587,
            "circuitRef": "SSB-2PWS2209-Q05.2",
            "name": "BUS-SSB-2PWS2209-S3 → DSP-METE0001",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "DSP-METE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.2",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0,
            "sKVA": 0.03,
            "ibA": 0.130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-879",
            "excelRow": 588,
            "circuitRef": "SSB-2PWS2209-Q05.3",
            "name": "BUS-SSB-2PWS2209-S3 → DSP-NRPT0001",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "DSP-NRPT0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.3",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-880",
            "excelRow": 589,
            "circuitRef": "SSB-2PWS2209-Q05.4",
            "name": "BUS-SSB-2PWS2209-S3 → DSP-NRPT0003",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "DSP-NRPT0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.4",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-881",
            "excelRow": 590,
            "circuitRef": "SSB-2PWS2209-Q05.5",
            "name": "BUS-SSB-2PWS2209-S3 → DSP-NRPT0004",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "DSP-NRPT0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.5",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-882",
            "excelRow": 591,
            "circuitRef": "SSB-2PWS2209-Q05.6",
            "name": "BUS-SSB-2PWS2209-S3 → DSP-NRPT0006",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "DSP-NRPT0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.6",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-883",
            "excelRow": 592,
            "circuitRef": "SSB-2PWS2209-Q05.7",
            "name": "BUS-SSB-2PWS2209-S3 → DSP-NRPT0007",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "DSP-NRPT0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.7",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-884",
            "excelRow": 593,
            "circuitRef": "SSB-2PWS2209-Q05.8",
            "name": "BUS-SSB-2PWS2209-S3 → DSP-NRPT0009",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "DSP-NRPT0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.8",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-885",
            "excelRow": 594,
            "circuitRef": "SSB-2PWS2209-Q05.9",
            "name": "BUS-SSB-2PWS2209-S3 → DSP-NRPT0013",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "DSP-NRPT0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.9",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-886",
            "excelRow": 595,
            "circuitRef": "SSB-2PWS2209-Q05.10",
            "name": "BUS-SSB-2PWS2209-S3 → DSP-NRPT0014",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "DSP-NRPT0014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-887",
            "excelRow": 596,
            "circuitRef": "SSB-2PWS2209-Q05.11",
            "name": "BUS-SSB-2PWS2209-S3 → CTP-VDRS0001",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "CTP-VDRS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-888",
            "excelRow": 597,
            "circuitRef": "SSB-2PWS2209-Q05.12",
            "name": "BUS-SSB-2PWS2209-S3 → LOP-VDRS0001",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "LOP-VDRS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0,
            "sKVA": 0.005,
            "ibA": 0.021739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-889",
            "excelRow": 598,
            "circuitRef": "SSB-2PWS2209-Q05.13",
            "name": "BUS-SSB-2PWS2209-S3 → DSP-NRPT0002",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "DSP-NRPT0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-890",
            "excelRow": 599,
            "circuitRef": "SSB-2PWS2209-Q05.14",
            "name": "BUS-SSB-2PWS2209-S3 → DSP-NRPT0005",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "DSP-NRPT0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-230-891",
            "excelRow": 600,
            "circuitRef": "SSB-2PWS2209-Q05.15",
            "name": "BUS-SSB-2PWS2209-S3 → DSP-NRPT0008",
            "originId": "BUS-SSB-2PWS2209-S3",
            "destinationId": "DSP-NRPT0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05.15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-2209-internal"
        },
        {
            "id": "abt-400-1",
            "excelRow": 11,
            "circuitRef": "SCV-4SFS0001-01",
            "name": "SCV-4SFS0001 → MSB-4SFS0001",
            "originId": "SCV-4SFS0001",
            "destinationId": "MSB-4SFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q00",
            "protectionModel": "NSX 630N M2.3",
            "protectionCurrentA": 630,
            "pnKW": 200,
            "pKWe": 217.391304,
            "qKVAr": 163.043478,
            "sKVA": 271.73913,
            "ibA": 356.565137,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "120",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-2",
            "excelRow": 23,
            "circuitRef": "4SFS0001-4SFS0002-4SFS",
            "name": "MSB-4SFS0001 → MSB-4SFS0002",
            "originId": "MSB-4SFS0001",
            "destinationId": "MSB-4SFS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NSX 400 N M2.3",
            "protectionCurrentA": 400,
            "pnKW": 120,
            "pKWe": 120,
            "qKVAr": 90,
            "sKVA": 150,
            "ibA": 196.823955,
            "voltage": "440",
            "parallelCables": 3,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-3",
            "excelRow": 24,
            "circuitRef": "MSB-4SFS0001-Q02",
            "name": "MSB-4SFS0001 → FIU-4SFS0001",
            "originId": "MSB-4SFS0001",
            "destinationId": "FIU-4SFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 60,
            "pKWe": 60,
            "qKVAr": 45,
            "sKVA": 75,
            "ibA": 98.411978,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-4",
            "excelRow": 25,
            "circuitRef": "FIU-4SFS0001-01",
            "name": "FIU-4SFS0001 → TRF-4SFS0001",
            "originId": "FIU-4SFS0001",
            "destinationId": "TRF-4SFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "60",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 60,
            "pKWe": 60,
            "qKVAr": 45,
            "sKVA": 75,
            "ibA": 98.411978,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-5",
            "excelRow": 27,
            "circuitRef": "MSB-4SFS0001-Q04",
            "name": "MSB-4SFS0001 → FIU-4SFS0002",
            "originId": "MSB-4SFS0001",
            "destinationId": "FIU-4SFS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 40,
            "pnKW": 8.4,
            "pKWe": 8.4,
            "qKVAr": 5.205852,
            "sKVA": 9.882353,
            "ibA": 12.967225,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-6",
            "excelRow": 28,
            "circuitRef": "FIU-4SFS0002-01",
            "name": "FIU-4SFS0002 → LCH-VLSY0001",
            "originId": "FIU-4SFS0002",
            "destinationId": "LCH-VLSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "8.4",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 8.4,
            "pKWe": 8.4,
            "qKVAr": 5.205852,
            "sKVA": 9.882353,
            "ibA": 12.967225,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "36",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-7",
            "excelRow": 33,
            "circuitRef": "MSB-4SFS0001-Q09",
            "name": "MSB-4SFS0001 → TRF-1SFS0001",
            "originId": "MSB-4SFS0001",
            "destinationId": "TRF-1SFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 12,
            "pKWe": 12,
            "qKVAr": 9,
            "sKVA": 15,
            "ibA": 19.682396,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-8",
            "excelRow": 34,
            "circuitRef": "TRF-1SFS0001-01",
            "name": "TRF-1SFS0001 → MSB-4SFS0001",
            "originId": "TRF-1SFS0001",
            "destinationId": "MSB-4SFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q50",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 12,
            "pKWe": 12,
            "qKVAr": 9,
            "sKVA": 15,
            "ibA": 75.306557,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-9",
            "excelRow": 35,
            "circuitRef": "4SFS0001-4SFS0002-1SFS",
            "name": "MSB-4SFS0001 → MSB-4SFS0002",
            "originId": "MSB-4SFS0001",
            "destinationId": "MSB-4SFS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q51",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 8,
            "pKWe": 8,
            "qKVAr": 6,
            "sKVA": 10,
            "ibA": 50.204371,
            "voltage": "115",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-10",
            "excelRow": 36,
            "circuitRef": "MSB-4SFS0001-Q52",
            "name": "MSB-4SFS0001 → SSB-1SFS0005",
            "originId": "MSB-4SFS0001",
            "destinationId": "SSB-1SFS0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q52",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 40,
            "pnKW": 0.46,
            "pKWe": 0.46,
            "qKVAr": 0.285082,
            "sKVA": 0.541176,
            "ibA": 2.716942,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-11",
            "excelRow": 39,
            "circuitRef": "MSB-4SFS0001-Q55",
            "name": "MSB-4SFS0001 → SSB-1SFS0002",
            "originId": "MSB-4SFS0001",
            "destinationId": "SSB-1SFS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q55",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 40,
            "pnKW": 1.83,
            "pKWe": 1.83,
            "qKVAr": 1.134132,
            "sKVA": 2.152941,
            "ibA": 10.808706,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-12",
            "excelRow": 52,
            "circuitRef": "TRF-4SFS0001-01",
            "name": "TRF-4SFS0001 → XMT-FCSY0001",
            "originId": "TRF-4SFS0001",
            "destinationId": "XMT-FCSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "59",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 59,
            "pKWe": 59,
            "qKVAr": 21.414141,
            "sKVA": 62.765957,
            "ibA": 82.35896,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-13",
            "excelRow": 65,
            "circuitRef": "SSB-1SFS0005-Q02",
            "name": "SSB-1SFS0005 → JBX-4SFS0001",
            "originId": "SSB-1SFS0005",
            "destinationId": "JBX-4SFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.46,
            "pKWe": 0.46,
            "qKVAr": 0.285082,
            "sKVA": 0.541176,
            "ibA": 4.705882,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-14",
            "excelRow": 79,
            "circuitRef": "SSB-1SFS0002-Q01",
            "name": "SSB-1SFS0002 → RCK-FCSY0001",
            "originId": "SSB-1SFS0002",
            "destinationId": "RCK-FCSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0.619744,
            "sKVA": 1.176471,
            "ibA": 5.906397,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-15",
            "excelRow": 80,
            "circuitRef": "SSB-1SFS0002-Q02",
            "name": "SSB-1SFS0002 → CUN-FCSY0001",
            "originId": "SSB-1SFS0002",
            "destinationId": "CUN-FCSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0.247898,
            "sKVA": 0.470588,
            "ibA": 2.362559,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-16",
            "excelRow": 81,
            "circuitRef": "SSB-1SFS0002-Q03",
            "name": "SSB-1SFS0002 → RCK-FCSY0001",
            "originId": "SSB-1SFS0002",
            "destinationId": "RCK-FCSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.061974,
            "sKVA": 0.117647,
            "ibA": 1.023018,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-17",
            "excelRow": 82,
            "circuitRef": "SSB-1SFS0002-Q04",
            "name": "SSB-1SFS0002 → RCV-ARRS0001",
            "originId": "SSB-1SFS0002",
            "destinationId": "RCV-ARRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.33,
            "pKWe": 0.33,
            "qKVAr": 0.204516,
            "sKVA": 0.388235,
            "ibA": 3.375959,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "18",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-18",
            "excelRow": 96,
            "circuitRef": "SCV-4SFS0002-01",
            "name": "SCV-4SFS0002 → MSB-4SFS0002",
            "originId": "SCV-4SFS0002",
            "destinationId": "MSB-4SFS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q00",
            "protectionModel": "NSX 630N M2.3",
            "protectionCurrentA": 630,
            "pnKW": 200,
            "pKWe": 217.391304,
            "qKVAr": 163.043478,
            "sKVA": 271.73913,
            "ibA": 356.565137,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "120",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-19",
            "excelRow": 108,
            "circuitRef": "4SFS0001-4SFS0002-4SFS",
            "name": "MSB-4SFS0002 → MSB-4SFS0001",
            "originId": "MSB-4SFS0002",
            "destinationId": "MSB-4SFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NSX 400 N M2.3",
            "protectionCurrentA": 400,
            "pnKW": 120,
            "pKWe": 120,
            "qKVAr": 90,
            "sKVA": 150,
            "ibA": 196.823955,
            "voltage": "440",
            "parallelCables": 3,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-20",
            "excelRow": 109,
            "circuitRef": "MSB-4SFS0002-Q02",
            "name": "MSB-4SFS0002 → FIU-4SFS0004",
            "originId": "MSB-4SFS0002",
            "destinationId": "FIU-4SFS0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 60,
            "pKWe": 60,
            "qKVAr": 45,
            "sKVA": 75,
            "ibA": 98.411978,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-21",
            "excelRow": 110,
            "circuitRef": "FIU-4SFS0004-01",
            "name": "FIU-4SFS0004 → TRF-4SFS0002",
            "originId": "FIU-4SFS0004",
            "destinationId": "TRF-4SFS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "60",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 60,
            "pKWe": 60,
            "qKVAr": 45,
            "sKVA": 75,
            "ibA": 98.411978,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-22",
            "excelRow": 112,
            "circuitRef": "MSB-4SFS0002-Q04",
            "name": "MSB-4SFS0002 → FIU-4SFS0005",
            "originId": "MSB-4SFS0002",
            "destinationId": "FIU-4SFS0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 40,
            "pnKW": 3.20083,
            "pKWe": 3.20083,
            "qKVAr": 2.400622,
            "sKVA": 4.001037,
            "ibA": 5.25,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-23",
            "excelRow": 113,
            "circuitRef": "FIU-4SFS0005-01",
            "name": "FIU-4SFS0005 → STA-ASHL0003",
            "originId": "FIU-4SFS0005",
            "destinationId": "STA-ASHL0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "3.2",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.20083,
            "pKWe": 3.20083,
            "qKVAr": 2.400622,
            "sKVA": 4.001037,
            "ibA": 5.25,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-24",
            "excelRow": 117,
            "circuitRef": "MSB-4SFS0002-Q08",
            "name": "MSB-4SFS0002 → FIU-4SFS0006",
            "originId": "MSB-4SFS0002",
            "destinationId": "FIU-4SFS0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 72,
            "pKWe": 72,
            "qKVAr": 54,
            "sKVA": 90,
            "ibA": 118.094373,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "35",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-25",
            "excelRow": 118,
            "circuitRef": "FIU-4SFS0006-01",
            "name": "FIU-4SFS0006 → TRF-2SFS0002",
            "originId": "FIU-4SFS0006",
            "destinationId": "TRF-2SFS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "72",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 72,
            "pKWe": 72,
            "qKVAr": 54,
            "sKVA": 90,
            "ibA": 118.094373,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "35",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-26",
            "excelRow": 119,
            "circuitRef": "MSB-4SFS0002-Q09",
            "name": "MSB-4SFS0002 → TRF-1SFS0002",
            "originId": "MSB-4SFS0002",
            "destinationId": "TRF-1SFS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 12,
            "pKWe": 12,
            "qKVAr": 9,
            "sKVA": 15,
            "ibA": 19.682396,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-27",
            "excelRow": 120,
            "circuitRef": "TRF-1SFS0002-01",
            "name": "TRF-1SFS0002 → MSB-4SFS0002",
            "originId": "TRF-1SFS0002",
            "destinationId": "MSB-4SFS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q50",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 12,
            "pKWe": 12,
            "qKVAr": 9,
            "sKVA": 15,
            "ibA": 75.306557,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-28",
            "excelRow": 121,
            "circuitRef": "4SFS0001-4SFS0002-1SFS",
            "name": "MSB-4SFS0002 → MSB-4SFS0001",
            "originId": "MSB-4SFS0002",
            "destinationId": "MSB-4SFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q51",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 8,
            "pKWe": 8,
            "qKVAr": 6,
            "sKVA": 10,
            "ibA": 50.204371,
            "voltage": "115",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-29",
            "excelRow": 125,
            "circuitRef": "MSB-4SFS0002-Q55",
            "name": "MSB-4SFS0002 → SSB-1SFS0004",
            "originId": "MSB-4SFS0002",
            "destinationId": "SSB-1SFS0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q55",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 40,
            "pnKW": 1.96,
            "pKWe": 1.96,
            "qKVAr": 1.214699,
            "sKVA": 2.305882,
            "ibA": 11.576537,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-30",
            "excelRow": 138,
            "circuitRef": "TRF-4SFS0002-01",
            "name": "TRF-4SFS0002 → XMT-FCSY0002",
            "originId": "TRF-4SFS0002",
            "destinationId": "XMT-FCSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "59",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 59,
            "pKWe": 59,
            "qKVAr": 21.414141,
            "sKVA": 62.765957,
            "ibA": 82.35896,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-31",
            "excelRow": 150,
            "circuitRef": "TRF-2SFS0002-01",
            "name": "TRF-2SFS0002 → SSB-2SFS0002",
            "originId": "TRF-2SFS0002",
            "destinationId": "SSB-2SFS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "NSX 400 NA",
            "protectionCurrentA": 400,
            "pnKW": 72,
            "pKWe": 72,
            "qKVAr": 54,
            "sKVA": 90,
            "ibA": 259.807621,
            "voltage": "200",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-32",
            "excelRow": 162,
            "circuitRef": "SSB-2SFS0002-Q01",
            "name": "SSB-2SFS0002 → CTP-2SFS0001",
            "originId": "SSB-2SFS0002",
            "destinationId": "CTP-2SFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 40.5,
            "pKWe": 40.5,
            "qKVAr": 19.615045,
            "sKVA": 45,
            "ibA": 129.903811,
            "voltage": "200",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-33",
            "excelRow": 163,
            "circuitRef": "CTP-2SFS0001-01",
            "name": "CTP-2SFS0001 → CON-2SFS0001",
            "originId": "CTP-2SFS0001",
            "destinationId": "CON-2SFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "40.5",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 40.5,
            "pKWe": 40.5,
            "qKVAr": 19.615045,
            "sKVA": 45,
            "ibA": 129.903811,
            "voltage": "200",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-34",
            "excelRow": 164,
            "circuitRef": "SSB-2SFS0002-Q02",
            "name": "SSB-2SFS0002 → CTP-2SFS0002",
            "originId": "SSB-2SFS0002",
            "destinationId": "CTP-2SFS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 40.5,
            "pKWe": 40.5,
            "qKVAr": 19.615045,
            "sKVA": 45,
            "ibA": 129.903811,
            "voltage": "200",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-35",
            "excelRow": 165,
            "circuitRef": "CTP-2SFS0002-01",
            "name": "CTP-2SFS0002 → CON-2SFS0002",
            "originId": "CTP-2SFS0002",
            "destinationId": "CON-2SFS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "40.5",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 40.5,
            "pKWe": 40.5,
            "qKVAr": 19.615045,
            "sKVA": 45,
            "ibA": 129.903811,
            "voltage": "200",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-36",
            "excelRow": 179,
            "circuitRef": "SSB-1SFS0004-Q01",
            "name": "SSB-1SFS0004 → RCK-FCSY0002",
            "originId": "SSB-1SFS0004",
            "destinationId": "RCK-FCSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0.619744,
            "sKVA": 1.176471,
            "ibA": 5.906397,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-37",
            "excelRow": 180,
            "circuitRef": "SSB-1SFS0004-Q02",
            "name": "SSB-1SFS0004 → CUN-FCSY0002",
            "originId": "SSB-1SFS0004",
            "destinationId": "CUN-FCSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0.247898,
            "sKVA": 0.470588,
            "ibA": 2.362559,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-38",
            "excelRow": 181,
            "circuitRef": "SSB-1SFS0004-Q03",
            "name": "SSB-1SFS0004 → RCK-FCSY0002",
            "originId": "SSB-1SFS0004",
            "destinationId": "RCK-FCSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.061974,
            "sKVA": 0.117647,
            "ibA": 1.023018,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "notes": "hz400"
        },
        {
            "id": "abt-400-39",
            "excelRow": 182,
            "circuitRef": "SSB-1SFS0004-Q04",
            "name": "SSB-1SFS0004 → JBX-4SFS0001",
            "originId": "SSB-1SFS0004",
            "destinationId": "JBX-4SFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.46,
            "pKWe": 0.46,
            "qKVAr": 0.285082,
            "sKVA": 0.541176,
            "ibA": 4.705882,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "notes": "hz400",
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-2338",
            "excelRow": 2864,
            "circuitRef": "SSB-2PWS4531-Q01",
            "name": "SSB-2PWS4531 → BUS-SSB-2PWS4531-SKT",
            "originId": "SSB-2PWS4531",
            "destinationId": "BUS-SSB-2PWS4531-SKT",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 30.594945,
            "pKWe": null,
            "qKVAr": 22.946209,
            "sKVA": 38.243682,
            "ibA": 96,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-4531-skt-01",
            "excelRow": 2864,
            "circuitRef": "SSB-2PWS4531-Q01-01",
            "name": "BUS-SSB-2PWS4531-SKT → SKT-2PWS4531-01",
            "originId": "BUS-SSB-2PWS4531-SKT",
            "destinationId": "SKT-2PWS4531-01",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 5.0991575,
            "pKWe": 5.0991575,
            "qKVAr": 3.8243681666666665,
            "sKVA": 6.373947,
            "ibA": 16,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": true,
            "notes": "ssb4531-socket"
        },
        {
            "id": "abt-230-4531-skt-02",
            "excelRow": 2864,
            "circuitRef": "SSB-2PWS4531-Q01-02",
            "name": "BUS-SSB-2PWS4531-SKT → SKT-2PWS4531-02",
            "originId": "BUS-SSB-2PWS4531-SKT",
            "destinationId": "SKT-2PWS4531-02",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 5.0991575,
            "pKWe": 5.0991575,
            "qKVAr": 3.8243681666666665,
            "sKVA": 6.373947,
            "ibA": 16,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": true,
            "notes": "ssb4531-socket"
        },
        {
            "id": "abt-230-4531-skt-03",
            "excelRow": 2864,
            "circuitRef": "SSB-2PWS4531-Q01-03",
            "name": "BUS-SSB-2PWS4531-SKT → SKT-2PWS4531-03",
            "originId": "BUS-SSB-2PWS4531-SKT",
            "destinationId": "SKT-2PWS4531-03",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 5.0991575,
            "pKWe": 5.0991575,
            "qKVAr": 3.8243681666666665,
            "sKVA": 6.373947,
            "ibA": 16,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": true,
            "notes": "ssb4531-socket"
        },
        {
            "id": "abt-230-4531-skt-04",
            "excelRow": 2864,
            "circuitRef": "SSB-2PWS4531-Q01-04",
            "name": "BUS-SSB-2PWS4531-SKT → SKT-2PWS4531-04",
            "originId": "BUS-SSB-2PWS4531-SKT",
            "destinationId": "SKT-2PWS4531-04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 5.0991575,
            "pKWe": 5.0991575,
            "qKVAr": 3.8243681666666665,
            "sKVA": 6.373947,
            "ibA": 16,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": true,
            "notes": "ssb4531-socket"
        },
        {
            "id": "abt-230-4531-skt-05",
            "excelRow": 2864,
            "circuitRef": "SSB-2PWS4531-Q01-05",
            "name": "BUS-SSB-2PWS4531-SKT → SKT-2PWS4531-05",
            "originId": "BUS-SSB-2PWS4531-SKT",
            "destinationId": "SKT-2PWS4531-05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 5.0991575,
            "pKWe": 5.0991575,
            "qKVAr": 3.8243681666666665,
            "sKVA": 6.373947,
            "ibA": 16,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": true,
            "notes": "ssb4531-socket"
        },
        {
            "id": "abt-230-4531-skt-06",
            "excelRow": 2864,
            "circuitRef": "SSB-2PWS4531-Q01-06",
            "name": "BUS-SSB-2PWS4531-SKT → SKT-2PWS4531-06",
            "originId": "BUS-SSB-2PWS4531-SKT",
            "destinationId": "SKT-2PWS4531-06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 5.0991575,
            "pKWe": 5.0991575,
            "qKVAr": 3.8243681666666665,
            "sKVA": 6.373947,
            "ibA": 16,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": true,
            "notes": "ssb4531-socket"
        },
        {
            "id": "jbx-2pws1102-q11-01",
            "excelRow": 10,
            "circuitRef": "SSB-2PWS1102-Q11-01",
            "name": "JBX-2PWS1004 → SKT-2PWS1507",
            "originId": "JBX-2PWS1004",
            "destinationId": "SKT-2PWS1507",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0.08025,
            "sKVA": 0.13375,
            "ibA": 0.5815217391304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1507-dsp-cctv0001",
            "excelRow": 61,
            "circuitRef": "SSB-2PWS1102-Q11-01-DSP-CCTV0001",
            "name": "SKT-2PWS1507 → DSP-CCTV0001",
            "originId": "SKT-2PWS1507",
            "destinationId": "DSP-CCTV0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1102-q11-02",
            "excelRow": 11,
            "circuitRef": "SSB-2PWS1102-Q11-02",
            "name": "JBX-2PWS1004 → SKT-2PWS1513",
            "originId": "JBX-2PWS1004",
            "destinationId": "SKT-2PWS1513",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0.08025,
            "sKVA": 0.13375,
            "ibA": 0.5815217391304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1513-dsp-cctv0026",
            "excelRow": 64,
            "circuitRef": "SSB-2PWS1102-Q11-02-DSP-CCTV0026",
            "name": "SKT-2PWS1513 → DSP-CCTV0026",
            "originId": "SKT-2PWS1513",
            "destinationId": "DSP-CCTV0026",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0026",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1102-q12-01",
            "excelRow": 14,
            "circuitRef": "SSB-2PWS1102-Q12-01",
            "name": "JBX-2PWS1005 → SKT-2PWS1500",
            "originId": "JBX-2PWS1005",
            "destinationId": "SKT-2PWS1500",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1102-q12-02",
            "excelRow": 15,
            "circuitRef": "SSB-2PWS1102-Q12-02",
            "name": "JBX-2PWS1005 → SKT-2PWS1510",
            "originId": "JBX-2PWS1005",
            "destinationId": "SKT-2PWS1510",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0.08025,
            "sKVA": 0.13375,
            "ibA": 0.5815217391304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1510-dsp-cctv0023",
            "excelRow": 62,
            "circuitRef": "SSB-2PWS1102-Q12-02-DSP-CCTV0023",
            "name": "SKT-2PWS1510 → DSP-CCTV0023",
            "originId": "SKT-2PWS1510",
            "destinationId": "DSP-CCTV0023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0023",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1130-q02-01",
            "excelRow": 18,
            "circuitRef": "SSB-2PWS1130-Q02-01",
            "name": "JBX-2PWS1006 → CTP-CSSS0007",
            "originId": "JBX-2PWS1006",
            "destinationId": "CTP-CSSS0007",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.077,
            "pKWe": 0.077,
            "qKVAr": 0.057749999999999996,
            "sKVA": 0.09625,
            "ibA": 0.41847826086956524,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1130-q02-02",
            "excelRow": 19,
            "circuitRef": "SSB-2PWS1130-Q02-02",
            "name": "JBX-2PWS1006 → CTP-CSSS0012",
            "originId": "JBX-2PWS1006",
            "destinationId": "CTP-CSSS0012",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.077,
            "pKWe": 0.077,
            "qKVAr": 0.057749999999999996,
            "sKVA": 0.09625,
            "ibA": 0.41847826086956524,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1130-q02-03",
            "excelRow": 20,
            "circuitRef": "SSB-2PWS1130-Q02-03",
            "name": "JBX-2PWS1006 → CTP-CSSS0014",
            "originId": "JBX-2PWS1006",
            "destinationId": "CTP-CSSS0014",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1130-q02-04",
            "excelRow": 21,
            "circuitRef": "SSB-2PWS1130-Q02-04",
            "name": "JBX-2PWS1006 → CTP-CSSS0057",
            "originId": "JBX-2PWS1006",
            "destinationId": "CTP-CSSS0057",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1130-q02-05",
            "excelRow": 22,
            "circuitRef": "SSB-2PWS1130-Q02-05",
            "name": "JBX-2PWS1006 → CTP-CSSS0034",
            "originId": "JBX-2PWS1006",
            "destinationId": "CTP-CSSS0034",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1130-q05-01",
            "excelRow": 25,
            "circuitRef": "SSB-2PWS1130-Q05-01",
            "name": "JBX-2PWS1012 → CTP-CSSS0059",
            "originId": "JBX-2PWS1012",
            "destinationId": "CTP-CSSS0059",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1130-q05-02",
            "excelRow": 26,
            "circuitRef": "SSB-2PWS1130-Q05-02",
            "name": "JBX-2PWS1012 → CTP-CSSS0058",
            "originId": "JBX-2PWS1012",
            "destinationId": "CTP-CSSS0058",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1130-q05-03",
            "excelRow": 27,
            "circuitRef": "SSB-2PWS1130-Q05-03",
            "name": "JBX-2PWS1012 → CTP-CSSS0015",
            "originId": "JBX-2PWS1012",
            "destinationId": "CTP-CSSS0015",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q01-10",
            "excelRow": 30,
            "circuitRef": "SSB-2PWS1160-Q01-10",
            "name": "JBX-2PWS1013 → JBX-2PWS1014",
            "originId": "JBX-2PWS1013",
            "destinationId": "JBX-2PWS1014",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q01-11",
            "excelRow": 33,
            "circuitRef": "SSB-2PWS1160-Q01-11",
            "name": "JBX-2PWS1013 → SKT-2PWS1001",
            "originId": "JBX-2PWS1013",
            "destinationId": "SKT-2PWS1001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q01-12",
            "excelRow": 34,
            "circuitRef": "SSB-2PWS1160-Q01-12",
            "name": "JBX-2PWS1013 → SKT-2PWS1002",
            "originId": "JBX-2PWS1013",
            "destinationId": "SKT-2PWS1002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q01-21",
            "excelRow": 31,
            "circuitRef": "SSB-2PWS1160-Q01-21",
            "name": "JBX-2PWS1014 → SKT-2PWS1013",
            "originId": "JBX-2PWS1014",
            "destinationId": "SKT-2PWS1013",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q01-22",
            "excelRow": 32,
            "circuitRef": "SSB-2PWS1160-Q01-22",
            "name": "JBX-2PWS1014 → SKT-2PWS1014",
            "originId": "JBX-2PWS1014",
            "destinationId": "SKT-2PWS1014",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1014-shd-offe0006",
            "excelRow": 33,
            "circuitRef": "SSB-2PWS1160-Q01-22-SHD-OFFE0006",
            "name": "SKT-2PWS1014 → SHD-OFFE0006",
            "originId": "SKT-2PWS1014",
            "destinationId": "SHD-OFFE0006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "SHD-OFFE0006",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q03-10",
            "excelRow": 37,
            "circuitRef": "SSB-2PWS1160-Q03-10",
            "name": "JBX-2PWS1015 → JBX-2PWS1021",
            "originId": "JBX-2PWS1015",
            "destinationId": "JBX-2PWS1021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.72,
            "pKWe": 0.72,
            "qKVAr": 0.54,
            "sKVA": 0.8999999999999999,
            "ibA": 3.9130434782608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q03-11",
            "excelRow": 41,
            "circuitRef": "SSB-2PWS1160-Q03-11",
            "name": "JBX-2PWS1015 → SKT-2PWS1008",
            "originId": "JBX-2PWS1015",
            "destinationId": "SKT-2PWS1008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q03-12",
            "excelRow": 42,
            "circuitRef": "SSB-2PWS1160-Q03-12",
            "name": "JBX-2PWS1015 → SKT-2PWS1009",
            "originId": "JBX-2PWS1015",
            "destinationId": "SKT-2PWS1009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q03-21",
            "excelRow": 38,
            "circuitRef": "SSB-2PWS1160-Q03-21",
            "name": "JBX-2PWS1021 → SKT-2PWS1010",
            "originId": "JBX-2PWS1021",
            "destinationId": "SKT-2PWS1010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q03-22",
            "excelRow": 39,
            "circuitRef": "SSB-2PWS1160-Q03-22",
            "name": "JBX-2PWS1021 → SKT-2PWS1011",
            "originId": "JBX-2PWS1021",
            "destinationId": "SKT-2PWS1011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q03-23",
            "excelRow": 40,
            "circuitRef": "SSB-2PWS1160-Q03-23",
            "name": "JBX-2PWS1021 → SKT-2PWS1056",
            "originId": "JBX-2PWS1021",
            "destinationId": "SKT-2PWS1056",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1056-dwc-fsfe0012",
            "excelRow": 51,
            "circuitRef": "SSB-2PWS1160-Q03-23-DWC-FSFE0012",
            "name": "SKT-2PWS1056 → DWC-FSFE0012",
            "originId": "SKT-2PWS1056",
            "destinationId": "DWC-FSFE0012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0012",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q02-01",
            "excelRow": 45,
            "circuitRef": "SSB-2PWS1160-Q02-01",
            "name": "JBX-2PWS1016 → SKT-2PWS1003",
            "originId": "JBX-2PWS1016",
            "destinationId": "SKT-2PWS1003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q02-02",
            "excelRow": 46,
            "circuitRef": "SSB-2PWS1160-Q02-02",
            "name": "JBX-2PWS1016 → SKT-2PWS1004",
            "originId": "JBX-2PWS1016",
            "destinationId": "SKT-2PWS1004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q02-03",
            "excelRow": 47,
            "circuitRef": "SSB-2PWS1160-Q02-03",
            "name": "JBX-2PWS1016 → SKT-2PWS1007",
            "originId": "JBX-2PWS1016",
            "destinationId": "SKT-2PWS1007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q02-04",
            "excelRow": 48,
            "circuitRef": "SSB-2PWS1160-Q02-04",
            "name": "JBX-2PWS1016 → SKT-2PWS1006",
            "originId": "JBX-2PWS1016",
            "destinationId": "SKT-2PWS1006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q06-10",
            "excelRow": 51,
            "circuitRef": "SSB-2PWS1160-Q06-10",
            "name": "JBX-2PWS1017 → JBX-2PWS1026",
            "originId": "JBX-2PWS1017",
            "destinationId": "JBX-2PWS1026",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.8999999999999999,
            "sKVA": 1.5,
            "ibA": 6.521739130434782,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q06-11",
            "excelRow": 57,
            "circuitRef": "SSB-2PWS1160-Q06-11",
            "name": "JBX-2PWS1017 → SKT-2PWS1023",
            "originId": "JBX-2PWS1017",
            "destinationId": "SKT-2PWS1023",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q06-12",
            "excelRow": 58,
            "circuitRef": "SSB-2PWS1160-Q06-12",
            "name": "JBX-2PWS1017 → SKT-2PWS1024",
            "originId": "JBX-2PWS1017",
            "destinationId": "SKT-2PWS1024",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q06-20",
            "excelRow": 52,
            "circuitRef": "SSB-2PWS1160-Q06-20",
            "name": "JBX-2PWS1026 → JBX-2PWS1025",
            "originId": "JBX-2PWS1026",
            "destinationId": "JBX-2PWS1025",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-20",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q06-21",
            "excelRow": 55,
            "circuitRef": "SSB-2PWS1160-Q06-21",
            "name": "JBX-2PWS1026 → SKT-2PWS1019",
            "originId": "JBX-2PWS1026",
            "destinationId": "SKT-2PWS1019",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q06-22",
            "excelRow": 56,
            "circuitRef": "SSB-2PWS1160-Q06-22",
            "name": "JBX-2PWS1026 → SKT-2PWS1020",
            "originId": "JBX-2PWS1026",
            "destinationId": "SKT-2PWS1020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q06-31",
            "excelRow": 53,
            "circuitRef": "SSB-2PWS1160-Q06-31",
            "name": "JBX-2PWS1025 → SKT-2PWS1021",
            "originId": "JBX-2PWS1025",
            "destinationId": "SKT-2PWS1021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-31",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q06-32",
            "excelRow": 54,
            "circuitRef": "SSB-2PWS1160-Q06-32",
            "name": "JBX-2PWS1025 → SKT-2PWS1022",
            "originId": "JBX-2PWS1025",
            "destinationId": "SKT-2PWS1022",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-32",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q07-01",
            "excelRow": 61,
            "circuitRef": "SSB-2PWS1160-Q07-01",
            "name": "JBX-2PWS1018 → SKT-2PWS1026",
            "originId": "JBX-2PWS1018",
            "destinationId": "SKT-2PWS1026",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q07-02",
            "excelRow": 62,
            "circuitRef": "SSB-2PWS1160-Q07-02",
            "name": "JBX-2PWS1018 → SKT-2PWS1027",
            "originId": "JBX-2PWS1018",
            "destinationId": "SKT-2PWS1027",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q08-01",
            "excelRow": 68,
            "circuitRef": "SSB-2PWS1160-Q08-01",
            "name": "JBX-2PWS1020 → SKT-2PWS1031",
            "originId": "JBX-2PWS1020",
            "destinationId": "SKT-2PWS1031",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q08-02",
            "excelRow": 69,
            "circuitRef": "SSB-2PWS1160-Q08-02",
            "name": "JBX-2PWS1020 → SKT-2PWS1032",
            "originId": "JBX-2PWS1020",
            "destinationId": "SKT-2PWS1032",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q08-03",
            "excelRow": 70,
            "circuitRef": "SSB-2PWS1160-Q08-03",
            "name": "JBX-2PWS1020 → SKT-2PWS1034",
            "originId": "JBX-2PWS1020",
            "destinationId": "SKT-2PWS1034",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q08-04",
            "excelRow": 71,
            "circuitRef": "SSB-2PWS1160-Q08-04",
            "name": "JBX-2PWS1020 → SKT-2PWS1035",
            "originId": "JBX-2PWS1020",
            "destinationId": "SKT-2PWS1035",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q08-05",
            "excelRow": 72,
            "circuitRef": "SSB-2PWS1160-Q08-05",
            "name": "JBX-2PWS1020 → SKT-2PWS1057",
            "originId": "JBX-2PWS1020",
            "destinationId": "SKT-2PWS1057",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1057-dwc-fsfe0001",
            "excelRow": 52,
            "circuitRef": "SSB-2PWS1160-Q08-05-DWC-FSFE0001",
            "name": "SKT-2PWS1057 → DWC-FSFE0001",
            "originId": "SKT-2PWS1057",
            "destinationId": "DWC-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q08-10",
            "excelRow": 65,
            "circuitRef": "SSB-2PWS1160-Q08-10",
            "name": "JBX-2PWS1020 → JBX-2PWS1032",
            "originId": "JBX-2PWS1020",
            "destinationId": "JBX-2PWS1032",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.01,
            "pKWe": 0.01,
            "qKVAr": 0.0075,
            "sKVA": 0.0125,
            "ibA": 0.05434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q08-11",
            "excelRow": 66,
            "circuitRef": "SSB-2PWS1160-Q08-11",
            "name": "JBX-2PWS1032 → PMP-SWFS0001",
            "originId": "JBX-2PWS1032",
            "destinationId": "PMP-SWFS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.02717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q08-12",
            "excelRow": 67,
            "circuitRef": "SSB-2PWS1160-Q08-12",
            "name": "JBX-2PWS1032 → PMP-SWFS0002",
            "originId": "JBX-2PWS1032",
            "destinationId": "PMP-SWFS0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.02717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q04-01",
            "excelRow": 75,
            "circuitRef": "SSB-2PWS1160-Q04-01",
            "name": "JBX-2PWS1022 → SKT-2PWS1005",
            "originId": "JBX-2PWS1022",
            "destinationId": "SKT-2PWS1005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q04-02",
            "excelRow": 76,
            "circuitRef": "SSB-2PWS1160-Q04-02",
            "name": "JBX-2PWS1022 → SKT-2PWS1015",
            "originId": "JBX-2PWS1022",
            "destinationId": "SKT-2PWS1015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q04-03",
            "excelRow": 77,
            "circuitRef": "SSB-2PWS1160-Q04-03",
            "name": "JBX-2PWS1022 → SKT-2PWS1036",
            "originId": "JBX-2PWS1022",
            "destinationId": "SKT-2PWS1036",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q05-10",
            "excelRow": 80,
            "circuitRef": "SSB-2PWS1160-Q05-10",
            "name": "JBX-2PWS1023 → JBX-2PWS1024",
            "originId": "JBX-2PWS1023",
            "destinationId": "JBX-2PWS1024",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q05-11",
            "excelRow": 83,
            "circuitRef": "SSB-2PWS1160-Q05-11",
            "name": "JBX-2PWS1023 → SKT-2PWS1012",
            "originId": "JBX-2PWS1023",
            "destinationId": "SKT-2PWS1012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q05-21",
            "excelRow": 81,
            "circuitRef": "SSB-2PWS1160-Q05-21",
            "name": "JBX-2PWS1024 → SKT-2PWS1016",
            "originId": "JBX-2PWS1024",
            "destinationId": "SKT-2PWS1016",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1160-q05-22",
            "excelRow": 82,
            "circuitRef": "SSB-2PWS1160-Q05-22",
            "name": "JBX-2PWS1024 → SKT-2PWS1017",
            "originId": "JBX-2PWS1024",
            "destinationId": "SKT-2PWS1017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1130-q04-01",
            "excelRow": 86,
            "circuitRef": "SSB-2PWS1130-Q04-01",
            "name": "JBX-2PWS1027 → SKT-2PWS1501",
            "originId": "JBX-2PWS1027",
            "destinationId": "SKT-2PWS1501",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1501-cpu-ccmn0118",
            "excelRow": 55,
            "circuitRef": "SSB-2PWS1130-Q04-01-CPU-CCMN0118",
            "name": "SKT-2PWS1501 → CPU-CCMN0118",
            "originId": "SKT-2PWS1501",
            "destinationId": "CPU-CCMN0118",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0118",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1501-dsp-ccmn0065",
            "excelRow": 55,
            "circuitRef": "SSB-2PWS1130-Q04-01-DSP-CCMN0065",
            "name": "SKT-2PWS1501 → DSP-CCMN0065",
            "originId": "SKT-2PWS1501",
            "destinationId": "DSP-CCMN0065",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0065",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1130-q04-02",
            "excelRow": 87,
            "circuitRef": "SSB-2PWS1130-Q04-02",
            "name": "JBX-2PWS1027 → SKT-2PWS1502",
            "originId": "JBX-2PWS1027",
            "destinationId": "SKT-2PWS1502",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1502-cpu-ccmn0122",
            "excelRow": 56,
            "circuitRef": "SSB-2PWS1130-Q04-02-CPU-CCMN0122",
            "name": "SKT-2PWS1502 → CPU-CCMN0122",
            "originId": "SKT-2PWS1502",
            "destinationId": "CPU-CCMN0122",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0122",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1130-q04-03",
            "excelRow": 88,
            "circuitRef": "SSB-2PWS1130-Q04-03",
            "name": "JBX-2PWS1027 → SKT-2PWS1504",
            "originId": "JBX-2PWS1027",
            "destinationId": "SKT-2PWS1504",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1504-cpu-ccmn0119",
            "excelRow": 58,
            "circuitRef": "SSB-2PWS1130-Q04-03-CPU-CCMN0119",
            "name": "SKT-2PWS1504 → CPU-CCMN0119",
            "originId": "SKT-2PWS1504",
            "destinationId": "CPU-CCMN0119",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0119",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1504-dsp-ccmn0066",
            "excelRow": 58,
            "circuitRef": "SSB-2PWS1130-Q04-03-DSP-CCMN0066",
            "name": "SKT-2PWS1504 → DSP-CCMN0066",
            "originId": "SKT-2PWS1504",
            "destinationId": "DSP-CCMN0066",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0066",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1130-q04-04",
            "excelRow": 89,
            "circuitRef": "SSB-2PWS1130-Q04-04",
            "name": "JBX-2PWS1027 → SKT-2PWS1505",
            "originId": "JBX-2PWS1027",
            "destinationId": "SKT-2PWS1505",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1505-cpu-ccmn0120",
            "excelRow": 59,
            "circuitRef": "SSB-2PWS1130-Q04-04-CPU-CCMN0120",
            "name": "SKT-2PWS1505 → CPU-CCMN0120",
            "originId": "SKT-2PWS1505",
            "destinationId": "CPU-CCMN0120",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0120",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1505-dsp-ccmn0067",
            "excelRow": 59,
            "circuitRef": "SSB-2PWS1130-Q04-04-DSP-CCMN0067",
            "name": "SKT-2PWS1505 → DSP-CCMN0067",
            "originId": "SKT-2PWS1505",
            "destinationId": "DSP-CCMN0067",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0067",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1130-q04-05",
            "excelRow": 90,
            "circuitRef": "SSB-2PWS1130-Q04-05",
            "name": "JBX-2PWS1027 → SKT-2PWS1506",
            "originId": "JBX-2PWS1027",
            "destinationId": "SKT-2PWS1506",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.867,
            "pKWe": 0.867,
            "qKVAr": 0.65025,
            "sKVA": 1.08375,
            "ibA": 4.711956521739131,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1506-ptr-ccmn0036",
            "excelRow": 60,
            "circuitRef": "SSB-2PWS1130-Q04-05-PTR-CCMN0036",
            "name": "SKT-2PWS1506 → PTR-CCMN0036",
            "originId": "SKT-2PWS1506",
            "destinationId": "PTR-CCMN0036",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0036",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1130-q09-01",
            "excelRow": 93,
            "circuitRef": "SSB-2PWS1130-Q09-01",
            "name": "JBX-2PWS1028 → SKT-2PWS1511",
            "originId": "JBX-2PWS1028",
            "destinationId": "SKT-2PWS1511",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1511-cpu-ccmn0124",
            "excelRow": 63,
            "circuitRef": "SSB-2PWS1130-Q09-01-CPU-CCMN0124",
            "name": "SKT-2PWS1511 → CPU-CCMN0124",
            "originId": "SKT-2PWS1511",
            "destinationId": "CPU-CCMN0124",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0124",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1511-dsp-ccmn0069",
            "excelRow": 63,
            "circuitRef": "SSB-2PWS1130-Q09-01-DSP-CCMN0069",
            "name": "SKT-2PWS1511 → DSP-CCMN0069",
            "originId": "SKT-2PWS1511",
            "destinationId": "DSP-CCMN0069",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0069",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1110-q34-01",
            "excelRow": 96,
            "circuitRef": "SSB-2PWS1110-Q34-01",
            "name": "JBX-2PWS1030 → PNL-ACO1001",
            "originId": "JBX-2PWS1030",
            "destinationId": "PNL-ACO1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1110-q34-02",
            "excelRow": 97,
            "circuitRef": "SSB-2PWS1110-Q34-02",
            "name": "JBX-2PWS1030 → PNL-ACO1002",
            "originId": "JBX-2PWS1030",
            "destinationId": "PNL-ACO1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1110-q34-03",
            "excelRow": 98,
            "circuitRef": "SSB-2PWS1110-Q34-03",
            "name": "JBX-2PWS1030 → PNL-ACO1003",
            "originId": "JBX-2PWS1030",
            "destinationId": "PNL-ACO1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1110-q35-01",
            "excelRow": 101,
            "circuitRef": "SSB-2PWS1110-Q35-01",
            "name": "JBX-2PWS1031 → PNL-ACO1004",
            "originId": "JBX-2PWS1031",
            "destinationId": "PNL-ACO1004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q35-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1110-q35-02",
            "excelRow": 102,
            "circuitRef": "SSB-2PWS1110-Q35-02",
            "name": "JBX-2PWS1031 → PNL-ACO1006",
            "originId": "JBX-2PWS1031",
            "destinationId": "PNL-ACO1006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q35-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1101-q13-01",
            "excelRow": 105,
            "circuitRef": "SSB-2PWS1101-Q13-01",
            "name": "JBX-2PWS1033 → PNL-CIR0001",
            "originId": "JBX-2PWS1033",
            "destinationId": "PNL-CIR0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1101-q13-02",
            "excelRow": 106,
            "circuitRef": "SSB-2PWS1101-Q13-02",
            "name": "JBX-2PWS1033 → PNL-CIR0002",
            "originId": "JBX-2PWS1033",
            "destinationId": "PNL-CIR0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1101-q13-03",
            "excelRow": 107,
            "circuitRef": "SSB-2PWS1101-Q13-03",
            "name": "JBX-2PWS1033 → PNL-CIR0003",
            "originId": "JBX-2PWS1033",
            "destinationId": "PNL-CIR0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws1101-q13-04",
            "excelRow": 108,
            "circuitRef": "SSB-2PWS1101-Q13-04",
            "name": "JBX-2PWS1033 → PNL-CIR0004",
            "originId": "JBX-2PWS1033",
            "destinationId": "PNL-CIR0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2201-q05-01",
            "excelRow": 111,
            "circuitRef": "SSB-2PWS2201-Q05-01",
            "name": "JBX-2PWS2001 → PRE-ICCS0002",
            "originId": "JBX-2PWS2001",
            "destinationId": "PRE-ICCS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2201-q05-02",
            "excelRow": 112,
            "circuitRef": "SSB-2PWS2201-Q05-02",
            "name": "JBX-2PWS2001 → LSR-ICCS0006",
            "originId": "JBX-2PWS2001",
            "destinationId": "LSR-ICCS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.015,
            "pKWe": 0.015,
            "qKVAr": 0.01125,
            "sKVA": 0.01875,
            "ibA": 0.08152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2201-q01-01",
            "excelRow": 115,
            "circuitRef": "SSB-2PWS2201-Q01-01",
            "name": "JBX-2PWS2002 → SKT-2PWS2640",
            "originId": "JBX-2PWS2002",
            "destinationId": "SKT-2PWS2640",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2640-cpu-cctv0003",
            "excelRow": 326,
            "circuitRef": "SSB-2PWS2201-Q01-01-CPU-CCTV0003",
            "name": "SKT-2PWS2640 → CPU-CCTV0003",
            "originId": "SKT-2PWS2640",
            "destinationId": "CPU-CCTV0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "CPU-CCTV0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2201-q01-02",
            "excelRow": 116,
            "circuitRef": "SSB-2PWS2201-Q01-02",
            "name": "JBX-2PWS2002 → SKT-2PWS2552",
            "originId": "JBX-2PWS2002",
            "destinationId": "SKT-2PWS2552",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2201-q01-03",
            "excelRow": 117,
            "circuitRef": "SSB-2PWS2201-Q01-03",
            "name": "JBX-2PWS2002 → SKT-2PWS2555",
            "originId": "JBX-2PWS2002",
            "destinationId": "SKT-2PWS2555",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2201-q01-04",
            "excelRow": 118,
            "circuitRef": "SSB-2PWS2201-Q01-04",
            "name": "JBX-2PWS2002 → SKT-2PWS2549",
            "originId": "JBX-2PWS2002",
            "destinationId": "SKT-2PWS2549",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.052000000000000005,
            "pKWe": 0.052000000000000005,
            "qKVAr": 0.03900000000000001,
            "sKVA": 0.065,
            "ibA": 0.28260869565217395,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2549-scv-ccmn0013",
            "excelRow": 247,
            "circuitRef": "SSB-2PWS2201-Q01-04-SCV-CCMN0013",
            "name": "SKT-2PWS2549 → SCV-CCMN0013",
            "originId": "SKT-2PWS2549",
            "destinationId": "SCV-CCMN0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "SCV-CCMN0013",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2549-vdu-cctv0003",
            "excelRow": 247,
            "circuitRef": "SSB-2PWS2201-Q01-04-VDU-CCTV0003",
            "name": "SKT-2PWS2549 → VDU-CCTV0003",
            "originId": "SKT-2PWS2549",
            "destinationId": "VDU-CCTV0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "VDU-CCTV0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2207-q07-01",
            "excelRow": 121,
            "circuitRef": "SSB-2PWS2207-Q07-01",
            "name": "JBX-2PWS2003 → JBX-CCTV0003",
            "originId": "JBX-2PWS2003",
            "destinationId": "JBX-CCTV0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.26249999999999996,
            "sKVA": 0.4375,
            "ibA": 1.9021739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2207-q07-02",
            "excelRow": 122,
            "circuitRef": "SSB-2PWS2207-Q07-02",
            "name": "JBX-2PWS2003 → JBX-CCTV0004",
            "originId": "JBX-2PWS2003",
            "destinationId": "JBX-CCTV0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.26249999999999996,
            "sKVA": 0.4375,
            "ibA": 1.9021739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2201-q06-01",
            "excelRow": 125,
            "circuitRef": "SSB-2PWS2201-Q06-01",
            "name": "JBX-2PWS2004 → SKT-2PWS2558",
            "originId": "JBX-2PWS2004",
            "destinationId": "SKT-2PWS2558",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0.08025,
            "sKVA": 0.13375,
            "ibA": 0.5815217391304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2558-dsp-cctv0009",
            "excelRow": 251,
            "circuitRef": "SSB-2PWS2201-Q06-01-DSP-CCTV0009",
            "name": "SKT-2PWS2558 → DSP-CCTV0009",
            "originId": "SKT-2PWS2558",
            "destinationId": "DSP-CCTV0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0009",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2201-q06-02",
            "excelRow": 126,
            "circuitRef": "SSB-2PWS2201-Q06-02",
            "name": "JBX-2PWS2004 → SKT-2PWS2559",
            "originId": "JBX-2PWS2004",
            "destinationId": "SKT-2PWS2559",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0.08025,
            "sKVA": 0.13375,
            "ibA": 0.5815217391304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2559-dsp-cctv0010",
            "excelRow": 252,
            "circuitRef": "SSB-2PWS2201-Q06-02-DSP-CCTV0010",
            "name": "SKT-2PWS2559 → DSP-CCTV0010",
            "originId": "SKT-2PWS2559",
            "destinationId": "DSP-CCTV0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0010",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2201-q06-03",
            "excelRow": 127,
            "circuitRef": "SSB-2PWS2201-Q06-03",
            "name": "JBX-2PWS2004 → SKT-2PWS2560",
            "originId": "JBX-2PWS2004",
            "destinationId": "SKT-2PWS2560",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0.08025,
            "sKVA": 0.13375,
            "ibA": 0.5815217391304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2560-dsp-cctv0011",
            "excelRow": 253,
            "circuitRef": "SSB-2PWS2201-Q06-03-DSP-CCTV0011",
            "name": "SKT-2PWS2560 → DSP-CCTV0011",
            "originId": "SKT-2PWS2560",
            "destinationId": "DSP-CCTV0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0011",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2201-q09-01",
            "excelRow": 130,
            "circuitRef": "SSB-2PWS2201-Q09-01",
            "name": "JBX-2PWS2009 → SKT-2PWS2561",
            "originId": "JBX-2PWS2009",
            "destinationId": "SKT-2PWS2561",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0.08025,
            "sKVA": 0.13375,
            "ibA": 0.5815217391304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2561-dsp-cctv0012",
            "excelRow": 254,
            "circuitRef": "SSB-2PWS2201-Q09-01-DSP-CCTV0012",
            "name": "SKT-2PWS2561 → DSP-CCTV0012",
            "originId": "SKT-2PWS2561",
            "destinationId": "DSP-CCTV0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0012",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2201-q09-02",
            "excelRow": 131,
            "circuitRef": "SSB-2PWS2201-Q09-02",
            "name": "JBX-2PWS2009 → SKT-2PWS2564",
            "originId": "JBX-2PWS2009",
            "destinationId": "SKT-2PWS2564",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0.08025,
            "sKVA": 0.13375,
            "ibA": 0.5815217391304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2564-dsp-cctv0013",
            "excelRow": 257,
            "circuitRef": "SSB-2PWS2201-Q09-02-DSP-CCTV0013",
            "name": "SKT-2PWS2564 → DSP-CCTV0013",
            "originId": "SKT-2PWS2564",
            "destinationId": "DSP-CCTV0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0013",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2201-q09-03",
            "excelRow": 132,
            "circuitRef": "SSB-2PWS2201-Q09-03",
            "name": "JBX-2PWS2009 → SKT-2PWS2575",
            "originId": "JBX-2PWS2009",
            "destinationId": "SKT-2PWS2575",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0.08025,
            "sKVA": 0.13375,
            "ibA": 0.5815217391304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2575-dsp-cctv0014",
            "excelRow": 266,
            "circuitRef": "SSB-2PWS2201-Q09-03-DSP-CCTV0014",
            "name": "SKT-2PWS2575 → DSP-CCTV0014",
            "originId": "SKT-2PWS2575",
            "destinationId": "DSP-CCTV0014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0014",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2201-q09-04",
            "excelRow": 133,
            "circuitRef": "SSB-2PWS2201-Q09-04",
            "name": "JBX-2PWS2009 → SKT-2PWS2576",
            "originId": "JBX-2PWS2009",
            "destinationId": "SKT-2PWS2576",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0.08025,
            "sKVA": 0.13375,
            "ibA": 0.5815217391304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2576-dsp-cctv0015",
            "excelRow": 267,
            "circuitRef": "SSB-2PWS2201-Q09-04-DSP-CCTV0015",
            "name": "SKT-2PWS2576 → DSP-CCTV0015",
            "originId": "SKT-2PWS2576",
            "destinationId": "DSP-CCTV0015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0015",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q07-01",
            "excelRow": 136,
            "circuitRef": "SSB-2PWS2203-Q07-01",
            "name": "JBX-2PWS2012 → SKT-2PWS2527",
            "originId": "JBX-2PWS2012",
            "destinationId": "SKT-2PWS2527",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.052000000000000005,
            "pKWe": 0.052000000000000005,
            "qKVAr": 0.03900000000000001,
            "sKVA": 0.065,
            "ibA": 0.28260869565217395,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2527-scv-ccmn0012",
            "excelRow": 233,
            "circuitRef": "SSB-2PWS2203-Q07-01-SCV-CCMN0012",
            "name": "SKT-2PWS2527 → SCV-CCMN0012",
            "originId": "SKT-2PWS2527",
            "destinationId": "SCV-CCMN0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "SCV-CCMN0012",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2527-vdu-cctv0001",
            "excelRow": 233,
            "circuitRef": "SSB-2PWS2203-Q07-01-VDU-CCTV0001",
            "name": "SKT-2PWS2527 → VDU-CCTV0001",
            "originId": "SKT-2PWS2527",
            "destinationId": "VDU-CCTV0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "VDU-CCTV0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q07-02",
            "excelRow": 137,
            "circuitRef": "SSB-2PWS2203-Q07-02",
            "name": "JBX-2PWS2012 → SKT-2PWS2538",
            "originId": "JBX-2PWS2012",
            "destinationId": "SKT-2PWS2538",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.052000000000000005,
            "pKWe": 0.052000000000000005,
            "qKVAr": 0.03900000000000001,
            "sKVA": 0.065,
            "ibA": 0.28260869565217395,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2538-scv-ccmn0011",
            "excelRow": 236,
            "circuitRef": "SSB-2PWS2203-Q07-02-SCV-CCMN0011",
            "name": "SKT-2PWS2538 → SCV-CCMN0011",
            "originId": "SKT-2PWS2538",
            "destinationId": "SCV-CCMN0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "SCV-CCMN0011",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2538-vdu-cctv0002",
            "excelRow": 236,
            "circuitRef": "SSB-2PWS2203-Q07-02-VDU-CCTV0002",
            "name": "SKT-2PWS2538 → VDU-CCTV0002",
            "originId": "SKT-2PWS2538",
            "destinationId": "VDU-CCTV0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "VDU-CCTV0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q05-10",
            "excelRow": 140,
            "circuitRef": "SSB-2PWS2203-Q05-10",
            "name": "JBX-2PWS2013 → JBX-2PWS2156",
            "originId": "JBX-2PWS2013",
            "destinationId": "JBX-2PWS2156",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0.08025,
            "sKVA": 0.13375,
            "ibA": 0.5815217391304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q05-11",
            "excelRow": 142,
            "circuitRef": "SSB-2PWS2203-Q05-11",
            "name": "JBX-2PWS2013 → SKT-2PWS2642",
            "originId": "JBX-2PWS2013",
            "destinationId": "SKT-2PWS2642",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q05-21",
            "excelRow": 141,
            "circuitRef": "SSB-2PWS2203-Q05-21",
            "name": "JBX-2PWS2156 → SKT-2PWS2647",
            "originId": "JBX-2PWS2156",
            "destinationId": "SKT-2PWS2647",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0.08025,
            "sKVA": 0.13375,
            "ibA": 0.5815217391304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2647-dsp-cctv0025",
            "excelRow": 328,
            "circuitRef": "SSB-2PWS2203-Q05-21-DSP-CCTV0025",
            "name": "SKT-2PWS2647 → DSP-CCTV0025",
            "originId": "SKT-2PWS2647",
            "destinationId": "DSP-CCTV0025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0025",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q08-01",
            "excelRow": 145,
            "circuitRef": "SSB-2PWS2203-Q08-01",
            "name": "JBX-2PWS2016 → JBX-CCTV0002",
            "originId": "JBX-2PWS2016",
            "destinationId": "JBX-CCTV0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.26249999999999996,
            "sKVA": 0.4375,
            "ibA": 1.9021739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q08-02",
            "excelRow": 146,
            "circuitRef": "SSB-2PWS2203-Q08-02",
            "name": "JBX-2PWS2016 → JBX-CCTV0009",
            "originId": "JBX-2PWS2016",
            "destinationId": "JBX-CCTV0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.26249999999999996,
            "sKVA": 0.4375,
            "ibA": 1.9021739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q08-03",
            "excelRow": 147,
            "circuitRef": "SSB-2PWS2203-Q08-03",
            "name": "JBX-2PWS2016 → JBX-CCTV0010",
            "originId": "JBX-2PWS2016",
            "destinationId": "JBX-CCTV0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.26249999999999996,
            "sKVA": 0.4375,
            "ibA": 1.9021739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q21-01",
            "excelRow": 150,
            "circuitRef": "SSB-2PWS2203-Q21-01",
            "name": "JBX-2PWS2017 → SKT-2PWS2232",
            "originId": "JBX-2PWS2017",
            "destinationId": "SKT-2PWS2232",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0.018750000000000003,
            "sKVA": 0.03125,
            "ibA": 0.1358695652173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2232-btc-gmds0001",
            "excelRow": 208,
            "circuitRef": "SSB-2PWS2203-Q21-01-BTC-GMDS0001",
            "name": "SKT-2PWS2232 → BTC-GMDS0001",
            "originId": "SKT-2PWS2232",
            "destinationId": "BTC-GMDS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BTC-GMDS0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q21-02",
            "excelRow": 151,
            "circuitRef": "SSB-2PWS2203-Q21-02",
            "name": "JBX-2PWS2017 → SKT-2PWS2233",
            "originId": "JBX-2PWS2017",
            "destinationId": "SKT-2PWS2233",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0.018750000000000003,
            "sKVA": 0.03125,
            "ibA": 0.1358695652173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q21-03",
            "excelRow": 152,
            "circuitRef": "SSB-2PWS2203-Q21-03",
            "name": "JBX-2PWS2017 → SKT-2PWS2234",
            "originId": "JBX-2PWS2017",
            "destinationId": "SKT-2PWS2234",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0.018750000000000003,
            "sKVA": 0.03125,
            "ibA": 0.1358695652173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q26-01",
            "excelRow": 155,
            "circuitRef": "SSB-2PWS2230-Q26-01",
            "name": "JBX-2PWS2032 → CTP-CSSS0051",
            "originId": "JBX-2PWS2032",
            "destinationId": "CTP-CSSS0051",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q26-02",
            "excelRow": 156,
            "circuitRef": "SSB-2PWS2230-Q26-02",
            "name": "JBX-2PWS2032 → CTP-CSSS0052",
            "originId": "JBX-2PWS2032",
            "destinationId": "CTP-CSSS0052",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q26-03",
            "excelRow": 157,
            "circuitRef": "SSB-2PWS2230-Q26-03",
            "name": "JBX-2PWS2032 → CTP-CSSS0053",
            "originId": "JBX-2PWS2032",
            "destinationId": "CTP-CSSS0053",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q26-04",
            "excelRow": 158,
            "circuitRef": "SSB-2PWS2230-Q26-04",
            "name": "JBX-2PWS2032 → CTP-CSSS0054",
            "originId": "JBX-2PWS2032",
            "destinationId": "CTP-CSSS0054",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q26-05",
            "excelRow": 159,
            "circuitRef": "SSB-2PWS2230-Q26-05",
            "name": "JBX-2PWS2032 → CTP-CSSS0055",
            "originId": "JBX-2PWS2032",
            "destinationId": "CTP-CSSS0055",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q26-06",
            "excelRow": 160,
            "circuitRef": "SSB-2PWS2230-Q26-06",
            "name": "JBX-2PWS2032 → CTP-CSSS0056",
            "originId": "JBX-2PWS2032",
            "destinationId": "CTP-CSSS0056",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26-06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q06-01",
            "excelRow": 163,
            "circuitRef": "SSB-2PWS2231-Q06-01",
            "name": "JBX-2PWS2033 → PRE-CCSY0001",
            "originId": "JBX-2PWS2033",
            "destinationId": "PRE-CCSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0.10125,
            "sKVA": 0.16875,
            "ibA": 0.7336956521739131,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q06-02",
            "excelRow": 164,
            "circuitRef": "SSB-2PWS2231-Q06-02",
            "name": "JBX-2PWS2033 → DSP-SDSY0007",
            "originId": "JBX-2PWS2033",
            "destinationId": "DSP-SDSY0007",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q06-03",
            "excelRow": 165,
            "circuitRef": "SSB-2PWS2231-Q06-03",
            "name": "JBX-2PWS2033 → DSP-SDSY0008",
            "originId": "JBX-2PWS2033",
            "destinationId": "DSP-SDSY0008",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q07-01",
            "excelRow": 168,
            "circuitRef": "SSB-2PWS2231-Q07-01",
            "name": "JBX-2PWS2034 → DSP-SDSY0002",
            "originId": "JBX-2PWS2034",
            "destinationId": "DSP-SDSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.037500000000000006,
            "sKVA": 0.0625,
            "ibA": 0.2717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q07-02",
            "excelRow": 169,
            "circuitRef": "SSB-2PWS2231-Q07-02",
            "name": "JBX-2PWS2034 → DSP-SDSY0003",
            "originId": "JBX-2PWS2034",
            "destinationId": "DSP-SDSY0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.037500000000000006,
            "sKVA": 0.0625,
            "ibA": 0.2717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q09-01",
            "excelRow": 172,
            "circuitRef": "SSB-2PWS2231-Q09-01",
            "name": "JBX-2PWS2035 → DSP-SDSY0004",
            "originId": "JBX-2PWS2035",
            "destinationId": "DSP-SDSY0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q09-02",
            "excelRow": 173,
            "circuitRef": "SSB-2PWS2231-Q09-02",
            "name": "JBX-2PWS2035 → DSP-SDSY0005",
            "originId": "JBX-2PWS2035",
            "destinationId": "DSP-SDSY0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q09-03",
            "excelRow": 174,
            "circuitRef": "SSB-2PWS2231-Q09-03",
            "name": "JBX-2PWS2035 → DSP-SDSY0006",
            "originId": "JBX-2PWS2035",
            "destinationId": "DSP-SDSY0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q11-01",
            "excelRow": 177,
            "circuitRef": "SSB-2PWS2231-Q11-01",
            "name": "JBX-2PWS2036 → CTP-CSSS0001",
            "originId": "JBX-2PWS2036",
            "destinationId": "CTP-CSSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.077,
            "pKWe": 0.077,
            "qKVAr": 0.057749999999999996,
            "sKVA": 0.09625,
            "ibA": 0.41847826086956524,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q11-02",
            "excelRow": 178,
            "circuitRef": "SSB-2PWS2231-Q11-02",
            "name": "JBX-2PWS2036 → CTP-CSSS0062",
            "originId": "JBX-2PWS2036",
            "destinationId": "CTP-CSSS0062",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.077,
            "pKWe": 0.077,
            "qKVAr": 0.057749999999999996,
            "sKVA": 0.09625,
            "ibA": 0.41847826086956524,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q16-01",
            "excelRow": 181,
            "circuitRef": "SSB-2PWS2231-Q16-01",
            "name": "JBX-2PWS2037 → CTP-CSSS0017",
            "originId": "JBX-2PWS2037",
            "destinationId": "CTP-CSSS0017",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.117,
            "pKWe": 0.117,
            "qKVAr": 0.08775000000000001,
            "sKVA": 0.14625000000000002,
            "ibA": 0.6358695652173914,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q16-02",
            "excelRow": 182,
            "circuitRef": "SSB-2PWS2231-Q16-02",
            "name": "JBX-2PWS2037 → CTP-CSSS0021",
            "originId": "JBX-2PWS2037",
            "destinationId": "CTP-CSSS0021",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.077,
            "pKWe": 0.077,
            "qKVAr": 0.057749999999999996,
            "sKVA": 0.09625,
            "ibA": 0.41847826086956524,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q16-03",
            "excelRow": 183,
            "circuitRef": "SSB-2PWS2231-Q16-03",
            "name": "JBX-2PWS2037 → CTP-CSSS0024",
            "originId": "JBX-2PWS2037",
            "destinationId": "CTP-CSSS0024",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q16-04",
            "excelRow": 184,
            "circuitRef": "SSB-2PWS2231-Q16-04",
            "name": "JBX-2PWS2037 → CTP-CSSS0025",
            "originId": "JBX-2PWS2037",
            "destinationId": "CTP-CSSS0025",
            "lineType": "normal",
            "service": "VM",
