            "name": "JBX-2PWS3121 → JBX-2PWS3123",
            "originId": "JBX-2PWS3121",
            "destinationId": "JBX-2PWS3123",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.8999999999999999,
            "pKWe": 0.8999999999999999,
            "qKVAr": 0.6749999999999999,
            "sKVA": 1.125,
            "ibA": 4.891304347826086,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q01-11",
            "excelRow": 978,
            "circuitRef": "SSB-2PWS2366-Q01-11",
            "name": "JBX-2PWS3121 → SKT-2PWS3223",
            "originId": "JBX-2PWS3121",
            "destinationId": "SKT-2PWS3223",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3223-dwc-fsfe0007",
            "excelRow": 500,
            "circuitRef": "SSB-2PWS2366-Q01-11-DWC-FSFE0007",
            "name": "SKT-2PWS3223 → DWC-FSFE0007",
            "originId": "SKT-2PWS3223",
            "destinationId": "DWC-FSFE0007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0007",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q01-12",
            "excelRow": 979,
            "circuitRef": "SSB-2PWS2366-Q01-12",
            "name": "JBX-2PWS3121 → SKT-2PWS3118",
            "originId": "JBX-2PWS3121",
            "destinationId": "SKT-2PWS3118",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q01-13",
            "excelRow": 980,
            "circuitRef": "SSB-2PWS2366-Q01-13",
            "name": "JBX-2PWS3121 → SKT-2PWS3119",
            "originId": "JBX-2PWS3121",
            "destinationId": "SKT-2PWS3119",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q01-20",
            "excelRow": 973,
            "circuitRef": "SSB-2PWS2366-Q01-20",
            "name": "JBX-2PWS3123 → JBX-2PWS3124",
            "originId": "JBX-2PWS3123",
            "destinationId": "JBX-2PWS3124",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-20",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q01-21",
            "excelRow": 975,
            "circuitRef": "SSB-2PWS2366-Q01-21",
            "name": "JBX-2PWS3123 → SKT-2PWS3120",
            "originId": "JBX-2PWS3123",
            "destinationId": "SKT-2PWS3120",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q01-22",
            "excelRow": 976,
            "circuitRef": "SSB-2PWS2366-Q01-22",
            "name": "JBX-2PWS3123 → SKT-2PWS3121",
            "originId": "JBX-2PWS3123",
            "destinationId": "SKT-2PWS3121",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q01-23",
            "excelRow": 977,
            "circuitRef": "SSB-2PWS2366-Q01-23",
            "name": "JBX-2PWS3123 → SKT-2PWS3192",
            "originId": "JBX-2PWS3123",
            "destinationId": "SKT-2PWS3192",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q01-31",
            "excelRow": 974,
            "circuitRef": "SSB-2PWS2366-Q01-31",
            "name": "JBX-2PWS3124 → SKT-2PWS3123",
            "originId": "JBX-2PWS3124",
            "destinationId": "SKT-2PWS3123",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-31",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q03-10",
            "excelRow": 983,
            "circuitRef": "SSB-2PWS2366-Q03-10",
            "name": "JBX-2PWS3126 → JBX-2PWS3125",
            "originId": "JBX-2PWS3126",
            "destinationId": "JBX-2PWS3125",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q03-11",
            "excelRow": 988,
            "circuitRef": "SSB-2PWS2366-Q03-11",
            "name": "JBX-2PWS3126 → SKT-2PWS3136",
            "originId": "JBX-2PWS3126",
            "destinationId": "SKT-2PWS3136",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q03-12",
            "excelRow": 989,
            "circuitRef": "SSB-2PWS2366-Q03-12",
            "name": "JBX-2PWS3126 → SKT-2PWS3137",
            "originId": "JBX-2PWS3126",
            "destinationId": "SKT-2PWS3137",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q03-13",
            "excelRow": 990,
            "circuitRef": "SSB-2PWS2366-Q03-13",
            "name": "JBX-2PWS3126 → SKT-2PWS3138",
            "originId": "JBX-2PWS3126",
            "destinationId": "SKT-2PWS3138",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q03-20",
            "excelRow": 985,
            "circuitRef": "SSB-2PWS2366-Q03-20",
            "name": "JBX-2PWS3125 → JBX-2PWS3127",
            "originId": "JBX-2PWS3125",
            "destinationId": "JBX-2PWS3127",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-20",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q03-21",
            "excelRow": 984,
            "circuitRef": "SSB-2PWS2366-Q03-21",
            "name": "JBX-2PWS3125 → SKT-2PWS3144",
            "originId": "JBX-2PWS3125",
            "destinationId": "SKT-2PWS3144",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q03-31",
            "excelRow": 986,
            "circuitRef": "SSB-2PWS2366-Q03-31",
            "name": "JBX-2PWS3127 → SKT-2PWS3139",
            "originId": "JBX-2PWS3127",
            "destinationId": "SKT-2PWS3139",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-31",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q03-32",
            "excelRow": 987,
            "circuitRef": "SSB-2PWS2366-Q03-32",
            "name": "JBX-2PWS3127 → SKT-2PWS3140",
            "originId": "JBX-2PWS3127",
            "destinationId": "SKT-2PWS3140",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-32",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q17-10",
            "excelRow": 993,
            "circuitRef": "SSB-2PWS2365-Q17-10",
            "name": "JBX-2PWS3129 → JBX-2PWS3128",
            "originId": "JBX-2PWS3129",
            "destinationId": "JBX-2PWS3128",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q17-11",
            "excelRow": 995,
            "circuitRef": "SSB-2PWS2365-Q17-11",
            "name": "JBX-2PWS3129 → SKT-2PWS3106",
            "originId": "JBX-2PWS3129",
            "destinationId": "SKT-2PWS3106",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q17-12",
            "excelRow": 996,
            "circuitRef": "SSB-2PWS2365-Q17-12",
            "name": "JBX-2PWS3129 → SKT-2PWS3107",
            "originId": "JBX-2PWS3129",
            "destinationId": "SKT-2PWS3107",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q17-13",
            "excelRow": 997,
            "circuitRef": "SSB-2PWS2365-Q17-13",
            "name": "JBX-2PWS3129 → SKT-2PWS3108",
            "originId": "JBX-2PWS3129",
            "destinationId": "SKT-2PWS3108",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q17-21",
            "excelRow": 994,
            "circuitRef": "SSB-2PWS2365-Q17-21",
            "name": "JBX-2PWS3128 → SKT-2PWS3110",
            "originId": "JBX-2PWS3128",
            "destinationId": "SKT-2PWS3110",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q06-10",
            "excelRow": 1000,
            "circuitRef": "SSB-2PWS2366-Q06-10",
            "name": "JBX-2PWS3130 → JBX-2PWS3152",
            "originId": "JBX-2PWS3130",
            "destinationId": "JBX-2PWS3152",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q06-11",
            "excelRow": 1003,
            "circuitRef": "SSB-2PWS2366-Q06-11",
            "name": "JBX-2PWS3130 → SKT-2PWS3179",
            "originId": "JBX-2PWS3130",
            "destinationId": "SKT-2PWS3179",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q06-12",
            "excelRow": 1004,
            "circuitRef": "SSB-2PWS2366-Q06-12",
            "name": "JBX-2PWS3130 → SKT-2PWS3183",
            "originId": "JBX-2PWS3130",
            "destinationId": "SKT-2PWS3183",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q06-13",
            "excelRow": 1005,
            "circuitRef": "SSB-2PWS2366-Q06-13",
            "name": "JBX-2PWS3130 → SKT-2PWS3184",
            "originId": "JBX-2PWS3130",
            "destinationId": "SKT-2PWS3184",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q06-21",
            "excelRow": 1001,
            "circuitRef": "SSB-2PWS2366-Q06-21",
            "name": "JBX-2PWS3152 → SKT-2PWS3185",
            "originId": "JBX-2PWS3152",
            "destinationId": "SKT-2PWS3185",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q06-22",
            "excelRow": 1002,
            "circuitRef": "SSB-2PWS2366-Q06-22",
            "name": "JBX-2PWS3152 → SKT-2PWS3186",
            "originId": "JBX-2PWS3152",
            "destinationId": "SKT-2PWS3186",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q06-10",
            "excelRow": 1008,
            "circuitRef": "SSB-2PWS2365-Q06-10",
            "name": "JBX-2PWS3131 → JBX-2PWS3104",
            "originId": "JBX-2PWS3131",
            "destinationId": "JBX-2PWS3104",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q06-11",
            "excelRow": 1011,
            "circuitRef": "SSB-2PWS2365-Q06-11",
            "name": "JBX-2PWS3131 → SKT-2PWS3049",
            "originId": "JBX-2PWS3131",
            "destinationId": "SKT-2PWS3049",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q06-12",
            "excelRow": 1012,
            "circuitRef": "SSB-2PWS2365-Q06-12",
            "name": "JBX-2PWS3131 → SKT-2PWS3050",
            "originId": "JBX-2PWS3131",
            "destinationId": "SKT-2PWS3050",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q06-13",
            "excelRow": 1013,
            "circuitRef": "SSB-2PWS2365-Q06-13",
            "name": "JBX-2PWS3131 → SKT-2PWS3051",
            "originId": "JBX-2PWS3131",
            "destinationId": "SKT-2PWS3051",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q06-21",
            "excelRow": 1009,
            "circuitRef": "SSB-2PWS2365-Q06-21",
            "name": "JBX-2PWS3104 → SKT-2PWS3052",
            "originId": "JBX-2PWS3104",
            "destinationId": "SKT-2PWS3052",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q06-22",
            "excelRow": 1010,
            "circuitRef": "SSB-2PWS2365-Q06-22",
            "name": "JBX-2PWS3104 → SKT-2PWS3053",
            "originId": "JBX-2PWS3104",
            "destinationId": "SKT-2PWS3053",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2363-q21-10",
            "excelRow": 1016,
            "circuitRef": "SSB-2PWS2363-Q21-10",
            "name": "JBX-2PWS3134 → JBX-2PWS3137",
            "originId": "JBX-2PWS3134",
            "destinationId": "JBX-2PWS3137",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q21-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2363-q21-11",
            "excelRow": 1019,
            "circuitRef": "SSB-2PWS2363-Q21-11",
            "name": "JBX-2PWS3134 → SKT-2PWS3005",
            "originId": "JBX-2PWS3134",
            "destinationId": "SKT-2PWS3005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q21-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2363-q21-12",
            "excelRow": 1020,
            "circuitRef": "SSB-2PWS2363-Q21-12",
            "name": "JBX-2PWS3134 → SKT-2PWS3006",
            "originId": "JBX-2PWS3134",
            "destinationId": "SKT-2PWS3006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q21-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2363-q21-13",
            "excelRow": 1021,
            "circuitRef": "SSB-2PWS2363-Q21-13",
            "name": "JBX-2PWS3134 → SKT-2PWS3007",
            "originId": "JBX-2PWS3134",
            "destinationId": "SKT-2PWS3007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q21-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2363-q21-14",
            "excelRow": 1022,
            "circuitRef": "SSB-2PWS2363-Q21-14",
            "name": "JBX-2PWS3134 → SKT-2PWS3008",
            "originId": "JBX-2PWS3134",
            "destinationId": "SKT-2PWS3008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q21-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2363-q21-21",
            "excelRow": 1017,
            "circuitRef": "SSB-2PWS2363-Q21-21",
            "name": "JBX-2PWS3137 → SKT-2PWS3011",
            "originId": "JBX-2PWS3137",
            "destinationId": "SKT-2PWS3011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q21-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2363-q21-22",
            "excelRow": 1018,
            "circuitRef": "SSB-2PWS2363-Q21-22",
            "name": "JBX-2PWS3137 → SKT-2PWS3012",
            "originId": "JBX-2PWS3137",
            "destinationId": "SKT-2PWS3012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q21-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q15-10",
            "excelRow": 1025,
            "circuitRef": "SSB-2PWS2365-Q15-10",
            "name": "JBX-2PWS3139 → JBX-2PWS3140",
            "originId": "JBX-2PWS3139",
            "destinationId": "JBX-2PWS3140",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q15-11",
            "excelRow": 1028,
            "circuitRef": "SSB-2PWS2365-Q15-11",
            "name": "JBX-2PWS3139 → SKT-2PWS3224",
            "originId": "JBX-2PWS3139",
            "destinationId": "SKT-2PWS3224",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3224-dwc-fsfe0006",
            "excelRow": 501,
            "circuitRef": "SSB-2PWS2365-Q15-11-DWC-FSFE0006",
            "name": "SKT-2PWS3224 → DWC-FSFE0006",
            "originId": "SKT-2PWS3224",
            "destinationId": "DWC-FSFE0006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0006",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q15-12",
            "excelRow": 1029,
            "circuitRef": "SSB-2PWS2365-Q15-12",
            "name": "JBX-2PWS3139 → SKT-2PWS3098",
            "originId": "JBX-2PWS3139",
            "destinationId": "SKT-2PWS3098",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q15-13",
            "excelRow": 1030,
            "circuitRef": "SSB-2PWS2365-Q15-13",
            "name": "JBX-2PWS3139 → SKT-2PWS3099",
            "originId": "JBX-2PWS3139",
            "destinationId": "SKT-2PWS3099",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q15-21",
            "excelRow": 1026,
            "circuitRef": "SSB-2PWS2365-Q15-21",
            "name": "JBX-2PWS3140 → SKT-2PWS3100",
            "originId": "JBX-2PWS3140",
            "destinationId": "SKT-2PWS3100",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q15-22",
            "excelRow": 1027,
            "circuitRef": "SSB-2PWS2365-Q15-22",
            "name": "JBX-2PWS3140 → SKT-2PWS3101",
            "originId": "JBX-2PWS3140",
            "destinationId": "SKT-2PWS3101",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q16-10",
            "excelRow": 1033,
            "circuitRef": "SSB-2PWS2365-Q16-10",
            "name": "JBX-2PWS3141 → JBX-2PWS3142",
            "originId": "JBX-2PWS3141",
            "destinationId": "JBX-2PWS3142",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q16-11",
            "excelRow": 1036,
            "circuitRef": "SSB-2PWS2365-Q16-11",
            "name": "JBX-2PWS3141 → SKT-2PWS3102",
            "originId": "JBX-2PWS3141",
            "destinationId": "SKT-2PWS3102",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q16-12",
            "excelRow": 1037,
            "circuitRef": "SSB-2PWS2365-Q16-12",
            "name": "JBX-2PWS3141 → SKT-2PWS3103",
            "originId": "JBX-2PWS3141",
            "destinationId": "SKT-2PWS3103",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q16-21",
            "excelRow": 1034,
            "circuitRef": "SSB-2PWS2365-Q16-21",
            "name": "JBX-2PWS3142 → SKT-2PWS3104",
            "originId": "JBX-2PWS3142",
            "destinationId": "SKT-2PWS3104",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q16-22",
            "excelRow": 1035,
            "circuitRef": "SSB-2PWS2365-Q16-22",
            "name": "JBX-2PWS3142 → SKT-2PWS3105",
            "originId": "JBX-2PWS3142",
            "destinationId": "SKT-2PWS3105",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2361-q03-01",
            "excelRow": 1040,
            "circuitRef": "SSB-2PWS2361-Q03-01",
            "name": "JBX-2PWS3143 → SKT-2PWS3001",
            "originId": "JBX-2PWS3143",
            "destinationId": "SKT-2PWS3001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2361-q03-02",
            "excelRow": 1041,
            "circuitRef": "SSB-2PWS2361-Q03-02",
            "name": "JBX-2PWS3143 → SKT-2PWS3002",
            "originId": "JBX-2PWS3143",
            "destinationId": "SKT-2PWS3002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q04-10",
            "excelRow": 1044,
            "circuitRef": "SSB-2PWS2366-Q04-10",
            "name": "JBX-2PWS3145 → JBX-2PWS3144",
            "originId": "JBX-2PWS3145",
            "destinationId": "JBX-2PWS3144",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q04-11",
            "excelRow": 1047,
            "circuitRef": "SSB-2PWS2366-Q04-11",
            "name": "JBX-2PWS3145 → SKT-2PWS3165",
            "originId": "JBX-2PWS3145",
            "destinationId": "SKT-2PWS3165",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q04-12",
            "excelRow": 1048,
            "circuitRef": "SSB-2PWS2366-Q04-12",
            "name": "JBX-2PWS3145 → SKT-2PWS3166",
            "originId": "JBX-2PWS3145",
            "destinationId": "SKT-2PWS3166",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q04-21",
            "excelRow": 1045,
            "circuitRef": "SSB-2PWS2366-Q04-21",
            "name": "JBX-2PWS3144 → SKT-2PWS3169",
            "originId": "JBX-2PWS3144",
            "destinationId": "SKT-2PWS3169",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q04-22",
            "excelRow": 1046,
            "circuitRef": "SSB-2PWS2366-Q04-22",
            "name": "JBX-2PWS3144 → SKT-2PWS3170",
            "originId": "JBX-2PWS3144",
            "destinationId": "SKT-2PWS3170",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q05-10",
            "excelRow": 1051,
            "circuitRef": "SSB-2PWS2366-Q05-10",
            "name": "JBX-2PWS3149 → JBX-2PWS3148",
            "originId": "JBX-2PWS3149",
            "destinationId": "JBX-2PWS3148",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q05-11",
            "excelRow": 1054,
            "circuitRef": "SSB-2PWS2366-Q05-11",
            "name": "JBX-2PWS3149 → SKT-2PWS3225",
            "originId": "JBX-2PWS3149",
            "destinationId": "SKT-2PWS3225",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3225-dwc-fsfe0002",
            "excelRow": 502,
            "circuitRef": "SSB-2PWS2366-Q05-11-DWC-FSFE0002",
            "name": "SKT-2PWS3225 → DWC-FSFE0002",
            "originId": "SKT-2PWS3225",
            "destinationId": "DWC-FSFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q05-12",
            "excelRow": 1055,
            "circuitRef": "SSB-2PWS2366-Q05-12",
            "name": "JBX-2PWS3149 → SKT-2PWS3173",
            "originId": "JBX-2PWS3149",
            "destinationId": "SKT-2PWS3173",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q05-13",
            "excelRow": 1056,
            "circuitRef": "SSB-2PWS2366-Q05-13",
            "name": "JBX-2PWS3149 → SKT-2PWS3174",
            "originId": "JBX-2PWS3149",
            "destinationId": "SKT-2PWS3174",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q05-14",
            "excelRow": 1057,
            "circuitRef": "SSB-2PWS2366-Q05-14",
            "name": "JBX-2PWS3148 → PMP-SWFS0003",
            "originId": "JBX-2PWS3148",
            "destinationId": "PMP-SWFS0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.02717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q05-21",
            "excelRow": 1052,
            "circuitRef": "SSB-2PWS2366-Q05-21",
            "name": "JBX-2PWS3148 → SKT-2PWS3177",
            "originId": "JBX-2PWS3148",
            "destinationId": "SKT-2PWS3177",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q05-22",
            "excelRow": 1053,
            "circuitRef": "SSB-2PWS2366-Q05-22",
            "name": "JBX-2PWS3148 → SKT-2PWS3178",
            "originId": "JBX-2PWS3148",
            "destinationId": "SKT-2PWS3178",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q04-10",
            "excelRow": 1060,
            "circuitRef": "SSB-2PWS2365-Q04-10",
            "name": "JBX-2PWS3154 → JBX-2PWS3103",
            "originId": "JBX-2PWS3154",
            "destinationId": "JBX-2PWS3103",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q04-11",
            "excelRow": 1063,
            "circuitRef": "SSB-2PWS2365-Q04-11",
            "name": "JBX-2PWS3154 → SKT-2PWS3037",
            "originId": "JBX-2PWS3154",
            "destinationId": "SKT-2PWS3037",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q04-12",
            "excelRow": 1064,
            "circuitRef": "SSB-2PWS2365-Q04-12",
            "name": "JBX-2PWS3154 → SKT-2PWS3038",
            "originId": "JBX-2PWS3154",
            "destinationId": "SKT-2PWS3038",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q04-13",
            "excelRow": 1065,
            "circuitRef": "SSB-2PWS2365-Q04-13",
            "name": "JBX-2PWS3154 → SKT-2PWS3039",
            "originId": "JBX-2PWS3154",
            "destinationId": "SKT-2PWS3039",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q04-14",
            "excelRow": 1066,
            "circuitRef": "SSB-2PWS2365-Q04-14",
            "name": "JBX-2PWS3154 → SKT-2PWS3040",
            "originId": "JBX-2PWS3154",
            "destinationId": "SKT-2PWS3040",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q04-15",
            "excelRow": 1067,
            "circuitRef": "SSB-2PWS2365-Q04-15",
            "name": "JBX-2PWS3154 → SKT-2PWS3188",
            "originId": "JBX-2PWS3154",
            "destinationId": "SKT-2PWS3188",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-15",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q04-21",
            "excelRow": 1061,
            "circuitRef": "SSB-2PWS2365-Q04-21",
            "name": "JBX-2PWS3103 → SKT-2PWS3036",
            "originId": "JBX-2PWS3103",
            "destinationId": "SKT-2PWS3036",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q04-22",
            "excelRow": 1062,
            "circuitRef": "SSB-2PWS2365-Q04-22",
            "name": "JBX-2PWS3103 → SKT-2PWS3042",
            "originId": "JBX-2PWS3103",
            "destinationId": "SKT-2PWS3042",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2362-q07-01",
            "excelRow": 1070,
            "circuitRef": "SSB-2PWS2362-Q07-01",
            "name": "JBX-2PWS3157 → SKT-2PWS3520",
            "originId": "JBX-2PWS3157",
            "destinationId": "SKT-2PWS3520",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.11,
            "pKWe": 0.11,
            "qKVAr": 0.0825,
            "sKVA": 0.1375,
            "ibA": 0.5978260869565217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3520-tvr-tvsy0003",
            "excelRow": 526,
            "circuitRef": "SSB-2PWS2362-Q07-01-TVR-TVSY0003",
            "name": "SKT-2PWS3520 → TVR-TVSY0003",
            "originId": "SKT-2PWS3520",
            "destinationId": "TVR-TVSY0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2362-q07-02",
            "excelRow": 1071,
            "circuitRef": "SSB-2PWS2362-Q07-02",
            "name": "JBX-2PWS3157 → SKT-2PWS3525",
            "originId": "JBX-2PWS3157",
            "destinationId": "SKT-2PWS3525",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3525-tvr-tvsy0004",
            "excelRow": 531,
            "circuitRef": "SSB-2PWS2362-Q07-02-TVR-TVSY0004",
            "name": "SKT-2PWS3525 → TVR-TVSY0004",
            "originId": "SKT-2PWS3525",
            "destinationId": "TVR-TVSY0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0004",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2362-q07-03",
            "excelRow": 1072,
            "circuitRef": "SSB-2PWS2362-Q07-03",
            "name": "JBX-2PWS3157 → SKT-2PWS3530",
            "originId": "JBX-2PWS3157",
            "destinationId": "SKT-2PWS3530",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3530-tvr-tvsy0005",
            "excelRow": 536,
            "circuitRef": "SSB-2PWS2362-Q07-03-TVR-TVSY0005",
            "name": "SKT-2PWS3530 → TVR-TVSY0005",
            "originId": "SKT-2PWS3530",
            "destinationId": "TVR-TVSY0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0005",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q03-10",
            "excelRow": 1075,
            "circuitRef": "SSB-2PWS2365-Q03-10",
            "name": "JBX-2PWS3159 → JBX-2PWS3160",
            "originId": "JBX-2PWS3159",
            "destinationId": "JBX-2PWS3160",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.8999999999999999,
            "sKVA": 1.5,
            "ibA": 6.521739130434782,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q03-11",
            "excelRow": 1080,
            "circuitRef": "SSB-2PWS2365-Q03-11",
            "name": "JBX-2PWS3159 → SKT-2PWS3028",
            "originId": "JBX-2PWS3159",
            "destinationId": "SKT-2PWS3028",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3028-shd-offe0001",
            "excelRow": 363,
            "circuitRef": "SSB-2PWS2365-Q03-11-SHD-OFFE0001",
            "name": "SKT-2PWS3028 → SHD-OFFE0001",
            "originId": "SKT-2PWS3028",
            "destinationId": "SHD-OFFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "SHD-OFFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q03-12",
            "excelRow": 1081,
            "circuitRef": "SSB-2PWS2365-Q03-12",
            "name": "JBX-2PWS3159 → SKT-2PWS3029",
            "originId": "JBX-2PWS3159",
            "destinationId": "SKT-2PWS3029",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q03-13",
            "excelRow": 1082,
            "circuitRef": "SSB-2PWS2365-Q03-13",
            "name": "JBX-2PWS3159 → SKT-2PWS3030",
            "originId": "JBX-2PWS3159",
            "destinationId": "SKT-2PWS3030",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q03-14",
            "excelRow": 1083,
            "circuitRef": "SSB-2PWS2365-Q03-14",
            "name": "JBX-2PWS3159 → SKT-2PWS3031",
            "originId": "JBX-2PWS3159",
            "destinationId": "SKT-2PWS3031",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q03-21",
            "excelRow": 1076,
            "circuitRef": "SSB-2PWS2365-Q03-21",
            "name": "JBX-2PWS3160 → SKT-2PWS3032",
            "originId": "JBX-2PWS3160",
            "destinationId": "SKT-2PWS3032",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q03-22",
            "excelRow": 1077,
            "circuitRef": "SSB-2PWS2365-Q03-22",
            "name": "JBX-2PWS3160 → SKT-2PWS3033",
            "originId": "JBX-2PWS3160",
            "destinationId": "SKT-2PWS3033",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q03-23",
            "excelRow": 1078,
            "circuitRef": "SSB-2PWS2365-Q03-23",
            "name": "JBX-2PWS3160 → SKT-2PWS3034",
            "originId": "JBX-2PWS3160",
            "destinationId": "SKT-2PWS3034",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q03-24",
            "excelRow": 1079,
            "circuitRef": "SSB-2PWS2365-Q03-24",
            "name": "JBX-2PWS3160 → SKT-2PWS3187",
            "originId": "JBX-2PWS3160",
            "destinationId": "SKT-2PWS3187",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-24",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q07-10",
            "excelRow": 1086,
            "circuitRef": "SSB-2PWS2365-Q07-10",
            "name": "JBX-2PWS3162 → JBX-2PWS3163",
            "originId": "JBX-2PWS3162",
            "destinationId": "JBX-2PWS3163",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.72,
            "pKWe": 0.72,
            "qKVAr": 0.54,
            "sKVA": 0.8999999999999999,
            "ibA": 3.9130434782608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q07-11",
            "excelRow": 1090,
            "circuitRef": "SSB-2PWS2365-Q07-11",
            "name": "JBX-2PWS3162 → SKT-2PWS3054",
            "originId": "JBX-2PWS3162",
            "destinationId": "SKT-2PWS3054",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q07-12",
            "excelRow": 1091,
            "circuitRef": "SSB-2PWS2365-Q07-12",
            "name": "JBX-2PWS3162 → SKT-2PWS3055",
            "originId": "JBX-2PWS3162",
            "destinationId": "SKT-2PWS3055",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q07-13",
            "excelRow": 1092,
            "circuitRef": "SSB-2PWS2365-Q07-13",
            "name": "JBX-2PWS3162 → SKT-2PWS3056",
            "originId": "JBX-2PWS3162",
            "destinationId": "SKT-2PWS3056",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q07-14",
            "excelRow": 1093,
            "circuitRef": "SSB-2PWS2365-Q07-14",
            "name": "JBX-2PWS3162 → SKT-2PWS3057",
            "originId": "JBX-2PWS3162",
            "destinationId": "SKT-2PWS3057",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q07-21",
            "excelRow": 1087,
            "circuitRef": "SSB-2PWS2365-Q07-21",
            "name": "JBX-2PWS3163 → SKT-2PWS3058",
            "originId": "JBX-2PWS3163",
            "destinationId": "SKT-2PWS3058",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q07-22",
            "excelRow": 1088,
            "circuitRef": "SSB-2PWS2365-Q07-22",
            "name": "JBX-2PWS3163 → SKT-2PWS3059",
            "originId": "JBX-2PWS3163",
            "destinationId": "SKT-2PWS3059",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q07-23",
            "excelRow": 1089,
            "circuitRef": "SSB-2PWS2365-Q07-23",
            "name": "JBX-2PWS3163 → SKT-2PWS3226",
            "originId": "JBX-2PWS3163",
            "destinationId": "SKT-2PWS3226",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3226-dwc-fsfe0011",
            "excelRow": 503,
            "circuitRef": "SSB-2PWS2365-Q07-23-DWC-FSFE0011",
            "name": "SKT-2PWS3226 → DWC-FSFE0011",
            "originId": "SKT-2PWS3226",
            "destinationId": "DWC-FSFE0011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0011",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q12-01",
            "excelRow": 1096,
            "circuitRef": "SSB-2PWS2365-Q12-01",
            "name": "JBX-2PWS3165 → SKT-2PWS3083",
            "originId": "JBX-2PWS3165",
            "destinationId": "SKT-2PWS3083",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q12-02",
            "excelRow": 1097,
            "circuitRef": "SSB-2PWS2365-Q12-02",
            "name": "JBX-2PWS3165 → SKT-2PWS3084",
            "originId": "JBX-2PWS3165",
            "destinationId": "SKT-2PWS3084",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q12-03",
            "excelRow": 1098,
            "circuitRef": "SSB-2PWS2365-Q12-03",
            "name": "JBX-2PWS3165 → SKT-2PWS3227",
            "originId": "JBX-2PWS3165",
            "destinationId": "SKT-2PWS3227",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3227-dwc-fsfe0017",
            "excelRow": 504,
            "circuitRef": "SSB-2PWS2365-Q12-03-DWC-FSFE0017",
            "name": "SKT-2PWS3227 → DWC-FSFE0017",
            "originId": "SKT-2PWS3227",
            "destinationId": "DWC-FSFE0017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0017",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q14-01",
            "excelRow": 1101,
            "circuitRef": "SSB-2PWS2360-Q14-01",
            "name": "JBX-2PWS3182 → TUH-CAL2012",
            "originId": "JBX-2PWS3182",
            "destinationId": "TUH-CAL2012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.375,
            "sKVA": 0.625,
            "ibA": 2.717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q14-02",
            "excelRow": 1102,
            "circuitRef": "SSB-2PWS2360-Q14-02",
            "name": "JBX-2PWS3182 → WAB-FSFE0001",
            "originId": "JBX-2PWS3182",
            "destinationId": "WAB-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3402-q08-01",
            "excelRow": 1105,
            "circuitRef": "SSB-2PWS3402-Q08-01",
            "name": "JBX-2PWS3183 → ITU-NDDS0001",
            "originId": "JBX-2PWS3183",
            "destinationId": "ITU-NDDS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.2374999999999998,
            "sKVA": 2.0625,
            "ibA": 8.967391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q21-01",
            "excelRow": 1108,
            "circuitRef": "SSB-2PWS2330-Q21-01",
            "name": "JBX-2PWS3184 → SKT-2PWS3500",
            "originId": "JBX-2PWS3184",
            "destinationId": "SKT-2PWS3500",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q21-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q21-02",
            "excelRow": 1109,
            "circuitRef": "SSB-2PWS2330-Q21-02",
            "name": "JBX-2PWS3184 → SKT-2PWS3502",
            "originId": "JBX-2PWS3184",
            "destinationId": "SKT-2PWS3502",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q21-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3502-cpu-ccmn0067",
            "excelRow": 508,
            "circuitRef": "SSB-2PWS2330-Q21-02-CPU-CCMN0067",
            "name": "SKT-2PWS3502 → CPU-CCMN0067",
            "originId": "SKT-2PWS3502",
            "destinationId": "CPU-CCMN0067",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0067",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3502-dsp-ccmn0035",
            "excelRow": 508,
            "circuitRef": "SSB-2PWS2330-Q21-02-DSP-CCMN0035",
            "name": "SKT-2PWS3502 → DSP-CCMN0035",
            "originId": "SKT-2PWS3502",
            "destinationId": "DSP-CCMN0035",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0035",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q21-03",
            "excelRow": 1110,
            "circuitRef": "SSB-2PWS2330-Q21-03",
            "name": "JBX-2PWS3184 → SKT-2PWS3506",
            "originId": "JBX-2PWS3184",
            "destinationId": "SKT-2PWS3506",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q21-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3506-cpu-ccmn0069",
            "excelRow": 512,
            "circuitRef": "SSB-2PWS2330-Q21-03-CPU-CCMN0069",
            "name": "SKT-2PWS3506 → CPU-CCMN0069",
            "originId": "SKT-2PWS3506",
            "destinationId": "CPU-CCMN0069",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0069",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3506-dsp-ccmn0037",
            "excelRow": 512,
            "circuitRef": "SSB-2PWS2330-Q21-03-DSP-CCMN0037",
            "name": "SKT-2PWS3506 → DSP-CCMN0037",
            "originId": "SKT-2PWS3506",
            "destinationId": "DSP-CCMN0037",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0037",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q21-04",
            "excelRow": 1111,
            "circuitRef": "SSB-2PWS2330-Q21-04",
            "name": "JBX-2PWS3184 → SKT-2PWS3507",
            "originId": "JBX-2PWS3184",
            "destinationId": "SKT-2PWS3507",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q21-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3507-cpu-ccmn0070",
            "excelRow": 513,
            "circuitRef": "SSB-2PWS2330-Q21-04-CPU-CCMN0070",
            "name": "SKT-2PWS3507 → CPU-CCMN0070",
            "originId": "SKT-2PWS3507",
            "destinationId": "CPU-CCMN0070",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0070",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3507-dsp-ccmn0038",
            "excelRow": 513,
            "circuitRef": "SSB-2PWS2330-Q21-04-DSP-CCMN0038",
            "name": "SKT-2PWS3507 → DSP-CCMN0038",
            "originId": "SKT-2PWS3507",
            "destinationId": "DSP-CCMN0038",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0038",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q21-05",
            "excelRow": 1112,
            "circuitRef": "SSB-2PWS2330-Q21-05",
            "name": "JBX-2PWS3184 → SKT-2PWS3508",
            "originId": "JBX-2PWS3184",
            "destinationId": "SKT-2PWS3508",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q21-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3508-cpu-ccmn0073",
            "excelRow": 514,
            "circuitRef": "SSB-2PWS2330-Q21-05-CPU-CCMN0073",
            "name": "SKT-2PWS3508 → CPU-CCMN0073",
            "originId": "SKT-2PWS3508",
            "destinationId": "CPU-CCMN0073",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0073",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3508-dsp-ccmn0039",
            "excelRow": 514,
            "circuitRef": "SSB-2PWS2330-Q21-05-DSP-CCMN0039",
            "name": "SKT-2PWS3508 → DSP-CCMN0039",
            "originId": "SKT-2PWS3508",
            "destinationId": "DSP-CCMN0039",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0039",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q23-01",
            "excelRow": 1115,
            "circuitRef": "SSB-2PWS2330-Q23-01",
            "name": "JBX-2PWS3185 → SKT-2PWS3504",
            "originId": "JBX-2PWS3185",
            "destinationId": "SKT-2PWS3504",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3504-cpu-ccmn0068",
            "excelRow": 510,
            "circuitRef": "SSB-2PWS2330-Q23-01-CPU-CCMN0068",
            "name": "SKT-2PWS3504 → CPU-CCMN0068",
            "originId": "SKT-2PWS3504",
            "destinationId": "CPU-CCMN0068",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0068",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3504-dsp-ccmn0036",
            "excelRow": 510,
            "circuitRef": "SSB-2PWS2330-Q23-01-DSP-CCMN0036",
            "name": "SKT-2PWS3504 → DSP-CCMN0036",
            "originId": "SKT-2PWS3504",
            "destinationId": "DSP-CCMN0036",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0036",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q23-02",
            "excelRow": 1116,
            "circuitRef": "SSB-2PWS2330-Q23-02",
            "name": "JBX-2PWS3185 → SKT-2PWS3510",
            "originId": "JBX-2PWS3185",
            "destinationId": "SKT-2PWS3510",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q23-03",
            "excelRow": 1117,
            "circuitRef": "SSB-2PWS2330-Q23-03",
            "name": "JBX-2PWS3185 → SKT-2PWS3505",
            "originId": "JBX-2PWS3185",
            "destinationId": "SKT-2PWS3505",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3505-ptr-ccmn0023",
            "excelRow": 511,
            "circuitRef": "SSB-2PWS2330-Q23-03-PTR-CCMN0023",
            "name": "SKT-2PWS3505 → PTR-CCMN0023",
            "originId": "SKT-2PWS3505",
            "destinationId": "PTR-CCMN0023",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0023",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q22-01",
            "excelRow": 1120,
            "circuitRef": "SSB-2PWS2330-Q22-01",
            "name": "JBX-2PWS3186 → SKT-2PWS3511",
            "originId": "JBX-2PWS3186",
            "destinationId": "SKT-2PWS3511",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3511-cpu-ccmn0074",
            "excelRow": 517,
            "circuitRef": "SSB-2PWS2330-Q22-01-CPU-CCMN0074",
            "name": "SKT-2PWS3511 → CPU-CCMN0074",
            "originId": "SKT-2PWS3511",
            "destinationId": "CPU-CCMN0074",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0074",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3511-dsp-ccmn0040",
            "excelRow": 517,
            "circuitRef": "SSB-2PWS2330-Q22-01-DSP-CCMN0040",
            "name": "SKT-2PWS3511 → DSP-CCMN0040",
            "originId": "SKT-2PWS3511",
            "destinationId": "DSP-CCMN0040",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0040",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q22-02",
            "excelRow": 1121,
            "circuitRef": "SSB-2PWS2330-Q22-02",
            "name": "JBX-2PWS3186 → SKT-2PWS3514",
            "originId": "JBX-2PWS3186",
            "destinationId": "SKT-2PWS3514",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3514-cpu-ccmn0075",
            "excelRow": 520,
            "circuitRef": "SSB-2PWS2330-Q22-02-CPU-CCMN0075",
            "name": "SKT-2PWS3514 → CPU-CCMN0075",
            "originId": "SKT-2PWS3514",
            "destinationId": "CPU-CCMN0075",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0075",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3514-dsp-ccmn0041",
            "excelRow": 520,
            "circuitRef": "SSB-2PWS2330-Q22-02-DSP-CCMN0041",
            "name": "SKT-2PWS3514 → DSP-CCMN0041",
            "originId": "SKT-2PWS3514",
            "destinationId": "DSP-CCMN0041",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0041",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q22-03",
            "excelRow": 1122,
            "circuitRef": "SSB-2PWS2330-Q22-03",
            "name": "JBX-2PWS3186 → SKT-2PWS3516",
            "originId": "JBX-2PWS3186",
            "destinationId": "SKT-2PWS3516",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3516-cpu-ccmn0076",
            "excelRow": 522,
            "circuitRef": "SSB-2PWS2330-Q22-03-CPU-CCMN0076",
            "name": "SKT-2PWS3516 → CPU-CCMN0076",
            "originId": "SKT-2PWS3516",
            "destinationId": "CPU-CCMN0076",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0076",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3516-dsp-ccmn0042",
            "excelRow": 522,
            "circuitRef": "SSB-2PWS2330-Q22-03-DSP-CCMN0042",
            "name": "SKT-2PWS3516 → DSP-CCMN0042",
            "originId": "SKT-2PWS3516",
            "destinationId": "DSP-CCMN0042",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0042",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q22-04",
            "excelRow": 1123,
            "circuitRef": "SSB-2PWS2330-Q22-04",
            "name": "JBX-2PWS3186 → SKT-2PWS3518",
            "originId": "JBX-2PWS3186",
            "destinationId": "SKT-2PWS3518",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.867,
            "pKWe": 0.867,
            "qKVAr": 0.65025,
            "sKVA": 1.08375,
            "ibA": 4.711956521739131,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3518-ptr-ccmn0027",
            "excelRow": 524,
            "circuitRef": "SSB-2PWS2330-Q22-04-PTR-CCMN0027",
            "name": "SKT-2PWS3518 → PTR-CCMN0027",
            "originId": "SKT-2PWS3518",
            "destinationId": "PTR-CCMN0027",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0027",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q22-05",
            "excelRow": 1124,
            "circuitRef": "SSB-2PWS2330-Q22-05",
            "name": "JBX-2PWS3186 → SKT-2PWS3512",
            "originId": "JBX-2PWS3186",
            "destinationId": "SKT-2PWS3512",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3512-cpu-ccmn0080",
            "excelRow": 518,
            "circuitRef": "SSB-2PWS2330-Q22-05-CPU-CCMN0080",
            "name": "SKT-2PWS3512 → CPU-CCMN0080",
            "originId": "SKT-2PWS3512",
            "destinationId": "CPU-CCMN0080",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0080",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q24-01",
            "excelRow": 1127,
            "circuitRef": "SSB-2PWS2330-Q24-01",
            "name": "JBX-2PWS3187 → SKT-2PWS3521",
            "originId": "JBX-2PWS3187",
            "destinationId": "SKT-2PWS3521",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3521-cpu-ccmn0081",
            "excelRow": 527,
            "circuitRef": "SSB-2PWS2330-Q24-01-CPU-CCMN0081",
            "name": "SKT-2PWS3521 → CPU-CCMN0081",
            "originId": "SKT-2PWS3521",
            "destinationId": "CPU-CCMN0081",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0081",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q24-02",
            "excelRow": 1128,
            "circuitRef": "SSB-2PWS2330-Q24-02",
            "name": "JBX-2PWS3187 → SKT-2PWS3523",
            "originId": "JBX-2PWS3187",
            "destinationId": "SKT-2PWS3523",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3523-cpu-ccmn0082",
            "excelRow": 529,
            "circuitRef": "SSB-2PWS2330-Q24-02-CPU-CCMN0082",
            "name": "SKT-2PWS3523 → CPU-CCMN0082",
            "originId": "SKT-2PWS3523",
            "destinationId": "CPU-CCMN0082",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0082",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3523-dsp-ccmn0044",
            "excelRow": 529,
            "circuitRef": "SSB-2PWS2330-Q24-02-DSP-CCMN0044",
            "name": "SKT-2PWS3523 → DSP-CCMN0044",
            "originId": "SKT-2PWS3523",
            "destinationId": "DSP-CCMN0044",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0044",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q24-03",
            "excelRow": 1129,
            "circuitRef": "SSB-2PWS2330-Q24-03",
            "name": "JBX-2PWS3187 → SKT-2PWS3549",
            "originId": "JBX-2PWS3187",
            "destinationId": "SKT-2PWS3549",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q25-01",
            "excelRow": 1132,
            "circuitRef": "SSB-2PWS2330-Q25-01",
            "name": "JBX-2PWS3188 → SKT-2PWS3526",
            "originId": "JBX-2PWS3188",
            "destinationId": "SKT-2PWS3526",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q25-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3526-cpu-ccmn0085",
            "excelRow": 532,
            "circuitRef": "SSB-2PWS2330-Q25-01-CPU-CCMN0085",
            "name": "SKT-2PWS3526 → CPU-CCMN0085",
            "originId": "SKT-2PWS3526",
            "destinationId": "CPU-CCMN0085",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0085",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q25-02",
            "excelRow": 1133,
            "circuitRef": "SSB-2PWS2330-Q25-02",
            "name": "JBX-2PWS3188 → SKT-2PWS3528",
            "originId": "JBX-2PWS3188",
            "destinationId": "SKT-2PWS3528",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q25-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3528-cpu-ccmn0086",
            "excelRow": 534,
            "circuitRef": "SSB-2PWS2330-Q25-02-CPU-CCMN0086",
            "name": "SKT-2PWS3528 → CPU-CCMN0086",
            "originId": "SKT-2PWS3528",
            "destinationId": "CPU-CCMN0086",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0086",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3528-dsp-ccmn0046",
            "excelRow": 534,
            "circuitRef": "SSB-2PWS2330-Q25-02-DSP-CCMN0046",
            "name": "SKT-2PWS3528 → DSP-CCMN0046",
            "originId": "SKT-2PWS3528",
            "destinationId": "DSP-CCMN0046",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0046",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q06-01",
            "excelRow": 1136,
            "circuitRef": "SSB-2PWS2330-Q06-01",
            "name": "JBX-2PWS3189 → SKT-2PWS3538",
            "originId": "JBX-2PWS3189",
            "destinationId": "SKT-2PWS3538",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3538-cpu-ccmn0159",
            "excelRow": 544,
            "circuitRef": "SSB-2PWS2330-Q06-01-CPU-CCMN0159",
            "name": "SKT-2PWS3538 → CPU-CCMN0159",
            "originId": "SKT-2PWS3538",
            "destinationId": "CPU-CCMN0159",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0159",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3538-dsp-ccmn0089",
            "excelRow": 544,
            "circuitRef": "SSB-2PWS2330-Q06-01-DSP-CCMN0089",
            "name": "SKT-2PWS3538 → DSP-CCMN0089",
            "originId": "SKT-2PWS3538",
            "destinationId": "DSP-CCMN0089",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0089",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q06-02",
            "excelRow": 1138,
            "circuitRef": "SSB-2PWS2330-Q06-02",
            "name": "JBX-2PWS3189 → SKT-2PWS3540",
            "originId": "JBX-2PWS3189",
            "destinationId": "SKT-2PWS3540",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3539-cpu-ccmn0160",
            "excelRow": 545,
            "circuitRef": "SSB-2PWS2330-Q06-02-CPU-CCMN0160",
            "name": "SKT-2PWS3539 → CPU-CCMN0160",
            "originId": "SKT-2PWS3539",
            "destinationId": "CPU-CCMN0160",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0160",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3539-dsp-ccmn0090",
            "excelRow": 545,
            "circuitRef": "SSB-2PWS2330-Q06-02-DSP-CCMN0090",
            "name": "SKT-2PWS3539 → DSP-CCMN0090",
            "originId": "SKT-2PWS3539",
            "destinationId": "DSP-CCMN0090",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0090",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3540-cpu-ccmn0161",
            "excelRow": 546,
            "circuitRef": "SSB-2PWS2330-Q06-02-CPU-CCMN0161",
            "name": "SKT-2PWS3540 → CPU-CCMN0161",
            "originId": "SKT-2PWS3540",
            "destinationId": "CPU-CCMN0161",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0161",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3540-dsp-ccmn0091",
            "excelRow": 546,
            "circuitRef": "SSB-2PWS2330-Q06-02-DSP-CCMN0091",
            "name": "SKT-2PWS3540 → DSP-CCMN0091",
            "originId": "SKT-2PWS3540",
            "destinationId": "DSP-CCMN0091",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0091",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q06-04",
            "excelRow": 1139,
            "circuitRef": "SSB-2PWS2330-Q06-04",
            "name": "JBX-2PWS3189 → SKT-2PWS3541",
            "originId": "JBX-2PWS3189",
            "destinationId": "SKT-2PWS3541",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3541-cpu-ccmn0162",
            "excelRow": 547,
            "circuitRef": "SSB-2PWS2330-Q06-04-CPU-CCMN0162",
            "name": "SKT-2PWS3541 → CPU-CCMN0162",
            "originId": "SKT-2PWS3541",
            "destinationId": "CPU-CCMN0162",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0162",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3541-dsp-ccmn0092",
            "excelRow": 547,
            "circuitRef": "SSB-2PWS2330-Q06-04-DSP-CCMN0092",
            "name": "SKT-2PWS3541 → DSP-CCMN0092",
            "originId": "SKT-2PWS3541",
            "destinationId": "DSP-CCMN0092",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0092",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q26-01",
            "excelRow": 1142,
            "circuitRef": "SSB-2PWS2330-Q26-01",
            "name": "JBX-2PWS3190 → SKT-2PWS3542",
            "originId": "JBX-2PWS3190",
            "destinationId": "SKT-2PWS3542",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3542-cpu-ccmn0163",
            "excelRow": 548,
            "circuitRef": "SSB-2PWS2330-Q26-01-CPU-CCMN0163",
            "name": "SKT-2PWS3542 → CPU-CCMN0163",
            "originId": "SKT-2PWS3542",
            "destinationId": "CPU-CCMN0163",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0163",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3542-dsp-ccmn0093",
            "excelRow": 548,
            "circuitRef": "SSB-2PWS2330-Q26-01-DSP-CCMN0093",
            "name": "SKT-2PWS3542 → DSP-CCMN0093",
            "originId": "SKT-2PWS3542",
            "destinationId": "DSP-CCMN0093",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0093",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q26-02",
            "excelRow": 1143,
            "circuitRef": "SSB-2PWS2330-Q26-02",
            "name": "JBX-2PWS3190 → SKT-2PWS3543",
            "originId": "JBX-2PWS3190",
            "destinationId": "SKT-2PWS3543",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3543-cpu-ccmn0164",
            "excelRow": 549,
            "circuitRef": "SSB-2PWS2330-Q26-02-CPU-CCMN0164",
            "name": "SKT-2PWS3543 → CPU-CCMN0164",
            "originId": "SKT-2PWS3543",
            "destinationId": "CPU-CCMN0164",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0164",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3543-dsp-ccmn0094",
            "excelRow": 549,
            "circuitRef": "SSB-2PWS2330-Q26-02-DSP-CCMN0094",
            "name": "SKT-2PWS3543 → DSP-CCMN0094",
            "originId": "SKT-2PWS3543",
            "destinationId": "DSP-CCMN0094",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0094",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q26-03",
            "excelRow": 1144,
            "circuitRef": "SSB-2PWS2330-Q26-03",
            "name": "JBX-2PWS3190 → SKT-2PWS3544",
            "originId": "JBX-2PWS3190",
            "destinationId": "SKT-2PWS3544",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3544-cpu-ccmn0158",
            "excelRow": 550,
            "circuitRef": "SSB-2PWS2330-Q26-03-CPU-CCMN0158",
            "name": "SKT-2PWS3544 → CPU-CCMN0158",
            "originId": "SKT-2PWS3544",
            "destinationId": "CPU-CCMN0158",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0158",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3544-dsp-ccmn0088",
            "excelRow": 550,
            "circuitRef": "SSB-2PWS2330-Q26-03-DSP-CCMN0088",
            "name": "SKT-2PWS3544 → DSP-CCMN0088",
            "originId": "SKT-2PWS3544",
            "destinationId": "DSP-CCMN0088",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0088",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q26-04",
            "excelRow": 1145,
            "circuitRef": "SSB-2PWS2330-Q26-04",
            "name": "JBX-2PWS3190 → SKT-2PWS3545",
            "originId": "JBX-2PWS3190",
            "destinationId": "SKT-2PWS3545",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3545-ptr-ccmn0043",
            "excelRow": 551,
            "circuitRef": "SSB-2PWS2330-Q26-04-PTR-CCMN0043",
            "name": "SKT-2PWS3545 → PTR-CCMN0043",
            "originId": "SKT-2PWS3545",
            "destinationId": "PTR-CCMN0043",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0043",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2331-q01-01",
            "excelRow": 1148,
            "circuitRef": "SSB-2PWS2331-Q01-01",
            "name": "JBX-2PWS3191 → SKT-2PWS3501",
            "originId": "JBX-2PWS3191",
            "destinationId": "SKT-2PWS3501",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3501-sel-ccmn0028",
            "excelRow": 507,
            "circuitRef": "SSB-2PWS2331-Q01-01-SEL-CCMN0028",
            "name": "SKT-2PWS3501 → SEL-CCMN0028",
            "originId": "SKT-2PWS3501",
            "destinationId": "SEL-CCMN0028",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0028",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3501-cpu-ccmn0071",
            "excelRow": 507,
            "circuitRef": "SSB-2PWS2331-Q01-01-CPU-CCMN0071",
            "name": "SKT-2PWS3501 → CPU-CCMN0071",
            "originId": "SKT-2PWS3501",
            "destinationId": "CPU-CCMN0071",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0071",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2331-q01-02",
            "excelRow": 1149,
            "circuitRef": "SSB-2PWS2331-Q01-02",
            "name": "JBX-2PWS3191 → SKT-2PWS3503",
            "originId": "JBX-2PWS3191",
            "destinationId": "SKT-2PWS3503",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3503-sel-ccmn0029",
            "excelRow": 509,
            "circuitRef": "SSB-2PWS2331-Q01-02-SEL-CCMN0029",
            "name": "SKT-2PWS3503 → SEL-CCMN0029",
            "originId": "SKT-2PWS3503",
            "destinationId": "SEL-CCMN0029",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0029",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3503-cpu-ccmn0072",
            "excelRow": 509,
            "circuitRef": "SSB-2PWS2331-Q01-02-CPU-CCMN0072",
            "name": "SKT-2PWS3503 → CPU-CCMN0072",
            "originId": "SKT-2PWS3503",
            "destinationId": "CPU-CCMN0072",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0072",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2331-q01-03",
            "excelRow": 1150,
            "circuitRef": "SSB-2PWS2331-Q01-03",
            "name": "JBX-2PWS3191 → SKT-2PWS3509",
            "originId": "JBX-2PWS3191",
            "destinationId": "SKT-2PWS3509",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2331-q02-01",
            "excelRow": 1153,
            "circuitRef": "SSB-2PWS2331-Q02-01",
            "name": "JBX-2PWS3192 → SKT-2PWS3513",
            "originId": "JBX-2PWS3192",
            "destinationId": "SKT-2PWS3513",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3513-sel-ccmn0032",
            "excelRow": 519,
            "circuitRef": "SSB-2PWS2331-Q02-01-SEL-CCMN0032",
            "name": "SKT-2PWS3513 → SEL-CCMN0032",
            "originId": "SKT-2PWS3513",
            "destinationId": "SEL-CCMN0032",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0032",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3513-cpu-ccmn0077",
            "excelRow": 519,
            "circuitRef": "SSB-2PWS2331-Q02-01-CPU-CCMN0077",
            "name": "SKT-2PWS3513 → CPU-CCMN0077",
            "originId": "SKT-2PWS3513",
            "destinationId": "CPU-CCMN0077",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0077",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2331-q02-02",
            "excelRow": 1154,
            "circuitRef": "SSB-2PWS2331-Q02-02",
            "name": "JBX-2PWS3192 → SKT-2PWS3515",
            "originId": "JBX-2PWS3192",
            "destinationId": "SKT-2PWS3515",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3515-sel-ccmn0030",
            "excelRow": 521,
            "circuitRef": "SSB-2PWS2331-Q02-02-SEL-CCMN0030",
            "name": "SKT-2PWS3515 → SEL-CCMN0030",
            "originId": "SKT-2PWS3515",
            "destinationId": "SEL-CCMN0030",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0030",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3515-cpu-ccmn0078",
            "excelRow": 521,
            "circuitRef": "SSB-2PWS2331-Q02-02-CPU-CCMN0078",
            "name": "SKT-2PWS3515 → CPU-CCMN0078",
            "originId": "SKT-2PWS3515",
            "destinationId": "CPU-CCMN0078",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0078",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2331-q02-03",
            "excelRow": 1155,
            "circuitRef": "SSB-2PWS2331-Q02-03",
            "name": "JBX-2PWS3192 → SKT-2PWS3517",
            "originId": "JBX-2PWS3192",
            "destinationId": "SKT-2PWS3517",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3517-sel-ccmn0031",
            "excelRow": 523,
            "circuitRef": "SSB-2PWS2331-Q02-03-SEL-CCMN0031",
            "name": "SKT-2PWS3517 → SEL-CCMN0031",
            "originId": "SKT-2PWS3517",
            "destinationId": "SEL-CCMN0031",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0031",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3517-cpu-ccmn0079",
            "excelRow": 523,
            "circuitRef": "SSB-2PWS2331-Q02-03-CPU-CCMN0079",
            "name": "SKT-2PWS3517 → CPU-CCMN0079",
            "originId": "SKT-2PWS3517",
            "destinationId": "CPU-CCMN0079",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0079",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2331-q02-04",
            "excelRow": 1156,
            "circuitRef": "SSB-2PWS2331-Q02-04",
            "name": "JBX-2PWS3192 → SKT-2PWS3519",
            "originId": "JBX-2PWS3192",
            "destinationId": "SKT-2PWS3519",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2331-q03-01",
            "excelRow": 1159,
            "circuitRef": "SSB-2PWS2331-Q03-01",
            "name": "JBX-2PWS3193 → SKT-2PWS3522",
            "originId": "JBX-2PWS3193",
            "destinationId": "SKT-2PWS3522",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3522-sel-ccmn0033",
            "excelRow": 528,
            "circuitRef": "SSB-2PWS2331-Q03-01-SEL-CCMN0033",
            "name": "SKT-2PWS3522 → SEL-CCMN0033",
            "originId": "SKT-2PWS3522",
            "destinationId": "SEL-CCMN0033",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0033",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3522-cpu-ccmn0083",
            "excelRow": 528,
            "circuitRef": "SSB-2PWS2331-Q03-01-CPU-CCMN0083",
            "name": "SKT-2PWS3522 → CPU-CCMN0083",
            "originId": "SKT-2PWS3522",
            "destinationId": "CPU-CCMN0083",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0083",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2331-q03-02",
            "excelRow": 1160,
            "circuitRef": "SSB-2PWS2331-Q03-02",
            "name": "JBX-2PWS3193 → SKT-2PWS3524",
            "originId": "JBX-2PWS3193",
            "destinationId": "SKT-2PWS3524",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3524-sel-ccmn0034",
            "excelRow": 530,
            "circuitRef": "SSB-2PWS2331-Q03-02-SEL-CCMN0034",
            "name": "SKT-2PWS3524 → SEL-CCMN0034",
            "originId": "SKT-2PWS3524",
            "destinationId": "SEL-CCMN0034",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0034",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3524-cpu-ccmn0084",
            "excelRow": 530,
            "circuitRef": "SSB-2PWS2331-Q03-02-CPU-CCMN0084",
            "name": "SKT-2PWS3524 → CPU-CCMN0084",
            "originId": "SKT-2PWS3524",
            "destinationId": "CPU-CCMN0084",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0084",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2331-q04-01",
            "excelRow": 1163,
            "circuitRef": "SSB-2PWS2331-Q04-01",
            "name": "JBX-2PWS3194 → SKT-2PWS3527",
            "originId": "JBX-2PWS3194",
            "destinationId": "SKT-2PWS3527",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3527-sel-ccmn0035",
            "excelRow": 533,
            "circuitRef": "SSB-2PWS2331-Q04-01-SEL-CCMN0035",
            "name": "SKT-2PWS3527 → SEL-CCMN0035",
            "originId": "SKT-2PWS3527",
            "destinationId": "SEL-CCMN0035",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0035",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3527-cpu-ccmn0087",
            "excelRow": 533,
            "circuitRef": "SSB-2PWS2331-Q04-01-CPU-CCMN0087",
            "name": "SKT-2PWS3527 → CPU-CCMN0087",
            "originId": "SKT-2PWS3527",
            "destinationId": "CPU-CCMN0087",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0087",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2331-q04-02",
            "excelRow": 1164,
            "circuitRef": "SSB-2PWS2331-Q04-02",
            "name": "JBX-2PWS3194 → SKT-2PWS3529",
            "originId": "JBX-2PWS3194",
            "destinationId": "SKT-2PWS3529",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3529-sel-ccmn0036",
            "excelRow": 535,
            "circuitRef": "SSB-2PWS2331-Q04-02-SEL-CCMN0036",
            "name": "SKT-2PWS3529 → SEL-CCMN0036",
            "originId": "SKT-2PWS3529",
            "destinationId": "SEL-CCMN0036",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0036",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3529-cpu-ccmn0088",
            "excelRow": 535,
            "circuitRef": "SSB-2PWS2331-Q04-02-CPU-CCMN0088",
            "name": "SKT-2PWS3529 → CPU-CCMN0088",
            "originId": "SKT-2PWS3529",
            "destinationId": "CPU-CCMN0088",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0088",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2311-q36-01",
            "excelRow": 1167,
            "circuitRef": "SSB-2PWS2311-Q36-01",
            "name": "JBX-2PWS3196 → MTV-DAG0001",
            "originId": "JBX-2PWS3196",
            "destinationId": "MTV-DAG0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.08,
            "pKWe": 0.08,
            "qKVAr": 0.06,
            "sKVA": 0.1,
            "ibA": 0.43478260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2311-q36-02",
            "excelRow": 1168,
            "circuitRef": "SSB-2PWS2311-Q36-02",
            "name": "JBX-2PWS3196 → MTV-DAG0002",
            "originId": "JBX-2PWS3196",
            "destinationId": "MTV-DAG0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.08,
            "pKWe": 0.08,
            "qKVAr": 0.06,
            "sKVA": 0.1,
            "ibA": 0.43478260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2311-q34-01",
            "excelRow": 1171,
            "circuitRef": "SSB-2PWS2311-Q34-01",
            "name": "JBX-2PWS3197 → MTV-DRT0041",
            "originId": "JBX-2PWS3197",
            "destinationId": "MTV-DRT0041",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.08,
            "pKWe": 0.08,
            "qKVAr": 0.06,
            "sKVA": 0.1,
            "ibA": 0.43478260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2311-q34-02",
            "excelRow": 1172,
            "circuitRef": "SSB-2PWS2311-Q34-02",
            "name": "JBX-2PWS3197 → MTV-DRT0042",
            "originId": "JBX-2PWS3197",
            "destinationId": "MTV-DRT0042",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2310-q28-01",
            "excelRow": 1175,
            "circuitRef": "SSB-2PWS2310-Q28-01",
            "name": "JBX-2PWS3199 → MTV-ARE0001",
            "originId": "JBX-2PWS3199",
            "destinationId": "MTV-ARE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2310-q28-02",
            "excelRow": 1176,
            "circuitRef": "SSB-2PWS2310-Q28-02",
            "name": "JBX-2PWS3199 → MTV-ARE0002",
            "originId": "JBX-2PWS3199",
            "destinationId": "MTV-ARE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2310-q36-01",
            "excelRow": 1179,
            "circuitRef": "SSB-2PWS2310-Q36-01",
            "name": "JBX-2PWS3200 → MTV-DRT0004",
            "originId": "JBX-2PWS3200",
            "destinationId": "MTV-DRT0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.08,
            "pKWe": 0.08,
            "qKVAr": 0.06,
            "sKVA": 0.1,
            "ibA": 0.43478260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2310-q36-02",
            "excelRow": 1180,
            "circuitRef": "SSB-2PWS2310-Q36-02",
            "name": "JBX-2PWS3200 → MTV-DRT0005",
            "originId": "JBX-2PWS3200",
            "destinationId": "MTV-DRT0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.08,
            "pKWe": 0.08,
            "qKVAr": 0.06,
            "sKVA": 0.1,
            "ibA": 0.43478260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2310-q36-03",
            "excelRow": 1181,
            "circuitRef": "SSB-2PWS2310-Q36-03",
            "name": "JBX-2PWS3200 → MTV-DRT0006",
            "originId": "JBX-2PWS3200",
            "destinationId": "MTV-DRT0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.08,
            "pKWe": 0.08,
            "qKVAr": 0.06,
            "sKVA": 0.1,
            "ibA": 0.43478260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2311-q33-01",
            "excelRow": 1184,
            "circuitRef": "SSB-2PWS2311-Q33-01",
            "name": "JBX-2PWS3201 → MTV-DRT0001",
            "originId": "JBX-2PWS3201",
            "destinationId": "MTV-DRT0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.08,
            "pKWe": 0.08,
            "qKVAr": 0.06,
            "sKVA": 0.1,
            "ibA": 0.43478260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2311-q33-02",
            "excelRow": 1185,
            "circuitRef": "SSB-2PWS2311-Q33-02",
            "name": "JBX-2PWS3201 → MTV-DRT0002",
            "originId": "JBX-2PWS3201",
            "destinationId": "MTV-DRT0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.08,
            "pKWe": 0.08,
            "qKVAr": 0.06,
            "sKVA": 0.1,
            "ibA": 0.43478260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2313-q21-01",
            "excelRow": 1188,
            "circuitRef": "SSB-2PWS2313-Q21-01",
            "name": "JBX-2PWS3202 → MTV-DRT0011",
            "originId": "JBX-2PWS3202",
            "destinationId": "MTV-DRT0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2313-q21-02",
            "excelRow": 1189,
            "circuitRef": "SSB-2PWS2313-Q21-02",
            "name": "JBX-2PWS3202 → MTV-DRT0012",
            "originId": "JBX-2PWS3202",
            "destinationId": "MTV-DRT0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2313-q22-01",
            "excelRow": 1192,
            "circuitRef": "SSB-2PWS2313-Q22-01",
            "name": "JBX-2PWS3203 → MTV-DRT0009",
            "originId": "JBX-2PWS3203",
            "destinationId": "MTV-DRT0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2313-q22-02",
            "excelRow": 1193,
            "circuitRef": "SSB-2PWS2313-Q22-02",
            "name": "JBX-2PWS3203 → MTV-DRT0010",
            "originId": "JBX-2PWS3203",
            "destinationId": "MTV-DRT0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2301-q05-01",
            "excelRow": 1196,
            "circuitRef": "SSB-2PWS2301-Q05-01",
            "name": "JBX-2PWS3204 → FIT-CDG0001",
            "originId": "JBX-2PWS3204",
            "destinationId": "FIT-CDG0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.009,
            "pKWe": 0.009,
            "qKVAr": 0.006749999999999999,
            "sKVA": 0.01125,
            "ibA": 0.04891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2301-q05-02",
            "excelRow": 1197,
            "circuitRef": "SSB-2PWS2301-Q05-02",
            "name": "JBX-2PWS3204 → FIT-CDG0002",
            "originId": "JBX-2PWS3204",
            "destinationId": "FIT-CDG0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.009,
            "pKWe": 0.009,
            "qKVAr": 0.006749999999999999,
            "sKVA": 0.01125,
            "ibA": 0.04891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2301-q13-10",
            "excelRow": 1200,
            "circuitRef": "SSB-2PWS2301-Q13-10",
            "name": "JBX-2PWS3205 → JBX-2PWS3206",
            "originId": "JBX-2PWS3205",
            "destinationId": "JBX-2PWS3206",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.036,
            "pKWe": 0.036,
            "qKVAr": 0.026999999999999996,
            "sKVA": 0.045,
            "ibA": 0.1956521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2301-q13-11",
            "excelRow": 1205,
            "circuitRef": "SSB-2PWS2301-Q13-11",
            "name": "JBX-2PWS3206 → FIT-CTG0001",
            "originId": "JBX-2PWS3206",
            "destinationId": "FIT-CTG0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.009,
            "pKWe": 0.009,
            "qKVAr": 0.006749999999999999,
            "sKVA": 0.01125,
            "ibA": 0.04891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2301-q13-12",
            "excelRow": 1206,
            "circuitRef": "SSB-2PWS2301-Q13-12",
            "name": "JBX-2PWS3206 → FIT-CTG0002",
            "originId": "JBX-2PWS3206",
            "destinationId": "FIT-CTG0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.009,
            "pKWe": 0.009,
            "qKVAr": 0.006749999999999999,
            "sKVA": 0.01125,
            "ibA": 0.04891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2301-q13-13",
            "excelRow": 1207,
            "circuitRef": "SSB-2PWS2301-Q13-13",
            "name": "JBX-2PWS3206 → FIT-CTG0003",
            "originId": "JBX-2PWS3206",
            "destinationId": "FIT-CTG0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.009,
            "pKWe": 0.009,
            "qKVAr": 0.006749999999999999,
            "sKVA": 0.01125,
            "ibA": 0.04891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2301-q13-14",
            "excelRow": 1208,
            "circuitRef": "SSB-2PWS2301-Q13-14",
            "name": "JBX-2PWS3206 → FIT-CTG0004",
            "originId": "JBX-2PWS3206",
            "destinationId": "FIT-CTG0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.009,
            "pKWe": 0.009,
            "qKVAr": 0.006749999999999999,
            "sKVA": 0.01125,
            "ibA": 0.04891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2301-q13-21",
            "excelRow": 1201,
            "circuitRef": "SSB-2PWS2301-Q13-21",
            "name": "JBX-2PWS3206 → FIT-CTG0005",
            "originId": "JBX-2PWS3206",
            "destinationId": "FIT-CTG0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.009,
            "pKWe": 0.009,
            "qKVAr": 0.006749999999999999,
            "sKVA": 0.01125,
            "ibA": 0.04891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2301-q13-22",
            "excelRow": 1202,
            "circuitRef": "SSB-2PWS2301-Q13-22",
            "name": "JBX-2PWS3206 → FIT-CTG0006",
            "originId": "JBX-2PWS3206",
            "destinationId": "FIT-CTG0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.009,
            "pKWe": 0.009,
            "qKVAr": 0.006749999999999999,
            "sKVA": 0.01125,
            "ibA": 0.04891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2301-q13-23",
            "excelRow": 1203,
            "circuitRef": "SSB-2PWS2301-Q13-23",
            "name": "JBX-2PWS3206 → FIT-CTG0007",
            "originId": "JBX-2PWS3206",
            "destinationId": "FIT-CTG0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.009,
            "pKWe": 0.009,
            "qKVAr": 0.006749999999999999,
            "sKVA": 0.01125,
            "ibA": 0.04891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2301-q13-24",
            "excelRow": 1204,
            "circuitRef": "SSB-2PWS2301-Q13-24",
            "name": "JBX-2PWS3206 → FIT-CTG0008",
            "originId": "JBX-2PWS3206",
            "destinationId": "FIT-CTG0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13-24",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.009,
            "pKWe": 0.009,
            "qKVAr": 0.006749999999999999,
            "sKVA": 0.01125,
            "ibA": 0.04891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2301-q16-01",
            "excelRow": 1211,
            "circuitRef": "SSB-2PWS2301-Q16-01",
            "name": "JBX-2PWS3207 → FIT-ART0001",
            "originId": "JBX-2PWS3207",
            "destinationId": "FIT-ART0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.009,
            "pKWe": 0.009,
            "qKVAr": 0.006749999999999999,
            "sKVA": 0.01125,
            "ibA": 0.04891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2301-q16-02",
            "excelRow": 1212,
            "circuitRef": "SSB-2PWS2301-Q16-02",
            "name": "JBX-2PWS3207 → FIT-ART0002",
            "originId": "JBX-2PWS3207",
            "destinationId": "FIT-ART0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.009,
            "pKWe": 0.009,
            "qKVAr": 0.006749999999999999,
            "sKVA": 0.01125,
            "ibA": 0.04891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q08-01",
            "excelRow": 1215,
            "circuitRef": "SSB-2PWS2330-Q08-01",
            "name": "JBX-2PWS3209 → SKT-2PWS3550",
            "originId": "JBX-2PWS3209",
            "destinationId": "SKT-2PWS3550",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2302-q29-01",
            "excelRow": 1218,
            "circuitRef": "SSB-2PWS2302-Q29-01",
            "name": "JBX-2PWS3210 → SKT-2PWS3533",
            "originId": "JBX-2PWS3210",
            "destinationId": "SKT-2PWS3533",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.037500000000000006,
            "sKVA": 0.0625,
            "ibA": 0.2717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3533-vdu-cctv0004",
            "excelRow": 539,
            "circuitRef": "SSB-2PWS2302-Q29-01-VDU-CCTV0004",
            "name": "SKT-2PWS3533 → VDU-CCTV0004",
            "originId": "SKT-2PWS3533",
            "destinationId": "VDU-CCTV0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "VDU-CCTV0004",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2362-q04-01",
            "excelRow": 1221,
            "circuitRef": "SSB-2PWS2362-Q04-01",
            "name": "JBX-2PWS3211 → SKT-2PWS3534",
            "originId": "JBX-2PWS3211",
            "destinationId": "SKT-2PWS3534",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.14,
            "pKWe": 0.14,
            "qKVAr": 0.10500000000000001,
            "sKVA": 0.17500000000000002,
            "ibA": 0.7608695652173914,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3534-tvr-tvsy0024",
            "excelRow": 540,
            "circuitRef": "SSB-2PWS2362-Q04-01-TVR-TVSY0024",
            "name": "SKT-2PWS3534 → TVR-TVSY0024",
            "originId": "SKT-2PWS3534",
            "destinationId": "TVR-TVSY0024",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0024",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2304-q07-01",
            "excelRow": 1224,
            "circuitRef": "SSB-2PWS2304-Q07-01",
            "name": "JBX-2PWS3212 → SKT-2PWS3548",
            "originId": "JBX-2PWS3212",
            "destinationId": "SKT-2PWS3548",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.037500000000000006,
            "sKVA": 0.0625,
            "ibA": 0.2717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3548-vdu-cctv0005",
            "excelRow": 554,
            "circuitRef": "SSB-2PWS2304-Q07-01-VDU-CCTV0005",
            "name": "SKT-2PWS3548 → VDU-CCTV0005",
            "originId": "SKT-2PWS3548",
            "destinationId": "VDU-CCTV0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "VDU-CCTV0005",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q15-01",
            "excelRow": 1227,
            "circuitRef": "SSB-2PWS2330-Q15-01",
            "name": "JBX-2PWS3214 → CTP-CSSS0009",
            "originId": "JBX-2PWS3214",
            "destinationId": "CTP-CSSS0009",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q15-02",
            "excelRow": 1228,
            "circuitRef": "SSB-2PWS2330-Q15-02",
            "name": "JBX-2PWS3214 → CTP-CSSS0016",
            "originId": "JBX-2PWS3214",
            "destinationId": "CTP-CSSS0016",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q15-03",
            "excelRow": 1229,
            "circuitRef": "SSB-2PWS2330-Q15-03",
            "name": "JBX-2PWS3214 → CTP-CSSS0036",
            "originId": "JBX-2PWS3214",
            "destinationId": "CTP-CSSS0036",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q15-04",
            "excelRow": 1230,
            "circuitRef": "SSB-2PWS2330-Q15-04",
            "name": "JBX-2PWS3214 → CTP-CSSS0037",
            "originId": "JBX-2PWS3214",
            "destinationId": "CTP-CSSS0037",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q15-05",
            "excelRow": 1231,
            "circuitRef": "SSB-2PWS2330-Q15-05",
            "name": "JBX-2PWS3214 → CTP-CSSS0038",
            "originId": "JBX-2PWS3214",
            "destinationId": "CTP-CSSS0038",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q15-06",
            "excelRow": 1232,
            "circuitRef": "SSB-2PWS2330-Q15-06",
            "name": "JBX-2PWS3214 → CTP-CSSS0039",
            "originId": "JBX-2PWS3214",
            "destinationId": "CTP-CSSS0039",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15-06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q10-01",
            "excelRow": 1235,
            "circuitRef": "SSB-2PWS2330-Q10-01",
            "name": "JBX-2PWS3215 → CTP-SMBC0006",
            "originId": "JBX-2PWS3215",
            "destinationId": "CTP-SMBC0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q10-02",
            "excelRow": 1236,
            "circuitRef": "SSB-2PWS2330-Q10-02",
            "name": "JBX-2PWS3215 → CTP-SMBC0007",
            "originId": "JBX-2PWS3215",
            "destinationId": "CTP-SMBC0007",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q10-03",
            "excelRow": 1237,
            "circuitRef": "SSB-2PWS2330-Q10-03",
            "name": "JBX-2PWS3215 → CTP-SMBC0008",
            "originId": "JBX-2PWS3215",
            "destinationId": "CTP-SMBC0008",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q10-04",
            "excelRow": 1238,
            "circuitRef": "SSB-2PWS2330-Q10-04",
            "name": "JBX-2PWS3215 → CTP-SMBC0023",
            "originId": "JBX-2PWS3215",
            "destinationId": "CTP-SMBC0023",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q10-05",
            "excelRow": 1239,
            "circuitRef": "SSB-2PWS2330-Q10-05",
            "name": "JBX-2PWS3215 → CTP-SMBC0024",
            "originId": "JBX-2PWS3215",
            "destinationId": "CTP-SMBC0024",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q12-01",
            "excelRow": 1242,
            "circuitRef": "SSB-2PWS2330-Q12-01",
            "name": "JBX-2PWS3216 → CTP-SMBC0020",
            "originId": "JBX-2PWS3216",
            "destinationId": "CTP-SMBC0020",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2330-q12-02",
            "excelRow": 1243,
            "circuitRef": "SSB-2PWS2330-Q12-02",
            "name": "JBX-2PWS3216 → CTP-SMBC0028",
            "originId": "JBX-2PWS3216",
            "destinationId": "CTP-SMBC0028",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q19-01",
            "excelRow": 1246,
            "circuitRef": "SSB-2PWS2360-Q19-01",
            "name": "JBX-2PWS3217 → TUH-CAL2031",
            "originId": "JBX-2PWS3217",
            "destinationId": "TUH-CAL2031",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q19-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.65,
            "pKWe": 0.65,
            "qKVAr": 0.48750000000000004,
            "sKVA": 0.8125,
            "ibA": 3.532608695652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q19-02",
            "excelRow": 1247,
            "circuitRef": "SSB-2PWS2360-Q19-02",
            "name": "JBX-2PWS3217 → WAB-SANI0012",
            "originId": "JBX-2PWS3217",
            "destinationId": "WAB-SANI0012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q19-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q19-03",
            "excelRow": 1248,
            "circuitRef": "SSB-2PWS2360-Q19-03",
            "name": "JBX-2PWS3217 → SKT-2PWS3217",
            "originId": "JBX-2PWS3217",
            "destinationId": "SKT-2PWS3217",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q19-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q19-04",
            "excelRow": 1249,
            "circuitRef": "SSB-2PWS2360-Q19-04",
            "name": "JBX-2PWS3217 → SKT-2PWS3218",
            "originId": "JBX-2PWS3217",
            "destinationId": "SKT-2PWS3218",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q19-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2363-q06-01",
            "excelRow": 1252,
            "circuitRef": "SSB-2PWS2363-Q06-01",
            "name": "JBX-2PWS3220 → SKT-2PWS3196",
            "originId": "JBX-2PWS3220",
            "destinationId": "SKT-2PWS3196",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.45,
            "pKWe": 0.45,
            "qKVAr": 0.3375,
            "sKVA": 0.5625,
            "ibA": 2.4456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3196-sle-fsfe0001",
            "excelRow": 483,
            "circuitRef": "SSB-2PWS2363-Q06-01-SLE-FSFE0001",
            "name": "SKT-2PWS3196 → SLE-FSFE0001",
            "originId": "SKT-2PWS3196",
            "destinationId": "SLE-FSFE0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SLE-FSFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2363-q08-01",
            "excelRow": 1255,
            "circuitRef": "SSB-2PWS2363-Q08-01",
            "name": "JBX-2PWS3221 → SKT-2PWS3197",
            "originId": "JBX-2PWS3221",
            "destinationId": "SKT-2PWS3197",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.75,
            "pKWe": 0.75,
            "qKVAr": 0.5625,
            "sKVA": 0.9375,
            "ibA": 4.076086956521739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3197-sle-fsfe0002",
            "excelRow": 484,
            "circuitRef": "SSB-2PWS2363-Q08-01-SLE-FSFE0002",
            "name": "SKT-2PWS3197 → SLE-FSFE0002",
            "originId": "SKT-2PWS3197",
            "destinationId": "SLE-FSFE0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SLE-FSFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2363-q09-01",
            "excelRow": 1258,
            "circuitRef": "SSB-2PWS2363-Q09-01",
            "name": "JBX-2PWS3222 → SKT-2PWS3198",
            "originId": "JBX-2PWS3222",
            "destinationId": "SKT-2PWS3198",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3198-els-fsfe0001",
            "excelRow": 485,
            "circuitRef": "SSB-2PWS2363-Q09-01-ELS-FSFE0001",
            "name": "SKT-2PWS3198 → ELS-FSFE0001",
            "originId": "SKT-2PWS3198",
            "destinationId": "ELS-FSFE0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "ELS-FSFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2363-q10-01",
            "excelRow": 1261,
            "circuitRef": "SSB-2PWS2363-Q10-01",
            "name": "JBX-2PWS3223 → SKT-2PWS3199",
            "originId": "JBX-2PWS3223",
            "destinationId": "SKT-2PWS3199",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3199-els-fsfe0002",
            "excelRow": 486,
            "circuitRef": "SSB-2PWS2363-Q10-01-ELS-FSFE0002",
            "name": "SKT-2PWS3199 → ELS-FSFE0002",
            "originId": "SKT-2PWS3199",
            "destinationId": "ELS-FSFE0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "ELS-FSFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2363-q17-01",
            "excelRow": 1264,
            "circuitRef": "SSB-2PWS2363-Q17-01",
            "name": "JBX-2PWS3224 → SKT-2PWS3206",
            "originId": "JBX-2PWS3224",
            "destinationId": "SKT-2PWS3206",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 1.5,
            "sKVA": 2.5,
            "ibA": 10.869565217391305,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3206-brt-fsfe0004",
            "excelRow": 491,
            "circuitRef": "SSB-2PWS2363-Q17-01-BRT-FSFE0004",
            "name": "SKT-2PWS3206 → BRT-FSFE0004",
            "originId": "SKT-2PWS3206",
            "destinationId": "BRT-FSFE0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "BRT-FSFE0004",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2363-q20-01",
            "excelRow": 1267,
            "circuitRef": "SSB-2PWS2363-Q20-01",
            "name": "JBX-2PWS3225 → SKT-2PWS3211",
            "originId": "JBX-2PWS3225",
            "destinationId": "SKT-2PWS3211",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.14,
            "pKWe": 2.14,
            "qKVAr": 1.605,
            "sKVA": 2.6750000000000003,
            "ibA": 11.630434782608695,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3211-vem-fsfe0007",
            "excelRow": 493,
            "circuitRef": "SSB-2PWS2363-Q20-01-VEM-FSFE0007",
            "name": "SKT-2PWS3211 → VEM-FSFE0007",
            "originId": "SKT-2PWS3211",
            "destinationId": "VEM-FSFE0007",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "VEM-FSFE0007",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2301-q27-03",
            "excelRow": 1272,
            "circuitRef": "SSB-2PWS2301-Q27-03",
            "name": "JBX-2PWS3226 → DHR-ASE0001",
            "originId": "JBX-2PWS3226",
            "destinationId": "DHR-ASE0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2304-q05-01",
            "excelRow": 1275,
            "circuitRef": "SSB-2PWS2304-Q05-01",
            "name": "JBX-2PWS3227 → PNL-CIR0008",
            "originId": "JBX-2PWS3227",
            "destinationId": "PNL-CIR0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2304-q05-02",
            "excelRow": 1276,
            "circuitRef": "SSB-2PWS2304-Q05-02",
            "name": "JBX-2PWS3227 → PNL-CIR0009",
            "originId": "JBX-2PWS3227",
            "destinationId": "PNL-CIR0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q04-01",
            "excelRow": 1279,
            "circuitRef": "SSB-2PWS3461-Q04-01",
            "name": "JBX-2PWS4000 → SKT-2PWS4115",
            "originId": "JBX-2PWS4000",
            "destinationId": "SKT-2PWS4115",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0.30000000000000004,
            "sKVA": 0.5,
            "ibA": 2.1739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4115-bic-gyme0001",
            "excelRow": 656,
            "circuitRef": "SSB-2PWS3461-Q04-01-BIC-GYME0001",
            "name": "SKT-2PWS4115 → BIC-GYME0001",
            "originId": "SKT-2PWS4115",
            "destinationId": "BIC-GYME0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BIC-GYME0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4115-bic-gyme0003",
            "excelRow": 656,
            "circuitRef": "SSB-2PWS3461-Q04-01-BIC-GYME0003",
            "name": "SKT-2PWS4115 → BIC-GYME0003",
            "originId": "SKT-2PWS4115",
            "destinationId": "BIC-GYME0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BIC-GYME0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q04-02",
            "excelRow": 1280,
            "circuitRef": "SSB-2PWS3461-Q04-02",
            "name": "JBX-2PWS4000 → SKT-2PWS4116",
            "originId": "JBX-2PWS4000",
            "destinationId": "SKT-2PWS4116",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0.30000000000000004,
            "sKVA": 0.5,
            "ibA": 2.1739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4116-bic-gyme0002",
            "excelRow": 657,
            "circuitRef": "SSB-2PWS3461-Q04-02-BIC-GYME0002",
            "name": "SKT-2PWS4116 → BIC-GYME0002",
            "originId": "SKT-2PWS4116",
            "destinationId": "BIC-GYME0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BIC-GYME0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4116-bic-gyme0004",
            "excelRow": 657,
            "circuitRef": "SSB-2PWS3461-Q04-02-BIC-GYME0004",
            "name": "SKT-2PWS4116 → BIC-GYME0004",
            "originId": "SKT-2PWS4116",
            "destinationId": "BIC-GYME0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BIC-GYME0004",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-10",
            "excelRow": 1283,
            "circuitRef": "SSB-2PWS3461-Q07-10",
            "name": "JBX-2PWS4001 → JBX-2PWS4002",
            "originId": "JBX-2PWS4001",
            "destinationId": "JBX-2PWS4002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.53,
            "pKWe": 0.53,
            "qKVAr": 0.3975,
            "sKVA": 0.6625000000000001,
            "ibA": 2.880434782608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-20",
            "excelRow": 1289,
            "circuitRef": "SSB-2PWS3461-Q07-20",
            "name": "JBX-2PWS4002 → JBX-2PWS4072",
            "originId": "JBX-2PWS4002",
            "destinationId": "JBX-2PWS4072",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-20",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.30000000000000004,
            "pKWe": 0.30000000000000004,
            "qKVAr": 0.22500000000000003,
            "sKVA": 0.37500000000000006,
            "ibA": 1.630434782608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-21",
            "excelRow": 1284,
            "circuitRef": "SSB-2PWS3461-Q07-21",
            "name": "JBX-2PWS4002 → SKT-2PWS4503",
            "originId": "JBX-2PWS4002",
            "destinationId": "SKT-2PWS4503",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.11,
            "pKWe": 0.11,
            "qKVAr": 0.0825,
            "sKVA": 0.1375,
            "ibA": 0.5978260869565217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4503-tvr-tvsy0007",
            "excelRow": 673,
            "circuitRef": "SSB-2PWS3461-Q07-21-TVR-TVSY0007",
            "name": "SKT-2PWS4503 → TVR-TVSY0007",
            "originId": "SKT-2PWS4503",
            "destinationId": "TVR-TVSY0007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0007",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-22",
            "excelRow": 1285,
            "circuitRef": "SSB-2PWS3461-Q07-22",
            "name": "JBX-2PWS4002 → SKT-2PWS4500",
            "originId": "JBX-2PWS4002",
            "destinationId": "SKT-2PWS4500",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.11,
            "pKWe": 0.11,
            "qKVAr": 0.0825,
            "sKVA": 0.1375,
            "ibA": 0.5978260869565217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-23",
            "excelRow": 1286,
            "circuitRef": "SSB-2PWS3461-Q07-23",
            "name": "JBX-2PWS4002 → SKT-2PWS4513",
            "originId": "JBX-2PWS4002",
            "destinationId": "SKT-2PWS4513",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.11,
            "pKWe": 0.11,
            "qKVAr": 0.0825,
            "sKVA": 0.1375,
            "ibA": 0.5978260869565217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4513-tvr-tvsy0008",
            "excelRow": 683,
            "circuitRef": "SSB-2PWS3461-Q07-23-TVR-TVSY0008",
            "name": "SKT-2PWS4513 → TVR-TVSY0008",
            "originId": "SKT-2PWS4513",
            "destinationId": "TVR-TVSY0008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0008",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-24",
            "excelRow": 1287,
            "circuitRef": "SSB-2PWS3461-Q07-24",
            "name": "JBX-2PWS4002 → SKT-2PWS4578",
            "originId": "JBX-2PWS4002",
            "destinationId": "SKT-2PWS4578",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-24",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4578-tvr-tvsy0041",
            "excelRow": 746,
            "circuitRef": "SSB-2PWS3461-Q07-24-TVR-TVSY0041",
            "name": "SKT-2PWS4578 → TVR-TVSY0041",
            "originId": "SKT-2PWS4578",
            "destinationId": "TVR-TVSY0041",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0041",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-25",
            "excelRow": 1288,
            "circuitRef": "SSB-2PWS3461-Q07-25",
            "name": "JBX-2PWS4002 → SKT-2PWS4579",
            "originId": "JBX-2PWS4002",
            "destinationId": "SKT-2PWS4579",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-25",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4579-tvr-tvsy0042",
            "excelRow": 747,
            "circuitRef": "SSB-2PWS3461-Q07-25-TVR-TVSY0042",
            "name": "SKT-2PWS4579 → TVR-TVSY0042",
            "originId": "SKT-2PWS4579",
            "destinationId": "TVR-TVSY0042",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0042",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-30",
            "excelRow": 1293,
            "circuitRef": "SSB-2PWS3461-Q07-30",
            "name": "JBX-2PWS4072 → JBX-2PWS4073",
            "originId": "JBX-2PWS4072",
            "destinationId": "JBX-2PWS4073",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-30",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0.30000000000000004,
            "sKVA": 0.5,
            "ibA": 2.1739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-31",
            "excelRow": 1290,
            "circuitRef": "SSB-2PWS3461-Q07-31",
            "name": "JBX-2PWS4072 → SKT-2PWS4564",
            "originId": "JBX-2PWS4072",
            "destinationId": "SKT-2PWS4564",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-31",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4564-tvr-tvsy0035",
            "excelRow": 733,
            "circuitRef": "SSB-2PWS3461-Q07-31-TVR-TVSY0035",
            "name": "SKT-2PWS4564 → TVR-TVSY0035",
            "originId": "SKT-2PWS4564",
            "destinationId": "TVR-TVSY0035",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0035",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-32",
            "excelRow": 1291,
            "circuitRef": "SSB-2PWS3461-Q07-32",
            "name": "JBX-2PWS4072 → SKT-2PWS4566",
            "originId": "JBX-2PWS4072",
            "destinationId": "SKT-2PWS4566",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-32",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4566-tvr-tvsy0039",
            "excelRow": 735,
            "circuitRef": "SSB-2PWS3461-Q07-32-TVR-TVSY0039",
            "name": "SKT-2PWS4566 → TVR-TVSY0039",
            "originId": "SKT-2PWS4566",
            "destinationId": "TVR-TVSY0039",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0039",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-33",
            "excelRow": 1292,
            "circuitRef": "SSB-2PWS3461-Q07-33",
            "name": "JBX-2PWS4072 → SKT-2PWS4568",
            "originId": "JBX-2PWS4072",
            "destinationId": "SKT-2PWS4568",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-33",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4568-tvr-tvsy0040",
            "excelRow": 737,
            "circuitRef": "SSB-2PWS3461-Q07-33-TVR-TVSY0040",
            "name": "SKT-2PWS4568 → TVR-TVSY0040",
            "originId": "SKT-2PWS4568",
            "destinationId": "TVR-TVSY0040",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0040",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-40",
            "excelRow": 1298,
            "circuitRef": "SSB-2PWS3461-Q07-40",
            "name": "JBX-2PWS4073 → JBX-2PWS4086",
            "originId": "JBX-2PWS4073",
            "destinationId": "JBX-2PWS4086",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-40",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.30000000000000004,
            "pKWe": 0.30000000000000004,
            "qKVAr": 0.22500000000000003,
            "sKVA": 0.37500000000000006,
            "ibA": 1.630434782608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-41",
            "excelRow": 1294,
            "circuitRef": "SSB-2PWS3461-Q07-41",
            "name": "JBX-2PWS4073 → SKT-2PWS4551",
            "originId": "JBX-2PWS4073",
            "destinationId": "SKT-2PWS4551",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-41",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4551-tvr-tvsy0030",
            "excelRow": 720,
            "circuitRef": "SSB-2PWS3461-Q07-41-TVR-TVSY0030",
            "name": "SKT-2PWS4551 → TVR-TVSY0030",
            "originId": "SKT-2PWS4551",
            "destinationId": "TVR-TVSY0030",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0030",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-42",
            "excelRow": 1295,
            "circuitRef": "SSB-2PWS3461-Q07-42",
            "name": "JBX-2PWS4073 → SKT-2PWS4557",
            "originId": "JBX-2PWS4073",
            "destinationId": "SKT-2PWS4557",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-42",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4557-tvr-tvsy0036",
            "excelRow": 726,
            "circuitRef": "SSB-2PWS3461-Q07-42-TVR-TVSY0036",
            "name": "SKT-2PWS4557 → TVR-TVSY0036",
            "originId": "SKT-2PWS4557",
            "destinationId": "TVR-TVSY0036",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0036",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-43",
            "excelRow": 1296,
            "circuitRef": "SSB-2PWS3461-Q07-43",
            "name": "JBX-2PWS4073 → SKT-2PWS4559",
            "originId": "JBX-2PWS4073",
            "destinationId": "SKT-2PWS4559",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-43",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4559-tvr-tvsy0037",
            "excelRow": 728,
            "circuitRef": "SSB-2PWS3461-Q07-43-TVR-TVSY0037",
            "name": "SKT-2PWS4559 → TVR-TVSY0037",
            "originId": "SKT-2PWS4559",
            "destinationId": "TVR-TVSY0037",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0037",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-44",
            "excelRow": 1297,
            "circuitRef": "SSB-2PWS3461-Q07-44",
            "name": "JBX-2PWS4073 → SKT-2PWS4561",
            "originId": "JBX-2PWS4073",
            "destinationId": "SKT-2PWS4561",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-44",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4561-tvr-tvsy0038",
            "excelRow": 730,
            "circuitRef": "SSB-2PWS3461-Q07-44-TVR-TVSY0038",
            "name": "SKT-2PWS4561 → TVR-TVSY0038",
            "originId": "SKT-2PWS4561",
            "destinationId": "TVR-TVSY0038",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0038",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-51",
            "excelRow": 1299,
            "circuitRef": "SSB-2PWS3461-Q07-51",
            "name": "JBX-2PWS4086 → SKT-2PWS4509",
            "originId": "JBX-2PWS4086",
            "destinationId": "SKT-2PWS4509",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-51",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4509-tvr-tvsy0009",
            "excelRow": 679,
            "circuitRef": "SSB-2PWS3461-Q07-51-TVR-TVSY0009",
            "name": "SKT-2PWS4509 → TVR-TVSY0009",
            "originId": "SKT-2PWS4509",
            "destinationId": "TVR-TVSY0009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0009",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-52",
            "excelRow": 1300,
            "circuitRef": "SSB-2PWS3461-Q07-52",
            "name": "JBX-2PWS4086 → SKT-2PWS4520",
            "originId": "JBX-2PWS4086",
            "destinationId": "SKT-2PWS4520",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-52",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4520-tvr-tvsy0010",
            "excelRow": 690,
            "circuitRef": "SSB-2PWS3461-Q07-52-TVR-TVSY0010",
            "name": "SKT-2PWS4520 → TVR-TVSY0010",
            "originId": "SKT-2PWS4520",
            "destinationId": "TVR-TVSY0010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0010",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3461-q07-53",
            "excelRow": 1301,
            "circuitRef": "SSB-2PWS3461-Q07-53",
            "name": "JBX-2PWS4086 → SKT-2PWS4525",
            "originId": "JBX-2PWS4086",
            "destinationId": "SKT-2PWS4525",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-53",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4525-tvr-tvsy0011",
            "excelRow": 695,
            "circuitRef": "SSB-2PWS3461-Q07-53-TVR-TVSY0011",
            "name": "SKT-2PWS4525 → TVR-TVSY0011",
            "originId": "SKT-2PWS4525",
            "destinationId": "TVR-TVSY0011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0011",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q12-10",
            "excelRow": 1304,
            "circuitRef": "SSB-2PWS3462-Q12-10",
            "name": "JBX-2PWS4004 → JBX-2PWS4005",
            "originId": "JBX-2PWS4004",
            "destinationId": "JBX-2PWS4005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.8999999999999999,
            "sKVA": 1.5,
            "ibA": 6.521739130434782,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q12-11",
            "excelRow": 1309,
            "circuitRef": "SSB-2PWS3462-Q12-11",
            "name": "JBX-2PWS4004 → SKT-2PWS4041",
            "originId": "JBX-2PWS4004",
            "destinationId": "SKT-2PWS4041",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q12-12",
            "excelRow": 1310,
            "circuitRef": "SSB-2PWS3462-Q12-12",
            "name": "JBX-2PWS4004 → SKT-2PWS4042",
            "originId": "JBX-2PWS4004",
            "destinationId": "SKT-2PWS4042",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q12-13",
            "excelRow": 1311,
            "circuitRef": "SSB-2PWS3462-Q12-13",
            "name": "JBX-2PWS4004 → SKT-2PWS4043",
            "originId": "JBX-2PWS4004",
            "destinationId": "SKT-2PWS4043",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q12-14",
            "excelRow": 1312,
            "circuitRef": "SSB-2PWS3462-Q12-14",
            "name": "JBX-2PWS4004 → SKT-2PWS4044",
            "originId": "JBX-2PWS4004",
            "destinationId": "SKT-2PWS4044",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q12-21",
            "excelRow": 1305,
            "circuitRef": "SSB-2PWS3462-Q12-21",
            "name": "JBX-2PWS4005 → SKT-2PWS4045",
            "originId": "JBX-2PWS4005",
            "destinationId": "SKT-2PWS4045",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q12-22",
            "excelRow": 1306,
            "circuitRef": "SSB-2PWS3462-Q12-22",
            "name": "JBX-2PWS4005 → SKT-2PWS4046",
            "originId": "JBX-2PWS4005",
            "destinationId": "SKT-2PWS4046",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q12-23",
            "excelRow": 1307,
            "circuitRef": "SSB-2PWS3462-Q12-23",
            "name": "JBX-2PWS4005 → SKT-2PWS4047",
            "originId": "JBX-2PWS4005",
            "destinationId": "SKT-2PWS4047",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q12-24",
            "excelRow": 1308,
            "circuitRef": "SSB-2PWS3462-Q12-24",
            "name": "JBX-2PWS4005 → SKT-2PWS4127",
            "originId": "JBX-2PWS4005",
            "destinationId": "SKT-2PWS4127",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-24",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4127-shd-offe0003",
            "excelRow": 668,
            "circuitRef": "SSB-2PWS3462-Q12-24-SHD-OFFE0003",
            "name": "SKT-2PWS4127 → SHD-OFFE0003",
            "originId": "SKT-2PWS4127",
            "destinationId": "SHD-OFFE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "SHD-OFFE0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q13-10",
            "excelRow": 1315,
            "circuitRef": "SSB-2PWS3462-Q13-10",
            "name": "JBX-2PWS4009 → JBX-2PWS4003",
            "originId": "JBX-2PWS4009",
            "destinationId": "JBX-2PWS4003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q13-11",
            "excelRow": 1318,
            "circuitRef": "SSB-2PWS3462-Q13-11",
            "name": "JBX-2PWS4009 → SKT-2PWS4075",
            "originId": "JBX-2PWS4009",
            "destinationId": "SKT-2PWS4075",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q13-12",
            "excelRow": 1319,
            "circuitRef": "SSB-2PWS3462-Q13-12",
            "name": "JBX-2PWS4009 → SKT-2PWS4076",
            "originId": "JBX-2PWS4009",
            "destinationId": "SKT-2PWS4076",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q13-13",
            "excelRow": 1320,
            "circuitRef": "SSB-2PWS3462-Q13-13",
            "name": "JBX-2PWS4009 → SKT-2PWS4077",
            "originId": "JBX-2PWS4009",
            "destinationId": "SKT-2PWS4077",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q13-21",
            "excelRow": 1316,
            "circuitRef": "SSB-2PWS3462-Q13-21",
            "name": "JBX-2PWS4003 → SKT-2PWS4088",
            "originId": "JBX-2PWS4003",
            "destinationId": "SKT-2PWS4088",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q13-22",
            "excelRow": 1317,
            "circuitRef": "SSB-2PWS3462-Q13-22",
            "name": "JBX-2PWS4003 → SKT-2PWS4094",
            "originId": "JBX-2PWS4003",
            "destinationId": "SKT-2PWS4094",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q15-10",
            "excelRow": 1323,
            "circuitRef": "SSB-2PWS3462-Q15-10",
            "name": "JBX-2PWS4010 → JBX-2PWS4041",
            "originId": "JBX-2PWS4010",
            "destinationId": "JBX-2PWS4041",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q15-11",
            "excelRow": 1326,
            "circuitRef": "SSB-2PWS3462-Q15-11",
            "name": "JBX-2PWS4010 → SKT-2PWS4048",
            "originId": "JBX-2PWS4010",
            "destinationId": "SKT-2PWS4048",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4048-shd-offe0002",
            "excelRow": 601,
            "circuitRef": "SSB-2PWS3462-Q15-11-SHD-OFFE0002",
            "name": "SKT-2PWS4048 → SHD-OFFE0002",
            "originId": "SKT-2PWS4048",
            "destinationId": "SHD-OFFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "SHD-OFFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q15-12",
            "excelRow": 1327,
            "circuitRef": "SSB-2PWS3462-Q15-12",
            "name": "JBX-2PWS4010 → SKT-2PWS4049",
            "originId": "JBX-2PWS4010",
            "destinationId": "SKT-2PWS4049",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q15-13",
            "excelRow": 1328,
            "circuitRef": "SSB-2PWS3462-Q15-13",
            "name": "JBX-2PWS4010 → SKT-2PWS4050",
            "originId": "JBX-2PWS4010",
            "destinationId": "SKT-2PWS4050",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q15-14",
            "excelRow": 1329,
            "circuitRef": "SSB-2PWS3462-Q15-14",
            "name": "JBX-2PWS4010 → SKT-2PWS4051",
            "originId": "JBX-2PWS4010",
            "destinationId": "SKT-2PWS4051",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q15-15",
            "excelRow": 1330,
            "circuitRef": "SSB-2PWS3462-Q15-15",
            "name": "JBX-2PWS4010 → SKT-2PWS4052",
            "originId": "JBX-2PWS4010",
            "destinationId": "SKT-2PWS4052",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-15",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q15-21",
            "excelRow": 1324,
            "circuitRef": "SSB-2PWS3462-Q15-21",
            "name": "JBX-2PWS4041 → SKT-2PWS4055",
            "originId": "JBX-2PWS4041",
            "destinationId": "SKT-2PWS4055",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q15-22",
            "excelRow": 1325,
            "circuitRef": "SSB-2PWS3462-Q15-22",
            "name": "JBX-2PWS4041 → SKT-2PWS4056",
            "originId": "JBX-2PWS4041",
            "destinationId": "SKT-2PWS4056",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q14-10",
            "excelRow": 1333,
            "circuitRef": "SSB-2PWS3462-Q14-10",
            "name": "JBX-2PWS4013 → JBX-2PWS4011",
            "originId": "JBX-2PWS4013",
            "destinationId": "JBX-2PWS4011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q14-11",
            "excelRow": 1336,
            "circuitRef": "SSB-2PWS3462-Q14-11",
            "name": "JBX-2PWS4013 → SKT-2PWS4122",
            "originId": "JBX-2PWS4013",
            "destinationId": "SKT-2PWS4122",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4122-dwc-fsfe0015",
            "excelRow": 663,
            "circuitRef": "SSB-2PWS3462-Q14-11-DWC-FSFE0015",
            "name": "SKT-2PWS4122 → DWC-FSFE0015",
            "originId": "SKT-2PWS4122",
            "destinationId": "DWC-FSFE0015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0015",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q14-12",
            "excelRow": 1337,
            "circuitRef": "SSB-2PWS3462-Q14-12",
            "name": "JBX-2PWS4013 → SKT-2PWS4035",
            "originId": "JBX-2PWS4013",
            "destinationId": "SKT-2PWS4035",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q14-13",
            "excelRow": 1338,
            "circuitRef": "SSB-2PWS3462-Q14-13",
            "name": "JBX-2PWS4013 → SKT-2PWS4036",
            "originId": "JBX-2PWS4013",
            "destinationId": "SKT-2PWS4036",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q14-21",
            "excelRow": 1334,
            "circuitRef": "SSB-2PWS3462-Q14-21",
            "name": "JBX-2PWS4011 → SKT-2PWS4095",
            "originId": "JBX-2PWS4011",
            "destinationId": "SKT-2PWS4095",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q14-22",
            "excelRow": 1335,
            "circuitRef": "SSB-2PWS3462-Q14-22",
            "name": "JBX-2PWS4011 → SKT-2PWS4096",
            "originId": "JBX-2PWS4011",
            "destinationId": "SKT-2PWS4096",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q11-10",
            "excelRow": 1341,
            "circuitRef": "SSB-2PWS3462-Q11-10",
            "name": "JBX-2PWS4015 → JBX-2PWS4008",
            "originId": "JBX-2PWS4015",
            "destinationId": "JBX-2PWS4008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.8999999999999999,
            "pKWe": 0.8999999999999999,
            "qKVAr": 0.6749999999999999,
            "sKVA": 1.125,
            "ibA": 4.891304347826086,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q11-11",
            "excelRow": 1346,
            "circuitRef": "SSB-2PWS3462-Q11-11",
            "name": "JBX-2PWS4015 → SKT-2PWS4123",
            "originId": "JBX-2PWS4015",
            "destinationId": "SKT-2PWS4123",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4123-dwc-fsfe0010",
            "excelRow": 664,
            "circuitRef": "SSB-2PWS3462-Q11-11-DWC-FSFE0010",
            "name": "SKT-2PWS4123 → DWC-FSFE0010",
            "originId": "SKT-2PWS4123",
            "destinationId": "DWC-FSFE0010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0010",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q11-12",
            "excelRow": 1347,
            "circuitRef": "SSB-2PWS3462-Q11-12",
            "name": "JBX-2PWS4015 → SKT-2PWS4103",
            "originId": "JBX-2PWS4015",
            "destinationId": "SKT-2PWS4103",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q11-13",
            "excelRow": 1348,
            "circuitRef": "SSB-2PWS3462-Q11-13",
            "name": "JBX-2PWS4015 → SKT-2PWS4104",
            "originId": "JBX-2PWS4015",
            "destinationId": "SKT-2PWS4104",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q11-20",
            "excelRow": 1344,
            "circuitRef": "SSB-2PWS3462-Q11-20",
            "name": "JBX-2PWS4008 → JBX-2PWS4014",
            "originId": "JBX-2PWS4008",
            "destinationId": "JBX-2PWS4014",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-20",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q11-21",
            "excelRow": 1342,
            "circuitRef": "SSB-2PWS3462-Q11-21",
            "name": "JBX-2PWS4008 → SKT-2PWS4092",
            "originId": "JBX-2PWS4008",
            "destinationId": "SKT-2PWS4092",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q11-22",
            "excelRow": 1343,
            "circuitRef": "SSB-2PWS3462-Q11-22",
            "name": "JBX-2PWS4008 → SKT-2PWS4093",
            "originId": "JBX-2PWS4008",
            "destinationId": "SKT-2PWS4093",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q11-31",
            "excelRow": 1345,
            "circuitRef": "SSB-2PWS3462-Q11-31",
            "name": "JBX-2PWS4014 → SKT-2PWS4090",
            "originId": "JBX-2PWS4014",
            "destinationId": "SKT-2PWS4090",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-31",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q05-10",
            "excelRow": 1351,
            "circuitRef": "SSB-2PWS3462-Q05-10",
            "name": "JBX-2PWS4018 → JBX-2PWS4025",
            "originId": "JBX-2PWS4018",
            "destinationId": "JBX-2PWS4025",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q05-11",
            "excelRow": 1354,
            "circuitRef": "SSB-2PWS3462-Q05-11",
            "name": "JBX-2PWS4018 → SKT-2PWS4037",
            "originId": "JBX-2PWS4018",
            "destinationId": "SKT-2PWS4037",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q05-12",
            "excelRow": 1355,
            "circuitRef": "SSB-2PWS3462-Q05-12",
            "name": "JBX-2PWS4018 → SKT-2PWS4038",
            "originId": "JBX-2PWS4018",
            "destinationId": "SKT-2PWS4038",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q05-21",
            "excelRow": 1352,
            "circuitRef": "SSB-2PWS3462-Q05-21",
            "name": "JBX-2PWS4025 → SKT-2PWS4053",
            "originId": "JBX-2PWS4025",
            "destinationId": "SKT-2PWS4053",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q05-22",
            "excelRow": 1353,
            "circuitRef": "SSB-2PWS3462-Q05-22",
            "name": "JBX-2PWS4025 → SKT-2PWS4054",
            "originId": "JBX-2PWS4025",
            "destinationId": "SKT-2PWS4054",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q07-10",
            "excelRow": 1358,
            "circuitRef": "SSB-2PWS3462-Q07-10",
            "name": "JBX-2PWS4021 → JBX-2PWS4020",
            "originId": "JBX-2PWS4021",
            "destinationId": "JBX-2PWS4020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.8999999999999999,
            "pKWe": 0.8999999999999999,
            "qKVAr": 0.6749999999999999,
            "sKVA": 1.125,
            "ibA": 4.891304347826086,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q07-11",
            "excelRow": 1362,
            "circuitRef": "SSB-2PWS3462-Q07-11",
            "name": "JBX-2PWS4021 → SKT-2PWS4097",
            "originId": "JBX-2PWS4021",
            "destinationId": "SKT-2PWS4097",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q07-12",
            "excelRow": 1363,
            "circuitRef": "SSB-2PWS3462-Q07-12",
            "name": "JBX-2PWS4021 → SKT-2PWS4098",
            "originId": "JBX-2PWS4021",
            "destinationId": "SKT-2PWS4098",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q07-13",
            "excelRow": 1364,
            "circuitRef": "SSB-2PWS3462-Q07-13",
            "name": "JBX-2PWS4021 → SKT-2PWS4099",
            "originId": "JBX-2PWS4021",
            "destinationId": "SKT-2PWS4099",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q07-21",
            "excelRow": 1359,
            "circuitRef": "SSB-2PWS3462-Q07-21",
            "name": "JBX-2PWS4020 → SKT-2PWS4100",
            "originId": "JBX-2PWS4020",
            "destinationId": "SKT-2PWS4100",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q07-22",
            "excelRow": 1360,
            "circuitRef": "SSB-2PWS3462-Q07-22",
            "name": "JBX-2PWS4020 → SKT-2PWS4101",
            "originId": "JBX-2PWS4020",
            "destinationId": "SKT-2PWS4101",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q07-23",
            "excelRow": 1361,
            "circuitRef": "SSB-2PWS3462-Q07-23",
            "name": "JBX-2PWS4020 → SKT-2PWS4102",
            "originId": "JBX-2PWS4020",
            "destinationId": "SKT-2PWS4102",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q09-01",
            "excelRow": 1367,
            "circuitRef": "SSB-2PWS3462-Q09-01",
            "name": "JBX-2PWS4027 → SKT-2PWS4014",
            "originId": "JBX-2PWS4027",
            "destinationId": "SKT-2PWS4014",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q09-02",
            "excelRow": 1368,
            "circuitRef": "SSB-2PWS3462-Q09-02",
            "name": "JBX-2PWS4027 → SKT-2PWS4015",
            "originId": "JBX-2PWS4027",
            "destinationId": "SKT-2PWS4015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q09-03",
            "excelRow": 1369,
            "circuitRef": "SSB-2PWS3462-Q09-03",
            "name": "JBX-2PWS4027 → SKT-2PWS4016",
            "originId": "JBX-2PWS4027",
            "destinationId": "SKT-2PWS4016",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q09-04",
            "excelRow": 1370,
            "circuitRef": "SSB-2PWS3462-Q09-04",
            "name": "JBX-2PWS4027 → SKT-2PWS4017",
            "originId": "JBX-2PWS4027",
            "destinationId": "SKT-2PWS4017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4017-shd-offe0005",
            "excelRow": 572,
            "circuitRef": "SSB-2PWS3462-Q09-04-SHD-OFFE0005",
            "name": "SKT-2PWS4017 → SHD-OFFE0005",
            "originId": "SKT-2PWS4017",
            "destinationId": "SHD-OFFE0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "SHD-OFFE0005",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q09-05",
            "excelRow": 1371,
            "circuitRef": "SSB-2PWS3462-Q09-05",
            "name": "JBX-2PWS4027 → SKT-2PWS4018",
            "originId": "JBX-2PWS4027",
            "destinationId": "SKT-2PWS4018",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q10-10",
            "excelRow": 1374,
            "circuitRef": "SSB-2PWS3462-Q10-10",
            "name": "JBX-2PWS4028 → JBX-2PWS4026",
            "originId": "JBX-2PWS4028",
            "destinationId": "JBX-2PWS4026",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q10-11",
            "excelRow": 1376,
            "circuitRef": "SSB-2PWS3462-Q10-11",
            "name": "JBX-2PWS4028 → SKT-2PWS4022",
            "originId": "JBX-2PWS4028",
            "destinationId": "SKT-2PWS4022",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q10-12",
            "excelRow": 1377,
            "circuitRef": "SSB-2PWS3462-Q10-12",
            "name": "JBX-2PWS4028 → SKT-2PWS4010",
            "originId": "JBX-2PWS4028",
            "destinationId": "SKT-2PWS4010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q10-13",
            "excelRow": 1378,
            "circuitRef": "SSB-2PWS3462-Q10-13",
            "name": "JBX-2PWS4028 → SKT-2PWS4011",
            "originId": "JBX-2PWS4028",
            "destinationId": "SKT-2PWS4011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q10-21",
            "excelRow": 1375,
            "circuitRef": "SSB-2PWS3462-Q10-21",
            "name": "JBX-2PWS4026 → SKT-2PWS4012",
            "originId": "JBX-2PWS4026",
            "destinationId": "SKT-2PWS4012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q06-10",
            "excelRow": 1381,
            "circuitRef": "SSB-2PWS3462-Q06-10",
            "name": "JBX-2PWS4029 → JBX-2PWS4043",
            "originId": "JBX-2PWS4029",
            "destinationId": "JBX-2PWS4043",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q06-11",
            "excelRow": 1384,
            "circuitRef": "SSB-2PWS3462-Q06-11",
            "name": "JBX-2PWS4029 → SKT-2PWS4020",
            "originId": "JBX-2PWS4029",
            "destinationId": "SKT-2PWS4020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q06-12",
            "excelRow": 1385,
            "circuitRef": "SSB-2PWS3462-Q06-12",
            "name": "JBX-2PWS4029 → SKT-2PWS4021",
            "originId": "JBX-2PWS4029",
            "destinationId": "SKT-2PWS4021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q06-21",
            "excelRow": 1382,
            "circuitRef": "SSB-2PWS3462-Q06-21",
            "name": "JBX-2PWS4043 → SKT-2PWS4107",
            "originId": "JBX-2PWS4043",
            "destinationId": "SKT-2PWS4107",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q06-22",
            "excelRow": 1383,
            "circuitRef": "SSB-2PWS3462-Q06-22",
            "name": "JBX-2PWS4043 → SKT-2PWS4108",
            "originId": "JBX-2PWS4043",
            "destinationId": "SKT-2PWS4108",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q08-10",
            "excelRow": 1388,
            "circuitRef": "SSB-2PWS3462-Q08-10",
            "name": "JBX-2PWS4030 → JBX-2PWS4040",
            "originId": "JBX-2PWS4030",
            "destinationId": "JBX-2PWS4040",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q08-11",
            "excelRow": 1391,
            "circuitRef": "SSB-2PWS3462-Q08-11",
            "name": "JBX-2PWS4030 → SKT-2PWS4124",
            "originId": "JBX-2PWS4030",
            "destinationId": "SKT-2PWS4124",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4124-dwc-fsfe0008",
            "excelRow": 665,
            "circuitRef": "SSB-2PWS3462-Q08-11-DWC-FSFE0008",
            "name": "SKT-2PWS4124 → DWC-FSFE0008",
            "originId": "SKT-2PWS4124",
            "destinationId": "DWC-FSFE0008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0008",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q08-12",
            "excelRow": 1392,
            "circuitRef": "SSB-2PWS3462-Q08-12",
            "name": "JBX-2PWS4030 → SKT-2PWS4019",
            "originId": "JBX-2PWS4030",
            "destinationId": "SKT-2PWS4019",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q08-13",
            "excelRow": 1393,
            "circuitRef": "SSB-2PWS3462-Q08-13",
            "name": "JBX-2PWS4030 → SKT-2PWS4025",
            "originId": "JBX-2PWS4030",
            "destinationId": "SKT-2PWS4025",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q08-14",
            "excelRow": 1394,
            "circuitRef": "SSB-2PWS3462-Q08-14",
            "name": "JBX-2PWS4030 → SKT-2PWS4026",
            "originId": "JBX-2PWS4030",
            "destinationId": "SKT-2PWS4026",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q08-15",
            "excelRow": 1395,
            "circuitRef": "SSB-2PWS3462-Q08-15",
            "name": "JBX-2PWS4030 → SKT-2PWS4109",
            "originId": "JBX-2PWS4030",
            "destinationId": "SKT-2PWS4109",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-15",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q08-21",
            "excelRow": 1389,
            "circuitRef": "SSB-2PWS3462-Q08-21",
            "name": "JBX-2PWS4040 → SKT-2PWS4001",
            "originId": "JBX-2PWS4040",
            "destinationId": "SKT-2PWS4001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q08-22",
            "excelRow": 1390,
            "circuitRef": "SSB-2PWS3462-Q08-22",
            "name": "JBX-2PWS4040 → SKT-2PWS4002",
            "originId": "JBX-2PWS4040",
            "destinationId": "SKT-2PWS4002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q03-10",
            "excelRow": 1398,
            "circuitRef": "SSB-2PWS3462-Q03-10",
            "name": "JBX-2PWS4031 → JBX-2PWS4037",
            "originId": "JBX-2PWS4031",
            "destinationId": "JBX-2PWS4037",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.72,
            "pKWe": 0.72,
            "qKVAr": 0.54,
            "sKVA": 0.8999999999999999,
            "ibA": 3.9130434782608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q03-11",
            "excelRow": 1402,
            "circuitRef": "SSB-2PWS3462-Q03-11",
            "name": "JBX-2PWS4031 → SKT-2PWS4105",
            "originId": "JBX-2PWS4031",
            "destinationId": "SKT-2PWS4105",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q03-12",
            "excelRow": 1403,
            "circuitRef": "SSB-2PWS3462-Q03-12",
            "name": "JBX-2PWS4031 → SKT-2PWS4023",
            "originId": "JBX-2PWS4031",
            "destinationId": "SKT-2PWS4023",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q03-13",
            "excelRow": 1404,
            "circuitRef": "SSB-2PWS3462-Q03-13",
            "name": "JBX-2PWS4031 → SKT-2PWS4024",
            "originId": "JBX-2PWS4031",
            "destinationId": "SKT-2PWS4024",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q03-14",
            "excelRow": 1405,
            "circuitRef": "SSB-2PWS3462-Q03-14",
            "name": "JBX-2PWS4031 → SKT-2PWS4106",
            "originId": "JBX-2PWS4031",
            "destinationId": "SKT-2PWS4106",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q03-21",
            "excelRow": 1399,
            "circuitRef": "SSB-2PWS3462-Q03-21",
            "name": "JBX-2PWS4037 → SKT-2PWS4004",
            "originId": "JBX-2PWS4037",
            "destinationId": "SKT-2PWS4004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q03-22",
            "excelRow": 1400,
            "circuitRef": "SSB-2PWS3462-Q03-22",
            "name": "JBX-2PWS4037 → SKT-2PWS4005",
            "originId": "JBX-2PWS4037",
            "destinationId": "SKT-2PWS4005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q03-23",
            "excelRow": 1401,
            "circuitRef": "SSB-2PWS3462-Q03-23",
            "name": "JBX-2PWS4037 → SKT-2PWS4125",
            "originId": "JBX-2PWS4037",
            "destinationId": "SKT-2PWS4125",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4125-dwc-fsfe0005",
            "excelRow": 666,
            "circuitRef": "SSB-2PWS3462-Q03-23-DWC-FSFE0005",
            "name": "SKT-2PWS4125 → DWC-FSFE0005",
            "originId": "SKT-2PWS4125",
            "destinationId": "DWC-FSFE0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0005",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q01-10",
            "excelRow": 1408,
            "circuitRef": "SSB-2PWS3462-Q01-10",
            "name": "JBX-2PWS4032 → JBX-2PWS4033",
            "originId": "JBX-2PWS4032",
            "destinationId": "JBX-2PWS4033",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q01-11",
            "excelRow": 1411,
            "circuitRef": "SSB-2PWS3462-Q01-11",
            "name": "JBX-2PWS4032 → SKT-2PWS4029",
            "originId": "JBX-2PWS4032",
            "destinationId": "SKT-2PWS4029",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q01-12",
            "excelRow": 1412,
            "circuitRef": "SSB-2PWS3462-Q01-12",
            "name": "JBX-2PWS4032 → SKT-2PWS4030",
            "originId": "JBX-2PWS4032",
            "destinationId": "SKT-2PWS4030",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q01-13",
            "excelRow": 1413,
            "circuitRef": "SSB-2PWS3462-Q01-13",
            "name": "JBX-2PWS4033 → PMP-SWFS0004",
            "originId": "JBX-2PWS4033",
            "destinationId": "PMP-SWFS0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.02717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q01-21",
            "excelRow": 1409,
            "circuitRef": "SSB-2PWS3462-Q01-21",
            "name": "JBX-2PWS4033 → SKT-2PWS4027",
            "originId": "JBX-2PWS4033",
            "destinationId": "SKT-2PWS4027",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q01-22",
            "excelRow": 1410,
            "circuitRef": "SSB-2PWS3462-Q01-22",
            "name": "JBX-2PWS4033 → SKT-2PWS4028",
            "originId": "JBX-2PWS4033",
            "destinationId": "SKT-2PWS4028",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q02-10",
            "excelRow": 1416,
            "circuitRef": "SSB-2PWS3462-Q02-10",
            "name": "JBX-2PWS4034 → JBX-2PWS4035",
            "originId": "JBX-2PWS4034",
            "destinationId": "JBX-2PWS4035",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.8999999999999999,
            "pKWe": 0.8999999999999999,
            "qKVAr": 0.6749999999999999,
            "sKVA": 1.125,
            "ibA": 4.891304347826086,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q02-11",
            "excelRow": 1421,
            "circuitRef": "SSB-2PWS3462-Q02-11",
            "name": "JBX-2PWS4034 → SKT-2PWS4009",
            "originId": "JBX-2PWS4034",
            "destinationId": "SKT-2PWS4009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q02-20",
            "excelRow": 1417,
            "circuitRef": "SSB-2PWS3462-Q02-20",
            "name": "JBX-2PWS4035 → JBX-2PWS4084",
            "originId": "JBX-2PWS4035",
            "destinationId": "JBX-2PWS4084",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-20",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q02-21",
            "excelRow": 1419,
            "circuitRef": "SSB-2PWS3462-Q02-21",
            "name": "JBX-2PWS4035 → SKT-2PWS4006",
            "originId": "JBX-2PWS4035",
            "destinationId": "SKT-2PWS4006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q02-22",
            "excelRow": 1420,
            "circuitRef": "SSB-2PWS3462-Q02-22",
            "name": "JBX-2PWS4035 → SKT-2PWS4007",
            "originId": "JBX-2PWS4035",
            "destinationId": "SKT-2PWS4007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q02-31",
            "excelRow": 1418,
            "circuitRef": "SSB-2PWS3462-Q02-31",
            "name": "JBX-2PWS4084 → SKT-2PWS4008",
            "originId": "JBX-2PWS4084",
            "destinationId": "SKT-2PWS4008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-31",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q04-10",
            "excelRow": 1424,
            "circuitRef": "SSB-2PWS3462-Q04-10",
            "name": "JBX-2PWS4039 → JBX-2PWS4038",
            "originId": "JBX-2PWS4039",
            "destinationId": "JBX-2PWS4038",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.72,
            "pKWe": 0.72,
            "qKVAr": 0.54,
            "sKVA": 0.8999999999999999,
            "ibA": 3.9130434782608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q04-11",
            "excelRow": 1428,
            "circuitRef": "SSB-2PWS3462-Q04-11",
            "name": "JBX-2PWS4039 → SKT-2PWS4033",
            "originId": "JBX-2PWS4039",
            "destinationId": "SKT-2PWS4033",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q04-12",
            "excelRow": 1429,
            "circuitRef": "SSB-2PWS3462-Q04-12",
            "name": "JBX-2PWS4039 → SKT-2PWS4034",
            "originId": "JBX-2PWS4039",
            "destinationId": "SKT-2PWS4034",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q04-21",
            "excelRow": 1425,
            "circuitRef": "SSB-2PWS3462-Q04-21",
            "name": "JBX-2PWS4038 → SKT-2PWS4126",
            "originId": "JBX-2PWS4038",
            "destinationId": "SKT-2PWS4126",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4126-dwc-fsfe0004",
            "excelRow": 667,
            "circuitRef": "SSB-2PWS3462-Q04-21-DWC-FSFE0004",
            "name": "SKT-2PWS4126 → DWC-FSFE0004",
            "originId": "SKT-2PWS4126",
            "destinationId": "DWC-FSFE0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0004",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q04-22",
            "excelRow": 1426,
            "circuitRef": "SSB-2PWS3462-Q04-22",
            "name": "JBX-2PWS4038 → SKT-2PWS4031",
            "originId": "JBX-2PWS4038",
            "destinationId": "SKT-2PWS4031",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3462-q04-23",
            "excelRow": 1427,
            "circuitRef": "SSB-2PWS3462-Q04-23",
            "name": "JBX-2PWS4038 → SKT-2PWS4032",
            "originId": "JBX-2PWS4038",
            "destinationId": "SKT-2PWS4032",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3404-q03-01",
            "excelRow": 1432,
            "circuitRef": "SSB-2PWS3404-Q03-01",
            "name": "JBX-2PWS4042 → PCIN-SICP0004",
            "originId": "JBX-2PWS4042",
            "destinationId": "PCIN-SICP0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.037500000000000006,
            "sKVA": 0.0625,
            "ibA": 0.2717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3404-q03-02",
            "excelRow": 1433,
            "circuitRef": "SSB-2PWS3404-Q03-02",
            "name": "JBX-2PWS4042 → PCIN-SICP0005",
            "originId": "JBX-2PWS4042",
            "destinationId": "PCIN-SICP0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.037500000000000006,
            "sKVA": 0.0625,
            "ibA": 0.2717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3404-q03-03",
            "excelRow": 1434,
            "circuitRef": "SSB-2PWS3404-Q03-03",
            "name": "JBX-2PWS4042 → PCIN-SICP0010",
            "originId": "JBX-2PWS4042",
            "destinationId": "PCIN-SICP0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.037500000000000006,
            "sKVA": 0.0625,
            "ibA": 0.2717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3404-q03-04",
            "excelRow": 1435,
            "circuitRef": "SSB-2PWS3404-Q03-04",
            "name": "JBX-2PWS4042 → JBX-CCTV0007",
            "originId": "JBX-2PWS4042",
            "destinationId": "JBX-CCTV0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.26249999999999996,
            "sKVA": 0.4375,
            "ibA": 1.9021739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3404-q03-05",
            "excelRow": 1436,
            "circuitRef": "SSB-2PWS3404-Q03-05",
            "name": "JBX-2PWS4042 → JBX-CCTV0008",
            "originId": "JBX-2PWS4042",
            "destinationId": "JBX-CCTV0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.26249999999999996,
            "sKVA": 0.4375,
            "ibA": 1.9021739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q08-01",
            "excelRow": 1439,
            "circuitRef": "SSB-2PWS3460-Q08-01",
            "name": "JBX-2PWS4046 → TUH-CAL3009",
            "originId": "JBX-2PWS4046",
            "destinationId": "TUH-CAL3009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0.75,
            "sKVA": 1.25,
            "ibA": 5.434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q08-02",
            "excelRow": 1440,
            "circuitRef": "SSB-2PWS3460-Q08-02",
            "name": "JBX-2PWS4046 → WAB-SANI0005",
            "originId": "JBX-2PWS4046",
            "destinationId": "WAB-SANI0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q09-01",
            "excelRow": 1443,
            "circuitRef": "SSB-2PWS3460-Q09-01",
            "name": "JBX-2PWS4047 → TUH-CAL3008",
            "originId": "JBX-2PWS4047",
            "destinationId": "TUH-CAL3008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0.75,
            "sKVA": 1.25,
            "ibA": 5.434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q09-02",
            "excelRow": 1444,
            "circuitRef": "SSB-2PWS3460-Q09-02",
            "name": "JBX-2PWS4047 → WAB-SANI0006",
            "originId": "JBX-2PWS4047",
            "destinationId": "WAB-SANI0006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q16-01",
            "excelRow": 1447,
            "circuitRef": "SSB-2PWS3460-Q16-01",
            "name": "JBX-2PWS4048 → TUH-CAL3001",
            "originId": "JBX-2PWS4048",
            "destinationId": "TUH-CAL3001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.375,
            "sKVA": 0.625,
            "ibA": 2.717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q16-02",
            "excelRow": 1448,
            "circuitRef": "SSB-2PWS3460-Q16-02",
            "name": "JBX-2PWS4048 → WAB-SANI0013",
            "originId": "JBX-2PWS4048",
            "destinationId": "WAB-SANI0013",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q14-01",
            "excelRow": 1451,
            "circuitRef": "SSB-2PWS3430-Q14-01",
            "name": "JBX-2PWS4051 → CTP-CSSS0048",
            "originId": "JBX-2PWS4051",
            "destinationId": "CTP-CSSS0048",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0.045,
            "sKVA": 0.075,
            "ibA": 0.32608695652173914,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q14-02",
            "excelRow": 1452,
            "circuitRef": "SSB-2PWS3430-Q14-02",
            "name": "JBX-2PWS4051 → CTP-CSSS0061",
            "originId": "JBX-2PWS4051",
            "destinationId": "CTP-CSSS0061",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q15-01",
            "excelRow": 1455,
            "circuitRef": "SSB-2PWS3430-Q15-01",
            "name": "JBX-2PWS4052 → CTP-CSSS0065",
            "originId": "JBX-2PWS4052",
            "destinationId": "CTP-CSSS0065",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q15-02",
            "excelRow": 1456,
            "circuitRef": "SSB-2PWS3430-Q15-02",
            "name": "JBX-2PWS4052 → CTP-CSSS0010",
            "originId": "JBX-2PWS4052",
            "destinationId": "CTP-CSSS0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q15-03",
            "excelRow": 1457,
            "circuitRef": "SSB-2PWS3430-Q15-03",
            "name": "JBX-2PWS4052 → CTP-CSSS0011",
            "originId": "JBX-2PWS4052",
            "destinationId": "CTP-CSSS0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q15-04",
            "excelRow": 1458,
            "circuitRef": "SSB-2PWS3430-Q15-04",
            "name": "JBX-2PWS4052 → CTP-CSSS0066",
            "originId": "JBX-2PWS4052",
            "destinationId": "CTP-CSSS0066",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q16-01",
            "excelRow": 1461,
            "circuitRef": "SSB-2PWS3430-Q16-01",
            "name": "JBX-2PWS4053 → CTP-CSSS0035",
            "originId": "JBX-2PWS4053",
            "destinationId": "CTP-CSSS0035",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q16-02",
            "excelRow": 1462,
            "circuitRef": "SSB-2PWS3430-Q16-02",
            "name": "JBX-2PWS4053 → CTP-CSSS0044",
            "originId": "JBX-2PWS4053",
            "destinationId": "CTP-CSSS0044",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q16-03",
            "excelRow": 1463,
            "circuitRef": "SSB-2PWS3430-Q16-03",
            "name": "JBX-2PWS4053 → CTP-CSSS0045",
            "originId": "JBX-2PWS4053",
            "destinationId": "CTP-CSSS0045",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q17-01",
            "excelRow": 1466,
            "circuitRef": "SSB-2PWS3430-Q17-01",
            "name": "JBX-2PWS4054 → CTP-CSSS0040",
            "originId": "JBX-2PWS4054",
            "destinationId": "CTP-CSSS0040",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q17-02",
            "excelRow": 1467,
            "circuitRef": "SSB-2PWS3430-Q17-02",
            "name": "JBX-2PWS4054 → CTP-CSSS0041",
            "originId": "JBX-2PWS4054",
            "destinationId": "CTP-CSSS0041",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q17-03",
            "excelRow": 1468,
            "circuitRef": "SSB-2PWS3430-Q17-03",
            "name": "JBX-2PWS4054 → CTP-CSSS0042",
            "originId": "JBX-2PWS4054",
            "destinationId": "CTP-CSSS0042",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q17-04",
            "excelRow": 1469,
            "circuitRef": "SSB-2PWS3430-Q17-04",
            "name": "JBX-2PWS4054 → CTP-CSSS0043",
            "originId": "JBX-2PWS4054",
            "destinationId": "CTP-CSSS0043",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q17-05",
            "excelRow": 1470,
            "circuitRef": "SSB-2PWS3430-Q17-05",
            "name": "JBX-2PWS4054 → SKT-2PWS4117",
            "originId": "JBX-2PWS4054",
            "destinationId": "SKT-2PWS4117",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0.018750000000000003,
            "sKVA": 0.03125,
            "ibA": 0.1358695652173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4117-dsp-csss0001",
            "excelRow": 658,
            "circuitRef": "SSB-2PWS3430-Q17-05-DSP-CSSS0001",
            "name": "SKT-2PWS4117 → DSP-CSSS0001",
            "originId": "SKT-2PWS4117",
            "destinationId": "DSP-CSSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CSSS0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q18-10",
            "excelRow": 1473,
            "circuitRef": "SSB-2PWS3430-Q18-10",
            "name": "JBX-2PWS4055 → JBX-2PWS4079",
            "originId": "JBX-2PWS4055",
            "destinationId": "JBX-2PWS4079",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.323,
            "pKWe": 0.323,
            "qKVAr": 0.24225000000000002,
            "sKVA": 0.40375,
            "ibA": 1.7554347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q18-11",
            "excelRow": 1478,
            "circuitRef": "SSB-2PWS3430-Q18-11",
            "name": "JBX-2PWS4055 → SKT-2PWS4521",
            "originId": "JBX-2PWS4055",
            "destinationId": "SKT-2PWS4521",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4521-cpu-ccmn0104",
            "excelRow": 691,
            "circuitRef": "SSB-2PWS3430-Q18-11-CPU-CCMN0104",
            "name": "SKT-2PWS4521 → CPU-CCMN0104",
            "originId": "SKT-2PWS4521",
            "destinationId": "CPU-CCMN0104",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0104",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4521-dsp-ccmn0057",
            "excelRow": 691,
            "circuitRef": "SSB-2PWS3430-Q18-11-DSP-CCMN0057",
            "name": "SKT-2PWS4521 → DSP-CCMN0057",
            "originId": "SKT-2PWS4521",
            "destinationId": "DSP-CCMN0057",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0057",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q18-12",
            "excelRow": 1479,
            "circuitRef": "SSB-2PWS3430-Q18-12",
            "name": "JBX-2PWS4055 → SKT-2PWS4523",
            "originId": "JBX-2PWS4055",
            "destinationId": "SKT-2PWS4523",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4523-cpu-ccmn0105",
            "excelRow": 693,
            "circuitRef": "SSB-2PWS3430-Q18-12-CPU-CCMN0105",
            "name": "SKT-2PWS4523 → CPU-CCMN0105",
            "originId": "SKT-2PWS4523",
            "destinationId": "CPU-CCMN0105",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0105",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q18-13",
            "excelRow": 1480,
            "circuitRef": "SSB-2PWS3430-Q18-13",
            "name": "JBX-2PWS4055 → SKT-2PWS4575",
            "originId": "JBX-2PWS4055",
            "destinationId": "SKT-2PWS4575",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q18-14",
            "excelRow": 1481,
            "circuitRef": "SSB-2PWS3430-Q18-14",
            "name": "JBX-2PWS4055 → SKT-2PWS4537",
            "originId": "JBX-2PWS4055",
            "destinationId": "SKT-2PWS4537",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4537-cpu-ccmn0116",
            "excelRow": 707,
            "circuitRef": "SSB-2PWS3430-Q18-14-CPU-CCMN0116",
            "name": "SKT-2PWS4537 → CPU-CCMN0116",
            "originId": "SKT-2PWS4537",
            "destinationId": "CPU-CCMN0116",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0116",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4537-dsp-ccmn0064",
            "excelRow": 707,
            "circuitRef": "SSB-2PWS3430-Q18-14-DSP-CCMN0064",
            "name": "SKT-2PWS4537 → DSP-CCMN0064",
            "originId": "SKT-2PWS4537",
            "destinationId": "DSP-CCMN0064",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0064",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q18-21",
            "excelRow": 1474,
            "circuitRef": "SSB-2PWS3430-Q18-21",
            "name": "JBX-2PWS4079 → SKT-2PWS4516",
            "originId": "JBX-2PWS4079",
            "destinationId": "SKT-2PWS4516",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4516-cpu-ccmn0100",
            "excelRow": 686,
            "circuitRef": "SSB-2PWS3430-Q18-21-CPU-CCMN0100",
            "name": "SKT-2PWS4516 → CPU-CCMN0100",
            "originId": "SKT-2PWS4516",
            "destinationId": "CPU-CCMN0100",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0100",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4516-dsp-ccmn0055",
            "excelRow": 686,
            "circuitRef": "SSB-2PWS3430-Q18-21-DSP-CCMN0055",
            "name": "SKT-2PWS4516 → DSP-CCMN0055",
            "originId": "SKT-2PWS4516",
            "destinationId": "DSP-CCMN0055",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0055",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q18-22",
            "excelRow": 1475,
            "circuitRef": "SSB-2PWS3430-Q18-22",
            "name": "JBX-2PWS4079 → SKT-2PWS4518",
            "originId": "JBX-2PWS4079",
            "destinationId": "SKT-2PWS4518",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4518-cpu-ccmn0101",
            "excelRow": 688,
            "circuitRef": "SSB-2PWS3430-Q18-22-CPU-CCMN0101",
            "name": "SKT-2PWS4518 → CPU-CCMN0101",
            "originId": "SKT-2PWS4518",
            "destinationId": "CPU-CCMN0101",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0101",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q18-23",
            "excelRow": 1476,
            "circuitRef": "SSB-2PWS3430-Q18-23",
            "name": "JBX-2PWS4079 → SKT-2PWS4574",
            "originId": "JBX-2PWS4079",
            "destinationId": "SKT-2PWS4574",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q18-24",
            "excelRow": 1477,
            "circuitRef": "SSB-2PWS3430-Q18-24",
            "name": "JBX-2PWS4079 → SKT-2PWS4510",
            "originId": "JBX-2PWS4079",
            "destinationId": "SKT-2PWS4510",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18-24",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4510-cpu-ccmn0093",
            "excelRow": 680,
            "circuitRef": "SSB-2PWS3430-Q18-24-CPU-CCMN0093",
            "name": "SKT-2PWS4510 → CPU-CCMN0093",
            "originId": "SKT-2PWS4510",
            "destinationId": "CPU-CCMN0093",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0093",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4510-dsp-ccmn0051",
            "excelRow": 680,
            "circuitRef": "SSB-2PWS3430-Q18-24-DSP-CCMN0051",
            "name": "SKT-2PWS4510 → DSP-CCMN0051",
            "originId": "SKT-2PWS4510",
            "destinationId": "DSP-CCMN0051",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0051",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q20-10",
            "excelRow": 1484,
            "circuitRef": "SSB-2PWS3430-Q20-10",
            "name": "JBX-2PWS4056 → JBX-2PWS4057",
            "originId": "JBX-2PWS4056",
            "destinationId": "JBX-2PWS4057",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.32299999999999995,
            "pKWe": 0.32299999999999995,
            "qKVAr": 0.24224999999999997,
            "sKVA": 0.40374999999999994,
            "ibA": 1.7554347826086953,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q20-11",
            "excelRow": 1494,
            "circuitRef": "SSB-2PWS3430-Q20-11",
            "name": "JBX-2PWS4056 → SKT-2PWS4512",
            "originId": "JBX-2PWS4056",
            "destinationId": "SKT-2PWS4512",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4512-cpu-ccmn0094",
            "excelRow": 682,
            "circuitRef": "SSB-2PWS3430-Q20-11-CPU-CCMN0094",
            "name": "SKT-2PWS4512 → CPU-CCMN0094",
            "originId": "SKT-2PWS4512",
            "destinationId": "CPU-CCMN0094",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0094",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4512-dsp-ccmn0052",
            "excelRow": 682,
            "circuitRef": "SSB-2PWS3430-Q20-11-DSP-CCMN0052",
            "name": "SKT-2PWS4512 → DSP-CCMN0052",
            "originId": "SKT-2PWS4512",
            "destinationId": "DSP-CCMN0052",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0052",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q20-12",
            "excelRow": 1495,
            "circuitRef": "SSB-2PWS3430-Q20-12",
            "name": "JBX-2PWS4056 → SKT-2PWS4577",
            "originId": "JBX-2PWS4056",
            "destinationId": "SKT-2PWS4577",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4577-cpu-ccmn0095",
            "excelRow": 745,
            "circuitRef": "SSB-2PWS3430-Q20-12-CPU-CCMN0095",
            "name": "SKT-2PWS4577 → CPU-CCMN0095",
            "originId": "SKT-2PWS4577",
            "destinationId": "CPU-CCMN0095",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0095",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4577-dsp-ccmn0053",
            "excelRow": 745,
            "circuitRef": "SSB-2PWS3430-Q20-12-DSP-CCMN0053",
            "name": "SKT-2PWS4577 → DSP-CCMN0053",
            "originId": "SKT-2PWS4577",
            "destinationId": "DSP-CCMN0053",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0053",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q20-13",
            "excelRow": 1496,
            "circuitRef": "SSB-2PWS3430-Q20-13",
            "name": "JBX-2PWS4056 → SKT-2PWS4514",
            "originId": "JBX-2PWS4056",
            "destinationId": "SKT-2PWS4514",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4514-cpu-ccmn0096",
            "excelRow": 684,
            "circuitRef": "SSB-2PWS3430-Q20-13-CPU-CCMN0096",
            "name": "SKT-2PWS4514 → CPU-CCMN0096",
            "originId": "SKT-2PWS4514",
            "destinationId": "CPU-CCMN0096",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0096",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4514-dsp-ccmn0054",
            "excelRow": 684,
            "circuitRef": "SSB-2PWS3430-Q20-13-DSP-CCMN0054",
            "name": "SKT-2PWS4514 → DSP-CCMN0054",
            "originId": "SKT-2PWS4514",
            "destinationId": "DSP-CCMN0054",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0054",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q20-14",
            "excelRow": 1497,
            "circuitRef": "SSB-2PWS3430-Q20-14",
            "name": "JBX-2PWS4056 → SKT-2PWS4515",
            "originId": "JBX-2PWS4056",
            "destinationId": "SKT-2PWS4515",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4515-ptr-ccmn0031",
            "excelRow": 685,
            "circuitRef": "SSB-2PWS3430-Q20-14-PTR-CCMN0031",
            "name": "SKT-2PWS4515 → PTR-CCMN0031",
            "originId": "SKT-2PWS4515",
            "destinationId": "PTR-CCMN0031",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0031",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q20-20",
            "excelRow": 1489,
            "circuitRef": "SSB-2PWS3430-Q20-20",
            "name": "JBX-2PWS4057 → JBX-2PWS4060",
            "originId": "JBX-2PWS4057",
            "destinationId": "JBX-2PWS4060",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-20",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.7230000000000001,
            "pKWe": 0.7230000000000001,
            "qKVAr": 0.5422500000000001,
            "sKVA": 0.90375,
            "ibA": 3.929347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q20-21",
            "excelRow": 1485,
            "circuitRef": "SSB-2PWS3430-Q20-21",
            "name": "JBX-2PWS4057 → SKT-2PWS4526",
            "originId": "JBX-2PWS4057",
            "destinationId": "SKT-2PWS4526",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4526-cpu-ccmn0108",
            "excelRow": 696,
            "circuitRef": "SSB-2PWS3430-Q20-21-CPU-CCMN0108",
            "name": "SKT-2PWS4526 → CPU-CCMN0108",
            "originId": "SKT-2PWS4526",
            "destinationId": "CPU-CCMN0108",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0108",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4526-dsp-ccmn0059",
            "excelRow": 696,
            "circuitRef": "SSB-2PWS3430-Q20-21-DSP-CCMN0059",
            "name": "SKT-2PWS4526 → DSP-CCMN0059",
            "originId": "SKT-2PWS4526",
            "destinationId": "DSP-CCMN0059",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0059",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q20-22",
            "excelRow": 1486,
            "circuitRef": "SSB-2PWS3430-Q20-22",
            "name": "JBX-2PWS4057 → SKT-2PWS4534",
            "originId": "JBX-2PWS4057",
            "destinationId": "SKT-2PWS4534",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4534-cpu-ccmn0112",
            "excelRow": 704,
            "circuitRef": "SSB-2PWS3430-Q20-22-CPU-CCMN0112",
            "name": "SKT-2PWS4534 → CPU-CCMN0112",
            "originId": "SKT-2PWS4534",
            "destinationId": "CPU-CCMN0112",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0112",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4534-dsp-ccmn0063",
            "excelRow": 704,
            "circuitRef": "SSB-2PWS3430-Q20-22-DSP-CCMN0063",
            "name": "SKT-2PWS4534 → DSP-CCMN0063",
            "originId": "SKT-2PWS4534",
            "destinationId": "DSP-CCMN0063",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0063",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q20-23",
            "excelRow": 1487,
            "circuitRef": "SSB-2PWS3430-Q20-23",
            "name": "JBX-2PWS4057 → SKT-2PWS4527",
            "originId": "JBX-2PWS4057",
            "destinationId": "SKT-2PWS4527",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4527-cpu-ccmn0115",
            "excelRow": 697,
            "circuitRef": "SSB-2PWS3430-Q20-23-CPU-CCMN0115",
            "name": "SKT-2PWS4527 → CPU-CCMN0115",
            "originId": "SKT-2PWS4527",
            "destinationId": "CPU-CCMN0115",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0115",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q20-24",
            "excelRow": 1488,
            "circuitRef": "SSB-2PWS3430-Q20-24",
            "name": "JBX-2PWS4057 → SKT-2PWS4536",
            "originId": "JBX-2PWS4057",
            "destinationId": "SKT-2PWS4536",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-24",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q20-31",
            "excelRow": 1490,
            "circuitRef": "SSB-2PWS3430-Q20-31",
            "name": "JBX-2PWS4060 → SKT-2PWS4529",
            "originId": "JBX-2PWS4060",
            "destinationId": "SKT-2PWS4529",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-31",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4529-cpu-ccmn0109",
            "excelRow": 699,
            "circuitRef": "SSB-2PWS3430-Q20-31-CPU-CCMN0109",
            "name": "SKT-2PWS4529 → CPU-CCMN0109",
            "originId": "SKT-2PWS4529",
            "destinationId": "CPU-CCMN0109",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0109",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4529-dsp-ccmn0060",
            "excelRow": 699,
            "circuitRef": "SSB-2PWS3430-Q20-31-DSP-CCMN0060",
            "name": "SKT-2PWS4529 → DSP-CCMN0060",
            "originId": "SKT-2PWS4529",
            "destinationId": "DSP-CCMN0060",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0060",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q20-32",
            "excelRow": 1491,
            "circuitRef": "SSB-2PWS3430-Q20-32",
            "name": "JBX-2PWS4060 → SKT-2PWS4531",
            "originId": "JBX-2PWS4060",
            "destinationId": "SKT-2PWS4531",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-32",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4531-cpu-ccmn0110",
            "excelRow": 701,
            "circuitRef": "SSB-2PWS3430-Q20-32-CPU-CCMN0110",
            "name": "SKT-2PWS4531 → CPU-CCMN0110",
            "originId": "SKT-2PWS4531",
            "destinationId": "CPU-CCMN0110",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0110",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4531-dsp-ccmn0061",
            "excelRow": 701,
            "circuitRef": "SSB-2PWS3430-Q20-32-DSP-CCMN0061",
            "name": "SKT-2PWS4531 → DSP-CCMN0061",
            "originId": "SKT-2PWS4531",
            "destinationId": "DSP-CCMN0061",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0061",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q20-33",
            "excelRow": 1492,
            "circuitRef": "SSB-2PWS3430-Q20-33",
            "name": "JBX-2PWS4060 → SKT-2PWS4533",
            "originId": "JBX-2PWS4060",
            "destinationId": "SKT-2PWS4533",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-33",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4533-cpu-ccmn0111",
            "excelRow": 703,
            "circuitRef": "SSB-2PWS3430-Q20-33-CPU-CCMN0111",
            "name": "SKT-2PWS4533 → CPU-CCMN0111",
            "originId": "SKT-2PWS4533",
            "destinationId": "CPU-CCMN0111",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0111",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4533-dsp-ccmn0062",
            "excelRow": 703,
            "circuitRef": "SSB-2PWS3430-Q20-33-DSP-CCMN0062",
            "name": "SKT-2PWS4533 → DSP-CCMN0062",
            "originId": "SKT-2PWS4533",
            "destinationId": "DSP-CCMN0062",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0062",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q20-34",
            "excelRow": 1493,
            "circuitRef": "SSB-2PWS3430-Q20-34",
            "name": "JBX-2PWS4060 → SKT-2PWS4532",
            "originId": "JBX-2PWS4060",
            "destinationId": "SKT-2PWS4532",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20-34",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4532-ptr-ccmn0032",
            "excelRow": 702,
            "circuitRef": "SSB-2PWS3430-Q20-34-PTR-CCMN0032",
            "name": "SKT-2PWS4532 → PTR-CCMN0032",
            "originId": "SKT-2PWS4532",
            "destinationId": "PTR-CCMN0032",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0032",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q19-10",
            "excelRow": 1500,
            "circuitRef": "SSB-2PWS3430-Q19-10",
            "name": "JBX-2PWS4058 → JBX-2PWS4059",
            "originId": "JBX-2PWS4058",
            "destinationId": "JBX-2PWS4059",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.595,
            "pKWe": 0.595,
            "qKVAr": 0.44625,
            "sKVA": 0.7437499999999999,
            "ibA": 3.233695652173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q19-11",
            "excelRow": 1503,
            "circuitRef": "SSB-2PWS3430-Q19-11",
            "name": "JBX-2PWS4058 → SKT-2PWS4501",
            "originId": "JBX-2PWS4058",
            "destinationId": "SKT-2PWS4501",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4501-cpu-ccmn0089",
            "excelRow": 671,
            "circuitRef": "SSB-2PWS3430-Q19-11-CPU-CCMN0089",
            "name": "SKT-2PWS4501 → CPU-CCMN0089",
            "originId": "SKT-2PWS4501",
            "destinationId": "CPU-CCMN0089",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0089",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4501-dsp-ccmn0047",
            "excelRow": 671,
            "circuitRef": "SSB-2PWS3430-Q19-11-DSP-CCMN0047",
            "name": "SKT-2PWS4501 → DSP-CCMN0047",
            "originId": "SKT-2PWS4501",
            "destinationId": "DSP-CCMN0047",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0047",
            "protectionModel": null,
