{
    "title": "690V Power System",
    "vessel": "Lista circuitos Rev.D — sistema 690 V",
    "sourceFile": "2600723_F110-0300310005R_lista_circuitos_Rev.D_trabajo.xlsm",
    "sheet": "690V Power System",
    "notes": {
        "pColumn": "AJ = P [kWe] (AI es Icm [kA])",
        "virtualBus": "Se añadieron nodos MSB-6PWS0001/0002 y enlaces de barra porque el Excel no lista circuitos explícitos entre paneles del mismo cuadro principal.",
        "mapping": {
            "circuitRef": "D",
            "originId": "E",
            "originDcp10": "F",
            "originLocal": "G",
            "originDesc": "H",
            "destinationId": "I",
            "destinationDcp10": "J",
            "destinationLocal": "K",
            "destinationDesc": "L",
            "sourceType": "M",
            "service": "N",
            "breakerId": "AD",
            "breakerType": "AE",
            "breakerInA": "AF",
            "pKWe": "AJ",
            "qKVAr": "AK",
            "sKVA": "AL",
            "ibA": "AM",
            "parallelCables": "X",
            "cableSection": "Y",
            "cableType": "W",
            "cableLengthEstM": "Z",
            "cableLengthForcM": "AA",
            "cableLengthRouteM": "AB",
            "cableLengthRealM": "AC",
            "cableWeightKg": "BF"
        }
    },
    "stats": {
        "equipment": 217,
        "circuitsExcel": 219,
        "circuitsVirtualBus": 36,
        "circuitsTotal": 255,
        "normal": 217,
        "alternative": 38
    },
    "equipment": [
        {
            "id": "ABT-6PWS0001",
            "name": "ABT CENTRO DE CARGA N-1",
            "local": "1-176-0-Q",
            "kind": "cuadro_secundario",
            "localName": "CENTRO CARGA N-1 (V)"
        },
        {
            "id": "ABT-6PWS0002",
            "name": "ABT CENTRO DE CARGA N-2",
            "local": "1-143-6-Q",
            "kind": "cuadro_secundario",
            "localName": "CENTRO CARGA N-2 (V)"
        },
        {
            "id": "ABT-6PWS0003",
            "name": "ABT CENTRO DE CARGA N-3",
            "local": "2-117-2-E",
            "kind": "cuadro_secundario",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "ABT-6PWS0004",
            "name": "ABT CENTRO DE CARGA N-4",
            "local": "2-72-3-Q",
            "kind": "cuadro_secundario",
            "localName": "CENTRO CARGA N-4 (V)"
        },
        {
            "id": "ABT-6PWS0005",
            "name": "ABT CENTRO DE CARGA N-5",
            "local": "2-62-0-E",
            "kind": "cuadro_secundario",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "ABT-6PWS0006",
            "name": "ABT CENTRO DE CARGA N-6",
            "local": "2-14-3-Q",
            "kind": "cuadro_secundario",
            "localName": "CENTRO CARGA N-6 (V)"
        },
        {
            "id": "ABT-PROP0001",
            "name": "ABT ARRANQUE ELECTRICO TURBINA",
            "local": "4-119-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "BWT-BALS0001",
            "name": "PLANTA TRATAMIENTO AGUA DE LASTRE",
            "local": "4-140-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "CCM-6PWS0001",
            "name": "CENTRO DE CONTROL DE MOTORES Nº1",
            "local": "4-140-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "CCM-6PWS0002",
            "name": "CENTRO DE CONTROL DE MOTORES Nº2",
            "local": "4-119-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CCM-6PWS0003",
            "name": "CENTRO DE CONTROL DE MOTORES Nº3",
            "local": "4-119-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CCM-6PWS0004",
            "name": "CENTRO DE CONTROL DE MOTORES Nº4",
            "local": "4-97-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "CCM-6PWS0005",
            "name": "CENTRO DE CONTROL DE MOTORES Nº5",
            "local": "4-97-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "CCM-6PWS0006",
            "name": "CENTRO DE CONTROL DE MOTORES Nº6",
            "local": "4-83-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "CCM-6PWS0007",
            "name": "CENTRO DE CONTROL DE MOTORES Nº7",
            "local": "4-83-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "CCM-6PWS0008",
            "name": "CENTRO DE CONTROL DE MOTORES Nº8",
            "local": "4-62-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CCM-6PWS0009",
            "name": "CENTRO DE CONTROL DE MOTORES Nº9",
            "local": "4-62-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CCM-PROP0001",
            "name": "PANEL DE ARRANCADORES PRIMARIO REDUCTOR",
            "local": "4-97-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "CCM-PROP0002",
            "name": "PANEL DE ARRANCADORES SECUND ER. REDUCTOR",
            "local": "4-97-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "CCM-PROP0003",
            "name": "PANEL DE ARRANCADORES SECUND BR. REDUCTOR",
            "local": "4-97-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "CTP-BLWD0001",
            "name": "CUADRO DE CONTROL DE TRATAMIENTO DE AGUAS NEGRAS PROA (INCORPORADO EN PLANTA SVP-BLWD0001)",
            "local": "4-140-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "CTP-DWTS0001",
            "name": "CUADRO DE CONTROL PLANTA DE ÓSMOSIS 2ªETAPA Nº1",
            "local": "4-62-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CTP-DWTS0002",
            "name": "CUADRO DE CONTROL PLANTA DE ÓSMOSIS 2ªETAPA Nº2",
            "local": "4-62-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CTP-DWTS0003",
            "name": "CUADRO DE CONTROL GRUPO HIDRÓFORO AGUA TECNICA",
            "local": "4-62-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CTP-FWPS0001",
            "name": "PANEL CONTROL PLANTA ÓSMOSIS INVERSA ROP-APG0001",
            "local": "4-97-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "CTP-FWPS0002",
            "name": "PANEL CONTROL PLANTA ÓSMOSIS INVERSA ROP-APG0002",
            "local": "4-97-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "CTP-FWTS0006",
            "name": "PANEL DE CONTROL SEPARADOR DE GRASAS Y UNIDAD DE BOMBEO TANQUE DE ACEITE Y GRASAS",
            "local": "4-140-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "CTP-GENS1001",
            "name": "PANEL CONTROL (RCC) AEROREFRIG. DDGG Nº1",
            "local": "4-119-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CTP-GENS1003",
            "name": "PANEL CONTROL (PH) PRECALENTAMIENTO DDGG Nº1",
            "local": "4-119-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CTP-GENS2001",
            "name": "PANEL CONTROL (RCC) AEROREFRIG. DDGG Nº2",
            "local": "4-119-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CTP-GENS2003",
            "name": "PANEL CONTROL (PH) PRECALENTAMIENTO DDGG Nº2",
            "local": "4-119-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CTP-GENS3001",
            "name": "PANEL CONTROL (RCC) AEROREFRIG. DDGG Nº3",
            "local": "4-62-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CTP-GENS3003",
            "name": "PANEL CONTROL (PH) PRECALENTAMIENTO DDGG Nº3",
            "local": "4-62-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CTP-GENS4001",
            "name": "PANEL CONTROL (RCC) AEROREFRIG. DDGG Nº4",
            "local": "4-62-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CTP-GENS4003",
            "name": "PANEL CONTROL (PH) PRECALENTAMIENTO DDGG Nº4",
            "local": "4-62-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "CTP-RCRS0002",
            "name": "CUADRO CONTROL PLANTA FRIGORIFICA RFU-RCRS0002",
            "local": "4-119-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CTU-HPAS0001",
            "name": "UNIDAD DE COMPRESIÓN AIRE ALTA PRESIÓN N1",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CTU-HPAS0002",
            "name": "UNIDAD DE COMPRESIÓN AIRE ALTA PRESIÓN N-2",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "CTU-LPAS0001",
            "name": "UNIDAD DE COMPRESIÓN AIRE BAJA PRESIÓN N-1",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "CTU-LPAS0002",
            "name": "UNIDAD DE COMPRESIÓN AIRE BAJA PRESIÓN N-2",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "CWP-CHWS0001",
            "name": "PLANTA AGUA REFRIGERADA N1",
            "local": "4-153-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "CWP-CHWS0002",
            "name": "PLANTA AGUA REFRIGERADA N2",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "CWP-CHWS0003",
            "name": "PLANTA AGUA REFRIGERADA N3",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "EDU-PROP0001",
            "name": "MOTOR ELÉCTRICO PROPULSOR N1 ER",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "EDU-PROP0002",
            "name": "MOTOR ELÉCTRICO PROPULSOR N2 BR",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "FAN-GTCA0001",
            "name": "VENTILADOR AIRE DE REFRIGERACIÓN T.G.",
            "local": "1-116-0-Q",
            "kind": "consumidor",
            "localName": "GUARDACALOR CAMARA MAQUINAS PROA"
        },
        {
            "id": "FAN-VEMS2003",
            "name": "VENTILADOR MARCA FAN-VEMS2003 VANEAXIAL DN 355",
            "local": "4-140-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "FAN-VEMS2004",
            "name": "VENTILADOR MARCA FAN-VEMS2004 VANEAXIAL DN 355",
            "local": "4-140-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "FAN-VEMS2005",
            "name": "VENTILADOR MARCA FAN-VEMS2005 VANEAXIAL DN 560",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "dcp10Id": "FAN-VEM2005",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "FAN-VEMS2006",
            "name": "VENTILADOR MARCA FAN-VEMS2006 VANEAXIAL DN 560",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "dcp10Id": "FAN-VEM2006",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "FAN-VEMS2007",
            "name": "VENTILADOR MARCA FAN-VEMS2007 VANEAXIAL DN 630",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "dcp10Id": "FAN-VEM2007",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "FAN-VEMS2008",
            "name": "VENTILADOR MARCA FAN-VEMS2008 VANEAXIAL DN 315",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "FAN-VEMS2009",
            "name": "VENTILADOR MARCA FAN-VEMS2009 VANEAXIAL DN 315",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "FAN-VEMS3001",
            "name": "VENTILADOR MARCA FAN-VEMS3001 VANEAXIAL DN 560",
            "local": "4-97-0-E",
            "kind": "consumidor",
            "dcp10Id": "FAN-VEM3001",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "FAN-VEMS3002",
            "name": "VENTILADOR MARCA FAN-VEMS3002 VANEAXIAL DN 560",
            "local": "4-97-0-E",
            "kind": "consumidor",
            "dcp10Id": "FAN-VEM3002",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "FAN-VEMS3003",
            "name": "VENTILADOR MARCA FAN-VEMS3003 VANEAXIAL DN 560",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "dcp10Id": "FAN-VEM3003",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "FAN-VEMS3004",
            "name": "VENTILADOR MARCA FAN-VEMS3004 VANEAXIAL DN 560",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "dcp10Id": "FAN-VEM3004",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "FAN-VEMS3005",
            "name": "VENTILADOR MARCA FAN-VEMS3005 VANEAXIAL DN 630",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "dcp10Id": "FAN-VEM3005",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "FAN-VEMS3006",
            "name": "VENTILADOR MARCA FAN-VEMS3006 VANEAXIAL DN 630",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "dcp10Id": "FAN-VEM3006",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "FAN-VEMS4001",
            "name": "VENTILADOR MARCA FAN-VEMS4001 VANEAXIAL DN 500",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "dcp10Id": "FAN-VEM4001",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "FAN-VEMS4002",
            "name": "VENTILADOR MARCA FAN-VEMS4002 VANEAXIAL DN 500",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "dcp10Id": "FAN-VEM4002",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "FAN-VEMS4003",
            "name": "VENTILADOR MARCA FAN-VEMS4003 VANEAXIAL DN 560",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "dcp10Id": "FAN-VEM4003",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "FAN-VEMS4004",
            "name": "VENTILADOR MARCA FAN-VEMS4004 VANEAXIAL DN 315",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "FAN-VEMS4005",
            "name": "VENTILADOR MARCA FAN-VEMS4005 VANEAXIAL DN 315",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "HTR-FOSS0001",
            "name": "CALENTADOR COMBUSTIBLE T.G",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "HTR-HPWS0001",
            "name": "MODULO AGUA POTABLE CALIENTE N1",
            "local": "3-169-2-E",
            "kind": "consumidor",
            "localName": "LOCAL CALENTADOR AGUA CALIENTE"
        },
        {
            "id": "HTR-HPWS0002",
            "name": "MODULO AGUA POTABLE CALIENTE N2",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "LCP-OWTS0001",
            "name": "PANEL CONTROL LOCAL SEPARADOR AGUAS ACEITOSAS",
            "local": "4-140-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "MSB-6PWS0001",
            "name": "CUADRO PRINCIPAL N-1 (barra 690V)",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "virtual": true,
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "MSB-6PWS0002",
            "name": "CUADRO PRINCIPAL N-2 (barra 690V)",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "virtual": true,
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PMP-BALS0001",
            "name": "BOMBA AGUA DE LASTRE",
            "local": "4-140-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "PMP-CWDS0001",
            "name": "BOMBA AGUAS CONTAMINADAS N1",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "PMP-CWDS0002",
            "name": "BOMBA AGUAS CONTAMINADAS N2",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "PMP-DGFS0001",
            "name": "BOMBA SERVICIO COMBUSTIBLE N1",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "PMP-DGFS0002",
            "name": "BOMBA SERVICIO COMBUSTIBLE N2",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "PMP-DGFS0005",
            "name": "BOMBA SERVICIO COMBUSTIBLE N3",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "PMP-DGFS0006",
            "name": "BOMBA SERVICIO COMBUSTIBLE N4",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "PMP-DOTS0001",
            "name": "BOMBA ACEITE SUCIO Y LODOS N1",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "PMP-DOTS0002",
            "name": "BOMBA ACEITE SUCIO Y LODOS N2",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "PMP-FATS0001",
            "name": "BOMBA TRASIEGO AUXILIAR DFM",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "PMP-FFTS0001",
            "name": "BOMBA TRASIEGO DFM N1",
            "local": "4-140-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "PMP-FFTS0002",
            "name": "BOMBA TRASIEGO DFM N2",
            "local": "4-140-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "PMP-FOSS0001",
            "name": "BOMBA COMBUSTIBLE TURBINA DE GAS N1",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "PMP-FOSS0002",
            "name": "BOMBA COMBUSTIBLE TURBINA DE GAS N2",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "PMP-FOST0001",
            "name": "BOMBA AGOTAMIENTO DFM",
            "local": "4-140-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "PMP-FWPS0001",
            "name": "BOMBA AGUA POTABLE FRIA N1",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "PMP-FWPS0002",
            "name": "BOMBA AGUA POTABLE FRIA N2",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "PMP-OFTS0001",
            "name": "BOMBA RELLENO/TRASIEGO AC. LIMPIO N1",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "PMP-OFTS0002",
            "name": "BOMBA RELLENO/TRASIEGO AC. LIMPIO N2",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "PMP-OFTS0003",
            "name": "BOMBA TRASIEGO AC. REDUCTOR",
            "local": "4-97-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "PMP-OFTS0004",
            "name": "BOMBA TRASIEGO ACEITE HIDRAULICO HPC",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "PMP-OWTS0001",
            "name": "BOMBA TRASIEGO AGUAS ACEITOSAS N1",
            "local": "4-140-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "PMP-OWTS0002",
            "name": "BOMBA TRASIEGO AGUAS ACEITOSAS N2",
            "local": "4-140-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "PMP-OWTS0003",
            "name": "BOMBA TRASIEGO AGUAS ACEITOSAS N3",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "PMP-RGLS0001",
            "name": "BOMBA DE LUBRICACIÓN DE EMERGENCIA DE REDUCTOR SECUNDARIO ESTRIBOR",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "PMP-RGLS0002",
            "name": "BOMBA DE LUBRICACIÓN DE EMERGENCIA DE REDUCTOR SECUNDARIO BABOR",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "PMP-RWTS0001",
            "name": "BOMBA DESCARGA AGUAS GRISES",
            "local": "4-140-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "PMP-RWTS0002",
            "name": "BOMBA DESCARGA AGUAS GRISES",
            "local": "4-140-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "PMP-RWTS0003",
            "name": "BOMBA DESCARGA AGUAS GRISES",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "PMP-RWTS0004",
            "name": "BOMBA DESCARGA AGUAS GRISES",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "PMP-RWTS0005",
            "name": "BOMBA TRASIEGO AGUAS GRISES",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "PMP-RWTS0006",
            "name": "BOMBA TRASIEGO AGUAS GRISES",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "PMP-SWCS0001",
            "name": "BOMBA REFRIGERACION A.S. (REDUCTOR)",
            "local": "4-97-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "PMP-SWCS0002",
            "name": "BOMBA REFRIGERACION A.S. (REDUCTOR)",
            "local": "4-97-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "PMP-SWCS0003",
            "name": "BOMBA REFRIGERACION A.S. N1 (PROPULSION)",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "PMP-SWCS0004",
            "name": "BOMBA REFRIGERACION A.S. N2 (PROPULSION)",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "PMP-SWFS0001",
            "name": "BOMBA CONTRAINCENDIOS N1",
            "local": "4-183-0-E",
            "kind": "consumidor",
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "PMP-SWFS0002",
            "name": "BOMBA CONTRAINCENDIOS N2",
            "local": "4-183-0-E",
            "kind": "consumidor",
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "PMP-SWFS0003",
            "name": "BOMBA CONTRAINCENDIOS N3",
            "local": "4-153-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "PMP-SWFS0004",
            "name": "BOMBA CONTRAINCENDIOS N4",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "PMP-SWFS0005",
            "name": "BOMBA CONTRAINCENDIOS N5",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "PNL-MSB1001A",
            "name": "PANEL 1A CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1001B",
            "name": "PANEL 1B CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1002A",
            "name": "PANEL 2A CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1002B",
            "name": "PANEL 2B CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1003A",
            "name": "PANEL 3A CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1003B",
            "name": "PANEL 3B CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1004A",
            "name": "PANEL 4A CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1004B",
            "name": "PANEL 4B CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1005A",
            "name": "PANEL 5A CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1005B",
            "name": "PANEL 5B CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1006A",
            "name": "PANEL 6A CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1006B",
            "name": "PANEL 6B CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1007A",
            "name": "PANEL 7A CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1007B",
            "name": "PANEL 7B CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1008A",
            "name": "PANEL 8A CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1008B",
            "name": "PANEL 8B CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1009A",
            "name": "PANEL 9A CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB1009B",
            "name": "PANEL 9B CUADRO PRINCIPAL N-1",
            "local": "2-117-2-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "PNL-MSB2001A",
            "name": "PANEL 1A CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2001B",
            "name": "PANEL 1B CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2002A",
            "name": "PANEL 2A CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2002B",
            "name": "PANEL 2B CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2003A",
            "name": "PANEL 3A CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2003B",
            "name": "PANEL 3B CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2004A",
            "name": "PANEL 4A CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2004B",
            "name": "PANEL 4B CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2005A",
            "name": "PANEL 5A CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2005B",
            "name": "PANEL 5B CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2006A",
            "name": "PANEL 6A CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2006B",
            "name": "PANEL 6B CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2007A",
            "name": "PANEL 7A CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2007B",
            "name": "PANEL 7B CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2008A",
            "name": "PANEL 8A CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2008B",
            "name": "PANEL 8B CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2009A",
            "name": "PANEL 9A CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PNL-MSB2009B",
            "name": "PANEL 9B CUADRO PRINCIPAL N-2",
            "local": "2-62-0-E",
            "kind": "cuadro_principal",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "PUR-FPUS0001",
            "name": "MODULO PURIFICADORA DFM N-1",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "PUR-FPUS0002",
            "name": "MODULO PURIFICADORA DFM N-2",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "PUR-OFTS0001",
            "name": "MODULO PURIFICADORA ACEITE REDUCTOR",
            "local": "4-97-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "PWP-FPUS0001",
            "name": "PANEL DISTRIBUCION PURIFICADORA DFM N.1",
            "local": "4-119-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "PWP-FPUS0002",
            "name": "PANEL DISTRIBUCION PURIFICADORA DFM N.2",
            "local": "4-62-0-E",
            "kind": "cuadro_secundario",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SBT-6PWS0001",
            "name": "SABT CONVERTIDOR FRECUENCIA Nº1",
            "local": "01-131-1-Q",
            "kind": "conversion",
            "localName": "LOCAL DE EQUIPOS ELÉCTRICOS (V)"
        },
        {
            "id": "SBT-6PWS0002",
            "name": "SABT CONVERTIDOR FRECUENCIA Nº2",
            "local": "2-62-0-E",
            "kind": "conversion",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "SCV-4SFS0001",
            "name": "CONVERTIDOR DE FRECUENCIA 400HZ Nº1",
            "local": "01-131-1-Q",
            "kind": "conversion",
            "localName": "LOCAL DE EQUIPOS ELÉCTRICOS (V)"
        },
        {
            "id": "SCV-4SFS0002",
            "name": "CONVERTIDOR DE FRECUENCIA 400HZ Nº2",
            "local": "2-62-0-E",
            "kind": "conversion",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "SDG-GENS0001",
            "name": "DIESEL GENERADOR Nº1 (1GA)",
            "local": "4-119-0-E",
            "kind": "generador",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SDG-GENS0002",
            "name": "DIESEL GENERADOR Nº2 (1GB)",
            "local": "4-119-0-E",
            "kind": "generador",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "SDG-GENS0003",
            "name": "DIESEL GENERADOR Nº3 (2GA)",
            "local": "4-62-0-E",
            "kind": "generador",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SDG-GENS0004",
            "name": "DIESEL GENERADOR Nº4 (2GB)",
            "local": "4-62-0-E",
            "kind": "generador",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SEW-RWTS0001",
            "name": "PLANTA TRATAMIENTO AGUAS RESIDUALES",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "SSB-6PWS0001",
            "name": "CUADRO SECUNDARIO Nº1 690V",
            "local": "1-153-5-L",
            "kind": "cuadro_secundario",
            "localName": "PASILLO"
        },
        {
            "id": "SSB-6PWS0002",
            "name": "CUADRO SECUNDARIO Nº2 690V",
            "local": "2-153-2-L",
            "kind": "cuadro_secundario",
            "localName": "PASILLO"
        },
        {
            "id": "STA-ANCS0001",
            "name": "ARRANCADOR MOLINETE ER",
            "local": "2-203-0-Q",
            "kind": "consumidor",
            "localName": "COMPARTIMENTO DE MAQUINARIA DE LEVAR"
        },
        {
            "id": "STA-ANCS0002",
            "name": "ARRANCADOR MOLINETE BR",
            "local": "2-203-0-Q",
            "kind": "consumidor",
            "localName": "COMPARTIMENTO DE MAQUINARIA DE LEVAR"
        },
        {
            "id": "STA-BOHS0001",
            "name": "ARRANCADOR HPU PESCANTE MANEJO RHIB ESTRIBOR (ESTACION DE RHIB N-1 Y REUNION Y EVACUACION N-3)",
            "local": "1-116-3-Q",
            "kind": "consumidor",
            "localName": "ESTACION DE RHIB N-1 Y REUNION Y EVACUACION N-3"
        },
        {
            "id": "STA-BOHS0002",
            "name": "ARRANCADOR HPU PESCANTE MANEJO RHIB BABOR (ESTACION DE RHIB N-2 Y REUNION Y EVACUACION N-4)",
            "local": "1-116-4-Q",
            "kind": "consumidor",
            "localName": "ESTACION DE RHIB N-2 Y REUNION Y EVACUACION N-4"
        },
        {
            "id": "STA-BTHS0001",
            "name": "ARRANCADOR BBA.N1 UNIDAD DE POTENCIA EMPUJADOR DE PROA",
            "local": "4-176-0-E",
            "kind": "consumidor",
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "STA-BTHS0002",
            "name": "ARRANCADOR BBA.N2 UNIDAD DE POTENCIA EMPUJADOR DE PROA",
            "local": "4-176-0-E",
            "kind": "consumidor",
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "STA-BTHS0003",
            "name": "ARRANCADOR MOTOR ELECTRICO EMPUJADOR DE PROA",
            "local": "4-176-0-E",
            "kind": "consumidor",
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "STA-BTHS0004",
            "name": "ARRANCADOR BOMBA CIRCULACION",
            "local": "4-176-0-E",
            "kind": "consumidor",
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "STA-FSTA0001",
            "name": "ARRANCADOR ALETA DE ESTRIBOR",
            "local": "4-97-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "STA-FSTA0002",
            "name": "ARRANCADOR ALETA DE BABOR",
            "local": "4-97-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "STA-PHOS1001",
            "name": "ARRANCADOR BOMBA (P1) HPC N.1",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "STA-PHOS1002",
            "name": "ARRANCADOR BOMBA (P2) HPC N.1",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "STA-PHOS1003",
            "name": "ARRANCADOR BOMBA (P3) HPC N.1",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "STA-PHOS1004",
            "name": "ARRANCADOR BOMBA (P8) HPC N.1",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "STA-PHOS2001",
            "name": "ARRANCADOR BOMBA (P1) HPC N.2",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "STA-PHOS2002",
            "name": "ARRANCADOR BOMBA (P2) HPC N.2",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "STA-PHOS2003",
            "name": "ARRANCADOR BOMBA (P3) HPC N.2",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "STA-PHOS2004",
            "name": "ARRANCADOR BOMBA (P8) HPC N.2",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "STA-SIDD0001",
            "name": "ARRANCADOR HPU GRUA Y PUERTA COSTADO ESPACIO MULTIMISIÓN",
            "local": "1-72-1-Q",
            "kind": "consumidor",
            "localName": "ESPACIO MULTIMISION"
        },
        {
            "id": "STA-SWFS0001",
            "name": "ARRANCADOR BOMBA CONTRAINCENDIOS Nº1",
            "local": "4-183-0-E",
            "kind": "consumidor",
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "STA-SWFS0002",
            "name": "ARRANCADOR BOMBA CONTRAINCENDIOS Nº2",
            "local": "4-183-0-E",
            "kind": "consumidor",
            "localName": "CAMARA BOMBAS (V)"
        },
        {
            "id": "STA-SWFS0003",
            "name": "ARRANCADOR BOMBA CONTRAINCENDIOS Nº3",
            "local": "4-153-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-1 (V)"
        },
        {
            "id": "STA-SWFS0004",
            "name": "ARRANCADOR BOMBA CONTRAINCENDIOS Nº4",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "STA-SWFS0005",
            "name": "ARRANCADOR BOMBA CONTRAINCENDIOS Nº5",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "STA-WMTS0001",
            "name": "PANEL ARRANCADOR N1",
            "local": "4-169-0-E",
            "kind": "cuadro_secundario",
            "localName": "LOCAL EQUIPOS AGUA NEBULIZADA N-1 (V)"
        },
        {
            "id": "STA-WMTS0002",
            "name": "PANEL ARRANCADOR N2",
            "local": "3-41-0-E",
            "kind": "cuadro_secundario",
            "localName": "LOCAL EQUIPOS AGUA NEBULIZADA N-2 (V)"
        },
        {
            "id": "SWF-VEMS2002",
            "name": "ENFRIADOR VENTILADOR AGUA SALADA MARCA SWF-VEMS2002 SWF 2100",
            "local": "4-140-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "SWF-VEMS3001",
            "name": "ENFRIADOR VENTILADOR AGUA SALADA MARCA SWF-VEMS3001 SWF 14400",
            "local": "4-97-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "THR-BTHS0001",
            "name": "THRUSTER UNIT",
            "local": "4-176-0-E",
            "kind": "consumidor",
            "localName": "LOCAL BOW THRUSTER (V)"
        },
        {
            "id": "TNK-PHOS0001",
            "name": "TANQUE DE GRAVEDAD DE ACEITE HÉLICE N1 (ER)",
            "local": "3-69-1-T",
            "kind": "consumidor",
            "localName": "TRONCO DE ACCESO"
        },
        {
            "id": "TNK-PHOS0002",
            "name": "TANQUE DE GRAVEDAD DE ACEITE HÉLICE N2 (BR)",
            "local": "4-64-2-T",
            "kind": "consumidor",
            "localName": "TRONCO DE ESCAPE"
        },
        {
            "id": "TRF-6PWS0001",
            "name": "TRANSFORMADOR Nº1 690V/440V-230V",
            "local": "1-176-0-Q",
            "kind": "conversion",
            "localName": "CENTRO CARGA N-1 (V)"
        },
        {
            "id": "TRF-6PWS0002",
            "name": "TRANSFORMADOR Nº2 690V/440V-230V",
            "local": "1-143-6-Q",
            "kind": "conversion",
            "localName": "CENTRO CARGA N-2 (V)"
        },
        {
            "id": "TRF-6PWS0003",
            "name": "TRANSFORMADOR Nº3 690V/440V-230V",
            "local": "2-117-2-E",
            "kind": "conversion",
            "localName": "LOCAL CUADRO PRINCIPAL PROA (V)"
        },
        {
            "id": "TRF-6PWS0004",
            "name": "TRANSFORMADOR Nº4 690V/440V-230V",
            "local": "2-72-3-Q",
            "kind": "conversion",
            "localName": "CENTRO CARGA N-4 (V)"
        },
        {
            "id": "TRF-6PWS0005",
            "name": "TRANSFORMADOR Nº5 690V/440V-230V",
            "local": "2-62-0-E",
            "kind": "conversion",
            "localName": "LOCAL CUADRO PRINCIPAL POPA (V)"
        },
        {
            "id": "TRF-6PWS0006",
            "name": "TRANSFORMADOR Nº6 690V/440V-230V",
            "local": "2-14-3-Q",
            "kind": "conversion",
            "localName": "CENTRO CARGA N-6 (V)"
        },
        {
            "id": "TRF-PROP0001",
            "name": "TRANSFORMADOR 690V/440V ARRANQUE TURBINA",
            "local": "4-119-0-E",
            "kind": "conversion",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "UHE-HTSM2002",
            "name": "UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR",
            "local": "4-140-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS AUXILIARES N-2 (V)"
        },
        {
            "id": "UHE-HTSM2003",
            "name": "UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "UHE-HTSM2004",
            "name": "UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR",
            "local": "4-119-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS PROA (V)"
        },
        {
            "id": "UHE-HTSM3001",
            "name": "UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR",
            "local": "4-97-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "UHE-HTSM3002",
            "name": "UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "UHE-HTSM3003",
            "name": "UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR",
            "local": "4-83-0-E",
            "kind": "consumidor",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "UHE-HTSM3004",
            "name": "UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR",
            "local": "4-97-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "UHE-HTSM4001",
            "name": "UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "UHE-HTSM4002",
            "name": "UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR",
            "local": "4-62-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DIESEL GENERADORES POPA (V)"
        },
        {
            "id": "UPS-PROP0001",
            "name": "UPS REDUCTOR PRIMARIO",
            "local": "4-97-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "UPS-PROP0002",
            "name": "UPS REDUCTOR SECUNDARIO ER",
            "local": "4-97-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "UPS-PROP0003",
            "name": "UPS REDUCTOR SECUNDARIO BR",
            "local": "4-97-0-E",
            "kind": "consumidor",
            "localName": "CAMARA DE REDUCTORES (V)"
        },
        {
            "id": "VFD-PROP0001",
            "name": "CONVERTIDOR MOTOR ELÉCTR. PROP. N1",
            "local": "4-83-0-E",
            "kind": "conversion",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "VFD-PROP0002",
            "name": "CONVERTIDOR MOTOR ELÉCTR. PROP. N2",
            "local": "4-83-0-E",
            "kind": "conversion",
            "localName": "CAMARA MAQUINAS POPA (V)"
        },
        {
            "id": "WND-ANCS0001",
            "name": "MOLINETE ANCLAS EJE VERTICAL BR BARBOTÉN Y FRENO PARA CADENA 50 MM (ER)",
            "local": "1-232-0-Q",
            "kind": "consumidor",
            "localName": "ESTACION DE MANIOBRA DE PROA"
        },
        {
            "id": "WND-ANCS0002",
            "name": "MOLINETE ANCLAS EJE VERTICAL PR BARBOTÉN Y FRENO PARA CADENA 50 MM (BR)",
            "local": "1-232-0-Q",
            "kind": "consumidor",
            "localName": "ESTACION DE MANIOBRA DE PROA"
        }
    ],
    "circuits": [
        {
            "id": "690-0001",
            "excelRow": 8,
            "circuitRef": "MSB-6PWS0001-QG1A",
            "name": "SDG-GENS0001 → PNL-MSB1001A",
            "originId": "SDG-GENS0001",
            "destinationId": "PNL-MSB1001A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QG1A",
            "protectionModel": "MTZ2 40 H2 M5.0X",
            "protectionCurrentA": 4000,
            "pKWe": 2923,
            "qKVAr": 2192.25,
            "sKVA": 3653.75,
            "ibA": 3057.2370232631783,
            "voltage": 690,
            "pnKW": 2923,
            "parallelCables": 18,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2RI-10-3X",
            "cableLengthM": 38
        },
        {
            "id": "690-0002",
            "excelRow": 9,
            "circuitRef": "MSB-6PWS0001-QG1B",
            "name": "SDG-GENS0002 → PNL-MSB1001B",
            "originId": "SDG-GENS0002",
            "destinationId": "PNL-MSB1001B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QG1B",
            "protectionModel": "MTZ2 40 H2 M5.0X",
            "protectionCurrentA": 4000,
            "pKWe": 2923,
            "qKVAr": 2192.25,
            "sKVA": 3653.75,
            "ibA": 3057.2370232631783,
            "voltage": 690,
            "pnKW": 2923,
            "parallelCables": 18,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2RI-10-3X",
            "cableLengthM": 38
        },
        {
            "id": "690-0003",
            "excelRow": 10,
            "circuitRef": "MSB-6PWS0002-QG2A",
            "name": "SDG-GENS0003 → PNL-MSB2001A",
            "originId": "SDG-GENS0003",
            "destinationId": "PNL-MSB2001A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QG2A",
            "protectionModel": "MTZ2 40 H2 M5.0X",
            "protectionCurrentA": 4000,
            "pKWe": 2923,
            "qKVAr": 2192.25,
            "sKVA": 3653.75,
            "ibA": 3057.2370232631783,
            "voltage": 690,
            "pnKW": 2923,
            "parallelCables": 18,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2RI-10-3X",
            "cableLengthM": 12
        },
        {
            "id": "690-0004",
            "excelRow": 11,
            "circuitRef": "MSB-6PWS0002-QG2B",
            "name": "SDG-GENS0004 → PNL-MSB2001B",
            "originId": "SDG-GENS0004",
            "destinationId": "PNL-MSB2001B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QG2B",
            "protectionModel": "MTZ2 40 H2 M5.0X",
            "protectionCurrentA": 4000,
            "pKWe": 2923,
            "qKVAr": 2192.25,
            "sKVA": 3653.75,
            "ibA": 3057.2370232631783,
            "voltage": 690,
            "pnKW": 2923,
            "parallelCables": 18,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2RI-10-3X",
            "cableLengthM": 12
        },
        {
            "id": "690-0005",
            "excelRow": 23,
            "circuitRef": "MSB-6PWS0001-Q1A01",
            "name": "PNL-MSB1002A → STA-BTHS0003",
            "originId": "PNL-MSB1002A",
            "destinationId": "STA-BTHS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q1A01",
            "protectionModel": "MTZ2 12 L1 M5.0X",
            "protectionCurrentA": 1250,
            "pKWe": 920.305829228243,
            "qKVAr": 454.559496339977,
            "sKVA": 1026.4439366201827,
            "ibA": 858.8662074140898,
            "voltage": 690,
            "pnKW": 880.3,
            "parallelCables": 5,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 62.686099999999996
        },
        {
            "id": "690-0006",
            "excelRow": 24,
            "circuitRef": "MSB-6PWS0001-Q1A02",
            "name": "PNL-MSB1003A → CWP-CHWS0001",
            "originId": "PNL-MSB1003A",
            "destinationId": "CWP-CHWS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q1A02",
            "protectionModel": "NSX 400 HB2 M5.3E",
            "protectionCurrentA": 400,
            "pKWe": 325,
            "qKVAr": 117.959248627668,
            "sKVA": 345.74468085106383,
            "ibA": 289.2982384931054,
            "voltage": 690,
            "pnKW": 305.5,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 55.3447
        },
        {
            "id": "690-0007",
            "excelRow": 25,
            "circuitRef": "MSB-6PWS0001-Q1A03",
            "name": "PNL-MSB1003A → CCM-6PWS0003",
            "originId": "PNL-MSB1003A",
            "destinationId": "CCM-6PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1A03",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 108.816281154079,
            "qKVAr": 64.7936681569148,
            "sKVA": 126.64597300124453,
            "ibA": 105.96969073050809,
            "voltage": 690,
            "pnKW": 100.18000000000002,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 36.71
        },
        {
            "id": "690-0008",
            "excelRow": 26,
            "circuitRef": "MSB-6PWS0001-Q1A04",
            "name": "PNL-MSB1003A → CCM-6PWS0008",
            "originId": "PNL-MSB1003A",
            "destinationId": "CCM-6PWS0008",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q1A04",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 61.1902552220704,
            "qKVAr": 35.8677355049017,
            "sKVA": 70.92772225577035,
            "ibA": 59.3480283150377,
            "voltage": 690,
            "pnKW": 56.06,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 73.3
        },
        {
            "id": "690-0009",
            "excelRow": 27,
            "circuitRef": "MSB-6PWS0001-Q1A05",
            "name": "PNL-MSB1003A → PWP-FPUS0002",
            "originId": "PNL-MSB1003A",
            "destinationId": "PWP-FPUS0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q1A05",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 104.242424242424,
            "qKVAr": 20.9556537774291,
            "sKVA": 106.32790055849397,
            "ibA": 88.96875653596267,
            "voltage": 690,
            "pnKW": 103.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 76
        },
        {
            "id": "690-0010",
            "excelRow": 28,
            "circuitRef": "MSB-6PWS0001-Q1A06",
            "name": "PNL-MSB1004A → ABT-6PWS0001",
            "originId": "PNL-MSB1004A",
            "destinationId": "ABT-6PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1A06",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 561,
            "qKVAr": 347.67657384414,
            "sKVA": 659.9999999999998,
            "ibA": 552.2480835726858,
            "voltage": 690,
            "pnKW": 561,
            "parallelCables": 3,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 71.12
        },
        {
            "id": "690-0011",
            "excelRow": 29,
            "circuitRef": "MSB-6PWS0001-Q1A07",
            "name": "PNL-MSB1004A → ABT-6PWS0006",
            "originId": "PNL-MSB1004A",
            "destinationId": "ABT-6PWS0006",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q1A07",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 561,
            "qKVAr": 347.67657384414,
            "sKVA": 659.9999999999998,
            "ibA": 552.2480835726858,
            "voltage": 690,
            "pnKW": 561,
            "parallelCables": 3,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 106.69
        },
        {
            "id": "690-0012",
            "excelRow": 31,
            "circuitRef": "MSB-6PWS0001-Q1A09",
            "name": "PNL-MSB1005A → STA-SWFS0001",
            "originId": "PNL-MSB1005A",
            "destinationId": "STA-SWFS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1A09",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 119.029584262125,
            "qKVAr": 16.9607971611636,
            "sKVA": 120.23190329507577,
            "ibA": 100.6027851197001,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 64.9928
        },
        {
            "id": "690-0013",
            "excelRow": 32,
            "circuitRef": "MSB-6PWS0001-Q1A10",
            "name": "PNL-MSB1005A → STA-SWFS0005",
            "originId": "PNL-MSB1005A",
            "destinationId": "STA-SWFS0005",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q1A10",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 119.029584262125,
            "qKVAr": 16.9607971611636,
            "sKVA": 120.23190329507577,
            "ibA": 100.6027851197001,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 76
        },
        {
            "id": "690-0014",
            "excelRow": 33,
            "circuitRef": "MSB-6PWS0001-Q1A11",
            "name": "PNL-MSB1005A → STA-WMTS0001",
            "originId": "PNL-MSB1005A",
            "destinationId": "STA-WMTS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1A11",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 170.108695652174,
            "qKVAr": 105.423901043571,
            "sKVA": 200.1278772378516,
            "ibA": 167.45490405162585,
            "voltage": 690,
            "pnKW": 156.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 54.6275
        },
        {
            "id": "690-0015",
            "excelRow": 34,
            "circuitRef": "MSB-6PWS0001-Q1A12",
            "name": "PNL-MSB1005A → STA-WMTS0002",
            "originId": "PNL-MSB1005A",
            "destinationId": "STA-WMTS0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q1A12",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 170.108695652174,
            "qKVAr": 105.423901043571,
            "sKVA": 200.1278772378516,
            "ibA": 167.45490405162585,
            "voltage": 690,
            "pnKW": 156.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 85
        },
        {
            "id": "690-0016",
            "excelRow": 35,
            "circuitRef": "MSB-6PWS0001-Q1A13",
            "name": "PNL-MSB1006A → ABT-6PWS0002",
            "originId": "PNL-MSB1006A",
            "destinationId": "ABT-6PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1A13",
            "protectionModel": "MTZ2 12 L1 M5.0X",
            "protectionCurrentA": 1250,
            "pKWe": 1083.75,
            "qKVAr": 671.647926744363,
            "sKVA": 1275.0000000000005,
            "ibA": 1066.8428887199611,
            "voltage": 690,
            "pnKW": 1083.75,
            "parallelCables": 6,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 42.89
        },
        {
            "id": "690-0017",
            "excelRow": 36,
            "circuitRef": "MSB-6PWS0001-Q1A14",
            "name": "PNL-MSB1007A → ABT-6PWS0005",
            "originId": "PNL-MSB1007A",
            "destinationId": "ABT-6PWS0005",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q1A14",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 3,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 64.27
        },
        {
            "id": "690-0018",
            "excelRow": 38,
            "circuitRef": "MSB-6PWS0001-Q1A16",
            "name": "PNL-MSB1007A → STA-SWFS0004",
            "originId": "PNL-MSB1007A",
            "destinationId": "STA-SWFS0004",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q1A16",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 119.029584262125,
            "qKVAr": 16.9607971611636,
            "sKVA": 120.23190329507577,
            "ibA": 100.6027851197001,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 61
        },
        {
            "id": "690-0019",
            "excelRow": 39,
            "circuitRef": "MSB-6PWS0001-Q1A17",
            "name": "PNL-MSB1007A → ABT-PROP0001",
            "originId": "PNL-MSB1007A",
            "destinationId": "ABT-PROP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1A17",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 156.8,
            "qKVAr": 31.8395979874119,
            "sKVA": 160.00000000000003,
            "ibA": 133.87832329034796,
            "voltage": 690,
            "pnKW": 156.8,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 38
        },
        {
            "id": "690-0020",
            "excelRow": 40,
            "circuitRef": "MSB-6PWS0001-Q1A18",
            "name": "PNL-MSB1008A → VFD-PROP0001",
            "originId": "PNL-MSB1008A",
            "destinationId": "VFD-PROP0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q1A18",
            "protectionModel": "MTZ2 40 H3 M5.0X",
            "protectionCurrentA": 4000,
            "pKWe": 3859.86422359966,
            "qKVAr": 0,
            "sKVA": 3859.86422359966,
            "ibA": 3229.70093989952,
            "voltage": 690,
            "pnKW": 3400,
            "parallelCables": 18,
            "virtual": false,
            "cableSection": "120",
            "cableType": "VFD-P2RI-10-3PX",
            "cableLengthM": 40.0107
        },
        {
            "id": "690-0021",
            "excelRow": 41,
            "circuitRef": "MSB-6PWS0001-Q1A19",
            "name": "PNL-MSB1009A → CWP-CHWS0003",
            "originId": "PNL-MSB1009A",
            "destinationId": "CWP-CHWS0003",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q1A19",
            "protectionModel": "NSX 400 HB2 M5.3E",
            "protectionCurrentA": 400,
            "pKWe": 325,
            "qKVAr": 117.959248627668,
            "sKVA": 345.74468085106383,
            "ibA": 289.2982384931054,
            "voltage": 690,
            "pnKW": 305.5,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 76
        },
        {
            "id": "690-0022",
            "excelRow": 42,
            "circuitRef": "MSB-6PWS0001-Q1A20",
            "name": "PNL-MSB1009A → CCM-6PWS0005",
            "originId": "PNL-MSB1009A",
            "destinationId": "CCM-6PWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1A20",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 220.122537492455,
            "qKVAr": 91.3390247651869,
            "sKVA": 238.32068512232144,
            "ibA": 199.41233580989567,
            "voltage": 690,
            "pnKW": 207.87,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 50.6
        },
        {
            "id": "690-0023",
            "excelRow": 43,
            "circuitRef": "MSB-6PWS0001-Q1A21",
            "name": "PNL-MSB1009A → CCM-6PWS0007",
            "originId": "PNL-MSB1009A",
            "destinationId": "CCM-6PWS0007",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q1A21",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 228.544541526564,
            "qKVAr": 133.69726284046,
            "sKVA": 264.7783328609393,
            "ibA": 221.55049529397672,
            "voltage": 690,
            "pnKW": 208.74999999999997,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 38.29
        },
        {
            "id": "690-0024",
            "excelRow": 55,
            "circuitRef": "MSB-6PWS0001-QT1B",
            "name": "PNL-MSB1008B → PNL-MSB2008A",
            "originId": "PNL-MSB1008B",
            "destinationId": "PNL-MSB2008A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QT1B",
            "protectionModel": "MTZ2 40 H2 M5.0X",
            "protectionCurrentA": 4000,
            "pKWe": 2923,
            "qKVAr": 2192.25,
            "sKVA": 3653.75,
            "ibA": 3057.2370232631783,
            "voltage": 690,
            "pnKW": 2923,
            "parallelCables": 17,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2RI-10-3X",
            "cableLengthM": 56.6
        },
        {
            "id": "690-0025",
            "excelRow": 56,
            "circuitRef": "MSB-6PWS0001-Q1B01",
            "name": "PNL-MSB1002B → VFD-PROP0002",
            "originId": "PNL-MSB1002B",
            "destinationId": "VFD-PROP0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1B01",
            "protectionModel": "MTZ2 40 H3 M5.0X",
            "protectionCurrentA": 4000,
            "pKWe": 3859.86422359966,
            "qKVAr": 0,
            "sKVA": 3859.86422359966,
            "ibA": 3229.70093989952,
            "voltage": 690,
            "pnKW": 3400,
            "parallelCables": 18,
            "virtual": false,
            "cableSection": "120",
            "cableType": "VFD-P2RI-10-3PX",
            "cableLengthM": 56.6339
        },
        {
            "id": "690-0026",
            "excelRow": 57,
            "circuitRef": "MSB-6PWS0001-Q1B02",
            "name": "PNL-MSB1003B → CCM-6PWS0006",
            "originId": "PNL-MSB1003B",
            "destinationId": "CCM-6PWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1B02",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 221.803060882067,
            "qKVAr": 129.007112935877,
            "sKVA": 256.5919581840086,
            "ibA": 214.7006320716386,
            "voltage": 690,
            "pnKW": 202.54999999999998,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 36.85
        },
        {
            "id": "690-0027",
            "excelRow": 58,
            "circuitRef": "MSB-6PWS0001-Q1B03",
            "name": "PNL-MSB1003B → CWP-CHWS0002",
            "originId": "PNL-MSB1003B",
            "destinationId": "CWP-CHWS0002",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q1B03",
            "protectionModel": "NSX 400 HB2 M5.3E",
            "protectionCurrentA": 400,
            "pKWe": 325,
            "qKVAr": 117.959248627668,
            "sKVA": 345.74468085106383,
            "ibA": 289.2982384931054,
            "voltage": 690,
            "pnKW": 305.5,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 61
        },
        {
            "id": "690-0028",
            "excelRow": 59,
            "circuitRef": "MSB-6PWS0001-Q1B04",
            "name": "PNL-MSB1003B → SBT-6PWS0002",
            "originId": "PNL-MSB1003B",
            "destinationId": "SBT-6PWS0002",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q1B04",
            "protectionModel": "NSX 400 HB2 M5.3E",
            "protectionCurrentA": 400,
            "pKWe": 271.739130434783,
            "qKVAr": 0.00111803446905755,
            "sKVA": 271.739130437083,
            "ibA": 227.3748697205865,
            "voltage": 690,
            "pnKW": 250,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 72.19
        },
        {
            "id": "690-0029",
            "excelRow": 61,
            "circuitRef": "MSB-6PWS0001-Q1B06",
            "name": "PNL-MSB1004B → ABT-6PWS0004",
            "originId": "PNL-MSB1004B",
            "destinationId": "ABT-6PWS0004",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q1B06",
            "protectionModel": "MTZ2 12 L1 M5.0X",
            "protectionCurrentA": 1250,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": 1083.75,
            "parallelCables": 6,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 61.48
        },
        {
            "id": "690-0030",
            "excelRow": 62,
            "circuitRef": "MSB-6PWS0001-Q1B07",
            "name": "PNL-MSB1005B → CCM-6PWS0009",
            "originId": "PNL-MSB1005B",
            "destinationId": "CCM-6PWS0009",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q1B07",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": 51.480000000000004,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 90.13
        },
        {
            "id": "690-0031",
            "excelRow": 63,
            "circuitRef": "MSB-6PWS0001-Q1B08",
            "name": "PNL-MSB1005B → SSB-6PWS0001",
            "originId": "PNL-MSB1005B",
            "destinationId": "SSB-6PWS0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q1B08",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 120.412948981926,
            "qKVAr": 72.570052653383,
            "sKVA": 140.59050759079963,
            "ibA": 117.63763391746961,
            "voltage": 690,
            "pnKW": 112.75,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 61.56
        },
        {
            "id": "690-0032",
            "excelRow": 64,
            "circuitRef": "MSB-6PWS0001-Q1B09",
            "name": "PNL-MSB1005B → SBT-6PWS0001",
            "originId": "PNL-MSB1005B",
            "destinationId": "SBT-6PWS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q1B09",
            "protectionModel": "NSX 400 HB2 M5.3E",
            "protectionCurrentA": 400,
            "pKWe": 271.739130434783,
            "qKVAr": 0.00111803446905755,
            "sKVA": 271.739130437083,
            "ibA": 227.3748697205865,
            "voltage": 690,
            "pnKW": 250,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 56.87
        },
        {
            "id": "690-0033",
            "excelRow": 65,
            "circuitRef": "MSB-6PWS0001-Q1B10",
            "name": "PNL-MSB1005B → HTR-HPWS0001",
            "originId": "PNL-MSB1005B",
            "destinationId": "HTR-HPWS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q1B10",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 88.9,
            "qKVAr": 12.6675639251747,
            "sKVA": 89.7979797979798,
            "ibA": 75.13751856383799,
            "voltage": 690,
            "pnKW": 88.9,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "50",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 47.010000000000005
        },
        {
            "id": "690-0034",
            "excelRow": 66,
            "circuitRef": "MSB-6PWS0001-Q1B11",
            "name": "PNL-MSB1006B → ABT-6PWS0003",
            "originId": "PNL-MSB1006B",
            "destinationId": "ABT-6PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1B11",
            "protectionModel": "MTZ2 12 L1 M5.0X",
            "protectionCurrentA": 1250,
            "pKWe": 1083.75,
            "qKVAr": 671.647926744363,
            "sKVA": 1275.0000000000005,
            "ibA": 1066.8428887199611,
            "voltage": 690,
            "pnKW": 1083.75,
            "parallelCables": 6,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 15.49
        },
        {
            "id": "690-0035",
            "excelRow": 67,
            "circuitRef": "MSB-6PWS0001-Q1B12",
            "name": "PNL-MSB1007B → CCM-6PWS0004",
            "originId": "PNL-MSB1007B",
            "destinationId": "CCM-6PWS0004",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q1B12",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 186.55865859665,
            "qKVAr": 76.5146400673977,
            "sKVA": 201.6398354542694,
            "ibA": 168.72001924474552,
            "voltage": 690,
            "pnKW": 175.17,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 27.65
        },
        {
            "id": "690-0036",
            "excelRow": 69,
            "circuitRef": "MSB-6PWS0001-Q1B14",
            "name": "PNL-MSB1007B → STA-SWFS0002",
            "originId": "PNL-MSB1007B",
            "destinationId": "STA-SWFS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1B14",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 119.029584262125,
            "qKVAr": 16.9607971611636,
            "sKVA": 120.23190329507577,
            "ibA": 100.6027851197001,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 59.2728
        },
        {
            "id": "690-0037",
            "excelRow": 70,
            "circuitRef": "MSB-6PWS0001-Q1B15",
            "name": "PNL-MSB1007B → STA-SWFS0003",
            "originId": "PNL-MSB1007B",
            "destinationId": "STA-SWFS0003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q1B15",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 119.029584262125,
            "qKVAr": 16.9607971611636,
            "sKVA": 120.23190329507577,
            "ibA": 100.6027851197001,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 62
        },
        {
            "id": "690-0038",
            "excelRow": 71,
            "circuitRef": "MSB-6PWS0001-Q1B16",
            "name": "PNL-MSB1009B → CCM-6PWS0001",
            "originId": "PNL-MSB1009B",
            "destinationId": "CCM-6PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1B16",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 64.6620426927808,
            "qKVAr": 39.6769921287379,
            "sKVA": 75.86463912513481,
            "ibA": 63.478941769377414,
            "voltage": 690,
            "pnKW": 59.68000000000001,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 35.43
        },
        {
            "id": "690-0039",
            "excelRow": 72,
            "circuitRef": "MSB-6PWS0001-Q1B17",
            "name": "PNL-MSB1009B → CCM-6PWS0002",
            "originId": "PNL-MSB1009B",
            "destinationId": "CCM-6PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1B17",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 115.475385036947,
            "qKVAr": 34.0160648037428,
            "sKVA": 120.38129927095652,
            "ibA": 100.72779063693284,
            "voltage": 690,
            "pnKW": 110.73000000000002,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 14.55
        },
        {
            "id": "690-0040",
            "excelRow": 73,
            "circuitRef": "MSB-6PWS0001-Q1B18",
            "name": "PNL-MSB1009B → SSB-6PWS0002",
            "originId": "PNL-MSB1009B",
            "destinationId": "SSB-6PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1B18",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 192.455959734615,
            "qKVAr": 117.218300688877,
            "sKVA": 225.34290859434591,
            "ibA": 188.5533172998822,
            "voltage": 690,
            "pnKW": 179.75,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 29.81
        },
        {
            "id": "690-0041",
            "excelRow": 74,
            "circuitRef": "MSB-6PWS0001-Q1B19",
            "name": "PNL-MSB1009B → PWP-FPUS0001",
            "originId": "PNL-MSB1009B",
            "destinationId": "PWP-FPUS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q1B19",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 104.242424242424,
            "qKVAr": 20.9556537774291,
            "sKVA": 106.32790055849397,
            "ibA": 88.96875653596267,
            "voltage": 690,
            "pnKW": 103.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 38
        },
        {
            "id": "690-0042",
            "excelRow": 86,
            "circuitRef": "MSB-6PWS0002-QT2A",
            "name": "PNL-MSB2008A → PNL-MSB1008B",
            "originId": "PNL-MSB2008A",
            "destinationId": "PNL-MSB1008B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QT2A",
            "protectionModel": "MTZ2 40 H2 M5.0X",
            "protectionCurrentA": 4000,
            "pKWe": 2923,
            "qKVAr": 2192.25,
            "sKVA": 3653.75,
            "ibA": 3057.2370232631783,
            "voltage": 690,
            "pnKW": 2923,
            "parallelCables": 17,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2RI-10-3X",
            "cableLengthM": 53.5
        },
        {
            "id": "690-0043",
            "excelRow": 87,
            "circuitRef": "MSB-6PWS0002-Q2A01",
            "name": "PNL-MSB2002A → ABT-6PWS0003",
            "originId": "PNL-MSB2002A",
            "destinationId": "ABT-6PWS0003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2A01",
            "protectionModel": "MTZ2 12 L1 M5.0X",
            "protectionCurrentA": 1250,
            "pKWe": 1083.75,
            "qKVAr": 671.647926744363,
            "sKVA": 1275.0000000000005,
            "ibA": 1066.8428887199611,
            "voltage": 690,
            "pnKW": 1083.75,
            "parallelCables": 6,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 76.29
        },
        {
            "id": "690-0044",
            "excelRow": 88,
            "circuitRef": "MSB-6PWS0002-Q2A02",
            "name": "PNL-MSB2003A → CCM-6PWS0002",
            "originId": "PNL-MSB2003A",
            "destinationId": "CCM-6PWS0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2A02",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 115.475385036947,
            "qKVAr": 34.0160648037428,
            "sKVA": 120.38129927095652,
            "ibA": 100.72779063693284,
            "voltage": 690,
            "pnKW": 110.73000000000002,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 75.88
        },
        {
            "id": "690-0045",
            "excelRow": 89,
            "circuitRef": "MSB-6PWS0002-Q2A03",
            "name": "PNL-MSB2003A → SSB-6PWS0001",
            "originId": "PNL-MSB2003A",
            "destinationId": "SSB-6PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2A03",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 120.412948981926,
            "qKVAr": 72.570052653383,
            "sKVA": 140.59050759079963,
            "ibA": 117.63763391746961,
            "voltage": 690,
            "pnKW": 112.75,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 80.78
        },
        {
            "id": "690-0046",
            "excelRow": 90,
            "circuitRef": "MSB-6PWS0002-Q2A04",
            "name": "PNL-MSB2003A → SBT-6PWS0002",
            "originId": "PNL-MSB2003A",
            "destinationId": "SBT-6PWS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q2A04",
            "protectionModel": "NSX 400 HB2 M5.3E",
            "protectionCurrentA": 400,
            "pKWe": 271.739130434783,
            "qKVAr": 0.00111803446905755,
            "sKVA": 271.739130437083,
            "ibA": 227.3748697205865,
            "voltage": 690,
            "pnKW": 250,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 13.76
        },
        {
            "id": "690-0047",
            "excelRow": 91,
            "circuitRef": "MSB-6PWS0002-Q2A05",
            "name": "PNL-MSB2003A → STA-SWFS0002",
            "originId": "PNL-MSB2003A",
            "destinationId": "STA-SWFS0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2A05",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 119.029584262125,
            "qKVAr": 16.9607971611636,
            "sKVA": 120.23190329507577,
            "ibA": 100.6027851197001,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 101.2675
        },
        {
            "id": "690-0048",
            "excelRow": 92,
            "circuitRef": "MSB-6PWS0002-Q2A06",
            "name": "PNL-MSB2004A → VFD-PROP0001",
            "originId": "PNL-MSB2004A",
            "destinationId": "VFD-PROP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2A06",
            "protectionModel": "MTZ2 40 H3 M5.0X",
            "protectionCurrentA": 4000,
            "pKWe": 3859.86422359966,
            "qKVAr": 0,
            "sKVA": 3859.86422359966,
            "ibA": 3229.70093989952,
            "voltage": 690,
            "pnKW": 3400,
            "parallelCables": 18,
            "virtual": false,
            "cableSection": "120",
            "cableType": "VFD-P2RI-10-3PX",
            "cableLengthM": 13.3676
        },
        {
            "id": "690-0049",
            "excelRow": 93,
            "circuitRef": "MSB-6PWS0002-Q2A07",
            "name": "PNL-MSB2005A → CCM-6PWS0001",
            "originId": "PNL-MSB2005A",
            "destinationId": "CCM-6PWS0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2A07",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 64.6620426927808,
            "qKVAr": 39.6769921287379,
            "sKVA": 75.86463912513481,
            "ibA": 63.478941769377414,
            "voltage": 690,
            "pnKW": 59.68000000000001,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 77.15
        },
        {
            "id": "690-0050",
            "excelRow": 95,
            "circuitRef": "MSB-6PWS0002-Q2A09",
            "name": "PNL-MSB2005A → STA-SWFS0003",
            "originId": "PNL-MSB2005A",
            "destinationId": "STA-SWFS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2A09",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 119.029584262125,
            "qKVAr": 16.9607971611636,
            "sKVA": 120.23190329507577,
            "ibA": 100.6027851197001,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 93.4762
        },
        {
            "id": "690-0051",
            "excelRow": 96,
            "circuitRef": "MSB-6PWS0002-Q2A10",
            "name": "PNL-MSB2005A → PWP-FPUS0002",
            "originId": "PNL-MSB2005A",
            "destinationId": "PWP-FPUS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2A10",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 104.242424242424,
            "qKVAr": 20.9556537774291,
            "sKVA": 106.32790055849397,
            "ibA": 88.96875653596267,
            "voltage": 690,
            "pnKW": 103.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 12
        },
        {
            "id": "690-0052",
            "excelRow": 97,
            "circuitRef": "MSB-6PWS0002-Q2A11",
            "name": "PNL-MSB2006A → ABT-6PWS0004",
            "originId": "PNL-MSB2006A",
            "destinationId": "ABT-6PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2A11",
            "protectionModel": "MTZ2 12 L1 M5.0X",
            "protectionCurrentA": 1250,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": 1083.75,
            "parallelCables": 6,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 6.73
        },
        {
            "id": "690-0053",
            "excelRow": 98,
            "circuitRef": "MSB-6PWS0002-Q2A12",
            "name": "PNL-MSB2007A → CCM-6PWS0007",
            "originId": "PNL-MSB2007A",
            "destinationId": "CCM-6PWS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2A12",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 228.544541526564,
            "qKVAr": 133.69726284046,
            "sKVA": 264.7783328609393,
            "ibA": 221.55049529397672,
            "voltage": 690,
            "pnKW": 208.74999999999997,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 25.14
        },
        {
            "id": "690-0054",
            "excelRow": 99,
            "circuitRef": "MSB-6PWS0002-Q2A13",
            "name": "PNL-MSB2007A → CWP-CHWS0002",
            "originId": "PNL-MSB2007A",
            "destinationId": "CWP-CHWS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q2A13",
            "protectionModel": "NSX 400 HB2 M5.3E",
            "protectionCurrentA": 400,
            "pKWe": 325,
            "qKVAr": 117.959248627668,
            "sKVA": 345.74468085106383,
            "ibA": 289.2982384931054,
            "voltage": 690,
            "pnKW": 305.5,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 28
        },
        {
            "id": "690-0055",
            "excelRow": 100,
            "circuitRef": "MSB-6PWS0002-Q2A14",
            "name": "PNL-MSB2007A → SBT-6PWS0001",
            "originId": "PNL-MSB2007A",
            "destinationId": "SBT-6PWS0001",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q2A14",
            "protectionModel": "NSX 400 HB2 M5.3E",
            "protectionCurrentA": 400,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 72.91
        },
        {
            "id": "690-0056",
            "excelRow": 102,
            "circuitRef": "MSB-6PWS0002-Q2A16",
            "name": "PNL-MSB2009A → CCM-6PWS0005",
            "originId": "PNL-MSB2009A",
            "destinationId": "CCM-6PWS0005",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2A16",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 220.122537492455,
            "qKVAr": 91.3390247651869,
            "sKVA": 238.32068512232144,
            "ibA": 199.41233580989567,
            "voltage": 690,
            "pnKW": 207.87,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 27.35
        },
        {
            "id": "690-0057",
            "excelRow": 103,
            "circuitRef": "MSB-6PWS0002-Q2A17",
            "name": "PNL-MSB2009A → CCM-6PWS0009",
            "originId": "PNL-MSB2009A",
            "destinationId": "CCM-6PWS0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2A17",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": 51.480000000000004,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 27.53
        },
        {
            "id": "690-0058",
            "excelRow": 104,
            "circuitRef": "MSB-6PWS0002-Q2A18",
            "name": "PNL-MSB2009A → SSB-6PWS0002",
            "originId": "PNL-MSB2009A",
            "destinationId": "SSB-6PWS0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2A18",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 192.455959734615,
            "qKVAr": 117.218300688877,
            "sKVA": 225.34290859434591,
            "ibA": 188.5533172998822,
            "voltage": 690,
            "pnKW": 179.75,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 105.49
        },
        {
            "id": "690-0059",
            "excelRow": 105,
            "circuitRef": "MSB-6PWS0002-Q2A19",
            "name": "PNL-MSB2009A → STA-SIDD0001",
            "originId": "PNL-MSB2009A",
            "destinationId": "STA-SIDD0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q2A19",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 72.0430107526882,
            "qKVAr": 44.6482480354923,
            "sKVA": 84.7564832384567,
            "ibA": 70.9190991496942,
            "voltage": 690,
            "pnKW": 67,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "50",
            "cableType": "P2RI-10-3PFX",
            "cableLengthM": 29.34
        },
        {
            "id": "690-0060",
            "excelRow": 117,
            "circuitRef": "MSB-6PWS0002-Q2B01",
            "name": "PNL-MSB2002B → VFD-PROP0002",
            "originId": "PNL-MSB2002B",
            "destinationId": "VFD-PROP0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2B01",
            "protectionModel": "MTZ2 40 H3 M5.0X",
            "protectionCurrentA": 4000,
            "pKWe": 3859.86422359966,
            "qKVAr": 0,
            "sKVA": 3859.86422359966,
            "ibA": 3229.70093989952,
            "voltage": 690,
            "pnKW": 3400,
            "parallelCables": 18,
            "virtual": false,
            "cableSection": "120",
            "cableType": "VFD-P2RI-10-3PX",
            "cableLengthM": 12.5239
        },
        {
            "id": "690-0061",
            "excelRow": 118,
            "circuitRef": "MSB-6PWS0002-Q2B02",
            "name": "PNL-MSB2003B → CCM-6PWS0003",
            "originId": "PNL-MSB2003B",
            "destinationId": "CCM-6PWS0003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2B02",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 108.816281154079,
            "qKVAr": 64.7936681569148,
            "sKVA": 126.64597300124453,
            "ibA": 105.96969073050809,
            "voltage": 690,
            "pnKW": 100.18000000000002,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 68.88
        },
        {
            "id": "690-0062",
            "excelRow": 119,
            "circuitRef": "MSB-6PWS0002-Q2B03",
            "name": "PNL-MSB2003B → STA-SWFS0001",
            "originId": "PNL-MSB2003B",
            "destinationId": "STA-SWFS0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2B03",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 119.029584262125,
            "qKVAr": 16.9607971611636,
            "sKVA": 120.23190329507577,
            "ibA": 100.6027851197001,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 111.1499
        },
        {
            "id": "690-0063",
            "excelRow": 120,
            "circuitRef": "MSB-6PWS0002-Q2B04",
            "name": "PNL-MSB2003B → STA-WMTS0001",
            "originId": "PNL-MSB2003B",
            "destinationId": "STA-WMTS0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2B04",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 170.108695652174,
            "qKVAr": 105.423901043571,
            "sKVA": 200.1278772378516,
            "ibA": 167.45490405162585,
            "voltage": 690,
            "pnKW": 156.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 109.56259999999999
        },
        {
            "id": "690-0064",
            "excelRow": 121,
            "circuitRef": "MSB-6PWS0002-Q2B05",
            "name": "PNL-MSB2003B → HTR-HPWS0002",
            "originId": "PNL-MSB2003B",
            "destinationId": "HTR-HPWS0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q2B05",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 88.9,
            "qKVAr": 12.6675639251747,
            "sKVA": 89.7979797979798,
            "ibA": 75.13751856383799,
            "voltage": 690,
            "pnKW": 88.9,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "50",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 12
        },
        {
            "id": "690-0065",
            "excelRow": 122,
            "circuitRef": "MSB-6PWS0002-Q2B06",
            "name": "PNL-MSB2004B → STA-BTHS0003",
            "originId": "PNL-MSB2004B",
            "destinationId": "STA-BTHS0003",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q2B06",
            "protectionModel": "MTZ2 12 L1 M5.0X",
            "protectionCurrentA": 1250,
            "pKWe": 920.305829228243,
            "qKVAr": 454.559496339977,
            "sKVA": 1026.4439366201827,
            "ibA": 858.8662074140898,
            "voltage": 690,
            "pnKW": 880.3,
            "parallelCables": 5,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 107.19539999999999
        },
        {
            "id": "690-0066",
            "excelRow": 123,
            "circuitRef": "MSB-6PWS0002-Q2B07",
            "name": "PNL-MSB2005B → CCM-6PWS0006",
            "originId": "PNL-MSB2005B",
            "destinationId": "CCM-6PWS0006",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2B07",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 221.803060882067,
            "qKVAr": 129.007112935877,
            "sKVA": 256.5919581840086,
            "ibA": 214.7006320716386,
            "voltage": 690,
            "pnKW": 202.54999999999998,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 35.26
        },
        {
            "id": "690-0067",
            "excelRow": 124,
            "circuitRef": "MSB-6PWS0002-Q2B08",
            "name": "PNL-MSB2005B → CWP-CHWS0001",
            "originId": "PNL-MSB2005B",
            "destinationId": "CWP-CHWS0001",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q2B08",
            "protectionModel": "NSX 400 HB2 M5.3E",
            "protectionCurrentA": 400,
            "pKWe": 325,
            "qKVAr": 117.959248627668,
            "sKVA": 345.74468085106383,
            "ibA": 289.2982384931054,
            "voltage": 690,
            "pnKW": 305.5,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 102.87459999999999
        },
        {
            "id": "690-0068",
            "excelRow": 125,
            "circuitRef": "MSB-6PWS0002-Q2B09",
            "name": "PNL-MSB2005B → CWP-CHWS0003",
            "originId": "PNL-MSB2005B",
            "destinationId": "CWP-CHWS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q2B09",
            "protectionModel": "NSX 400 HB2 M5.3E",
            "protectionCurrentA": 400,
            "pKWe": 325,
            "qKVAr": 117.959248627668,
            "sKVA": 345.74468085106383,
            "ibA": 289.2982384931054,
            "voltage": 690,
            "pnKW": 305.5,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 12
        },
        {
            "id": "690-0069",
            "excelRow": 126,
            "circuitRef": "MSB-6PWS0002-Q2B10",
            "name": "PNL-MSB2005B → ABT-PROP0001",
            "originId": "PNL-MSB2005B",
            "destinationId": "ABT-PROP0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2B10",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 156.8,
            "qKVAr": 31.8395979874119,
            "sKVA": 160.00000000000003,
            "ibA": 133.87832329034796,
            "voltage": 690,
            "pnKW": 156.8,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 54
        },
        {
            "id": "690-0070",
            "excelRow": 127,
            "circuitRef": "MSB-6PWS0002-Q2B11",
            "name": "PNL-MSB2006B → ABT-6PWS0002",
            "originId": "PNL-MSB2006B",
            "destinationId": "ABT-6PWS0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2B11",
            "protectionModel": "MTZ2 12 L1 M5.0X",
            "protectionCurrentA": 1250,
            "pKWe": 1083.75,
            "qKVAr": 671.647926744363,
            "sKVA": 1275.0000000000005,
            "ibA": 1066.8428887199611,
            "voltage": 690,
            "pnKW": 1083.75,
            "parallelCables": 6,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 89.06
        },
        {
            "id": "690-0071",
            "excelRow": 128,
            "circuitRef": "MSB-6PWS0002-Q2B12",
            "name": "PNL-MSB2007B → CCM-6PWS0004",
            "originId": "PNL-MSB2007B",
            "destinationId": "CCM-6PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2B12",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 186.55865859665,
            "qKVAr": 76.5146400673977,
            "sKVA": 201.6398354542694,
            "ibA": 168.72001924474552,
            "voltage": 690,
            "pnKW": 175.17,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 29.53
        },
        {
            "id": "690-0072",
            "excelRow": 129,
            "circuitRef": "MSB-6PWS0002-Q2B13",
            "name": "PNL-MSB2007B → CCM-6PWS0008",
            "originId": "PNL-MSB2007B",
            "destinationId": "CCM-6PWS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2B13",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 61.1902552220704,
            "qKVAr": 35.8677355049017,
            "sKVA": 70.92772225577035,
            "ibA": 59.3480283150377,
            "voltage": 690,
            "pnKW": 56.06,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 27.03
        },
        {
            "id": "690-0073",
            "excelRow": 130,
            "circuitRef": "MSB-6PWS0002-Q2B14",
            "name": "PNL-MSB2007B → STA-SWFS0004",
            "originId": "PNL-MSB2007B",
            "destinationId": "STA-SWFS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2B14",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 119.029584262125,
            "qKVAr": 16.9607971611636,
            "sKVA": 120.23190329507577,
            "ibA": 100.6027851197001,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 28
        },
        {
            "id": "690-0074",
            "excelRow": 131,
            "circuitRef": "MSB-6PWS0002-Q2B15",
            "name": "PNL-MSB2007B → STA-WMTS0002",
            "originId": "PNL-MSB2007B",
            "destinationId": "STA-WMTS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2B15",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 170.108695652174,
            "qKVAr": 105.423901043571,
            "sKVA": 200.1278772378516,
            "ibA": 167.45490405162585,
            "voltage": 690,
            "pnKW": 156.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 22
        },
        {
            "id": "690-0075",
            "excelRow": 132,
            "circuitRef": "MSB-6PWS0002-Q2B16",
            "name": "PNL-MSB2008B → ABT-6PWS0001",
            "originId": "PNL-MSB2008B",
            "destinationId": "ABT-6PWS0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2B16",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 561,
            "qKVAr": 347.67657384414,
            "sKVA": 659.9999999999998,
            "ibA": 552.2480835726858,
            "voltage": 690,
            "pnKW": 561,
            "parallelCables": 3,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 106.93
        },
        {
            "id": "690-0076",
            "excelRow": 133,
            "circuitRef": "MSB-6PWS0002-Q2B17",
            "name": "PNL-MSB2008B → ABT-6PWS0006",
            "originId": "PNL-MSB2008B",
            "destinationId": "ABT-6PWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2B17",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": 561,
            "qKVAr": 347.67657384414,
            "sKVA": 659.9999999999998,
            "ibA": 552.2480835726858,
            "voltage": 690,
            "pnKW": 561,
            "parallelCables": 3,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 55.49
        },
        {
            "id": "690-0077",
            "excelRow": 135,
            "circuitRef": "MSB-6PWS0002-Q2B19",
            "name": "PNL-MSB2009B → ABT-6PWS0005",
            "originId": "PNL-MSB2009B",
            "destinationId": "ABT-6PWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2B19",
            "protectionModel": "NSX 630 HB2 M5.3E",
            "protectionCurrentA": 630,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": 561,
            "parallelCables": 3,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 6.52
        },
        {
            "id": "690-0078",
            "excelRow": 137,
            "circuitRef": "MSB-6PWS0002-Q2B21",
            "name": "PNL-MSB2009B → STA-SWFS0005",
            "originId": "PNL-MSB2009B",
            "destinationId": "STA-SWFS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2B21",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 119.029584262125,
            "qKVAr": 16.9607971611636,
            "sKVA": 120.23190329507577,
            "ibA": 100.6027851197001,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 12
        },
        {
            "id": "690-0079",
            "excelRow": 138,
            "circuitRef": "MSB-6PWS0002-Q2B22",
            "name": "PNL-MSB2009B → PWP-FPUS0001",
            "originId": "PNL-MSB2009B",
            "destinationId": "PWP-FPUS0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q2B22",
            "protectionModel": "NSX 250 HB2 M5.2E",
            "protectionCurrentA": 250,
            "pKWe": 104.242424242424,
            "qKVAr": 20.9556537774291,
            "sKVA": 106.32790055849397,
            "ibA": 88.96875653596267,
            "voltage": 690,
            "pnKW": 103.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 54
        },
        {
            "id": "690-0080",
            "excelRow": 156,
            "circuitRef": "SSB-6PWS0001-4Q1",
            "name": "SSB-6PWS0001 → STA-ANCS0001",
            "originId": "SSB-6PWS0001",
            "destinationId": "STA-ANCS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 43.8172043010753,
            "qKVAr": 23.0940892506463,
            "sKVA": 49.53064052764701,
            "ibA": 41.44424440836465,
            "voltage": 690,
            "pnKW": 40.75,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "16",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 70.64
        },
        {
            "id": "690-0081",
            "excelRow": 157,
            "circuitRef": "SSB-6PWS0001-4Q2",
            "name": "SSB-6PWS0001 → STA-BOHS0001",
            "originId": "SSB-6PWS0001",
            "destinationId": "STA-BOHS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 38.2978723404255,
            "qKVAr": 24.7379817013687,
            "sKVA": 45.592705167173186,
            "ibA": 38.149218262827084,
            "voltage": 690,
            "pnKW": 36,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "16",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 37.52
        },
        {
            "id": "690-0082",
            "excelRow": 158,
            "circuitRef": "SSB-6PWS0001-4Q3",
            "name": "SSB-6PWS0001 → STA-BOHS0002",
            "originId": "SSB-6PWS0001",
            "destinationId": "STA-BOHS0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q3",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 38.2978723404255,
            "qKVAr": 24.7379817013687,
            "sKVA": 45.592705167173186,
            "ibA": 38.149218262827084,
            "voltage": 690,
            "pnKW": 36,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "16",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 59.32
        },
        {
            "id": "690-0083",
            "excelRow": 177,
            "circuitRef": "SSB-6PWS0002-4Q1",
            "name": "SSB-6PWS0002 → STA-ANCS0002",
            "originId": "SSB-6PWS0002",
            "destinationId": "STA-ANCS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 43.8172043010753,
            "qKVAr": 23.0940892506463,
            "sKVA": 49.53064052764701,
            "ibA": 41.44424440836465,
            "voltage": 690,
            "pnKW": 40.75,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "16",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 74.15
        },
        {
            "id": "690-0084",
            "excelRow": 178,
            "circuitRef": "SSB-6PWS0002-4Q2",
            "name": "SSB-6PWS0002 → STA-BOHS0002",
            "originId": "SSB-6PWS0002",
            "destinationId": "STA-BOHS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q2",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 38.2978723404255,
            "qKVAr": 24.7379817013687,
            "sKVA": 45.592705167173186,
            "ibA": 38.149218262827084,
            "voltage": 690,
            "pnKW": 36,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "16",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 47.32
        },
        {
            "id": "690-0085",
            "excelRow": 179,
            "circuitRef": "SSB-6PWS0002-4Q3",
            "name": "SSB-6PWS0002 → STA-BOHS0001",
            "originId": "SSB-6PWS0002",
            "destinationId": "STA-BOHS0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q3",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 38.2978723404255,
            "qKVAr": 24.7379817013687,
            "sKVA": 45.592705167173186,
            "ibA": 38.149218262827084,
            "voltage": 690,
            "pnKW": 36,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "16",
            "cableType": "P2FI-10-3PX",
            "cableLengthM": 52.21
        },
        {
            "id": "690-0086",
            "excelRow": 180,
            "circuitRef": "SSB-6PWS0002-4Q4",
            "name": "SSB-6PWS0002 → STA-SIDD0001",
            "originId": "SSB-6PWS0002",
            "destinationId": "STA-SIDD0001",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q4",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 72.0430107526882,
            "qKVAr": 44.6482480354923,
            "sKVA": 84.7564832384567,
            "ibA": 70.9190991496942,
            "voltage": 690,
            "pnKW": 67,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "50",
            "cableType": "P2RI-10-3PFX",
            "cableLengthM": 88.01
        },
        {
            "id": "690-0087",
            "excelRow": 199,
            "circuitRef": "CCM-6PWS0001-01",
            "name": "CCM-6PWS0001 → PMP-FFTS0001",
            "originId": "CCM-6PWS0001",
            "destinationId": "PMP-FFTS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "6Q1",
            "protectionModel": "TESYS-U 32A",
            "protectionCurrentA": 32,
            "pKWe": 8.62068965517241,
            "qKVAr": 4.65295536325937,
            "sKVA": 9.796238244514102,
            "ibA": 8.19689969205207,
            "voltage": 690,
            "pnKW": 7.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0088",
            "excelRow": 200,
            "circuitRef": "CCM-6PWS0001-02",
            "name": "CCM-6PWS0001 → PMP-FFTS0002",
            "originId": "CCM-6PWS0001",
            "destinationId": "PMP-FFTS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "11Q1",
            "protectionModel": "TESYS-U 32A",
            "protectionCurrentA": 32,
            "pKWe": 8.62068965517241,
            "qKVAr": 4.65295536325937,
            "sKVA": 9.796238244514102,
            "ibA": 8.19689969205207,
            "voltage": 690,
            "pnKW": 7.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0089",
            "excelRow": 201,
            "circuitRef": "CCM-6PWS0001-03",
            "name": "CCM-6PWS0001 → PMP-FOST0001",
            "originId": "CCM-6PWS0001",
            "destinationId": "PMP-FOST0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "83Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 2.55813953488372,
            "qKVAr": 1.85206105110942,
            "sKVA": 3.158196956646565,
            "ibA": 2.6425882073532563,
            "voltage": 690,
            "pnKW": 2.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 15
        },
        {
            "id": "690-0090",
            "excelRow": 202,
            "circuitRef": "CCM-6PWS0001-04",
            "name": "CCM-6PWS0001 → FAN-VEMS2003",
            "originId": "CCM-6PWS0001",
            "destinationId": "FAN-VEMS2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "21Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.53024911032028,
            "qKVAr": 1.10788123050835,
            "sKVA": 1.8891964324941715,
            "ibA": 1.5807653171776659,
            "voltage": 690,
            "pnKW": 1.29,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0091",
            "excelRow": 203,
            "circuitRef": "CCM-6PWS0001-06",
            "name": "CCM-6PWS0001 → FAN-VEMS2004",
            "originId": "CCM-6PWS0001",
            "destinationId": "FAN-VEMS2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "26Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.07784431137725,
            "qKVAr": 0.752339957302691,
            "sKVA": 1.3144442821673779,
            "ibA": 1.0998474784697099,
            "voltage": 690,
            "pnKW": 0.9,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0092",
            "excelRow": 204,
            "circuitRef": "CCM-6PWS0001-08",
            "name": "CCM-6PWS0001 → SWF-VEMS2002",
            "originId": "CCM-6PWS0001",
            "destinationId": "SWF-VEMS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "31Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 0.647058823529412,
            "qKVAr": 0.468462501162972,
            "sKVA": 0.7988380537400145,
            "ibA": 0.6684193700952382,
            "voltage": 690,
            "pnKW": 0.55,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 15
        },
        {
            "id": "690-0093",
            "excelRow": 205,
            "circuitRef": "CCM-6PWS0001-09",
            "name": "CCM-6PWS0001 → BWT-BALS0001",
            "originId": "CCM-6PWS0001",
            "destinationId": "BWT-BALS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "44Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 9.3,
            "qKVAr": 6.975,
            "sKVA": 11.625,
            "ibA": 9.72709692656435,
            "voltage": 690,
            "pnKW": 9.3,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0094",
            "excelRow": 206,
            "circuitRef": "CCM-6PWS0001-10",
            "name": "CCM-6PWS0001 → PMP-BALS0001",
            "originId": "CCM-6PWS0001",
            "destinationId": "PMP-BALS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "46Q1",
            "protectionModel": "TESYS-U 32A",
            "protectionCurrentA": 32,
            "pKWe": 8.24175824175824,
            "qKVAr": 5.10778300881678,
            "sKVA": 9.696186166774401,
            "ibA": 8.11318216449265,
            "voltage": 690,
            "pnKW": 7.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0095",
            "excelRow": 207,
            "circuitRef": "CCM-6PWS0001-11",
            "name": "CCM-6PWS0001 → UHE-HTSM2002",
            "originId": "CCM-6PWS0001",
            "destinationId": "UHE-HTSM2002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "52Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 2,
            "qKVAr": 0.968644209675705,
            "sKVA": 2.2222222222222223,
            "ibA": 1.859421156810389,
            "voltage": 690,
            "pnKW": 2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0096",
            "excelRow": 208,
            "circuitRef": "CCM-6PWS0001-12",
            "name": "CCM-6PWS0001 → CTP-BLWD0001",
            "originId": "CCM-6PWS0001",
            "destinationId": "CTP-BLWD0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "57Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 7.97701149425287,
            "qKVAr": 5.15264040316249,
            "sKVA": 9.49644225506294,
            "ibA": 7.94604853957149,
            "voltage": 690,
            "pnKW": 6.94,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 15
        },
        {
            "id": "690-0097",
            "excelRow": 209,
            "circuitRef": "CCM-6PWS0001-13",
            "name": "CCM-6PWS0001 → PMP-RWTS0001",
            "originId": "CCM-6PWS0001",
            "destinationId": "PMP-RWTS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "59Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 4.39024390243902,
            "qKVAr": 2.24918866619023,
            "sKVA": 4.932858317347213,
            "ibA": 4.127517503470571,
            "voltage": 690,
            "pnKW": 3.6,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0098",
            "excelRow": 210,
            "circuitRef": "CCM-6PWS0001-14",
            "name": "CCM-6PWS0001 → PMP-RWTS0002",
            "originId": "CCM-6PWS0001",
            "destinationId": "PMP-RWTS0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "64Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 4.39024390243902,
            "qKVAr": 2.24918866619023,
            "sKVA": 4.932858317347213,
            "ibA": 4.127517503470571,
            "voltage": 690,
            "pnKW": 3.6,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0099",
            "excelRow": 211,
            "circuitRef": "CCM-6PWS0001-15",
            "name": "CCM-6PWS0001 → PMP-OWTS0001",
            "originId": "CCM-6PWS0001",
            "destinationId": "PMP-OWTS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "69Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 2.61904761904762,
            "qKVAr": 1.89615774280251,
            "sKVA": 3.233392122281014,
            "ibA": 2.7055069741950137,
            "voltage": 690,
            "pnKW": 2.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0100",
            "excelRow": 212,
            "circuitRef": "CCM-6PWS0001-16",
            "name": "CCM-6PWS0001 → PMP-OWTS0002",
            "originId": "CCM-6PWS0001",
            "destinationId": "PMP-OWTS0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "74Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 2.61904761904762,
            "qKVAr": 1.89615774280251,
            "sKVA": 3.233392122281014,
            "ibA": 2.7055069741950137,
            "voltage": 690,
            "pnKW": 2.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0101",
            "excelRow": 213,
            "circuitRef": "CCM-6PWS0001-17",
            "name": "CCM-6PWS0001 → LCP-OWTS0001",
            "originId": "CCM-6PWS0001",
            "destinationId": "LCP-OWTS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "79Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 3.35,
            "qKVAr": 2.5125,
            "sKVA": 4.1875,
            "ibA": 3.5038467423645776,
            "voltage": 690,
            "pnKW": 3.35,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 15
        },
        {
            "id": "690-0102",
            "excelRow": 214,
            "circuitRef": "CCM-6PWS0001-18",
            "name": "CCM-6PWS0001 → CTP-FWTS0006",
            "originId": "CCM-6PWS0001",
            "destinationId": "CTP-FWTS0006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "81Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 12.35,
            "qKVAr": 5.98137799474748,
            "sKVA": 13.722222222222223,
            "ibA": 11.481925643304116,
            "voltage": 690,
            "pnKW": 12.35,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0103",
            "excelRow": 234,
            "circuitRef": "CCM-6PWS0002-01",
            "name": "CCM-6PWS0002 → HTR-FOSS0001",
            "originId": "CCM-6PWS0002",
            "destinationId": "HTR-FOSS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "6Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 54,
            "qKVAr": 0,
            "sKVA": 54,
            "ibA": 45.1839341104925,
            "voltage": 690,
            "pnKW": 54,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "16",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0104",
            "excelRow": 235,
            "circuitRef": "CCM-6PWS0002-02",
            "name": "CCM-6PWS0002 → PMP-FOSS0001",
            "originId": "CCM-6PWS0002",
            "destinationId": "PMP-FOSS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "8Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 3.79746835443038,
            "qKVAr": 2.55191424750057,
            "sKVA": 4.575263077626966,
            "ibA": 3.828303434030846,
            "voltage": 690,
            "pnKW": 3,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 15
        },
        {
            "id": "690-0105",
            "excelRow": 236,
            "circuitRef": "CCM-6PWS0002-03",
            "name": "CCM-6PWS0002 → FAN-GTCA0001",
            "originId": "CCM-6PWS0002",
            "destinationId": "FAN-GTCA0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "13Q1",
            "protectionModel": "TESYS-U 32A",
            "protectionCurrentA": 32,
            "pKWe": 10.8791208791209,
            "qKVAr": 6.16548192763161,
            "sKVA": 12.504736642667702,
            "ibA": 10.463207343173298,
            "voltage": 690,
            "pnKW": 9.9,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 15
        },
        {
            "id": "690-0106",
            "excelRow": 237,
            "circuitRef": "CCM-6PWS0002-04",
            "name": "CCM-6PWS0002 → CTP-GENS2001",
            "originId": "CCM-6PWS0002",
            "destinationId": "CTP-GENS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "18Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 13,
            "qKVAr": 7.71374700875581,
            "sKVA": 15.11627906976744,
            "ibA": 12.648388101559062,
            "voltage": 690,
            "pnKW": 13,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0107",
            "excelRow": 238,
            "circuitRef": "CCM-6PWS0002-05",
            "name": "CCM-6PWS0002 → FAN-VEMS2006",
            "originId": "CCM-6PWS0002",
            "destinationId": "FAN-VEMS2006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "20Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 6.61921708185053,
            "qKVAr": 3.01580439884462,
            "sKVA": 7.273864925110474,
            "ibA": 6.086330250089145,
            "voltage": 690,
            "pnKW": 5.58,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0108",
            "excelRow": 240,
            "circuitRef": "CCM-6PWS0002-07",
            "name": "CCM-6PWS0002 → FAN-VEMS2007",
            "originId": "CCM-6PWS0002",
            "destinationId": "FAN-VEMS2007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "25Q1",
            "protectionModel": "TESYS-U 32A",
            "protectionCurrentA": 32,
            "pKWe": 8.17142857142857,
            "qKVAr": 4.63096198119884,
            "sKVA": 9.39244663382594,
            "ibA": 7.859031293316811,
            "voltage": 690,
            "pnKW": 7.15,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 15
        },
        {
            "id": "690-0109",
            "excelRow": 242,
            "circuitRef": "CCM-6PWS0002-09",
            "name": "CCM-6PWS0002 → CTP-GENS2003",
            "originId": "CCM-6PWS0002",
            "destinationId": "CTP-GENS2003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "39Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 9.2,
            "qKVAr": 4.45576336450824,
            "sKVA": 10.22222222222222,
            "ibA": 8.553337321327788,
            "voltage": 690,
            "pnKW": 9.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0110",
            "excelRow": 243,
            "circuitRef": "CCM-6PWS0002-12",
            "name": "CCM-6PWS0002 → UHE-HTSM2004",
            "originId": "CCM-6PWS0002",
            "destinationId": "UHE-HTSM2004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "58Q16Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 5,
            "qKVAr": 2.42161052418926,
            "sKVA": 5.555555555555554,
            "ibA": 4.6485528920259656,
            "voltage": 690,
            "pnKW": 5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0111",
            "excelRow": 244,
            "circuitRef": "CCM-6PWS0002-13",
            "name": "CCM-6PWS0002 → PMP-DGFS0002",
            "originId": "CCM-6PWS0002",
            "destinationId": "PMP-DGFS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "30Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.92307692307692,
            "qKVAr": 1.14108683561476,
            "sKVA": 2.2361359570661845,
            "ibA": 1.8710633286329883,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0112",
            "excelRow": 245,
            "circuitRef": "CCM-6PWS0002-14",
            "name": "CCM-6PWS0002 → FAN-VEMS2009",
            "originId": "CCM-6PWS0002",
            "destinationId": "FAN-VEMS2009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "35Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.07784431137725,
            "qKVAr": 0.752339957302691,
            "sKVA": 1.3144442821673779,
            "ibA": 1.0998474784697099,
            "voltage": 690,
            "pnKW": 0.9,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0113",
            "excelRow": 246,
            "circuitRef": "CCM-6PWS0002-15",
            "name": "CCM-6PWS0002 → PMP-CWDS0001",
            "originId": "CCM-6PWS0002",
            "destinationId": "PMP-CWDS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "53Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.80722891566265,
            "qKVAr": 1.16735455819712,
            "sKVA": 2.151462994836488,
            "ibA": 1.8002141148121205,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0114",
            "excelRow": 267,
            "circuitRef": "CCM-6PWS0003-01",
            "name": "CCM-6PWS0003 → PMP-FOSS0002",
            "originId": "CCM-6PWS0003",
            "destinationId": "PMP-FOSS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "6Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 3.79746835443038,
            "qKVAr": 2.55191424750057,
            "sKVA": 4.575263077626966,
            "ibA": 3.828303434030846,
            "voltage": 690,
            "pnKW": 3,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0115",
            "excelRow": 268,
            "circuitRef": "CCM-6PWS0003-02",
            "name": "CCM-6PWS0003 → CTP-GENS1001",
            "originId": "CCM-6PWS0003",
            "destinationId": "CTP-GENS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "11Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 13,
            "qKVAr": 7.71374700875581,
            "sKVA": 15.11627906976744,
            "ibA": 12.648388101559062,
            "voltage": 690,
            "pnKW": 13,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0116",
            "excelRow": 269,
            "circuitRef": "CCM-6PWS0003-03",
            "name": "CCM-6PWS0003 → FAN-VEMS2005",
            "originId": "CCM-6PWS0003",
            "destinationId": "FAN-VEMS2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "13Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 6.26334519572954,
            "qKVAr": 2.85366437740136,
            "sKVA": 6.882796918384111,
            "ibA": 5.759108193632748,
            "voltage": 690,
            "pnKW": 5.28,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0117",
            "excelRow": 271,
            "circuitRef": "CCM-6PWS0003-05",
            "name": "CCM-6PWS0003 → CTU-HPAS0001",
            "originId": "CCM-6PWS0003",
            "destinationId": "CTU-HPAS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "18Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 25,
            "qKVAr": 14.8341288629919,
            "sKVA": 29.06976744186044,
            "ibA": 24.32382327222895,
            "voltage": 690,
            "pnKW": 23,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "16",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0118",
            "excelRow": 272,
            "circuitRef": "CCM-6PWS0003-06",
            "name": "CCM-6PWS0003 → CTU-LPAS0001",
            "originId": "CCM-6PWS0003",
            "destinationId": "CTU-LPAS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "20Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 32.7153762268266,
            "qKVAr": 20.2751691953032,
            "sKVA": 38.48867791391363,
            "ibA": 32.20499790485634,
            "voltage": 690,
            "pnKW": 30,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "16",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0119",
            "excelRow": 273,
            "circuitRef": "CCM-6PWS0003-07",
            "name": "CCM-6PWS0003 → CTP-RCRS0002",
            "originId": "CCM-6PWS0003",
            "destinationId": "CTP-RCRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "50Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 3.77777777777778,
            "qKVAr": 2.83333333333333,
            "sKVA": 4.722222222222221,
            "ibA": 3.9512699582220723,
            "voltage": 690,
            "pnKW": 3.4,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0120",
            "excelRow": 274,
            "circuitRef": "CCM-6PWS0003-08",
            "name": "CCM-6PWS0003 → PMP-DOTS0001",
            "originId": "CCM-6PWS0003",
            "destinationId": "PMP-DOTS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "58Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 3.35260115606936,
            "qKVAr": 2.3401300020661,
            "sKVA": 4.088537995206537,
            "ibA": 3.4210413219195743,
            "voltage": 690,
            "pnKW": 2.9,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0121",
            "excelRow": 275,
            "circuitRef": "CCM-6PWS0003-10",
            "name": "CCM-6PWS0003 → UHE-HTSM2003",
            "originId": "CCM-6PWS0003",
            "destinationId": "UHE-HTSM2003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "63Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 5,
            "qKVAr": 2.42161052418926,
            "sKVA": 5.555555555555554,
            "ibA": 4.6485528920259656,
            "voltage": 690,
            "pnKW": 5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0122",
            "excelRow": 276,
            "circuitRef": "CCM-6PWS0003-11",
            "name": "CCM-6PWS0003 → PMP-DGFS0001",
            "originId": "CCM-6PWS0003",
            "destinationId": "PMP-DGFS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "22Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.92307692307692,
            "qKVAr": 1.14108683561476,
            "sKVA": 2.2361359570661845,
            "ibA": 1.8710633286329883,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0123",
            "excelRow": 277,
            "circuitRef": "CCM-6PWS0003-12",
            "name": "CCM-6PWS0003 → FAN-VEMS2008",
            "originId": "CCM-6PWS0003",
            "destinationId": "FAN-VEMS2008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "27Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.07784431137725,
            "qKVAr": 0.752339957302691,
            "sKVA": 1.3144442821673779,
            "ibA": 1.0998474784697099,
            "voltage": 690,
            "pnKW": 0.9,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 15
        },
        {
            "id": "690-0124",
            "excelRow": 278,
            "circuitRef": "CCM-6PWS0003-13",
            "name": "CCM-6PWS0003 → CTP-GENS1003",
            "originId": "CCM-6PWS0003",
            "destinationId": "CTP-GENS1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "32Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 9.2,
            "qKVAr": 4.45576336450824,
            "sKVA": 10.22222222222222,
            "ibA": 8.553337321327788,
            "voltage": 690,
            "pnKW": 9.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0125",
            "excelRow": 279,
            "circuitRef": "CCM-6PWS0003-14",
            "name": "CCM-6PWS0003 → PMP-OFTS0001",
            "originId": "CCM-6PWS0003",
            "destinationId": "PMP-OFTS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "52Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.78571428571429,
            "qKVAr": 1.47969361233296,
            "sKVA": 2.3191094619666104,
            "ibA": 1.9404905393429441,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0126",
            "excelRow": 280,
            "circuitRef": "CCM-6PWS0003-15",
            "name": "CCM-6PWS0003 → PMP-FATS0001",
            "originId": "CCM-6PWS0003",
            "destinationId": "PMP-FATS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "44Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.92307692307692,
            "qKVAr": 1.14108683561476,
            "sKVA": 2.2361359570661845,
            "ibA": 1.8710633286329883,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0127",
            "excelRow": 300,
            "circuitRef": "CCM-6PWS0004-01",
            "name": "CCM-6PWS0004 → UPS-PROP0001",
            "originId": "CCM-6PWS0004",
            "destinationId": "UPS-PROP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "6Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 21.5,
            "qKVAr": 0,
            "sKVA": 21.5,
            "ibA": 17.9898996921405,
            "voltage": 690,
            "pnKW": 21.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "10",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0128",
            "excelRow": 301,
            "circuitRef": "CCM-6PWS0004-02",
            "name": "CCM-6PWS0004 → CCM-PROP0002",
            "originId": "CCM-6PWS0004",
            "destinationId": "CCM-PROP0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "8Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 33.5743801652893,
            "qKVAr": 6.81756866798052,
            "sKVA": 34.25957159723398,
            "ibA": 28.666337513020714,
            "voltage": 690,
            "pnKW": 32.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "10",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0129",
            "excelRow": 302,
            "circuitRef": "CCM-6PWS0004-03",
            "name": "CCM-6PWS0004 → UPS-PROP0003",
            "originId": "CCM-6PWS0004",
            "destinationId": "UPS-PROP0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "10Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 8.5,
            "qKVAr": 0,
            "sKVA": 8.5,
            "ibA": 7.11228592479974,
            "voltage": 690,
            "pnKW": 8.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0130",
            "excelRow": 303,
            "circuitRef": "CCM-6PWS0004-04",
            "name": "CCM-6PWS0004 → PMP-SWCS0002",
            "originId": "CCM-6PWS0004",
            "destinationId": "PMP-SWCS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "12Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 50,
            "pKWe": 20.7865168539326,
            "qKVAr": 11.2193732691625,
            "sKVA": 23.621041879468866,
            "ibA": 19.76465925746489,
            "voltage": 690,
            "pnKW": 18.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "10",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0131",
            "excelRow": 304,
            "circuitRef": "CCM-6PWS0004-05",
            "name": "CCM-6PWS0004 → FAN-VEMS3001",
            "originId": "CCM-6PWS0004",
            "destinationId": "FAN-VEMS3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "17Q1",
            "protectionModel": "TESYS-U 32A",
            "protectionCurrentA": 32,
            "pKWe": 10.3559127439724,
            "qKVAr": 3.40382391356295,
            "sKVA": 10.900960783128841,
            "ibA": 9.121264699369547,
            "voltage": 690,
            "pnKW": 9.02,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0132",
            "excelRow": 306,
            "circuitRef": "CCM-6PWS0004-07",
            "name": "CCM-6PWS0004 → FAN-VEMS3002",
            "originId": "CCM-6PWS0004",
            "destinationId": "FAN-VEMS3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "22Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 6.79012345679012,
            "qKVAr": 2.46448572631405,
            "sKVA": 7.223535592329915,
            "ibA": 6.044217708307999,
            "voltage": 690,
            "pnKW": 6.05,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0133",
            "excelRow": 308,
            "circuitRef": "CCM-6PWS0004-09",
            "name": "CCM-6PWS0004 → SWF-VEMS3001",
            "originId": "CCM-6PWS0004",
            "destinationId": "SWF-VEMS3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "27Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 3.95604395604396,
            "qKVAr": 2.45173584423206,
            "sKVA": 4.65416936005172,
            "ibA": 3.894327438956473,
            "voltage": 690,
            "pnKW": 3.6,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0134",
            "excelRow": 309,
            "circuitRef": "CCM-6PWS0004-10",
            "name": "CCM-6PWS0004 → CTP-FWPS0002",
            "originId": "CCM-6PWS0004",
            "destinationId": "CTP-FWPS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "40Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 28.386004001267,
            "qKVAr": 20.6153179030458,
            "sKVA": 35.0821401200609,
            "ibA": 29.354613104442507,
            "voltage": 690,
            "pnKW": 26.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "10",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0135",
            "excelRow": 310,
            "circuitRef": "CCM-6PWS0004-11",
            "name": "CCM-6PWS0004 → STA-FSTA0002",
            "originId": "CCM-6PWS0004",
            "destinationId": "STA-FSTA0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "42Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 48.7096774193548,
            "qKVAr": 27.605046323749,
            "sKVA": 55.988134964775625,
            "ibA": 46.847485207736675,
            "voltage": 690,
            "pnKW": 45.3,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "25",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0136",
            "excelRow": 311,
            "circuitRef": "CCM-6PWS0004-12",
            "name": "CCM-6PWS0004 → UHE-HTSM3001",
            "originId": "CCM-6PWS0004",
            "destinationId": "UHE-HTSM3001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "45Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 2,
            "qKVAr": 0.968644209675705,
            "sKVA": 2.2222222222222223,
            "ibA": 1.859421156810389,
            "voltage": 690,
            "pnKW": 2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0137",
            "excelRow": 312,
            "circuitRef": "CCM-6PWS0004-13",
            "name": "CCM-6PWS0004 → UHE-HTSM3004",
            "originId": "CCM-6PWS0004",
            "destinationId": "UHE-HTSM3004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "50Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 2,
            "qKVAr": 0.968644209675705,
            "sKVA": 2.2222222222222223,
            "ibA": 1.859421156810389,
            "voltage": 690,
            "pnKW": 2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0138",
            "excelRow": 333,
            "circuitRef": "CCM-6PWS0005-01",
            "name": "CCM-6PWS0005 → CCM-PROP0001",
            "originId": "CCM-6PWS0005",
            "destinationId": "CCM-PROP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "6Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 48.8958990536278,
            "qKVAr": 16.5860651711185,
            "sKVA": 51.63241716328173,
            "ibA": 43.20288398279967,
            "voltage": 690,
            "pnKW": 46.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "25",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0139",
            "excelRow": 334,
            "circuitRef": "CCM-6PWS0005-02",
            "name": "CCM-6PWS0005 → UPS-PROP0002",
            "originId": "CCM-6PWS0005",
            "destinationId": "UPS-PROP0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "8Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 8.5,
            "qKVAr": 0,
            "sKVA": 8.5,
            "ibA": 7.11228592479974,
            "voltage": 690,
            "pnKW": 8.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0140",
            "excelRow": 335,
            "circuitRef": "CCM-6PWS0005-03",
            "name": "CCM-6PWS0005 → CCM-PROP0003",
            "originId": "CCM-6PWS0005",
            "destinationId": "CCM-PROP0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "10Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 33.5743801652893,
            "qKVAr": 6.81756866798052,
            "sKVA": 34.25957159723398,
            "ibA": 28.666337513020714,
            "voltage": 690,
            "pnKW": 32.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "10",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0141",
            "excelRow": 336,
            "circuitRef": "CCM-6PWS0005-04",
            "name": "CCM-6PWS0005 → PMP-SWCS0001",
            "originId": "CCM-6PWS0005",
            "destinationId": "PMP-SWCS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "12Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 50,
            "pKWe": 20.7865168539326,
            "qKVAr": 11.2193732691625,
            "sKVA": 23.621041879468866,
            "ibA": 19.76465925746489,
            "voltage": 690,
            "pnKW": 18.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "10",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0142",
            "excelRow": 337,
            "circuitRef": "CCM-6PWS0005-05",
            "name": "CCM-6PWS0005 → PUR-OFTS0001",
            "originId": "CCM-6PWS0005",
            "destinationId": "PUR-OFTS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "25Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 29.4843457132694,
            "qKVAr": 7.0159598177981,
            "sKVA": 30.30759532368982,
            "ibA": 25.35956278061244,
            "voltage": 690,
            "pnKW": 28.87,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "16",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0143",
            "excelRow": 338,
            "circuitRef": "CCM-6PWS0005-06",
            "name": "CCM-6PWS0005 → PMP-OFTS0003",
            "originId": "CCM-6PWS0005",
            "destinationId": "PMP-OFTS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "27Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 1.78571428571429,
            "qKVAr": 1.47969361233296,
            "sKVA": 2.3191094619666104,
            "ibA": 1.9404905393429441,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0144",
            "excelRow": 339,
            "circuitRef": "CCM-6PWS0005-07",
            "name": "CCM-6PWS0005 → CTP-FWPS0001",
            "originId": "CCM-6PWS0005",
            "destinationId": "CTP-FWPS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "32Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 28.386004001267,
            "qKVAr": 20.6153179030458,
            "sKVA": 35.0821401200609,
            "ibA": 29.354613104442507,
            "voltage": 690,
            "pnKW": 26.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "10",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0145",
            "excelRow": 340,
            "circuitRef": "CCM-6PWS0005-08",
            "name": "CCM-6PWS0005 → STA-FSTA0001",
            "originId": "CCM-6PWS0005",
            "destinationId": "STA-FSTA0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "34Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 48.7096774193548,
            "qKVAr": 27.605046323749,
            "sKVA": 55.988134964775625,
            "ibA": 46.847485207736675,
            "voltage": 690,
            "pnKW": 45.3,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "25",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0146",
            "excelRow": 360,
            "circuitRef": "CCM-6PWS0006-01",
            "name": "CCM-6PWS0006 → PMP-SWCS0004",
            "originId": "CCM-6PWS0006",
            "destinationId": "PMP-SWCS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "6Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 50,
            "pKWe": 20.7865168539326,
            "qKVAr": 11.2193732691625,
            "sKVA": 23.621041879468866,
            "ibA": 19.76465925746489,
            "voltage": 690,
            "pnKW": 18.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "10",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0147",
            "excelRow": 361,
            "circuitRef": "CCM-6PWS0006-02",
            "name": "CCM-6PWS0006 → STA-PHOS1002",
            "originId": "CCM-6PWS0006",
            "destinationId": "STA-PHOS1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "11Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 57.0652173913043,
            "qKVAr": 33.8605115350903,
            "sKVA": 66.3549039433771,
            "ibA": 55.5217705126964,
            "voltage": 690,
            "pnKW": 52.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "25",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0148",
            "excelRow": 362,
            "circuitRef": "CCM-6PWS0006-03",
            "name": "CCM-6PWS0006 → STA-PHOS2001",
            "originId": "CCM-6PWS0006",
            "destinationId": "STA-PHOS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "13Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 57.0652173913043,
            "qKVAr": 33.8605115350903,
            "sKVA": 66.3549039433771,
            "ibA": 55.5217705126964,
            "voltage": 690,
            "pnKW": 52.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "25",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0149",
            "excelRow": 363,
            "circuitRef": "CCM-6PWS0006-04",
            "name": "CCM-6PWS0006 → STA-PHOS2003",
            "originId": "CCM-6PWS0006",
            "destinationId": "STA-PHOS2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "15Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 9.88636363636363,
            "qKVAr": 6.90072426745628,
            "sKVA": 12.056541019955645,
            "ibA": 10.088184352706026,
            "voltage": 690,
            "pnKW": 8.7,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0150",
            "excelRow": 364,
            "circuitRef": "CCM-6PWS0006-05",
            "name": "CCM-6PWS0006 → STA-PHOS2004",
            "originId": "CCM-6PWS0006",
            "destinationId": "STA-PHOS2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "17Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 14.0659340659341,
            "qKVAr": 8.34623514049659,
            "sKVA": 16.355737285969884,
            "ibA": 13.685491775144197,
            "voltage": 690,
            "pnKW": 12.8,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0151",
            "excelRow": 365,
            "circuitRef": "CCM-6PWS0006-06",
            "name": "CCM-6PWS0006 → TNK-PHOS0002",
            "originId": "CCM-6PWS0006",
            "destinationId": "TNK-PHOS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "19Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 1.9,
            "qKVAr": 0,
            "sKVA": 1.9,
            "ibA": 1.58980508907288,
            "voltage": 690,
            "pnKW": 1.9,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 38
        },
        {
            "id": "690-0152",
            "excelRow": 366,
            "circuitRef": "CCM-6PWS0006-07",
            "name": "CCM-6PWS0006 → PMP-RGLS0002",
            "originId": "CCM-6PWS0006",
            "destinationId": "PMP-RGLS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "21Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 6.32183908045977,
            "qKVAr": 4.74137931034483,
            "sKVA": 7.902298850574714,
            "ibA": 6.612165751588663,
            "voltage": 690,
            "pnKW": 5.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0153",
            "excelRow": 367,
            "circuitRef": "CCM-6PWS0006-08",
            "name": "CCM-6PWS0006 → FAN-VEMS3004",
            "originId": "CCM-6PWS0006",
            "destinationId": "FAN-VEMS3004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "26Q1",
            "protectionModel": "TESYS-U 32A",
            "protectionCurrentA": 32,
            "pKWe": 7.52808988764045,
            "qKVAr": 2.73233177460804,
            "sKVA": 8.008606263447287,
            "ibA": 6.701117365268138,
            "voltage": 690,
            "pnKW": 6.7,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0154",
            "excelRow": 369,
            "circuitRef": "CCM-6PWS0006-10",
            "name": "CCM-6PWS0006 → FAN-VEMS3006",
            "originId": "CCM-6PWS0006",
            "destinationId": "FAN-VEMS3006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "31Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 5.69620253164557,
            "qKVAr": 2.75879679970929,
            "sKVA": 6.329113924050635,
            "ibA": 5.2958197504093345,
            "voltage": 690,
            "pnKW": 4.95,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0155",
            "excelRow": 371,
            "circuitRef": "CCM-6PWS0006-12",
            "name": "CCM-6PWS0006 → CTU-HPAS0002",
            "originId": "CCM-6PWS0006",
            "destinationId": "CTU-HPAS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "36Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 25,
            "qKVAr": 14.8341288629919,
            "sKVA": 29.06976744186044,
            "ibA": 24.32382327222895,
            "voltage": 690,
            "pnKW": 23,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "16",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0156",
            "excelRow": 372,
            "circuitRef": "CCM-6PWS0006-13",
            "name": "CCM-6PWS0006 → PMP-OFTS0004",
            "originId": "CCM-6PWS0006",
            "destinationId": "PMP-OFTS0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "51Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.78571428571429,
            "qKVAr": 1.47969361233296,
            "sKVA": 2.3191094619666104,
            "ibA": 1.9404905393429441,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0157",
            "excelRow": 373,
            "circuitRef": "CCM-6PWS0006-14",
            "name": "CCM-6PWS0006 → PMP-FWPS0002",
            "originId": "CCM-6PWS0006",
            "destinationId": "PMP-FWPS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "56Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 7.89473684210526,
            "qKVAr": 4.68446174620798,
            "sKVA": 9.17992656058751,
            "ibA": 7.681207349124921,
            "voltage": 690,
            "pnKW": 7.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0158",
            "excelRow": 374,
            "circuitRef": "CCM-6PWS0006-15",
            "name": "CCM-6PWS0006 → UHE-HTSM3003",
            "originId": "CCM-6PWS0006",
            "destinationId": "UHE-HTSM3003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "62Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 5,
            "qKVAr": 2.42161052418926,
            "sKVA": 5.555555555555554,
            "ibA": 4.6485528920259656,
            "voltage": 690,
            "pnKW": 5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0159",
            "excelRow": 375,
            "circuitRef": "CCM-6PWS0006-16",
            "name": "CCM-6PWS0006 → PMP-CWDS0002",
            "originId": "CCM-6PWS0006",
            "destinationId": "PMP-CWDS0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "67Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.80722891566265,
            "qKVAr": 1.16735455819712,
            "sKVA": 2.151462994836488,
            "ibA": 1.8002141148121205,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0160",
            "excelRow": 396,
            "circuitRef": "CCM-6PWS0007-01",
            "name": "CCM-6PWS0007 → PMP-SWCS0003",
            "originId": "CCM-6PWS0007",
            "destinationId": "PMP-SWCS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "6Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 50,
            "pKWe": 20.7865168539326,
            "qKVAr": 11.2193732691625,
            "sKVA": 23.621041879468866,
            "ibA": 19.76465925746489,
            "voltage": 690,
            "pnKW": 18.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "10",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0161",
            "excelRow": 397,
            "circuitRef": "CCM-6PWS0007-02",
            "name": "CCM-6PWS0007 → STA-PHOS2002",
            "originId": "CCM-6PWS0007",
            "destinationId": "STA-PHOS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "11Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 57.0652173913043,
            "qKVAr": 33.8605115350903,
            "sKVA": 66.3549039433771,
            "ibA": 55.5217705126964,
            "voltage": 690,
            "pnKW": 52.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "25",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0162",
            "excelRow": 398,
            "circuitRef": "CCM-6PWS0007-03",
            "name": "CCM-6PWS0007 → STA-PHOS1001",
            "originId": "CCM-6PWS0007",
            "destinationId": "STA-PHOS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "13Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 57.0652173913043,
            "qKVAr": 33.8605115350903,
            "sKVA": 66.3549039433771,
            "ibA": 55.5217705126964,
            "voltage": 690,
            "pnKW": 52.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "25",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0163",
            "excelRow": 399,
            "circuitRef": "CCM-6PWS0007-04",
            "name": "CCM-6PWS0007 → STA-PHOS1003",
            "originId": "CCM-6PWS0007",
            "destinationId": "STA-PHOS1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "15Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 9.88636363636363,
            "qKVAr": 6.90072426745628,
            "sKVA": 12.056541019955645,
            "ibA": 10.088184352706026,
            "voltage": 690,
            "pnKW": 8.7,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0164",
            "excelRow": 400,
            "circuitRef": "CCM-6PWS0007-05",
            "name": "CCM-6PWS0007 → STA-PHOS1004",
            "originId": "CCM-6PWS0007",
            "destinationId": "STA-PHOS1004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "17Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 14.0659340659341,
            "qKVAr": 8.34623514049659,
            "sKVA": 16.355737285969884,
            "ibA": 13.685491775144197,
            "voltage": 690,
            "pnKW": 12.8,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0165",
            "excelRow": 401,
            "circuitRef": "CCM-6PWS0007-06",
            "name": "CCM-6PWS0007 → TNK-PHOS0001",
            "originId": "CCM-6PWS0007",
            "destinationId": "TNK-PHOS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "19Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 1.9,
            "qKVAr": 0,
            "sKVA": 1.9,
            "ibA": 1.58980508907288,
            "voltage": 690,
            "pnKW": 1.9,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 41
        },
        {
            "id": "690-0166",
            "excelRow": 402,
            "circuitRef": "CCM-6PWS0007-07",
            "name": "CCM-6PWS0007 → PMP-RGLS0001",
            "originId": "CCM-6PWS0007",
            "destinationId": "PMP-RGLS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "21Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 6.32183908045977,
            "qKVAr": 4.74137931034483,
            "sKVA": 7.902298850574714,
            "ibA": 6.612165751588663,
            "voltage": 690,
            "pnKW": 5.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0167",
            "excelRow": 403,
            "circuitRef": "CCM-6PWS0007-08",
            "name": "CCM-6PWS0007 → FAN-VEMS3003",
            "originId": "CCM-6PWS0007",
            "destinationId": "FAN-VEMS3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "26Q1",
            "protectionModel": "TESYS-U 32A",
            "protectionCurrentA": 32,
            "pKWe": 7.52808988764045,
            "qKVAr": 2.73233177460804,
            "sKVA": 8.008606263447287,
            "ibA": 6.701117365268138,
            "voltage": 690,
            "pnKW": 6.7,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0168",
            "excelRow": 405,
            "circuitRef": "CCM-6PWS0007-10",
            "name": "CCM-6PWS0007 → FAN-VEMS3005",
            "originId": "CCM-6PWS0007",
            "destinationId": "FAN-VEMS3005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "31Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 5.69620253164557,
            "qKVAr": 2.75879679970929,
            "sKVA": 6.329113924050635,
            "ibA": 5.2958197504093345,
            "voltage": 690,
            "pnKW": 4.95,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0169",
            "excelRow": 407,
            "circuitRef": "CCM-6PWS0007-12",
            "name": "CCM-6PWS0007 → CTU-LPAS0002",
            "originId": "CCM-6PWS0007",
            "destinationId": "CTU-LPAS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "36Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 100,
            "pKWe": 32.7153762268266,
            "qKVAr": 20.2751691953032,
            "sKVA": 38.48867791391363,
            "ibA": 32.20499790485634,
            "voltage": 690,
            "pnKW": 30,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "16",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0170",
            "excelRow": 408,
            "circuitRef": "CCM-6PWS0007-13",
            "name": "CCM-6PWS0007 → PMP-FWPS0001",
            "originId": "CCM-6PWS0007",
            "destinationId": "PMP-FWPS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "51Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 7.89473684210526,
            "qKVAr": 4.68446174620798,
            "sKVA": 9.17992656058751,
            "ibA": 7.681207349124921,
            "voltage": 690,
            "pnKW": 7.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0171",
            "excelRow": 409,
            "circuitRef": "CCM-6PWS0007-15",
            "name": "CCM-6PWS0007 → PMP-OWTS0003",
            "originId": "CCM-6PWS0007",
            "destinationId": "PMP-OWTS0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "57Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 2.61904761904762,
            "qKVAr": 1.89615774280251,
            "sKVA": 3.233392122281014,
            "ibA": 2.7055069741950137,
            "voltage": 690,
            "pnKW": 2.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0172",
            "excelRow": 410,
            "circuitRef": "CCM-6PWS0007-16",
            "name": "CCM-6PWS0007 → UHE-HTSM3002",
            "originId": "CCM-6PWS0007",
            "destinationId": "UHE-HTSM3002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "62Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 5,
            "qKVAr": 2.42161052418926,
            "sKVA": 5.555555555555554,
            "ibA": 4.6485528920259656,
            "voltage": 690,
            "pnKW": 5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0173",
            "excelRow": 431,
            "circuitRef": "CCM-6PWS0008-01",
            "name": "CCM-6PWS0008 → CTP-GENS4001",
            "originId": "CCM-6PWS0008",
            "destinationId": "CTP-GENS4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "6Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 13,
            "qKVAr": 7.71374700875581,
            "sKVA": 15.11627906976744,
            "ibA": 12.648388101559062,
            "voltage": 690,
            "pnKW": 13,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0174",
            "excelRow": 432,
            "circuitRef": "CCM-6PWS0008-02",
            "name": "CCM-6PWS0008 → FAN-VEMS4002",
            "originId": "CCM-6PWS0008",
            "destinationId": "FAN-VEMS4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "8Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 5.12223515715949,
            "qKVAr": 2.18206303958009,
            "sKVA": 5.567646909955965,
            "ibA": 4.658670206109943,
            "voltage": 690,
            "pnKW": 4.4,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0175",
            "excelRow": 434,
            "circuitRef": "CCM-6PWS0008-04",
            "name": "CCM-6PWS0008 → PMP-OFTS0002",
            "originId": "CCM-6PWS0008",
            "destinationId": "PMP-OFTS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "36Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.78571428571429,
            "qKVAr": 1.47969361233296,
            "sKVA": 2.3191094619666104,
            "ibA": 1.9404905393429441,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0176",
            "excelRow": 435,
            "circuitRef": "CCM-6PWS0008-05",
            "name": "CCM-6PWS0008 → CTP-DWTS0002",
            "originId": "CCM-6PWS0008",
            "destinationId": "CTP-DWTS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "41Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 1.53333333333333,
            "qKVAr": 0.990435489599243,
            "sKVA": 1.8253968253968216,
            "ibA": 1.5273816645228198,
            "voltage": 690,
            "pnKW": 1.38,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0177",
            "excelRow": 436,
            "circuitRef": "CCM-6PWS0008-07",
            "name": "CCM-6PWS0008 → PMP-RWTS0005",
            "originId": "CCM-6PWS0008",
            "destinationId": "PMP-RWTS0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "44Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.78571428571429,
            "qKVAr": 1.47969361233296,
            "sKVA": 2.3191094619666104,
            "ibA": 1.9404905393429441,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0178",
            "excelRow": 437,
            "circuitRef": "CCM-6PWS0008-08",
            "name": "CCM-6PWS0008 → PMP-RWTS0003",
            "originId": "CCM-6PWS0008",
            "destinationId": "PMP-RWTS0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "49Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 4.39024390243902,
            "qKVAr": 2.24918866619023,
            "sKVA": 4.932858317347213,
            "ibA": 4.127517503470571,
            "voltage": 690,
            "pnKW": 3.6,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0179",
            "excelRow": 438,
            "circuitRef": "CCM-6PWS0008-09",
            "name": "CCM-6PWS0008 → SEW-RWTS0001",
            "originId": "CCM-6PWS0008",
            "destinationId": "SEW-RWTS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "54Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 16.3720930232558,
            "qKVAr": 11.0021133944955,
            "sKVA": 19.725413281031113,
            "ibA": 16.505032851710034,
            "voltage": 690,
            "pnKW": 14.08,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 15
        },
        {
            "id": "690-0180",
            "excelRow": 439,
            "circuitRef": "CCM-6PWS0008-10",
            "name": "CCM-6PWS0008 → UHE-HTSM4002",
            "originId": "CCM-6PWS0008",
            "destinationId": "UHE-HTSM4002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "56Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 5,
            "qKVAr": 2.42161052418926,
            "sKVA": 5.555555555555554,
            "ibA": 4.6485528920259656,
            "voltage": 690,
            "pnKW": 5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0181",
            "excelRow": 440,
            "circuitRef": "CCM-6PWS0008-11",
            "name": "CCM-6PWS0008 → PMP-DGFS0006",
            "originId": "CCM-6PWS0008",
            "destinationId": "PMP-DGFS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "13Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.92307692307692,
            "qKVAr": 1.14108683561476,
            "sKVA": 2.2361359570661845,
            "ibA": 1.8710633286329883,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0182",
            "excelRow": 441,
            "circuitRef": "CCM-6PWS0008-12",
            "name": "CCM-6PWS0008 → FAN-VEMS4005",
            "originId": "CCM-6PWS0008",
            "destinationId": "FAN-VEMS4005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "18Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.07784431137725,
            "qKVAr": 0.752339957302691,
            "sKVA": 1.3144442821673779,
            "ibA": 1.0998474784697099,
            "voltage": 690,
            "pnKW": 0.9,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0183",
            "excelRow": 442,
            "circuitRef": "CCM-6PWS0008-13",
            "name": "CCM-6PWS0008 → CTP-GENS4003",
            "originId": "CCM-6PWS0008",
            "destinationId": "CTP-GENS4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "23Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 9.2,
            "qKVAr": 4.45576336450824,
            "sKVA": 10.22222222222222,
            "ibA": 8.553337321327788,
            "voltage": 690,
            "pnKW": 9.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0184",
            "excelRow": 462,
            "circuitRef": "CCM-6PWS0009-01",
            "name": "CCM-6PWS0009 → CTP-GENS3001",
            "originId": "CCM-6PWS0009",
            "destinationId": "CTP-GENS3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "6Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 13,
            "qKVAr": 7.71374700875581,
            "sKVA": 15.11627906976744,
            "ibA": 12.648388101559062,
            "voltage": 690,
            "pnKW": 13,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0185",
            "excelRow": 463,
            "circuitRef": "CCM-6PWS0009-02",
            "name": "CCM-6PWS0009 → FAN-VEMS4001",
            "originId": "CCM-6PWS0009",
            "destinationId": "FAN-VEMS4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "8Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 5.12223515715949,
            "qKVAr": 2.18206303958009,
            "sKVA": 5.567646909955965,
            "ibA": 4.658670206109943,
            "voltage": 690,
            "pnKW": 4.4,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0186",
            "excelRow": 465,
            "circuitRef": "CCM-6PWS0009-04",
            "name": "CCM-6PWS0009 → FAN-VEMS4003",
            "originId": "CCM-6PWS0009",
            "destinationId": "FAN-VEMS4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "13Q1",
            "protectionModel": "TESYS-U 32A",
            "protectionCurrentA": 32,
            "pKWe": 7.03030303030303,
            "qKVAr": 3.4049311612843,
            "sKVA": 7.811447811447813,
            "ibA": 6.536147096666824,
            "voltage": 690,
            "pnKW": 5.8,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0187",
            "excelRow": 467,
            "circuitRef": "CCM-6PWS0009-06",
            "name": "CCM-6PWS0009 → CTP-DWTS0001",
            "originId": "CCM-6PWS0009",
            "destinationId": "CTP-DWTS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "41Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 1.53333333333333,
            "qKVAr": 0.990435489599243,
            "sKVA": 1.8253968253968216,
            "ibA": 1.5273816645228198,
            "voltage": 690,
            "pnKW": 1.38,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0188",
            "excelRow": 468,
            "circuitRef": "CCM-6PWS0009-07",
            "name": "CCM-6PWS0009 → CTP-DWTS0003",
            "originId": "CCM-6PWS0009",
            "destinationId": "CTP-DWTS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "43Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 2.76774969915764,
            "qKVAr": 2.07581227436823,
            "sKVA": 3.45968712394705,
            "ibA": 2.894856945395236,
            "voltage": 690,
            "pnKW": 2.3,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0189",
            "excelRow": 469,
            "circuitRef": "CCM-6PWS0009-08",
            "name": "CCM-6PWS0009 → PMP-RWTS0006",
            "originId": "CCM-6PWS0009",
            "destinationId": "PMP-RWTS0006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "46Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.78571428571429,
            "qKVAr": 1.47969361233296,
            "sKVA": 2.3191094619666104,
            "ibA": 1.9404905393429441,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0190",
            "excelRow": 470,
            "circuitRef": "CCM-6PWS0009-09",
            "name": "CCM-6PWS0009 → PMP-RWTS0004",
            "originId": "CCM-6PWS0009",
            "destinationId": "PMP-RWTS0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "51Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 4.39024390243902,
            "qKVAr": 2.24918866619023,
            "sKVA": 4.932858317347213,
            "ibA": 4.127517503470571,
            "voltage": 690,
            "pnKW": 3.6,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0191",
            "excelRow": 471,
            "circuitRef": "CCM-6PWS0009-10",
            "name": "CCM-6PWS0009 → UHE-HTSM4001",
            "originId": "CCM-6PWS0009",
            "destinationId": "UHE-HTSM4001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "56Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 5,
            "qKVAr": 2.42161052418926,
            "sKVA": 5.555555555555554,
            "ibA": 4.6485528920259656,
            "voltage": 690,
            "pnKW": 5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0192",
            "excelRow": 472,
            "circuitRef": "CCM-6PWS0009-11",
            "name": "CCM-6PWS0009 → PMP-DGFS0005",
            "originId": "CCM-6PWS0009",
            "destinationId": "PMP-DGFS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "18Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.92307692307692,
            "qKVAr": 1.14108683561476,
            "sKVA": 2.2361359570661845,
            "ibA": 1.8710633286329883,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0193",
            "excelRow": 473,
            "circuitRef": "CCM-6PWS0009-12",
            "name": "CCM-6PWS0009 → FAN-VEMS4004",
            "originId": "CCM-6PWS0009",
            "destinationId": "FAN-VEMS4004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "23Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.07784431137725,
            "qKVAr": 0.752339957302691,
            "sKVA": 1.3144442821673779,
            "ibA": 1.0998474784697099,
            "voltage": 690,
            "pnKW": 0.9,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0194",
            "excelRow": 474,
            "circuitRef": "CCM-6PWS0009-13",
            "name": "CCM-6PWS0009 → PMP-DOTS0002",
            "originId": "CCM-6PWS0009",
            "destinationId": "PMP-DOTS0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "61Q1",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 3.35260115606936,
            "qKVAr": 2.3401300020661,
            "sKVA": 4.088537995206537,
            "ibA": 3.4210413219195743,
            "voltage": 690,
            "pnKW": 2.9,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0195",
            "excelRow": 475,
            "circuitRef": "CCM-6PWS0009-14",
            "name": "CCM-6PWS0009 → CTP-GENS3003",
            "originId": "CCM-6PWS0009",
            "destinationId": "CTP-GENS3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "28Q1",
            "protectionModel": "NSX 100 HB1 M2.2",
            "protectionCurrentA": 40,
            "pKWe": 9.2,
            "qKVAr": 4.45576336450824,
            "sKVA": 10.22222222222222,
            "ibA": 8.553337321327788,
            "voltage": 690,
            "pnKW": 9.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "6",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0196",
            "excelRow": 480,
            "circuitRef": "SBT-6PWS0001-01",
            "name": "SBT-6PWS0001 → SCV-4SFS0001",
            "originId": "SBT-6PWS0001",
            "destinationId": "SCV-4SFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 271.739130434783,
            "qKVAr": 0.00111803403497114,
            "sKVA": 271.739130437083,
            "ibA": 227.3748697205865,
            "voltage": 690,
            "pnKW": 250,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 4.77
        },
        {
            "id": "690-0197",
            "excelRow": 498,
            "circuitRef": "SBT-6PWS0002-01",
            "name": "SBT-6PWS0002 → SCV-4SFS0002",
            "originId": "SBT-6PWS0002",
            "destinationId": "SCV-4SFS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 271.739130434783,
            "qKVAr": 0.00111803403497114,
            "sKVA": 271.739130437083,
            "ibA": 227.3748697205865,
            "voltage": 690,
            "pnKW": 250,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 5.68
        },
        {
            "id": "690-0198",
            "excelRow": 516,
            "circuitRef": "ABT-6PWS0001-01",
            "name": "ABT-6PWS0001 → TRF-6PWS0001",
            "originId": "ABT-6PWS0001",
            "destinationId": "TRF-6PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 187,
            "qKVAr": 115.89219128138,
            "sKVA": 219.99999999999991,
            "ibA": 318.8405797101445,
            "voltage": 690,
            "pnKW": 187,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-2PX",
            "cableLengthM": 5.76
        },
        {
            "id": "690-0199",
            "excelRow": 536,
            "circuitRef": "ABT-6PWS0002-01",
            "name": "ABT-6PWS0002 → TRF-6PWS0002",
            "originId": "ABT-6PWS0002",
            "destinationId": "TRF-6PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 361.25,
            "qKVAr": 223.882642248121,
            "sKVA": 425.00000000000017,
            "ibA": 615.9420289855075,
            "voltage": 690,
            "pnKW": 361.25,
            "parallelCables": 3,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2RI-10-2PX",
            "cableLengthM": 3.44
        },
        {
            "id": "690-0200",
            "excelRow": 556,
            "circuitRef": "ABT-6PWS0003-01",
            "name": "ABT-6PWS0003 → TRF-6PWS0003",
            "originId": "ABT-6PWS0003",
            "destinationId": "TRF-6PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 361.25,
            "qKVAr": 223.882642248121,
            "sKVA": 425.00000000000017,
            "ibA": 615.9420289855075,
            "voltage": 690,
            "pnKW": 361.25,
            "parallelCables": 3,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2RI-10-2PX",
            "cableLengthM": 4.98
        },
        {
            "id": "690-0201",
            "excelRow": 576,
            "circuitRef": "ABT-6PWS0004-01",
            "name": "ABT-6PWS0004 → TRF-6PWS0004",
            "originId": "ABT-6PWS0004",
            "destinationId": "TRF-6PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 361.25,
            "qKVAr": 223.882642248121,
            "sKVA": 425.00000000000017,
            "ibA": 615.9420289855075,
            "voltage": 690,
            "pnKW": 361.25,
            "parallelCables": 3,
            "virtual": false,
            "cableSection": "120",
            "cableType": "P2RI-10-2PX",
            "cableLengthM": 6.85
        },
        {
            "id": "690-0202",
            "excelRow": 581,
            "circuitRef": "ABT-6PWS0005-01",
            "name": "ABT-6PWS0005 → TRF-6PWS0005",
            "originId": "ABT-6PWS0005",
            "destinationId": "TRF-6PWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 187,
            "qKVAr": 115.89219128138,
            "sKVA": 219.99999999999991,
            "ibA": 318.8405797101445,
            "voltage": 690,
            "pnKW": 187,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-2PX",
            "cableLengthM": 2.43
        },
        {
            "id": "690-0203",
            "excelRow": 601,
            "circuitRef": "ABT-6PWS0006-01",
            "name": "ABT-6PWS0006 → TRF-6PWS0006",
            "originId": "ABT-6PWS0006",
            "destinationId": "TRF-6PWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 187,
            "qKVAr": 115.89219128138,
            "sKVA": 219.99999999999991,
            "ibA": 318.8405797101445,
            "voltage": 690,
            "pnKW": 187,
            "parallelCables": 2,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-2PX",
            "cableLengthM": 6.69
        },
        {
            "id": "690-0204",
            "excelRow": 621,
            "circuitRef": "ABT-PRP0001-01",
            "name": "ABT-PROP0001 → TRF-PROP0001",
            "originId": "ABT-PROP0001",
            "destinationId": "TRF-PROP0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 156.8,
            "qKVAr": 31.8395979874119,
            "sKVA": 160.00000000000003,
            "ibA": 133.87832329034796,
            "voltage": 690,
            "pnKW": 156.8,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "95",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0205",
            "excelRow": 639,
            "circuitRef": "PWP-DPU0001-01",
            "name": "PWP-FPUS0001 → PUR-FPUS0001",
            "originId": "PWP-FPUS0001",
            "destinationId": "PUR-FPUS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 104.242424242424,
            "qKVAr": 20.9556537774292,
            "sKVA": 106.32790055849398,
            "ibA": 88.96875653596268,
            "voltage": 690,
            "pnKW": 103.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0206",
            "excelRow": 657,
            "circuitRef": "PWP-DPU0002-01",
            "name": "PWP-FPUS0002 → PUR-FPUS0002",
            "originId": "PWP-FPUS0002",
            "destinationId": "PUR-FPUS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 104.242424242424,
            "qKVAr": 20.9556537774292,
            "sKVA": 106.32790055849398,
            "ibA": 88.96875653596268,
            "voltage": 690,
            "pnKW": 103.2,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0207",
            "excelRow": 675,
            "circuitRef": "STA-HHM0003-01",
            "name": "STA-BTHS0003 → THR-BTHS0001",
            "originId": "STA-BTHS0003",
            "destinationId": "THR-BTHS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 885.416666666667,
            "qKVAr": 435.467916759609,
            "sKVA": 986.7091669474169,
            "ibA": 825.6185552883519,
            "voltage": 690,
            "pnKW": 850,
            "parallelCables": 12,
            "virtual": false,
            "cableSection": "95",
            "cableType": "FLEX-P2RI-10-1X",
            "cableLengthM": 15
        },
        {
            "id": "690-0208",
            "excelRow": 676,
            "circuitRef": "STA-HHM0003-02",
            "name": "STA-BTHS0003 → STA-BTHS0001",
            "originId": "STA-BTHS0003",
            "destinationId": "STA-BTHS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 16.551724137931,
            "qKVAr": 8.92431847300467,
            "sKVA": 18.80433546142432,
            "ibA": 15.73433063852946,
            "voltage": 690,
            "pnKW": 14.4,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "4",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0209",
            "excelRow": 677,
            "circuitRef": "STA-HHM0003-03",
            "name": "STA-BTHS0003 → STA-BTHS0002",
            "originId": "STA-BTHS0003",
            "destinationId": "STA-BTHS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 16.551724137931,
            "qKVAr": 8.92431847300467,
            "sKVA": 18.80433546142432,
            "ibA": 15.73433063852946,
            "voltage": 690,
            "pnKW": 14.4,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "4",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0210",
            "excelRow": 678,
            "circuitRef": "STA-HHM0003-04",
            "name": "STA-BTHS0003 → STA-BTHS0004",
            "originId": "STA-BTHS0003",
            "destinationId": "STA-BTHS0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 1.78571428571429,
            "qKVAr": 1.24294263435968,
            "sKVA": 2.17570262272055,
            "ibA": 1.8204963694265004,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "1.5",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 15
        },
        {
            "id": "690-0211",
            "excelRow": 696,
            "circuitRef": "VFD-PRP0001-01",
            "name": "VFD-PROP0001 → EDU-PROP0001",
            "originId": "VFD-PROP0001",
            "destinationId": "EDU-PROP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 1839.22968733095,
            "qKVAr": 1332.68118704079,
            "sKVA": 2271.3002859710014,
            "ibA": 1900.4867123417866,
            "voltage": 690,
            "pnKW": 1700,
            "parallelCables": 11,
            "virtual": false,
            "cableSection": "120",
            "cableType": "VFD-P2RI-10-3PX",
            "cableLengthM": 15
        },
        {
            "id": "690-0212",
            "excelRow": 715,
            "circuitRef": "VFD-PRP0002-01",
            "name": "VFD-PROP0002 → EDU-PROP0002",
            "originId": "VFD-PROP0002",
            "destinationId": "EDU-PROP0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 1839.22968733095,
            "qKVAr": 1332.68118704079,
            "sKVA": 2271.3002859710014,
            "ibA": 1900.4867123417866,
            "voltage": 690,
            "pnKW": 1700,
            "parallelCables": 11,
            "virtual": false,
            "cableSection": "120",
            "cableType": "VFD-P2RI-10-3PX",
            "cableLengthM": 15
        },
        {
            "id": "690-0213",
            "excelRow": 728,
            "circuitRef": "STA-ANCS0001-01",
            "name": "STA-ANCS0001 → WND-ANCS0001",
            "originId": "STA-ANCS0001",
            "destinationId": "WND-ANCS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 43.8172043010753,
            "qKVAr": 23.0940892506463,
            "sKVA": 49.53064052764701,
            "ibA": 41.44424440836465,
            "voltage": 690,
            "pnKW": 40.75,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "16",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 27
        },
        {
            "id": "690-0214",
            "excelRow": 740,
            "circuitRef": "STA-ANCS0002-01",
            "name": "STA-ANCS0002 → WND-ANCS0002",
            "originId": "STA-ANCS0002",
            "destinationId": "WND-ANCS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "—",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pKWe": 43.8172043010753,
            "qKVAr": 23.0940892506463,
            "sKVA": 49.53064052764701,
            "ibA": 41.44424440836465,
            "voltage": 690,
            "pnKW": 40.75,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "16",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 27
        },
        {
            "id": "690-0215",
            "excelRow": 758,
            "circuitRef": "STA-CIS0001-01",
            "name": "STA-SWFS0001 → PMP-SWFS0001",
            "originId": "STA-SWFS0001",
            "destinationId": "PMP-SWFS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NSX 250 HB1 MA150",
            "protectionCurrentA": 250,
            "pKWe": 116.648992576882,
            "qKVAr": 69.2154475049463,
            "sKVA": 135.63836346149068,
            "ibA": 113.49397921294488,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "VFD-P2FI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0216",
            "excelRow": 776,
            "circuitRef": "STA-CIS0002-01",
            "name": "STA-SWFS0002 → PMP-SWFS0002",
            "originId": "STA-SWFS0002",
            "destinationId": "PMP-SWFS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NSX 250 HB1 MA150",
            "protectionCurrentA": 250,
            "pKWe": 116.648992576882,
            "qKVAr": 69.2154475049463,
            "sKVA": 135.63836346149068,
            "ibA": 113.49397921294488,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "VFD-P2FI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0217",
            "excelRow": 794,
            "circuitRef": "STA-CIS0003-01",
            "name": "STA-SWFS0003 → PMP-SWFS0003",
            "originId": "STA-SWFS0003",
            "destinationId": "PMP-SWFS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NSX 250 HB1 MA150",
            "protectionCurrentA": 250,
            "pKWe": 116.648992576882,
            "qKVAr": 69.2154475049463,
            "sKVA": 135.63836346149068,
            "ibA": 113.49397921294488,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "VFD-P2FI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0218",
            "excelRow": 812,
            "circuitRef": "STA-CIS0004-01",
            "name": "STA-SWFS0004 → PMP-SWFS0004",
            "originId": "STA-SWFS0004",
            "destinationId": "PMP-SWFS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NSX 250 HB1 MA150",
            "protectionCurrentA": 250,
            "pKWe": 116.648992576882,
            "qKVAr": 69.2154475049463,
            "sKVA": 135.63836346149068,
            "ibA": 113.49397921294488,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "VFD-P2FI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0219",
            "excelRow": 830,
            "circuitRef": "STA-CIS0005-01",
            "name": "STA-SWFS0005 → PMP-SWFS0005",
            "originId": "STA-SWFS0005",
            "destinationId": "PMP-SWFS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NSX 250 HB1 MA150",
            "protectionCurrentA": 250,
            "pKWe": 116.648992576882,
            "qKVAr": 69.2154475049463,
            "sKVA": 135.63836346149068,
            "ibA": 113.49397921294488,
            "voltage": 690,
            "pnKW": 110,
            "parallelCables": 1,
            "virtual": false,
            "cableSection": "70",
            "cableType": "VFD-P2FI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-BUS-220",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-1A",
            "name": "Barra N-1 desde Panel 1A",
            "originId": "PNL-MSB1001A",
            "destinationId": "MSB-6PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-1A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-221",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-1B",
            "name": "Barra N-1 desde Panel 1B",
            "originId": "PNL-MSB1001B",
            "destinationId": "MSB-6PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-1B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-222",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-1A",
            "name": "Barra N-2 desde Panel 1A",
            "originId": "PNL-MSB2001A",
            "destinationId": "MSB-6PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-1A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-223",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-1B",
            "name": "Barra N-2 desde Panel 1B",
            "originId": "PNL-MSB2001B",
            "destinationId": "MSB-6PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-1B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-224",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-002A",
            "name": "Barra N-1 → PNL-MSB1002A",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1002A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-002A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-225",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-002B",
            "name": "Barra N-1 → PNL-MSB1002B",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1002B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-002B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-226",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-003A",
            "name": "Barra N-1 → PNL-MSB1003A",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1003A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-003A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-227",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-003B",
            "name": "Barra N-1 → PNL-MSB1003B",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1003B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-003B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-228",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-004A",
            "name": "Barra N-1 → PNL-MSB1004A",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1004A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-004A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-229",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-004B",
            "name": "Barra N-1 → PNL-MSB1004B",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1004B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-004B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-230",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-005A",
            "name": "Barra N-1 → PNL-MSB1005A",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1005A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-005A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-231",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-005B",
            "name": "Barra N-1 → PNL-MSB1005B",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1005B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-005B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-232",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-006A",
            "name": "Barra N-1 → PNL-MSB1006A",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1006A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-006A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-233",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-006B",
            "name": "Barra N-1 → PNL-MSB1006B",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1006B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-006B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-234",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-007A",
            "name": "Barra N-1 → PNL-MSB1007A",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1007A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-007A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-235",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-007B",
            "name": "Barra N-1 → PNL-MSB1007B",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1007B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-007B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-236",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-008A",
            "name": "Barra N-1 → PNL-MSB1008A",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1008A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-008A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-237",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-008B",
            "name": "Barra N-1 → PNL-MSB1008B",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1008B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-008B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-238",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-009A",
            "name": "Barra N-1 → PNL-MSB1009A",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1009A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-009A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-239",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N1-009B",
            "name": "Barra N-1 → PNL-MSB1009B",
            "originId": "MSB-6PWS0001",
            "destinationId": "PNL-MSB1009B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N1-009B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-240",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-002A",
            "name": "Barra N-2 → PNL-MSB2002A",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2002A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-002A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-241",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-002B",
            "name": "Barra N-2 → PNL-MSB2002B",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2002B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-002B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-242",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-003A",
            "name": "Barra N-2 → PNL-MSB2003A",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2003A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-003A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-243",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-003B",
            "name": "Barra N-2 → PNL-MSB2003B",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2003B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-003B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-244",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-004A",
            "name": "Barra N-2 → PNL-MSB2004A",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2004A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-004A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-245",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-004B",
            "name": "Barra N-2 → PNL-MSB2004B",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2004B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-004B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-246",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-005A",
            "name": "Barra N-2 → PNL-MSB2005A",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2005A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-005A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-247",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-005B",
            "name": "Barra N-2 → PNL-MSB2005B",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2005B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-005B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-248",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-006A",
            "name": "Barra N-2 → PNL-MSB2006A",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2006A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-006A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-249",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-006B",
            "name": "Barra N-2 → PNL-MSB2006B",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2006B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-006B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-250",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-007A",
            "name": "Barra N-2 → PNL-MSB2007A",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2007A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-007A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-251",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-007B",
            "name": "Barra N-2 → PNL-MSB2007B",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2007B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-007B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-252",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-008A",
            "name": "Barra N-2 → PNL-MSB2008A",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2008A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-008A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-253",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-008B",
            "name": "Barra N-2 → PNL-MSB2008B",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2008B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-008B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-254",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-009A",
            "name": "Barra N-2 → PNL-MSB2009A",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2009A",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-009A",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-BUS-255",
            "excelRow": null,
            "circuitRef": "VIRTUAL-BUS-N2-009B",
            "name": "Barra N-2 → PNL-MSB2009B",
            "originId": "MSB-6PWS0002",
            "destinationId": "PNL-MSB2009B",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BUS-N2-009B",
            "protectionModel": "BUS",
            "protectionCurrentA": null,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": 690,
            "pnKW": null,
            "parallelCables": 1,
            "virtual": true
        },
        {
            "id": "690-0220",
            "excelRow": 55,
            "circuitRef": "CCM-6PWS0002-06",
            "name": "CCM-6PWS0002 → FAN-VEMS2006",
            "originId": "CCM-6PWS0002",
            "destinationId": "FAN-VEMS2006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "20Q2",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 1.5903614458,
            "qKVAr": 0.7702472029,
            "sKVA": 1.7670682731,
            "ibA": 1.4785758596,
            "voltage": 690,
            "pnKW": 1.32,
            "parallelCables": 17,
            "cableSection": "120",
            "virtual": false,
            "notes": "fan-dual-speed",
            "cableType": "P2RI-10-3X",
            "cableLengthM": 56.6
        },
        {
            "id": "690-0221",
            "excelRow": 57,
            "circuitRef": "CCM-6PWS0002-08",
            "name": "CCM-6PWS0002 → FAN-VEMS2007",
            "originId": "CCM-6PWS0002",
            "destinationId": "FAN-VEMS2007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "25Q2",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 2.3751522533,
            "qKVAr": 2.4231399749,
            "sKVA": 3.3930746476,
            "ibA": 2.8391196539,
            "voltage": 690,
            "pnKW": 1.95,
            "parallelCables": 2,
            "cableSection": "95",
            "virtual": false,
            "notes": "fan-dual-speed",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 36.85
        },
        {
            "id": "690-0222",
            "excelRow": 86,
            "circuitRef": "CCM-6PWS0003-04",
            "name": "CCM-6PWS0003 → FAN-VEMS2005",
            "originId": "CCM-6PWS0003",
            "destinationId": "FAN-VEMS2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "13Q2",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 1.5903614458,
            "qKVAr": 0.7702472029,
            "sKVA": 1.7670682731,
            "ibA": 1.4785758596,
            "voltage": 690,
            "pnKW": 1.32,
            "parallelCables": 17,
            "cableSection": "120",
            "virtual": false,
            "notes": "fan-dual-speed",
            "cableType": "P2RI-10-3X",
            "cableLengthM": 53.5
        },
        {
            "id": "690-0223",
            "excelRow": 121,
            "circuitRef": "CCM-6PWS0004-06",
            "name": "CCM-6PWS0004 → FAN-VEMS3001",
            "originId": "CCM-6PWS0004",
            "destinationId": "FAN-VEMS3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "17Q2",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 2.7625570776,
            "qKVAr": 1.2586581893,
            "sKVA": 3.0357770084,
            "ibA": 2.5401545985,
            "voltage": 690,
            "pnKW": 2.42,
            "parallelCables": 1,
            "cableSection": "50",
            "virtual": false,
            "notes": "fan-dual-speed",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 12
        },
        {
            "id": "690-0224",
            "excelRow": 123,
            "circuitRef": "CCM-6PWS0004-08",
            "name": "CCM-6PWS0004 → FAN-VEMS3002",
            "originId": "CCM-6PWS0004",
            "destinationId": "FAN-VEMS3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "22Q2",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.821192053,
            "qKVAr": 0.9330243639,
            "sKVA": 2.0462832056,
            "ibA": 1.7122060284,
            "voltage": 690,
            "pnKW": 1.65,
            "parallelCables": 2,
            "cableSection": "95",
            "virtual": false,
            "notes": "fan-dual-speed",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 35.26
        },
        {
            "id": "690-0225",
            "excelRow": 184,
            "circuitRef": "CCM-6PWS0006-09",
            "name": "CCM-6PWS0006 → FAN-VEMS3004",
            "originId": "CCM-6PWS0006",
            "destinationId": "FAN-VEMS3004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "26Q2",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 1.9801980198,
            "qKVAr": 1.014485537,
            "sKVA": 2.2249415953,
            "ibA": 1.8616965637,
            "voltage": 690,
            "pnKW": 1.8,
            "parallelCables": 1,
            "cableSection": "6",
            "virtual": false,
            "notes": "fan-dual-speed",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0226",
            "excelRow": 186,
            "circuitRef": "CCM-6PWS0006-11",
            "name": "CCM-6PWS0006 → FAN-VEMS3006",
            "originId": "CCM-6PWS0006",
            "destinationId": "FAN-VEMS3006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "31Q2",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.4702308627,
            "qKVAr": 1.3363342933,
            "sKVA": 1.9867984631,
            "ibA": 1.6624327935,
            "voltage": 690,
            "pnKW": 1.21,
            "parallelCables": 1,
            "cableSection": "6",
            "virtual": false,
            "notes": "fan-dual-speed",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0227",
            "excelRow": 220,
            "circuitRef": "CCM-6PWS0007-09",
            "name": "CCM-6PWS0007 → FAN-VEMS3003",
            "originId": "CCM-6PWS0007",
            "destinationId": "FAN-VEMS3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "26Q2",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 1.9801980198,
            "qKVAr": 1.014485537,
            "sKVA": 2.2249415953,
            "ibA": 1.8616965637,
            "voltage": 690,
            "pnKW": 1.8,
            "parallelCables": 1,
            "cableSection": "6",
            "virtual": false,
            "notes": "fan-dual-speed"
        },
        {
            "id": "690-0228",
            "excelRow": 222,
            "circuitRef": "CCM-6PWS0007-11",
            "name": "CCM-6PWS0007 → FAN-VEMS3005",
            "originId": "CCM-6PWS0007",
            "destinationId": "FAN-VEMS3005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "31Q2",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 5,
            "pKWe": 1.4702308627,
            "qKVAr": 1.3363342933,
            "sKVA": 1.9867984631,
            "ibA": 1.6624327935,
            "voltage": 690,
            "pnKW": 1.21,
            "parallelCables": 1,
            "cableSection": "6",
            "virtual": false,
            "notes": "fan-dual-speed",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0229",
            "excelRow": 249,
            "circuitRef": "CCM-6PWS0008-03",
            "name": "CCM-6PWS0008 → FAN-VEMS4002",
            "originId": "CCM-6PWS0008",
            "destinationId": "FAN-VEMS4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "8Q2",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 1.3801756587,
            "qKVAr": 0.7070849634,
            "sKVA": 1.5507591671,
            "ibA": 1.297581482,
            "voltage": 690,
            "pnKW": 1.1,
            "parallelCables": 1,
            "cableSection": "6",
            "virtual": false,
            "notes": "fan-dual-speed",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 15
        },
        {
            "id": "690-0230",
            "excelRow": 280,
            "circuitRef": "CCM-6PWS0009-03",
            "name": "CCM-6PWS0009 → FAN-VEMS4001",
            "originId": "CCM-6PWS0009",
            "destinationId": "FAN-VEMS4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "8Q2",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 1.3801756587,
            "qKVAr": 0.7070849634,
            "sKVA": 1.5507591671,
            "ibA": 1.297581482,
            "voltage": 690,
            "pnKW": 1.1,
            "parallelCables": 1,
            "cableSection": "6",
            "virtual": false,
            "notes": "fan-dual-speed",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 10
        },
        {
            "id": "690-0231",
            "excelRow": 282,
            "circuitRef": "CCM-6PWS0009-05",
            "name": "CCM-6PWS0009 → FAN-VEMS4003",
            "originId": "CCM-6PWS0009",
            "destinationId": "FAN-VEMS4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "13Q2",
            "protectionModel": "TESYS-U 12A",
            "protectionCurrentA": 12,
            "pKWe": 1.8007202881,
            "qKVAr": 0.9225363677,
            "sKVA": 2.0232812226,
            "ibA": 1.6929593602,
            "voltage": 690,
            "pnKW": 1.5,
            "parallelCables": 1,
            "cableSection": "6",
            "virtual": false,
            "notes": "fan-dual-speed",
            "cableType": "P2RI-10-3PX",
            "cableLengthM": 15
        }
    ]
}
