 DETECCIÓN GASES","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"LCP-GADS4001"},{"id":"LTW-ATEL0003","name":"INDICADOR LUMINOSO","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"LTW-ATEL0003"},{"id":"LTW-ATEL0004","name":"INDICADOR LUMINOSO","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"LTW-ATEL0004"},{"id":"SKT-2PWS5067","name":"ENCHUFE SIMPLE (VS) - DSP-SICP0002","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"SKT-2PWS5067"},{"id":"SPARE-SSB-2PWS4502-Q30","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4502-Q30","spare":true},{"id":"LCP-AFFF0010","name":"Panel activación espuma cubierta de vuelo (RESERVA-MTV-AFFF0010)","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"LCP-CIE0010"},{"id":"SPARE-SSB-2PWS4502-Q33","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4502-Q33","spare":true},{"id":"PWC-WIND0005","name":"UNIDAD PSU LIMPIAVENTANAS CONTROL DE VUELO","kind":"consumidor","local":"01-39-0-C","voltage":"230 V","dcp10Id":"PWC-WIND0005"},{"id":"SSB-2PWS4512","name":"CUADRO SECUNDARIO 230V (VS) ZF4 LC5","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4512"},{"id":"SSB-2PWS4503","name":"CUADRO SECUNDARIO 230 (VS) ZF4 LC5","kind":"cuadro_secundario","local":"01-47-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4503"},{"id":"SPARE-SSB-2PWS4502-Q37","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4502-Q37","spare":true},{"id":"MTV-AFFF0007","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN65","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"MTV-CIE0007"},{"id":"MTV-AFFF0008","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN50","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"MTV-CIE0008"},{"id":"MTV-SPFS0001","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN65","kind":"consumidor","local":"1-72-6-Q","voltage":"230 V","dcp10Id":"MTV-CIR0001"},{"id":"MTV-SWFS0044","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-CIS0044"},{"id":"MTV-SWFS0045","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"MTV-CIS0045"},{"id":"MTV-NATU4008","name":"VALVULA MOTORIZADA MARCA MTV-NATU4008 DN100-6010 NOR","kind":"consumidor","local":"1-72-6-Q","voltage":"230 V","dcp10Id":"MTV-NAT4008"},{"id":"MTV-NATU4003","name":"VALVULA MOTORIZADA MARCA MTV-NATU4003 DN125-6012 NOR","kind":"consumidor","local":"01-67-4-A","voltage":"230 V","dcp10Id":"MTV-NAT4003"},{"id":"MTV-NATU4005","name":"VALVULA MOTORIZADA MARCA MTV-NATU4005 DN150-6015 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT4005"},{"id":"MTV-NBCD4005","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4005 DN125-6012 NOR","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"MTV-NBQ4005"},{"id":"MTV-VEMS4012","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4012 DN150-6015 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-VEM4012"},{"id":"MTV-VEMS4013","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4013 DN150-6015 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-VEM4013"},{"id":"MTV-VENT4012","name":"VALVULA MOTORIZADA MARCA MTV-VENT4012 DN125-6012 NOR","kind":"consumidor","local":"01-72-0-A","voltage":"230 V","dcp10Id":"MTV-VEN4012"},{"id":"MTV-NBCD4004","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4005 DN200-6020 NOR","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"MTV-NBQ4004"},{"id":"MTV-NBCD4006","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4006 DN200-6020 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ4006"},{"id":"MTV-NBCD4007","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4007 DN200-6020 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ4007"},{"id":"MTV-NBCD4008","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4008 DN200-6020 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ4008"},{"id":"MTV-NBCD4009","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4009 DN200-6020 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ4009"},{"id":"MTV-NBCD4010","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4010 DN200-6020 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ4010"},{"id":"MTV-VENT4018","name":"VALVULA MOTORIZADA MARCA MTV-VENT4018 DN400-6040 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN4018"},{"id":"MTV-VENT4021","name":"VALVULA MOTORIZADA MARCA MTV-VENT4021 DN400-6040 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN4021"},{"id":"MTV-VENT4023","name":"VALVULA MOTORIZADA MARCA MTV-VENT4023 DN200-6020 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4023"},{"id":"MTV-NATU4004","name":"VALVULA MOTORIZADA MARCA MTV-NATU4004 DN250-6025 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT4004"},{"id":"MTV-NATU4006","name":"VALVULA MOTORIZADA MARCA MTV-NATU4006 DN250-6025 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT4006"},{"id":"MTV-NBCD4013","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4013 DN250-6025 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ4013"},{"id":"MTV-VENT4011","name":"VALVULA MOTORIZADA MARCA MTV-VENT4011 DN300-6030 NOR","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"MTV-VEN4011"},{"id":"MTV-VENT4013","name":"VALVULA MOTORIZADA MARCA MTV-VENT4013 DN300-6030 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4013"},{"id":"MTV-VENT4014","name":"VALVULA MOTORIZADA MARCA MTV-VENT4014 DN300-6030 NOR","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"MTV-VEN4014"},{"id":"MTV-VENT4019","name":"VALVULA MOTORIZADA MARCA MTV-VENT4019 DN450-6245 DPT","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN4019"},{"id":"MTV-VENT4015","name":"VALVULA MOTORIZADA MARCA MTV-VENT4015 DN300-6030 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4015"},{"id":"MTV-VENT4016","name":"VALVULA MOTORIZADA MARCA MTV-VENT4016 DN350-6035 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN4016"},{"id":"MTV-VENT4009","name":"VALVULA MOTORIZADA MARCA MTV-VENT4009 DN100-6010 NOR","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"MTV-VEN4009"},{"id":"MTV-VENT4024","name":"VALVULA MOTORIZADA MARCA MTV-VENT4024 DN200-6020 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4024"},{"id":"VVP-NBCD4001","name":"CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD4001 PARA FCV-NBCD4001","kind":"consumidor","local":"01-72-0-A","voltage":"230 V","dcp10Id":"VVP-NBQ4001"},{"id":"PVP-NBCD4001","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD4001 PARA PCV-NBCD4001 Y PCV-NBCD4002","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"PVP-NBQ4001"},{"id":"PVP-NBCD4003","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD4003 PARA PCV-NBCD4003","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"PVP-NBQ4003"},{"id":"PVP-NBCD4004","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD4004 PARA PCV-NBCD4004","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"PVP-NBQ4004"},{"id":"SPARE-SSB-2PWS4512-Q37","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4512-Q37","spare":true},{"id":"SPARE-SSB-2PWS4512-Q38","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4512-Q38","spare":true},{"id":"SPARE-SSB-2PWS4512-Q39","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4512-Q39","spare":true},{"id":"SPARE-SSB-2PWS4503-Q01","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4503-Q01","spare":true},{"id":"SPARE-SSB-2PWS4503-Q02","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4503-Q02","spare":true},{"id":"SPARE-SSB-2PWS4503-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4503-Q03","spare":true},{"id":"CHD-CCDS4003","name":"CHEMICAL DETECTOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"CHD-CCDS4003"},{"id":"FMP-VENT4001","name":"PANEL MEDIDOR DE CAUDAL (ST)","kind":"consumidor","local":"01-72-0-A","voltage":"230 V","dcp10Id":"FMP-VEN4001"},{"id":"DIU-ASHL0002","name":"UNIDAD INDICADORA PUERTA HANGAR Y PP ESP.MULT.","kind":"consumidor","local":"01-39-0-C","voltage":"230 V","dcp10Id":"DIU-HMA0002"},{"id":"AMP-SSIN4001","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"1-39-1-L","voltage":"230 V","dcp10Id":"AMP-SSIN4001"},{"id":"AMP-SSIN4002","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"1-42-2-Q","voltage":"230 V","dcp10Id":"AMP-SSIN4002"},{"id":"AMP-SSIN4003","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"02-62-0-A","voltage":"230 V","dcp10Id":"AMP-SSIN4003"},{"id":"AMP-SSIN4004","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"02-62-0-A","voltage":"230 V","dcp10Id":"AMP-SSIN4004"},{"id":"SPARE-SSB-2PWS4503-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4503-Q11","spare":true},{"id":"PCI-IPMS0009","name":"TOMA CONEXIÓN PORTÁTIL 09","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"PCIN-SICP0009"},{"id":"SKT-2PWS5503","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0016 Y SPARE)","kind":"consumidor","local":"01-39-0-C","voltage":"230 V","dcp10Id":"SKT-2PWS5503"},{"id":"JBX-2PWS5028","name":"CAJA DE CONEXIÓN (VS) - PANELES HVAC","kind":"cuadro_secundario","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5028"},{"id":"AMP-SSIN4005","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"AMP-SSIN4005"},{"id":"DSP-METE0002","name":"SHOLDS 15\" MFCR","kind":"consumidor","local":"01-39-0-C","voltage":"230 V","dcp10Id":"DSP-METE0002"},{"id":"SPARE-SSB-2PWS4503-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4503-Q17","spare":true},{"id":"SPARE-SSB-2PWS4503-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4503-Q18","spare":true},{"id":"SPARE-SSB-2PWS4530-Q01","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4530-Q01","spare":true},{"id":"RCK-CSSS0001","name":"RACK CSSS (4U) incluye UPS","kind":"consumidor","local":"01-77-1-C","voltage":"230 V","dcp10Id":"RCK-CSSS0001"},{"id":"JBX-2PWS5030","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"cuadro_secundario","local":"01-70-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS5030"},{"id":"JBX-2PWS5035","name":"CAJA DE CONEXIÓN (VM)-EQUIPO TELEMETRÍA VLS","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5035"},{"id":"MTV-CHWS0005","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-ARE0005"},{"id":"MTV-CHWS0006","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-ARE0006"},{"id":"JBX-2PWS5033","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS5033"},{"id":"JBX-2PWS5032","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"cuadro_secundario","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5032"},{"id":"SPARE-SSB-2PWS4530-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4530-Q09","spare":true},{"id":"SPARE-SSB-2PWS4530-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4530-Q10","spare":true},{"id":"SKT-2PWS5505","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0061 Y CPU-CCMN0157)","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"SKT-2PWS5505"},{"id":"SKT-2PWS5502","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0032 Y DSP-CCMN0018)","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"SKT-2PWS5502"},{"id":"JBX-2PWS5031","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CBMS","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS5031"},{"id":"SPARE-SSB-2PWS4530-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4530-Q14","spare":true},{"id":"MTV-CHWS0011","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-ARE0011"},{"id":"SPARE-SSB-2PWS4530-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4530-Q16","spare":true},{"id":"SPARE-SSB-2PWS4530-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4530-Q17","spare":true},{"id":"MTV-CHWS0012","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-ARE0012"},{"id":"MTV-CHWS0031","name":"VVA MARIPOSA MOTORIZADA WAFER DN50","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-ARE0031"},{"id":"MTV-CHWS0032","name":"VVA MARIPOSA MOTORIZADA WAFER DN50","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-ARE0032"},{"id":"SPARE-SSB-2PWS4530-Q21","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4530-Q21","spare":true},{"id":"SKT-2PWS5062","name":"ENCHUFE 230V 32A III+T  IEC 60309","kind":"consumidor","local":"1-67-0-L","voltage":"230 V","dcp10Id":"SKT-2PWS5062"},{"id":"SSB-2PWS4531","name":"CUADRO SECUNDARIO 230V (VM) ZF4 LC5","kind":"cuadro_secundario","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"SSB-2PWS4531"},{"id":"SSB-2PWS4560","name":"CUADRO SECUNDARIO 230V (NV) ZF4 LC5 ENCHUFES","kind":"cuadro_secundario","local":"3-37-0-T","voltage":"230 V","dcp10Id":"SSB-2PWS4560"},{"id":"JBX-2PWS5006","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5006"},{"id":"JBX-2PWS3029","name":"CAJA DE CONEXION ASEO MODULAR","kind":"cuadro_secundario","local":"2-50-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3029"},{"id":"JBX-2PWS5007","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5007"},{"id":"JBX-2PWS5001","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"01-70-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS5001"},{"id":"JBX-2PWS5003","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5003"},{"id":"JBX-2PWS5013","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"2-46-1-A","voltage":"230 V","dcp10Id":"JBX-2PWS5013"},{"id":"JBX-2PWS5009","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"1-67-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS5009"},{"id":"JBX-2PWS5016","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS5016"},{"id":"JBX-2PWS5020","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS5020"},{"id":"JBX-2PWS5022","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS5022"},{"id":"JBX-2PWS5017","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS5017"},{"id":"JBX-2PWS5012","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"1-72-6-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5012"},{"id":"SPARE-SSB-2PWS4560-Q13","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4560-Q13","spare":true},{"id":"SPARE-SSB-2PWS4560-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4560-Q14","spare":true},{"id":"SPARE-SSB-2PWS4560-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4560-Q15","spare":true},{"id":"JBX-2PWS5027","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS5027"},{"id":"JBX-2PWS0001","name":"CAJA DE CONEXIÓN","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS0001"},{"id":"SPARE-SSB-2PWS4561-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4561-Q03","spare":true},{"id":"SPARE-SSB-2PWS4561-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4561-Q04","spare":true},{"id":"SPARE-SSB-2PWS4561-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4561-Q05","spare":true},{"id":"SSB-2LGS4603","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS4603"},{"id":"SSB-2ELG2506","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"3-151-2-T","voltage":"230 V","dcp10Id":"SSB-2ELG2506"},{"id":"SSB-2PWS4601","name":"CUADRO SECUNDARIO 230V (VS) ZF4 LC6","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4601"},{"id":"SPARE-LCS-4PWS0006-4Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0006-4Q05","spare":true},{"id":"SPARE-LCS-4PWS0006-QVM230","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0006-QVM230","spare":true},{"id":"SSB-2LGS4630","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS4630"},{"id":"TRF-2LGE4630","name":"TRASNFORMADOR DE AISLAMIENTO","kind":"conversion","local":"2-22-0-L","voltage":"230 V","dcp10Id":"TRF-2LGE4630"},{"id":"SSB-2PWS4630","name":"CUADRO SECUNDARIO 230V (VM) ZF4 LC6","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4630"},{"id":"SPARE-LCS-4PWS0006-5Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0006-5Q04","spare":true},{"id":"SPARE-LCS-4PWS0006-QNV230","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0006-QNV230","spare":true},{"id":"SSB-2PWS4661","name":"CUADRO SECUNDARIO 230V (NV) ZF4 LC6","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4661"},{"id":"SPARE-LCS-4PWS0006-6Q02","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0006-6Q02","spare":true},{"id":"SPARE-LCS-4PWS0006-6Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0006-6Q03","spare":true},{"id":"RCK-CCMN0014","name":"ARMARIO REDES AUX2 NEGRO#2","kind":"consumidor","local":"2-14-1-C","voltage":"230 V","dcp10Id":"RCK-CCMN0014"},{"id":"RCK-IPMS0004","name":"RACK SICP 4","kind":"consumidor","local":"2-30-6-Q","voltage":"230 V","dcp10Id":"RACK-SICP0004"},{"id":"MSB-4SFS0002","name":"CUADRO PRINCIPAL 400Hz Nº2","kind":"cuadro_principal","local":"2-62-0-E","voltage":"230 V","dcp10Id":"MSB-4SFS0002"},{"id":"SKT-2PWS6509","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0006 Y SPARE)","kind":"consumidor","local":"2-14-0-Q","voltage":"230 V","dcp10Id":"SKT-2PWS6509"},{"id":"SPARE-SSB-2PWS4601-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4601-Q06","spare":true},{"id":"JBX-AVLA0006","name":"CAJA POTENCIA LUCES AVISO","kind":"cuadro_secundario","local":"2-7-1-L","voltage":"230 V","dcp10Id":"JBX-AVLA0006"},{"id":"LOP-STGE0001","name":"UNIDAD DE CONTROL ELECTRÓNICO (ECU) SERVO BR","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"LOP-STGE0001"},{"id":"LOP-STGE0002","name":"UNIDAD DE CONTROL ELECTRÓNICO (ECU) SERVO ER","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"LOP-STGE0002"},{"id":"MVP-IPMS4002","name":"CUADRO PASARELA PROFINET-TCP/IP","kind":"cuadro_secundario","local":"3-13-0-E","voltage":"230 V","dcp10Id":"MVP-SICP4002"},{"id":"LSR-ICCS0023","name":"TERMINAL DE EXTENSION TACTICO","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"LSR-ICCS0023"},{"id":"LSS-IPMS4002","name":"SUBESTACIÓN LOCAL 4002","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"LSS-SICP4002"},{"id":"LSS-IPMS4003","name":"SUBESTACIÓN LOCAL 4003","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"LSS-SICP4003"},{"id":"CBX-EMSS0014","name":"CAJA AUX. PARADAS EMERGENCIA HVAC","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"CBX-EMSS0014"},{"id":"CBX-EMSS0015","name":"CAJA AUX. PARADAS EMERGENCIA COMBUST. JP-5","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"CBX-EMSS0015"},{"id":"AMP-SPTS0001","name":"AMPLIFICADOR SPT","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"AMP-SPTS0001"},{"id":"CSS-SPTS0001","name":"ESTACION DE LLAMADA CON INDICADOR LUMINOSO","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"CSS-SPTS0001"},{"id":"CSS-SPTS0013","name":"ESTACION DE LLAMADA CON INDICADOR LUMINOSO","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"CSS-SPTS0013"},{"id":"AMP-SPTS0002","name":"AMPLIFICADOR SPT","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"AMP-SPTS0002"},{"id":"SPARE-SSB-2PWS4601-Q22","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4601-Q22","spare":true},{"id":"SPARE-SSB-2PWS4601-Q23","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4601-Q23","spare":true},{"id":"CUN-STCL0001","name":"CUADRO CONTROL ATAS","kind":"cuadro_secundario","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"CUN-STCL0001"},{"id":"TVC-CCTV0001","name":"CAMARA FIJA EXTERIOR","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"TVC-CCTV0001"},{"id":"TVC-CCTV0012","name":"CAMARA FIJA EXTERIOR","kind":"consumidor","local":"1-000-1","voltage":"230 V","dcp10Id":"TVC-CCTV0012"},{"id":"LTW-ATEL0008","name":"INDICADOR LUMINOSO","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"LTW-ATEL0008"},{"id":"LTW-ATEL0009","name":"INDICADOR LUMINOSO","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"LTW-ATEL0009"},{"id":"SPARE-SSB-2PWS4601-Q29","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4601-Q29","spare":true},{"id":"SPARE-SSB-2PWS4601-Q30","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4601-Q30","spare":true},{"id":"SSB-2PWS4610","name":"CUADRO SECUNDARIO MTV 230V (VS) ZF4 LC6","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4610"},{"id":"MTV-VEMS4009","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4009 DN150-6015 NOR","kind":"consumidor","local":"3-13-0-E","voltage":"230 V","dcp10Id":"MTV-VEM4009"},{"id":"MTV-VEMS4010","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4010 DN150-6015 NOR","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"MTV-VEM4010"},{"id":"MTV-VEMS4011","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4011 DN150-6015 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEM4011"},{"id":"MTV-MDRS0036","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0036"},{"id":"MTV-MDRS0045","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0045"},{"id":"MTV-MDRS0046","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0046"},{"id":"MTV-MDRS0047","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0047"},{"id":"SPARE-SSB-2PWS4610-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4610-Q08","spare":true},{"id":"SPARE-SSB-2PWS4610-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4610-Q09","spare":true},{"id":"MTV-VENT4005","name":"VALVULA MOTORIZADA MARCA MTV-VENT4005 DN250-6025 NOR","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"MTV-VEN4005"},{"id":"MTV-VENT4006","name":"VALVULA MOTORIZADA MARCA MTV-VENT4006 DN250-6025 NOR","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"MTV-VEN4006"},{"id":"MTV-VENT4007","name":"VALVULA MOTORIZADA MARCA MTV-VENT4007 DN250-6025 NOR","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN4007"},{"id":"MTV-VENT4003","name":"VALVULA MOTORIZADA MARCA MTV-VENT4003 DN200-6020 NOR","kind":"consumidor","local":"2-41-0-L","voltage":"230 V","dcp10Id":"MTV-VEN4003"},{"id":"MTV-VENT4004","name":"VALVULA MOTORIZADA MARCA MTV-VENT4004 DN200-6020 NOR","kind":"consumidor","local":"2-41-0-L","voltage":"230 V","dcp10Id":"MTV-VEN4004"},{"id":"MTV-VENT4008","name":"VALVULA MOTORIZADA MARCA MTV-VENT4008 DN250-6025 NOR","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN4008"},{"id":"MTV-VENT4025","name":"VALVULA MOTORIZADA MARCA MTV-VENT4025 DN250-6025 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4025"},{"id":"MTV-VENT4026","name":"VALVULA MOTORIZADA MARCA MTV-VENT4026 DN250-6025 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4026"},{"id":"MTV-VENT4027","name":"VALVULA MOTORIZADA MARCA MTV-VENT4027 DN125-6012 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4027"},{"id":"MTV-VENT4028","name":"VALVULA MOTORIZADA MARCA MTV-VENT4028 DN125-6012 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4028"},{"id":"SPARE-SSB-2PWS4610-Q20","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4610-Q20","spare":true},{"id":"SPARE-SSB-2PWS4610-Q21","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4610-Q21","spare":true},{"id":"JBX-2PWS6032","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS6032"},{"id":"SKT-2PWS6504","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0064 Y CPU-CCMN0185)","kind":"consumidor","local":"2-22-1-Q","voltage":"230 V","dcp10Id":"SKT-2PWS6504"},{"id":"RCK-CCMN0013","name":"ARMARIO REDES AUX2 NEGRO#1","kind":"consumidor","local":"2-14-1-C","voltage":"230 V","dcp10Id":"RCK-CCMN0013"},{"id":"ITU-CCSY0002","name":"CONVERTIDOR MEDIOS 2CH","kind":"consumidor","local":"2-14-0-Q","voltage":"230 V","dcp10Id":"ITU-CCSY0002"},{"id":"RCK-GDIG0002","name":"PDAB#2","kind":"consumidor","local":"2-30-6-Q","voltage":"230 V","dcp10Id":"RCK-GDIG0002"},{"id":"CTP-CBMS0022","name":"PANEL DE CONTROL","kind":"cuadro_secundario","local":"3-7-0-E","voltage":"230 V","dcp10Id":"CTP-SMBC0022"},{"id":"JBX-2PWS6026","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"cuadro_secundario","local":"2-22-1-Q","voltage":"230 V","dcp10Id":"JBX-2PWS6026"},{"id":"SKT-2PWS6084","name":"ENCHUFE SIMPLE (VM) - LAP-GDIG0001","kind":"consumidor","local":"2-30-6-Q","voltage":"230 V","dcp10Id":"SKT-2PWS6084"},{"id":"SPARE-SSB-2PWS4630-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4630-Q09","spare":true},{"id":"SPARE-SSB-2PWS4630-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4630-Q10","spare":true},{"id":"SPARE-SSB-2PWS4630-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4630-Q11","spare":true},{"id":"SPARE-SSB-2PWS4630-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4630-Q12","spare":true},{"id":"SPARE-SSB-2PWS4630-Q13","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4630-Q13","spare":true},{"id":"SSB-2PWS4660","name":"CUADRO SECUNDARIO 230V (NV) ZF4 LC6 ENCHUFES","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4660"},{"id":"JBX-2PWS3022","name":"CAJA DE CONEXION ASEO MODULAR","kind":"cuadro_secundario","local":"2-19-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3022"},{"id":"JBX-2PWS3023","name":"CAJA DE CONEXION ASEO MODULAR","kind":"cuadro_secundario","local":"2-19-4-L","voltage":"230 V","dcp10Id":"JBX-2PWS3023"},{"id":"JBX-2PWS3024","name":"CAJA DE CONEXION ASEO MODULAR","kind":"cuadro_secundario","local":"2-30-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3024"},{"id":"JBX-2PWS3025","name":"CAJA DE CONEXION ASEO MODULAR","kind":"cuadro_secundario","local":"2-30-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3025"},{"id":"JBX-2PWS3026","name":"CAJA DE CONEXION ASEO MODULAR","kind":"cuadro_secundario","local":"2-30-5-L","voltage":"230 V","dcp10Id":"JBX-2PWS3026"},{"id":"JBX-2PWS3027","name":"CAJA DE CONEXION ASEO MODULAR","kind":"cuadro_secundario","local":"2-38-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3027"},{"id":"JBX-2PWS3046","name":"CAJA DE CONEXION ASEO MODULAR","kind":"cuadro_secundario","local":"3-31-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3046"},{"id":"JBX-2PWS3045","name":"CAJA DE CONEXION ASEO MODULAR","kind":"cuadro_secundario","local":"3-31-3-L","voltage":"230 V","dcp10Id":"JBX-2PWS3045"},{"id":"JBX-2PWS3047","name":"CAJA DE CONEXION ASEO MODULAR","kind":"cuadro_secundario","local":"3-31-4-L","voltage":"230 V","dcp10Id":"JBX-2PWS3047"},{"id":"JBX-2PWS3048","name":"CAJA DE CONEXION ASEO MODULAR","kind":"cuadro_secundario","local":"3-36-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3048"},{"id":"JBX-2PWS3049","name":"CAJA DE CONEXION ASEO MODULAR","kind":"cuadro_secundario","local":"3-36-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3049"},{"id":"JBX-2PWS6002","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"2-41-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS6002"},{"id":"JBX-2PWS6001","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"2-41-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS6001"},{"id":"JBX-2PWS6004","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"2-14-3-Q","voltage":"230 V","dcp10Id":"JBX-2PWS6004"},{"id":"JBX-2PWS6006","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS6006"},{"id":"JBX-2PWS6010","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS6010"},{"id":"JBX-2PWS6011","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"2-22-1-Q","voltage":"230 V","dcp10Id":"JBX-2PWS6011"},{"id":"JBX-2PWS6015","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS6015"},{"id":"JBX-2PWS6017","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS6017"},{"id":"JBX-2PWS6029","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"3-22-0-A","voltage":"230 V","dcp10Id":"JBX-2PWS6029"},{"id":"JBX-2PWS6021","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"3-41-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS6021"},{"id":"JBX-2PWS6024","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"3-7-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS6024"},{"id":"JBX-2PWS6033","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"2-41-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS6033"},{"id":"SPARE-SSB-2PWS4660-Q24","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4660-Q24","spare":true},{"id":"SPARE-SSB-2PWS4660-Q25","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4660-Q25","spare":true},{"id":"SPARE-SSB-2PWS4660-Q26","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4660-Q26","spare":true},{"id":"JBX-2PWS6000","name":"CAJA DE CONEXIÓN (NV)","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS6000"},{"id":"SPARE-SSB-2PWS4661-Q02","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4661-Q02","spare":true},{"id":"SKT-2PWS6081","name":"ENCHUFE SIMPLE  (NV) -  RFR-FSFE0002","kind":"consumidor","local":"2-41-2-L","voltage":"230 V","dcp10Id":"SKT-2PWS6081"},{"id":"SKT-2PWS6080","name":"ENCHUFE SIMPLE  (NV) - MCW-FSFE0002","kind":"consumidor","local":"2-41-2-L","voltage":"230 V","dcp10Id":"SKT-2PWS6080"},{"id":"SKT-2PWS6083","name":"ENCHUFE SIMPLE  (NV) -  COF-FSFE0002","kind":"consumidor","local":"2-41-2-L","voltage":"230 V","dcp10Id":"SKT-2PWS6083"},{"id":"SKT-2PWS6082","name":"ENCHUFE SIMPLE  (NV) -  BRT-FSFE0002","kind":"consumidor","local":"2-41-2-L","voltage":"230 V","dcp10Id":"SKT-2PWS6082"},{"id":"SPARE-SSB-2PWS4661-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4661-Q07","spare":true},{"id":"SSB-1PWS1130","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"1-190-1-Q","voltage":"115 V","dcp10Id":"SSB-1PWS1130"},{"id":"PWC-GUNS0001","name":"AMMUNITION MANIPULATOR POWER UNIT (AMPU)","kind":"consumidor","local":"1-199-0-M","voltage":"115 V","dcp10Id":"PWC-GUNS0001"},{"id":"VLC-VLSY0002","name":"LAUNCH CONTROL UNIT (UNIT 2)","kind":"consumidor","local":"1-174-1-Q","voltage":"115 V","dcp10Id":"VLC-VLSY0002"},{"id":"JBX-1PWS1001","name":"CAJA DE CONEXION - LCH-VLSY0001 - POWER RECEPTACLES","kind":"cuadro_secundario","local":"2-187-0-A","voltage":"115 V","dcp10Id":"JBX-1PWS1001"},{"id":"ITU-GUNS0001","name":"NFCS MODULE","kind":"consumidor","local":"1-199-0-M","voltage":"115 V","dcp10Id":"ITU-GUNS0001"},{"id":"CTP-WWDS1001","name":"P. CONTROL SOLENOIDES ZF-1 N-01 BR-ER-CUBIERTA","kind":"cuadro_secundario","local":"2-187-1-L","voltage":"115 V","dcp10Id":"CTP-ASD1001"},{"id":"SPARE-SSB-1PWS1130-Q11","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS1130-Q11","spare":true},{"id":"SPARE-SSB-1PWS1130-Q12","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS1130-Q12","spare":true},{"id":"SSB-1PWS2201","name":"CUADRO SECUNDARIO 115V (VS)","kind":"cuadro_secundario","local":"01-140-2-Q","voltage":"115 V","dcp10Id":"SSB-1PWS2201"},{"id":"RCK-LINK0001","name":"ARMARIO LIAB","kind":"consumidor","local":"01-145-1-C","voltage":"115 V","dcp10Id":"RCK-LINK0001"},{"id":"JBX-1PWS2001","name":"CAJA DE CONEXION - ELU-UTSY0001 - TELEFONO SUBMARINO","kind":"cuadro_secundario","local":"01-164-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2001"},{"id":"JBX-NVSL0001","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"01-142-2-L","voltage":"115 V","dcp10Id":"JBX-NVSL0001"},{"id":"OUT-AISY0001","name":"TOMA ENCHUFE AMERICANO","kind":"consumidor","local":"02-169-0-C","voltage":"115 V","dcp10Id":"OUT-AISY0001"},{"id":"SPARE-SSB-1PWS2201-Q05","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2201-Q05","spare":true},{"id":"SPARE-SSB-1PWS2201-Q06","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2201-Q06","spare":true},{"id":"SSB-1PWS2230","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"04-158-0-C","voltage":"115 V","dcp10Id":"SSB-1PWS2230"},{"id":"JBX-1PWS2002","name":"CAJA DE CONEXIÓN - PRE-LAMS0001 - RECEIVER-TRANSMITTER PROCESSOR GROUP (UNIT 1)","kind":"cuadro_secundario","local":"04-158-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2002"},{"id":"JBX-1PWS2003","name":"CAJA DE CONEXIÓN - RCK-UAVS0001 - TRANSPORTABLE GROUND CONTROL STATION (ASO-D)","kind":"cuadro_secundario","local":"01-164-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2003"},{"id":"CTP-WWDS2004","name":"P. CONTROL SOLENOIDES ZF-2 N-03 PR-BR-ER","kind":"cuadro_secundario","local":"03-158-1-C","voltage":"115 V","dcp10Id":"CTP-ASD2004"},{"id":"RCK-GFCS0001","name":"DORNA CONTROL UNIT (DCU)","kind":"consumidor","local":"03-169-0-C","voltage":"115 V","dcp10Id":"RCK-GFCS0001"},{"id":"PTR-CSSE0001","name":"ASSEMBLY, PRINTER [AWS PRINTER NO. 1]","kind":"consumidor","local":"03-169-0-C","voltage":"115 V","dcp10Id":"PTR-CSSE0001"},{"id":"CTP-WWDS2003","name":"P. CONTROL SOLENOIDES ZF-2 N-04/06/07/08/12 PR-PP-BR-ER","kind":"cuadro_secundario","local":"04-158-0-C","voltage":"115 V","dcp10Id":"CTP-ASD2003"},{"id":"PTR-CSSE0002","name":"ASSEMBLY, PRINTER [AWS PRINTER NO. 2]","kind":"consumidor","local":"03-158-1-C","voltage":"115 V","dcp10Id":"PTR-CSSE0002"},{"id":"TBX-VLSY0001","name":"TERMINAL BOX N-3","kind":"cuadro_secundario","local":"01-164-0-C","voltage":"115 V","dcp10Id":"TBX-VLSY0001"},{"id":"TEE-CSSE0001","name":"TEST SET, CWI NARROW BAND NOISE","kind":"consumidor","local":"06-155-0-C","voltage":"115 V","dcp10Id":"TEE-CSSE0001"},{"id":"CTP-WWDS2005","name":"P. CONTROL SOLENOIDES ZF-2 N-02/03 CUBIERTA","kind":"cuadro_secundario","local":"02-156-2-L","voltage":"115 V","dcp10Id":"CTP-ASD2005"},{"id":"CUN-CSSE0001","name":"TV CONTROL UNIT FOR RAVE","kind":"consumidor","local":"03-158-1-C","voltage":"115 V","dcp10Id":"CUN-CSSE0001"},{"id":"JBX-1PWS2004","name":"CAJA DE CONEXIÓN - ANT-UAVS0001 - DIRECTIONAL ANTENA UAV (PORT)","kind":"cuadro_secundario","local":"08-147-0-Q","voltage":"115 V","dcp10Id":"JBX-1PWS2004"},{"id":"JBX-1PWS2005","name":"CAJA DE CONEXIÓN - ANT-UAVS0002 - DIRECTIONAL ANTENA UAV (STBD)","kind":"cuadro_secundario","local":"08-147-0-Q","voltage":"115 V","dcp10Id":"JBX-1PWS2005"},{"id":"UPS-HMSS0002","name":"UPS SONAR RDU&RU","kind":"conversion","local":"02-169-0-C","voltage":"115 V","dcp10Id":"UPS-HMSS0002"},{"id":"DIU-VDSS0001","name":"REMOTE DISPLAY UNIT - BRIDGE (RDU)","kind":"consumidor","local":"02-169-0-C","voltage":"115 V","dcp10Id":"DIU-VDSS0001"},{"id":"RDR-HMSS0001","name":"RECORDER UNIT (RU)","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"RDR-HMSS0001"},{"id":"JBX-TLSY0001","name":"TORPEDO WARNING JUNCTION BOX (BRIDGE)","kind":"cuadro_secundario","local":"02-169-0-C","voltage":"115 V","dcp10Id":"JBX-TLSY0001"},{"id":"CSL-CEWS0001","name":"CONSOLA DE OPERACIÓN CEWS","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"CSL-CEWS0001"},{"id":"CSL-REWS0001","name":"CONSOLA DE OPERACION REW F110","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"CSL-REWS0001"},{"id":"RCU-TCMS0001","name":"REMOTE COMMON CONTROL (UNIT 1)","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"RCU-TCMS0001"},{"id":"PTR-CSSE0003","name":"ASSEMBLY, PRINTER [ADS PRINTER]","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"PTR-CSSE0003"},{"id":"SPARE-SSB-1PWS2230-Q26","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2230-Q26","spare":true},{"id":"SPARE-SSB-1PWS2230-Q27","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2230-Q27","spare":true},{"id":"CSL-IRST0001","name":"TERMINAL CONSOLA CT-42I","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"CSL-IRST0001"},{"id":"SPARE-SSB-1PWS2230-Q29","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2230-Q29","spare":true},{"id":"SPARE-SSB-1PWS2230-Q30","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2230-Q30","spare":true},{"id":"SSB-1PWS2231","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"05-156-0-C","voltage":"115 V","dcp10Id":"SSB-1PWS2231"},{"id":"PSP-MFRS0004","name":"POWER SUPPLY NO. 4","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"PSP-MFRS0004"},{"id":"PWP-IFFS0001","name":"U. PROTEC. ALIMENTAC. UPA-110","kind":"consumidor","local":"03-156-2-C","voltage":"115 V","dcp10Id":"PWP-IFFS0001"},{"id":"JBX-1PWS2008","name":"CAJA DE CONEXIÓN - PRE-MFRS0003 - SIGNAL DATA PROCESSOR","kind":"cuadro_secundario","local":"03-169-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2008"},{"id":"JBX-1PWS2009","name":"CAJA DE CONEXIÓN - PRE-MFRS0003 - SIGNAL DATA PROCESSOR","kind":"cuadro_secundario","local":"03-169-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2009"},{"id":"JBX-1PWS2010","name":"CAJA DE CONEXIÓN - RCK-MFRS0002 - COMPUTER SIGNAL-SYNCHRONIZER NO. 2","kind":"cuadro_secundario","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2010"},{"id":"JBX-1PWS2011","name":"CAJA DE CONEXIÓN - RCK-MFRS0002 - COMPUTER SIGNAL-SYNCHRONIZER NO. 2","kind":"cuadro_secundario","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2011"},{"id":"DSP-CCAS0001","name":"THIN CLIENT DISPLAY (ORTS NO. 1)","kind":"consumidor","local":"03-169-0-C","voltage":"115 V","dcp10Id":"DSP-CCAS0001"},{"id":"DSP-CCAS0003","name":"THIN CLIENT DISPLAY (AOCD NO. 1)","kind":"consumidor","local":"03-169-0-C","voltage":"115 V","dcp10Id":"DSP-CCAS0003"},{"id":"JBX-1PWS2012","name":"CAJA DE CONEXIÓN - RCK-MFRS0006 - CONTROL MONITORING UNIT NO. 2","kind":"cuadro_secundario","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2012"},{"id":"JBX-1PWS2013","name":"CAJA DE CONEXIÓN - RCK-MFRS0006 - CONTROL MONITORING UNIT NO. 2","kind":"cuadro_secundario","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2013"},{"id":"PAC-MFRS0002","name":"AIR CONTROL ASSEMBLY PANEL NO. 2","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"PAC-MFRS0002"},{"id":"PAD-MFRS0002","name":"DRY AIR DISTRIBUTION CONTROL (SPY) NO. 2","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"PAD-MFRS0002"},{"id":"SPARE-SSB-1PWS2231-Q14","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2231-Q14","spare":true},{"id":"SPARE-SSB-1PWS2231-Q15","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2231-Q15","spare":true},{"id":"SSB-1PWS2232","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"06-155-0-C","voltage":"115 V","dcp10Id":"SSB-1PWS2232"},{"id":"AGR-FCSY0001","name":"DIRECTOR,GUN AND GUIDED MISSILE (FWD)","kind":"consumidor","local":"08-000-1","voltage":"115 V","dcp10Id":"AGR-FCSY0001"},{"id":"PAC-FCSY0001","name":"PANEL, AIR CONTROL ASSEMBLY (FCS) (FWD)","kind":"consumidor","local":"06-155-0-C","voltage":"115 V","dcp10Id":"PAC-FCSY0001"},{"id":"PAD-FCSY0001","name":"CONTROL, DISTRIBUTION, DRY AIR(FCS)(FWD)","kind":"consumidor","local":"06-155-0-C","voltage":"115 V","dcp10Id":"PAD-FCSY0001"},{"id":"ARA-FCSY0001","name":"AIR REMOVAL ASSEMBLY (FWD)","kind":"consumidor","local":"07-154-0-Q","voltage":"115 V","dcp10Id":"PUA-FCSY0001"},{"id":"SPARE-SSB-1PWS2232-Q05","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2232-Q05","spare":true},{"id":"SPARE-SSB-1PWS2232-Q06","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2232-Q06","spare":true},{"id":"SSB-1PWS2430","name":"CUADRO SECUNDARIO 115V (VM) ZF2 LC4","kind":"cuadro_secundario","local":"05-156-0-C","voltage":"115 V","dcp10Id":"SSB-1PWS2430"},{"id":"PSP-MFRS0003","name":"POWER SUPPLY NO. 3","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"PSP-MFRS0003"},{"id":"PAC-MFRS0001","name":"AIR CONTROL ASSEMBLY PANEL NO. 1","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"PAC-MFRS0001"},{"id":"PAD-MFRS0001","name":"DRY AIR DISTRIBUTION CONTROL (SPY) NO. 1","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"PAD-MFRS0001"},{"id":"JBX-1PWS2014","name":"CAJA DE CONEXIÓN - RCK-MFRS0002 - COMPUTER SIGNAL-SYNCHRONIZER NO. 1","kind":"cuadro_secundario","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2014"},{"id":"JBX-1PWS2015","name":"CAJA DE CONEXIÓN - RCK-MFRS0002 - COMPUTER SIGNAL-SYNCHRONIZER NO. 1","kind":"cuadro_secundario","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2015"},{"id":"DSP-CCAS0002","name":"THIN CLIENT DISPLAY (ORTS NO. 2)","kind":"consumidor","local":"03-158-1-C","voltage":"115 V","dcp10Id":"DSP-CCAS0002"},{"id":"DSP-CCAS0004","name":"THIN CLIENT DISPLAY (AOCD NO. 2)","kind":"consumidor","local":"03-158-1-C","voltage":"115 V","dcp10Id":"DSP-CCAS0004"},{"id":"JBX-1PWS2016","name":"CAJA DE CONEXIÓN - RCK-MFRS0006 - CONTROL MONITORING UNIT NO. 1","kind":"cuadro_secundario","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2016"},{"id":"JBX-1PWS2017","name":"CAJA DE CONEXIÓN - RCK-MFRS0006 - CONTROL MONITORING UNIT NO. 1","kind":"cuadro_secundario","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2017"},{"id":"SPARE-SSB-1PWS2430-Q11","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2430-Q11","spare":true},{"id":"SPARE-SSB-1PWS2430-Q12","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2430-Q12","spare":true},{"id":"SSB-1PWS2301","name":"CUADRO SECUNDARIO 115V (VS)","kind":"cuadro_secundario","local":"1-125-0-L","voltage":"115 V","dcp10Id":"SSB-1PWS2301"},{"id":"SPARE-SSB-1PWS2301-Q02","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2301-Q02","spare":true},{"id":"SPARE-SSB-1PWS2301-Q03","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2301-Q03","spare":true},{"id":"CTP-GTAS0001","name":"PANEL CONTROL PUERTA EMERGENCIA AIRE COMBUSTION TG N1","kind":"cuadro_secundario","local":"1-116-0-Q","voltage":"115 V","dcp10Id":"CTP-CTG0001"},{"id":"CTP-GTAS0002","name":"PANEL CONTROL PUERTA EMERGENCIA AIRE COMBUSTION TG N2","kind":"cuadro_secundario","local":"1-116-0-Q","voltage":"115 V","dcp10Id":"CTP-CTG0002"},{"id":"CTP-GTCA0001","name":"PANEL CONTROL PUERTA EMERGENCIA AIRE REFRIG TG","kind":"cuadro_secundario","local":"1-116-0-Q","voltage":"115 V","dcp10Id":"CTP-ART0001"},{"id":"SPARE-SSB-1PWS2301-Q07","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2301-Q07","spare":true},{"id":"SPARE-SSB-1PWS2301-Q08","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2301-Q08","spare":true},{"id":"SSB-1PWS2330","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"2-119-0-L","voltage":"115 V","dcp10Id":"SSB-1PWS2330"},{"id":"JBX-1PWS3001","name":"CAJA DE CONEXION - ICB-TLSY0002 - SURFACE VESSEL TORPEDO TUBE (PORT 1)","kind":"cuadro_secundario","local":"1-86-2-M","voltage":"115 V","dcp10Id":"JBX-1PWS3001"},{"id":"SPARE-SSB-1PWS2330-Q02","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2330-Q02","spare":true},{"id":"CTP-WWDS2001","name":"P. CONTROL SOLENOIDES ZF-2 N-01 BR-ER","kind":"cuadro_secundario","local":"2-153-2-L","voltage":"115 V","dcp10Id":"CTP-ASD2001"},{"id":"SPARE-SSB-1PWS2330-Q04","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2330-Q04","spare":true},{"id":"CTP-WWDS2002","name":"P. CONTROL SOLENOIDES ZF-2 N-03/04 PR-PP-BR-ER","kind":"cuadro_secundario","local":"01-100-1-L","voltage":"115 V","dcp10Id":"CTP-ASD2002"},{"id":"SPARE-SSB-1PWS2330-Q06","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2330-Q06","spare":true},{"id":"SSB-1PWS3430","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"2-83-2-T","voltage":"115 V","dcp10Id":"SSB-1PWS3430"},{"id":"JBX-1PWS4001","name":"CAJA DE CONEXION - ICB-TLSY0001 - SURFACE VESSEL TORPEDO TUBE (STBD 1)","kind":"cuadro_secundario","local":"1-86-1-M","voltage":"115 V","dcp10Id":"JBX-1PWS4001"},{"id":"SPARE-SSB-1PWS3430-Q02","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS3430-Q02","spare":true},{"id":"CTP-TLSY0001","name":"CAJA DE CONEXION - TORPEDO SETTING PANEL (TSP)","kind":"cuadro_secundario","local":"1-86-1-M","voltage":"115 V","dcp10Id":"CTP-TLSY0001"},{"id":"CTP-WWDS3001","name":"P. CONTROL SOLENOIDES ZF-3 N-1/01/02/03/04 PR-PP-BR-ER-CUBIERTA","kind":"cuadro_secundario","local":"1-97-01-L","voltage":"115 V","dcp10Id":"CTP-ASD3001"},{"id":"SPARE-SSB-1PWS3430-Q05","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS3430-Q05","spare":true},{"id":"SPARE-SSB-1PWS3430-Q06","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS3430-Q06","spare":true},{"id":"SSB-1PWS4501","name":"CUADRO SECUNDARIO 115V (VS)","kind":"cuadro_secundario","local":"01-70-0-L","voltage":"115 V","dcp10Id":"SSB-1PWS4501"},{"id":"CTP-AVLA0004","name":"PANEL DE CONTROL SENDA DE PLANEO","kind":"cuadro_secundario","local":"01-39-0-C","voltage":"115 V","dcp10Id":"CTP-AVLA0004"},{"id":"JBX-AVLA7001","name":"CAJA DE CONEXIONES PARA CBX-AVLA0001","kind":"cuadro_secundario","local":"01-39-0-C","voltage":"115 V","dcp10Id":"JBX-AVLA7001"},{"id":"RCK-STCM0001","name":"ARMARIO UHF SATCOM","kind":"consumidor","local":"01-72-4-C","voltage":"115 V","dcp10Id":"RCK-STCM0001"},{"id":"SPARE-SSB-1PWS4501-Q04","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4501-Q04","spare":true},{"id":"SPARE-SSB-1PWS4501-Q05","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4501-Q05","spare":true},{"id":"SKT-1PWS0010","name":"ENCHUFE LAPTOP COMPUTER [LM]","kind":"consumidor","local":"01-72-4-C","voltage":"115 V","dcp10Id":"SKT-1PWS0010"},{"id":"SPARE-SSB-1PWS4501-Q07","name":"POWER AMPLIFIER NO.1","kind":"consumidor","local":"01-72-4-C","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4501-Q07","spare":true},{"id":"SPARE-SSB-1PWS4501-Q08","name":"POWER AMPLIFIER NO.2","kind":"consumidor","local":"01-72-4-C","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4501-Q08","spare":true},{"id":"SPARE-SSB-1PWS4501-Q09","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4501-Q09","spare":true},{"id":"SPARE-SSB-1PWS4501-Q10","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4501-Q10","spare":true},{"id":"SSB-1PWS4530","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"01-70-0-L","voltage":"115 V","dcp10Id":"SSB-1PWS4530"},{"id":"JBX-1PWS0001","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"115 V","dcp10Id":"JBX-1PWS0001"},{"id":"TEE-CSSE0002","name":"TEST SET, CWI NARROW BAND NOISE","kind":"consumidor","local":"02-72-0-C","voltage":"115 V","dcp10Id":"TEE-CSSE0002"},{"id":"SKT-1PWS0004","name":"ENCHUFE SIMPLE 115 V (VM) - LCH-UAVS0001 (1)","kind":"consumidor","local":"1-72-1-Q","voltage":"115 V","dcp10Id":"SKT-1PWS0004"},{"id":"SKT-1PWS0005","name":"ENCHUFE SIMPLE 115 V (VM) - LCH-UAVS0001 (2)","kind":"consumidor","local":"1-72-1-Q","voltage":"115 V","dcp10Id":"SKT-1PWS0005"},{"id":"SKT-1PWS0006","name":"ENCHUFE SIMPLE 115 V (VM) - BST-UAVS0001","kind":"consumidor","local":"1-72-1-Q","voltage":"115 V","dcp10Id":"SKT-1PWS0006"},{"id":"SKT-1PWS0011","name":"ENCHUFE SIMPLE - CARGADOR AIRCRAFT HANDLING VEHICLE","kind":"consumidor","local":"01-72-4-C","voltage":"115 V","dcp10Id":"SKT-1PWS0011"},{"id":"SPARE-SSB-1PWS4530-Q07","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4530-Q07","spare":true},{"id":"SPARE-SSB-1PWS4530-Q08","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4530-Q08","spare":true},{"id":"SSB-1PWS4532","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"115 V","dcp10Id":"SSB-1PWS4532"},{"id":"AGR-FCSY0002","name":"DIRECTOR,GUN AND GUIDED MISSILE (AFT)","kind":"consumidor","local":"04-000-3","voltage":"115 V","dcp10Id":"AGR-FCSY0002"},{"id":"PAC-FCSY0002","name":"PANEL, AIR CONTROL ASSEMBLY (FCS) (AFT)","kind":"consumidor","local":"02-72-0-C","voltage":"115 V","dcp10Id":"PAC-FCSY0002"},{"id":"PAD-FCSY0002","name":"CONTROL, DISTRIBUTION, DRY AIR(FCS)(AFT)","kind":"consumidor","local":"02-72-0-C","voltage":"115 V","dcp10Id":"PAD-FCSY0002"},{"id":"ARA-FCSY0002","name":"AIR REMOVAL ASSEMBLY (AFT)","kind":"consumidor","local":"02-72-0-C","voltage":"115 V","dcp10Id":"PUA-FCSY0002"},{"id":"SWT-FCSY0003","name":"INTERRUPTOR ROTATIVO SYM 805.1 MIL-S-15743/3A","kind":"consumidor","local":"01-166-0-L","voltage":"115 V","dcp10Id":"SWT-FCSY0003"},{"id":"SPARE-SSB-1PWS4532-Q06","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4532-Q06","spare":true},{"id":"SPARE-SSB-1PWS4532-Q07","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4532-Q07","spare":true},{"id":"SSB-1PWS4630","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"2-14-0-Q","voltage":"115 V","dcp10Id":"SSB-1PWS4630"},{"id":"SKT-VDSS0001","name":"ENCHUFE (VM) 115V LAP-VDSS0002 (PCM)","kind":"consumidor","local":"2-14-0-Q","voltage":"115 V","dcp10Id":"SKT-VDSS0001"},{"id":"WIC-TCMS0001","name":"DUAL DRUM WINCH (UNIT 3)","kind":"consumidor","local":"2-7-0-Q","voltage":"115 V","dcp10Id":"WIC-TCMS0001"},{"id":"CTP-WWDS4001","name":"P. CONTROL SOLENOIDES ZF-4 N-2/1/01/02/03 PP-BR-ER-CUBIERTA","kind":"cuadro_secundario","local":"3-37-0-T","voltage":"115 V","dcp10Id":"CTP-ASD4001"},{"id":"SPARE-SSB-1PWS4630-Q11","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4630-Q11","spare":true},{"id":"SPARE-SSB-1PWS4630-Q12","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4630-Q12","spare":true},{"id":"FIU-4SFS0001","name":"LIMITADOR DE CORRIENTE SISTEMA 400 HZ","kind":"cuadro_secundario","local":"06-155-0-C","voltage":"440 V","dcp10Id":"FIU-4SFS0001"},{"id":"TRF-4SFS0001","name":"TRANSFORMADOR DE 400Hz","kind":"conversion","local":"06-155-0-C","voltage":"440 V","dcp10Id":"TRF-4SFS0001"},{"id":"SPARE-MSB-4SFS0001-Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q03","spare":true},{"id":"FIU-4SFS0002","name":"LIMITADOR DE CORRIENTE SISTEMA 400 HZ","kind":"cuadro_secundario","local":"1-183-1-Q","voltage":"440 V","dcp10Id":"FIU-4SFS0002"},{"id":"SPARE-MSB-4SFS0001-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q05","spare":true},{"id":"SPARE-MSB-4SFS0001-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q06","spare":true},{"id":"SPARE-MSB-4SFS0001-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q07","spare":true},{"id":"SPARE-MSB-4SFS0001-Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q08","spare":true},{"id":"TRF-1SFS0001","name":"TRANSFORMADOR DE 400Hz","kind":"conversion","local":"01-131-1-Q","voltage":"440 V","dcp10Id":"TRF-1SFS0001"},{"id":"SSB-1SFS0005","name":"CUADRO SECUNDARIO 400 HZ","kind":"cuadro_secundario","local":"03-158-1-C","voltage":"115 V","dcp10Id":"SSB-1SFS0005"},{"id":"SPARE-MSB-4SFS0001-Q53","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q53","spare":true},{"id":"SPARE-MSB-4SFS0001-Q54","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q54","spare":true},{"id":"SSB-1SFS0002","name":"CUADRO SECUNDARIO 400Hz","kind":"cuadro_secundario","local":"06-155-0-C","voltage":"115 V","dcp10Id":"SSB-1SFS0002"},{"id":"SPARE-MSB-4SFS0001-Q56","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q56","spare":true},{"id":"XMT-FCSY0001","name":"TRANSMITTER,RADAR (FWD)","kind":"consumidor","local":"06-155-0-C","voltage":"440 V","dcp10Id":"XMT-FCSY0001"},{"id":"SPARE-SSB-1SFS0005-Q01","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1SFS0005-Q01","spare":true},{"id":"JBX-4SFS0001","name":"CAJA DE CONEXIÓN 400 HZ","kind":"cuadro_secundario","local":"01-164-0-C","voltage":"115 V","dcp10Id":"JBX-4SFS0001"},{"id":"SPARE-SSB-1SFS0005-Q03","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1SFS0005-Q03","spare":true},{"id":"SPARE-SSB-1SFS0005-Q04","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1SFS0005-Q04","spare":true},{"id":"RCK-FCSY0001","name":"CABINET,CONVERTER,DATA (FWD)","kind":"consumidor","local":"06-155-0-C","voltage":"115 V","dcp10Id":"RCK-FCSY0001"},{"id":"CUN-FCSY0001","name":"CONTROL, DIRECTOR (FWD)","kind":"consumidor","local":"06-155-0-C","voltage":"115 V","dcp10Id":"CUN-FCSY0001"},{"id":"RCV-ARRS0001","name":"SOFT.DEFINED SONOBUOY RECEIVER (SDSR)","kind":"consumidor","local":"08-147-0-Q","voltage":"115 V","dcp10Id":"RCV-ARRS0001"},{"id":"SPARE-SSB-1SFS0002-Q05","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1SFS0002-Q05","spare":true},{"id":"SPARE-SSB-1SFS0002-Q06","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1SFS0002-Q06","spare":true},{"id":"FIU-4SFS0004","name":"LIMITADOR DE CORRIENTE SISTEMA 400 HZ","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"440 V","dcp10Id":"FIU-4SFS0004"},{"id":"TRF-4SFS0002","name":"TRANSFORMADOR DE 400Hz","kind":"conversion","local":"02-72-0-C","voltage":"440 V","dcp10Id":"TRF-4SFS0002"},{"id":"SPARE-MSB-4SFS0002-Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q03","spare":true},{"id":"FIU-4SFS0005","name":"LIMITADOR DE CORRIENTE SISTEMA 400 HZ","kind":"cuadro_secundario","local":"1-72-6-Q","voltage":"440 V","dcp10Id":"FIU-4SFS0005"},{"id":"SPARE-MSB-4SFS0002-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q05","spare":true},{"id":"SPARE-MSB-4SFS0002-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q06","spare":true},{"id":"SPARE-MSB-4SFS0002-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q07","spare":true},{"id":"FIU-4SFS0006","name":"LIMITADOR DE CORRIENTE SISTEMA 400 HZ","kind":"cuadro_secundario","local":"1-72-6-Q","voltage":"440 V","dcp10Id":"FIU-4SFS0006"},{"id":"TRF-2SFS0002","name":"TRANSFORMADOR DE 400Hz","kind":"conversion","local":"1-72-6-Q","voltage":"440 V","dcp10Id":"TRF-2SFS0002"},{"id":"TRF-1SFS0002","name":"TRANSFORMADOR DE 400Hz","kind":"conversion","local":"2-62-0-E","voltage":"440 V","dcp10Id":"TRF-1SFS0002"},{"id":"SPARE-MSB-4SFS0002-Q52","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q52","spare":true},{"id":"SPARE-MSB-4SFS0002-Q53","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q53","spare":true},{"id":"SPARE-MSB-4SFS0002-Q54","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q54","spare":true},{"id":"SSB-1SFS0004","name":"CUADRO SECUNDARIO 400Hz","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"115 V","dcp10Id":"SSB-1SFS0004"},{"id":"SPARE-MSB-4SFS0002-Q56","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q56","spare":true},{"id":"XMT-FCSY0002","name":"TRANSMITTER,RADAR (AFT)","kind":"consumidor","local":"02-72-0-C","voltage":"440 V","dcp10Id":"XMT-FCSY0002"},{"id":"SSB-2SFS0002","name":"CUADRO SECUNDARIO 400Hz","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"200 V","dcp10Id":"SSB-2SFS0002"},{"id":"CTP-2SFS0001","name":"PANEL CONTROL","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"200 V","dcp10Id":"CTP-2SFS0001"},{"id":"CON-2SFS0001","name":"CONJUNTO CONECTOR+CABLE FLEXIBLE","kind":"consumidor","local":"1-62-2-Q","voltage":"200 V","dcp10Id":"CON-2SFS0001"},{"id":"CTP-2SFS0002","name":"PANEL CONTROL","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"200 V","dcp10Id":"CTP-2SFS0002"},{"id":"CON-2SFS0002","name":"CONJUNTO CONECTOR+CABLE FLEXIBLE","kind":"consumidor","local":"1-62-2-Q","voltage":"200 V","dcp10Id":"CON-2SFS0002"},{"id":"SPARE-SSB-2SFS0002-Q03","name":"RESPETO","kind":"consumidor","voltage":"200 V","dcp10Id":"SPARE-SSB-2SFS0002-Q03","spare":true},{"id":"SPARE-SSB-2SFS0002-Q04","name":"RESPETO","kind":"consumidor","voltage":"200 V","dcp10Id":"SPARE-SSB-2SFS0002-Q04","spare":true},{"id":"RCK-FCSY0002","name":"CABINET,CONVERTER,DATA (AFT)","kind":"consumidor","local":"02-72-0-C","voltage":"115 V","dcp10Id":"RCK-FCSY0002"},{"id":"CUN-FCSY0002","name":"CONTROL, DIRECTOR (AFT)","kind":"consumidor","local":"02-72-0-C","voltage":"115 V","dcp10Id":"CUN-FCSY0002"},{"id":"SPARE-SSB-1SFS0004-Q05","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1SFS0004-Q05","spare":true},{"id":"SPARE-SSB-1SFS0004-Q06","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1SFS0004-Q06","spare":true},{"id":"MSB-24PW0001","name":"24VDC SWITCHBOARD Nº1","kind":"cuadro_principal","local":"1-171-1-L","voltage":"24 V","dcp10Id":"MSB-24PW0001"},{"id":"MSB-24PW0002","name":"24VDC SWITCHBOARD Nº2","kind":"cuadro_principal","local":"03-169-0-C","voltage":"24 V","dcp10Id":"MSB-24PW0002"},{"id":"SSB-24PW1101","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"4-183-0-E","voltage":"24 V","dcp10Id":"SSB-24PW1101"},{"id":"SSB-24PW1102","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"3-176-2-T","voltage":"24 V","dcp10Id":"SSB-24PW1102"},{"id":"SPARE-MSB-24PW0001-16","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0001-16","spare":true},{"id":"RTU-IPMS1001","name":"UNIDAD TERMINAL REMOTA 1001","kind":"consumidor","local":"4-176-0-E","voltage":"24 V","dcp10Id":"RTU-SICP1001"},{"id":"RTU-IPMS1002","name":"UNIDAD TERMINAL REMOTA 1002","kind":"consumidor","local":"4-176-0-E","voltage":"24 V","dcp10Id":"RTU-SICP1002"},{"id":"SPARE-SSB-24PW1101-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW1101-6","spare":true},{"id":"RPT-NDDS0007","name":"INDICADOR MULTIFUNCIÓN IMF #7","kind":"consumidor","local":"1-187-2-C","voltage":"24 V","dcp10Id":"RPT-NDDS0007"},{"id":"SPARE-SSB-24PW1102-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW1102-6","spare":true},{"id":"RTU-IPMS1003","name":"UNIDAD TERMINAL REMOTA 1003","kind":"consumidor","local":"2-187-2-L","voltage":"24 V","dcp10Id":"RTU-SICP1003"},{"id":"RTU-IPMS1004","name":"UNIDAD TERMINAL REMOTA 1004","kind":"consumidor","local":"1-196-2-L","voltage":"24 V","dcp10Id":"RTU-SICP1004"},{"id":"RTU-IPMS1005","name":"UNIDAD TERMINAL REMOTA 1005","kind":"consumidor","local":"1-187-4-L","voltage":"24 V","dcp10Id":"RTU-SICP1005"},{"id":"RTU-IPMS1006","name":"UNIDAD TERMINAL REMOTA 1006","kind":"consumidor","local":"1-187-4-L","voltage":"24 V","dcp10Id":"RTU-SICP1006"},{"id":"TBX-24PW0001","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"1-176-0-Q","voltage":"24 V","dcp10Id":"TBX-24PW0001"},{"id":"SSB-24PW2201","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"02-169-0-C","voltage":"24 V","dcp10Id":"SSB-24PW2201"},{"id":"SSB-24PW2202","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"24 V","dcp10Id":"SSB-24PW2202"},{"id":"SSB-24PW2203","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"02-159-1-Q","voltage":"24 V","dcp10Id":"SSB-24PW2203"},{"id":"SSB-24PW2204","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"02-159-0-C","voltage":"24 V","dcp10Id":"SSB-24PW2204"},{"id":"SPARE-MSB-24PW0002-10","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0002-10","spare":true},{"id":"RPT-NDDS0001","name":"INDICADOR MULTIFUNCIÓN IMF #1","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"RPT-NDDS0001"},{"id":"JBX-AISY0002","name":"CAJA DE SIST. CONMUTACIÓN Y CTRL.","kind":"cuadro_secundario","local":"02-159-0-C","voltage":"24 V","dcp10Id":"JBX-AISY0002"},{"id":"LCP-APLT0001","name":"UNIDAD DE CONTROL Y VISUALIZACIÓN (CDU)","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"LCP-APLT0001"},{"id":"ITU-PLRS0001","name":"UNIDAD INTERFAZ NAVEGACIÓN","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"ITU-PLRS0001"},{"id":"SPARE-SSB-24PW2201-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2201-6","spare":true},{"id":"PLR-PLRS0001","name":"TAXÍMETRO EXTERIOR PEDESTAL","kind":"consumidor","local":"02-000-1","voltage":"24 V","dcp10Id":"PLR-PLRS0001"},{"id":"PLR-PLRS0002","name":"TAXÍMETRO EXTERIOR PEDESTAL","kind":"consumidor","local":"02-000-2","voltage":"24 V","dcp10Id":"PLR-PLRS0002"},{"id":"PLR-PLRS0003","name":"TAXÍMETRO SOPORTE CARDAN","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"PLR-PLRS0003"},{"id":"RPT-NRPT0001","name":"REPETIDOR DE RUMBO CONSOLA","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"RPT-NRPT0001"},{"id":"DSP-ECHO0001","name":"UNIDAD DE CONTROL/PRESENTACION","kind":"consumidor","local":"02-159-0-C","voltage":"24 V","dcp10Id":"DSP-ECHO0001"},{"id":"JBX-DLOG0002","name":"CAJA DE CONEXIONES C-CY4","kind":"cuadro_secundario","local":"02-159-0-C","voltage":"24 V","dcp10Id":"JBX-DLOG0002"},{"id":"CSL-IBRG0012","name":"BORNERO SRS","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"CSL-IBRG0012"},{"id":"SNS-MCSY0001","name":"COMPAS MAGNETICO","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"SNS-MCSY0001"},{"id":"ITU-IBRG0001","name":"UNIDAD INTERFAZ DIGITAL NAMS","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"ITU-IBRG0001"},{"id":"ITU-IBRG0002","name":"UNIDAD INTERFAZ DIGITAL NAMS","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"ITU-IBRG0002"},{"id":"RTU-IPMS2021","name":"UNIDAD TERMINAL REMOTA 2021","kind":"consumidor","local":"01-142-2-L","voltage":"24 V","dcp10Id":"RTU-SICP2021"},{"id":"RTU-IPMS2024","name":"UNIDAD TERMINAL REMOTA 2024","kind":"consumidor","local":"01-125-1-Q","voltage":"24 V","dcp10Id":"RTU-SICP2024"},{"id":"RPT-NDDS0002","name":"INDICADOR MULTIFUNCIÓN IMF #2","kind":"consumidor","local":"01-164-0-C","voltage":"24 V","dcp10Id":"RPT-NDDS0002"},{"id":"RPT-NDDS0003","name":"INDICADOR MULTIFUNCIÓN IMF #3","kind":"consumidor","local":"01-164-0-C","voltage":"24 V","dcp10Id":"RPT-NDDS0003"},{"id":"RTU-IPMS2017","name":"UNIDAD TERMINAL REMOTA 2017","kind":"consumidor","local":"1-153-2-L","voltage":"24 V","dcp10Id":"RTU-SICP2017"},{"id":"RTU-IPMS2020","name":"UNIDAD TERMINAL REMOTA 2020","kind":"consumidor","local":"01-166-0-L","voltage":"24 V","dcp10Id":"RTU-SICP2020"},{"id":"RTU-IPMS2022","name":"UNIDAD TERMINAL REMOTA 2022","kind":"consumidor","local":"04-158-0-C","voltage":"24 V","dcp10Id":"RTU-SICP2022"},{"id":"RTU-IPMS2023","name":"UNIDAD TERMINAL REMOTA 2023","kind":"consumidor","local":"01-166-0-L","voltage":"24 V","dcp10Id":"RTU-SICP2023"},{"id":"SPARE-SSB-24PW2202-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2202-6","spare":true},{"id":"RPT-NDDS0008","name":"INDICADOR MULTIFUNCIÓN IMF #8","kind":"consumidor","local":"01-125-0-Q","voltage":"24 V","dcp10Id":"RPT-NDDS0008"},{"id":"TBX-24PW0002","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"1-143-6-Q","voltage":"24 V","dcp10Id":"TBX-24PW0002"},{"id":"RTU-IPMS2018","name":"UNIDAD TERMINAL REMOTA 2018","kind":"consumidor","local":"1-153-5-L","voltage":"24 V","dcp10Id":"RTU-SICP2018"},{"id":"TBX-24PW0011","name":"CAJA DE CONEXIONES 24VDC - INDICADORES DE PRESIÓN","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"24 V","dcp10Id":"TBX-24PW0011"},{"id":"PSP-GMDS0007","name":"FUENTE DE ALIMENTACION","kind":"consumidor","local":"02-159-0-C","voltage":"24 V","dcp10Id":"PSP-GMDS0007"},{"id":"RTU-IPMS2019","name":"UNIDAD TERMINAL REMOTA 2019","kind":"consumidor","local":"3-151-2-T","voltage":"24 V","dcp10Id":"RTU-SICP2019"},{"id":"RTU-IPMS2025","name":"UNIDAD TERMINAL REMOTA 2025","kind":"consumidor","local":"02-156-0-L","voltage":"24 V","dcp10Id":"RTU-SICP2025"},{"id":"RTU-IPMS2026","name":"UNIDAD TERMINAL REMOTA 2026","kind":"consumidor","local":"02-144-2-Q","voltage":"24 V","dcp10Id":"RTU-SICP2026"},{"id":"SPARE-SSB-24PW2203-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2203-6","spare":true},{"id":"BCU-DEGS0001","name":"UNIDAD DE CONTROL DEL PUENTE DESMAGNETIZACION","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"BCU-DGS0001"},{"id":"CTP-BTHS0001","name":"UNIDAD DE SEÑALES DEL PUENTE + A250","kind":"cuadro_secundario","local":"02-169-0-C","voltage":"24 V","dcp10Id":"CTP-HHM0001"},{"id":"RTU-IPMS2027","name":"UNIDAD TERMINAL REMOTA 2027","kind":"consumidor","local":"03-169-0-C","voltage":"24 V","dcp10Id":"RTU-SICP2027"},{"id":"SNS-LWSY0001","name":"SENSOR LWS310-FWD","kind":"consumidor","local":"03-000-1","voltage":"24 V","dcp10Id":"SNS-LWSY0001"},{"id":"SNS-LWSY0002","name":"SENSOR LWS310-2 PORT","kind":"consumidor","local":"02-000-4","voltage":"24 V","dcp10Id":"SNS-LWSY0002"},{"id":"SNS-LWSY0003","name":"SENSOR LWS310-3 STBD","kind":"consumidor","local":"02-000-3","voltage":"24 V","dcp10Id":"SNS-LWSY0003"},{"id":"SPARE-SSB-24PW2204-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2204-6","spare":true},{"id":"SSB-24PW2701","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"02-169-0-C","voltage":"24 V","dcp10Id":"SSB-24PW2701"},{"id":"SPARE-SSB-24PW2701-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2701-6","spare":true},{"id":"MSB-24PW0003","name":"24VDC SWITCHBOARD Nº3","kind":"cuadro_principal","local":"2-119-0-L","voltage":"24 V","dcp10Id":"MSB-24PW0003"},{"id":"MSB-24PW0004","name":"24VDC SWITCHBOARD Nº4","kind":"cuadro_principal","local":"4-119-0-E","voltage":"24 V","dcp10Id":"MSB-24PW0004"},{"id":"MSB-24PW0006","name":"24VDC SWITCHBOARD Nº6","kind":"cuadro_principal","local":"2-62-0-E","voltage":"24 V","dcp10Id":"MSB-24PW0006"},{"id":"SSB-24PW2301","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"2-131-3-L","voltage":"24 V","dcp10Id":"SSB-24PW2301"},{"id":"SSB-24PW2302","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"24 V","dcp10Id":"SSB-24PW2302"},{"id":"SSB-24PW2303","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"2-153-3-L","voltage":"24 V","dcp10Id":"SSB-24PW2303"},{"id":"PWP-GENS1003","name":"PANEL ALIMENTACIONES 24VDC DDGG Nº1 - ENGINE INTERFACE MODULE (EIM) DG N1 (EMERG)","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"PWP-GEN1003"},{"id":"PWP-GENS2003","name":"PANEL ALIMENTACIONES 24VDC DDGG Nº2 - ENGINE INTERFACE MODULE (EIM) DG N2 (EMERG)","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"PWP-GEN2003"},{"id":"PNL-MSB1000","name":"PANEL 0 CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"24 V","dcp10Id":"PNL-MSB1000"},{"id":"SPARE-MSB-24PW0003-10","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0003-10","spare":true},{"id":"RTU-IPMS2004","name":"UNIDAD TERMINAL REMOTA 2004","kind":"consumidor","local":"4-140-0-E","voltage":"24 V","dcp10Id":"RTU-SICP2004"},{"id":"RTU-IPMS2005","name":"UNIDAD TERMINAL REMOTA 2005","kind":"consumidor","local":"4-140-0-E","voltage":"24 V","dcp10Id":"RTU-SICP2005"},{"id":"TSC-LIDS0002","name":"PANTALLA TÁCTIL","kind":"consumidor","local":"4-140-0-E","voltage":"24 V","dcp10Id":"TSC-LIDS0002"},{"id":"SPARE-SSB-24PW2301-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2301-6","spare":true},{"id":"SPARE-SSB-24PW2302-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2302-6","spare":true},{"id":"TBX-24PW0003","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"24 V","dcp10Id":"TBX-24PW0003"},{"id":"RTU-IPMS2015","name":"UNIDAD TERMINAL REMOTA 2015","kind":"consumidor","local":"2-119-0-L","voltage":"24 V","dcp10Id":"RTU-SICP2015"},{"id":"RTU-IPMS2016","name":"UNIDAD TERMINAL REMOTA 2016","kind":"consumidor","local":"2-119-0-L","voltage":"24 V","dcp10Id":"RTU-SICP2016"},{"id":"RTU-IPMS2012","name":"UNIDAD TERMINAL REMOTA 2012","kind":"consumidor","local":"2-169-0-L","voltage":"24 V","dcp10Id":"RTU-SICP2012"},{"id":"RTU-IPMS2013","name":"UNIDAD TERMINAL REMOTA 2013","kind":"consumidor","local":"2-153-2-L","voltage":"24 V","dcp10Id":"RTU-SICP2013"},{"id":"RTU-IPMS2014","name":"UNIDAD TERMINAL REMOTA 2014","kind":"consumidor","local":"2-153-3-L","voltage":"24 V","dcp10Id":"RTU-SICP2014"},{"id":"RTU-IPMS2002","name":"UNIDAD TERMINAL REMOTA 2002","kind":"consumidor","local":"4-153-0-E","voltage":"24 V","dcp10Id":"RTU-SICP2002"},{"id":"TSC-LIDS0001","name":"PANTALLA TÁCTIL","kind":"consumidor","local":"4-153-0-E","voltage":"24 V","dcp10Id":"TSC-LIDS0001"},{"id":"RTU-IPMS2001","name":"UNIDAD TERMINAL REMOTA 2001","kind":"consumidor","local":"4-166-1-T","voltage":"24 V","dcp10Id":"RTU-SICP2001"},{"id":"RTU-IPMS2008","name":"UNIDAD TERMINAL REMOTA 2008","kind":"consumidor","local":"3-151-2-T","voltage":"24 V","dcp10Id":"RTU-SICP2008"},{"id":"SPARE-SSB-24PW2303-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2303-6","spare":true},{"id":"MSB-24PW0005","name":"24VDC SWITCHBOARD Nº5","kind":"cuadro_principal","local":"2-83-01-L","voltage":"24 V","dcp10Id":"MSB-24PW0005"},{"id":"SSB-24PW2401","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"24 V","dcp10Id":"SSB-24PW2401"},{"id":"SSB-24PW2402","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"3-102-1-T","voltage":"24 V","dcp10Id":"SSB-24PW2402"},{"id":"SSB-24PW2403","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"4-158-0-C","voltage":"24 V","dcp10Id":"SSB-24PW2403"},{"id":"SPARE-MSB-24PW0004-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0004-6","spare":true},{"id":"TSC-LIDS0003","name":"PANTALLA TÁCTIL","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"TSC-LIDS0003"},{"id":"CBX-VEMS2007","name":"CAJA REPETIDORA SEÑAL VALVULA MTV-VEM2007","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"CBX-VEM2007"},{"id":"RTU-IPMS2006","name":"UNIDAD TERMINAL REMOTA 2006","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"RTU-SICP2006"},{"id":"RTU-IPMS2007","name":"UNIDAD TERMINAL REMOTA 2007","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"RTU-SICP2007"},{"id":"RTU-IPMS2010","name":"UNIDAD TERMINAL REMOTA 2010","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"RTU-SICP2010"},{"id":"RTU-IPMS2011","name":"UNIDAD TERMINAL REMOTA 2011","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"RTU-SICP2011"},{"id":"TBX-24PW0007","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"24 V","dcp10Id":"TBX-24PW0007"},{"id":"TBX-24PW0009","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"24 V","dcp10Id":"TBX-24PW0009"},{"id":"LOP-PROP0001","name":"PANEL OPERACIÓN LOCAL TURBINA GAS LM2500 (LOP)","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"GTLOP-PROP0001"},{"id":"FMT-FOSS0001","name":"CAUDALIMETRO COMBUSTIBLE TURBINA DE GAS","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"FMT-FOSS0001"},{"id":"SPARE-SSB-24PW2401-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2401-6","spare":true},{"id":"RTU-IPMS2009","name":"UNIDAD TERMINAL REMOTA 2009","kind":"consumidor","local":"3-147-0-L","voltage":"24 V","dcp10Id":"RTU-SICP2009"},{"id":"SPARE-SSB-24PW2402-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2402-6","spare":true},{"id":"SPARE-SSB-24PW2403-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2403-6","spare":true},{"id":"SSB-24PW3501","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"4-97-0-E","voltage":"24 V","dcp10Id":"SSB-24PW3501"},{"id":"SSB-24PW3502","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"4-83-0-E","voltage":"24 V","dcp10Id":"SSB-24PW3502"},{"id":"SSB-24PW3503","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"01-92-1-L","voltage":"24 V","dcp10Id":"SSB-24PW3503"},{"id":"SPARE-MSB-24PW0005-16","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0005-16","spare":true},{"id":"SPARE-SSB-24PW3501-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW3501-6","spare":true},{"id":"TSC-LIDS0004","name":"PANTALLA TÁCTIL","kind":"consumidor","local":"4-97-0-E","voltage":"24 V","dcp10Id":"TSC-LIDS0004"},{"id":"RTU-IPMS3001","name":"UNIDAD TERMINAL REMOTA 3001","kind":"consumidor","local":"4-97-0-E","voltage":"24 V","dcp10Id":"RTU-SICP3001"},{"id":"RTU-IPMS3002","name":"UNIDAD TERMINAL REMOTA 3002","kind":"consumidor","local":"4-97-0-E","voltage":"24 V","dcp10Id":"RTU-SICP3002"},{"id":"TSC-LIDS0005","name":"PANTALLA TÁCTIL","kind":"consumidor","local":"4-83-0-E","voltage":"24 V","dcp10Id":"TSC-LIDS0005"},{"id":"LOP-IPMS0001","name":"PANEL CONTROL LOCAL PROPULSIÓN ELÉCTRICA","kind":"consumidor","local":"4-83-0-E","voltage":"24 V","dcp10Id":"LEPCP-SICP0001"},{"id":"RTU-IPMS3003","name":"UNIDAD TERMINAL REMOTA 3003","kind":"consumidor","local":"4-83-0-E","voltage":"24 V","dcp10Id":"RTU-SICP3003"},{"id":"RTU-IPMS3004","name":"UNIDAD TERMINAL REMOTA 3004","kind":"consumidor","local":"4-83-0-E","voltage":"24 V","dcp10Id":"RTU-SICP3004"},{"id":"RTU-IPMS3006","name":"UNIDAD TERMINAL REMOTA 3006","kind":"consumidor","local":"4-83-0-E","voltage":"24 V","dcp10Id":"RTU-SICP3006"},{"id":"CBX-SWCS0001","name":"CAJA REPETIDORA SEÑAL VALVULAS MTV-SWCS0002-0003","kind":"consumidor","local":"4-83-0-E","voltage":"24 V","dcp10Id":"CBX-CAS0001"},{"id":"SPARE-SSB-24PW3502-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW3502-6","spare":true},{"id":"JBX-NRPT0003","name":"CAJA DE CONEXIÓN PARA REP. RUMBO","kind":"cuadro_secundario","local":"2-97-01-C","voltage":"24 V","dcp10Id":"JBX-NRPT0003"},{"id":"RPT-NDDS0006","name":"INDICADOR MULTIFUNCIÓN IMF #6","kind":"consumidor","local":"2-97-01-C","voltage":"24 V","dcp10Id":"RPT-NDDS0006"},{"id":"SNS-LWSY0004","name":"SENSOR LWS310-4 PORT","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"SNS-LWSY0004"},{"id":"SNS-LWSY0005","name":"SENSOR LWS310-5 STBD","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"SNS-LWSY0005"},{"id":"SNS-LWSY0006","name":"SENSOR LWS310-6 PORT","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"SNS-LWSY0006"},{"id":"SNS-LWSY0007","name":"SENSOR LWS310-7 STBD","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"SNS-LWSY0007"},{"id":"TBX-24PW0012","name":"CAJA DE CONEXIONES 24VDC - INDICADORES DE PRESIÓN","kind":"cuadro_secundario","local":"1-97-01-L","voltage":"24 V","dcp10Id":"TBX-24PW0012"},{"id":"SPARE-SSB-24PW3503-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW3503-6","spare":true},{"id":"SSB-24PW4601","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"1-72-6-Q","voltage":"24 V","dcp10Id":"SSB-24PW4601"},{"id":"SSB-24PW4602","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"24 V","dcp10Id":"SSB-24PW4602"},{"id":"SSB-24PW4603","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"24 V","dcp10Id":"SSB-24PW4603"},{"id":"PWP-GENS3003","name":"PANEL ALIMENTACIONES 24VDC DDGG Nº3 - ENGINE INTERFACE MODULE (EIM) DG N3","kind":"consumidor","local":"4-62-0-E","voltage":"24 V","dcp10Id":"PWP-GEN3003"},{"id":"PWP-GENS4003","name":"PANEL ALIMENTACIONES 24VDC DDGG Nº4 - ENGINE INTERFACE MODULE (EIM) DG N4","kind":"consumidor","local":"4-62-0-E","voltage":"24 V","dcp10Id":"PWP-GEN4003"},{"id":"PNL-MSB2000","name":"PANEL 0 CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"24 V","dcp10Id":"PNL-MSB2000"},{"id":"SPARE-MSB-24PW0006-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0006-6","spare":true},{"id":"RTU-IPMS3011","name":"UNIDAD TERMINAL REMOTA 3011","kind":"consumidor","local":"2-83-2-T","voltage":"24 V","dcp10Id":"RTU-SICP3011"},{"id":"RTU-IPMS4015","name":"UNIDAD TERMINAL REMOTA 4015","kind":"consumidor","local":"1-62-2-Q","voltage":"24 V","dcp10Id":"RTU-SICP4015"},{"id":"RTU-IPMS4014","name":"UNIDAD TERMINAL REMOTA 4014","kind":"consumidor","local":"01-70-0-L","voltage":"24 V","dcp10Id":"RTU-SICP4014"},{"id":"RTU-IPMS3014","name":"UNIDAD TERMINAL REMOTA 3014","kind":"consumidor","local":"02-97-0-Q","voltage":"24 V","dcp10Id":"RTU-SICP3014"},{"id":"RTU-IPMS4013","name":"UNIDAD TERMINAL REMOTA 4013","kind":"consumidor","local":"01-70-0-L","voltage":"24 V","dcp10Id":"RTU-SICP4013"},{"id":"TBX-24PW0004","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"2-72-3-Q","voltage":"24 V","dcp10Id":"TBX-24PW0004"},{"id":"SPARE-SSB-24PW4601-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4601-6","spare":true},{"id":"RTU-IPMS3008","name":"UNIDAD TERMINAL REMOTA 3008","kind":"consumidor","local":"2-97-02-L","voltage":"24 V","dcp10Id":"RTU-SICP3008"},{"id":"RTU-IPMS3009","name":"UNIDAD TERMINAL REMOTA 3009","kind":"consumidor","local":"2-83-4-A","voltage":"24 V","dcp10Id":"RTU-SICP3009"},{"id":"RTU-IPMS3010","name":"UNIDAD TERMINAL REMOTA 3010","kind":"consumidor","local":"2-72-3-Q","voltage":"24 V","dcp10Id":"RTU-SICP3010"},{"id":"RPT-NDDS0010","name":"INDICADOR MULTIFUNCIÓN IMF #10","kind":"consumidor","local":"02-72-0-C","voltage":"24 V","dcp10Id":"RPT-NDDS0010"},{"id":"SPARE-SSB-24PW4602-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4602-6","spare":true},{"id":"TBX-24PW0008","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"24 V","dcp10Id":"TBX-24PW0008"},{"id":"TBX-24PW0010","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"24 V","dcp10Id":"TBX-24PW0010"},{"id":"SPARE-SSB-24PW4603-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4603-6","spare":true},{"id":"MSB-24PW0007","name":"24VDC SWITCHBOARD Nº7","kind":"cuadro_principal","local":"2-62-0-E","voltage":"24 V","dcp10Id":"MSB-24PW0007"},{"id":"MSB-24PW0008","name":"24VDC SWITCHBOARD Nº8","kind":"cuadro_principal","local":"2-14-3-Q","voltage":"24 V","dcp10Id":"MSB-24PW0008"},{"id":"SSB-24PW4701","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"24 V","dcp10Id":"SSB-24PW4701"},{"id":"SSB-24PW4702","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"1-67-0-L","voltage":"24 V","dcp10Id":"SSB-24PW4702"},{"id":"SSB-24PW4703","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"24 V","dcp10Id":"SSB-24PW4703"},{"id":"SPARE-MSB-24PW0007-10","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0007-10","spare":true},{"id":"TSC-LIDS0006","name":"PANTALLA TÁCTIL","kind":"consumidor","local":"4-62-0-E","voltage":"24 V","dcp10Id":"TSC-LIDS0006"},{"id":"CBX-VEMS4008","name":"CAJA REPETIDORA SEÑAL VALVULA MTV-VEMS4008","kind":"consumidor","local":"1-67-0-L","voltage":"24 V","dcp10Id":"CBX-VEM4008"},{"id":"RTU-IPMS4001","name":"UNIDAD TERMINAL REMOTA 4001","kind":"consumidor","local":"4-62-0-E","voltage":"24 V","dcp10Id":"RTU-SICP4001"},{"id":"RTU-IPMS4002","name":"UNIDAD TERMINAL REMOTA 4002","kind":"consumidor","local":"4-62-0-E","voltage":"24 V","dcp10Id":"RTU-SICP4002"},{"id":"SPARE-SSB-24PW4701-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4701-6","spare":true},{"id":"RTU-IPMS4008","name":"UNIDAD TERMINAL REMOTA 4008","kind":"consumidor","local":"2-46-1-A","voltage":"24 V","dcp10Id":"RTU-SICP4008"},{"id":"RTU-IPMS4011","name":"UNIDAD TERMINAL REMOTA 4011","kind":"consumidor","local":"1-67-0-L","voltage":"24 V","dcp10Id":"RTU-SICP4011"},{"id":"RTU-IPMS4012","name":"UNIDAD TERMINAL REMOTA 4012","kind":"consumidor","local":"1-42-2-Q","voltage":"24 V","dcp10Id":"RTU-SICP4012"},{"id":"JBX-NRPT0004","name":"CAJA DE CONEXIÓN PARA REP. RUMBO","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"24 V","dcp10Id":"JBX-NRPT0004"},{"id":"PLR-PLRS0004","name":"TAXÍMETRO SOPORTE CARDAN","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"PLR-PLRS0004"},{"id":"PLR-PLRS0005","name":"TAXÍMETRO SOPORTE CARDAN","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"PLR-PLRS0005"},{"id":"TBX-24PW0013","name":"CAJA DE CONEXIONES 24VDC - INDICADORES DE PRESIÓN","kind":"cuadro_secundario","local":"1-67-0-L","voltage":"24 V","dcp10Id":"TBX-24PW0013"},{"id":"SNS-LWSY0008","name":"SENSOR LWS310-8 PORT","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"SNS-LWSY0008"},{"id":"SNS-LWSY0009","name":"SENSOR LWS310-9 STBD","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"SNS-LWSY0009"},{"id":"SNS-LWSY0010","name":"SENSOR LWS310-AFT","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"SNS-LWSY0010"},{"id":"SNS-LWSY0011","name":"SENSOR LWS500","kind":"consumidor","local":"03-000-6","voltage":"24 V","dcp10Id":"SNS-LWSY0011"},{"id":"CTP-ESRS0002","name":"PANEL DE RECEPCION DE SONIDO","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"24 V","dcp10Id":"CTP-ESRS0002"},{"id":"SPARE-SSB-24PW4702-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4702-6","spare":true},{"id":"RPT-NDDS0004","name":"INDICADOR MULTIFUNCIÓN IMF #4","kind":"consumidor","local":"01-39-0-C","voltage":"24 V","dcp10Id":"RPT-NDDS0004"},{"id":"LCP-IPMS0001","name":"PANEL DE CONTROL DE VUELO","kind":"consumidor","local":"01-39-0-C","voltage":"24 V","dcp10Id":"LCP-SICP0001"},{"id":"RTU-IPMS4007","name":"UNIDAD TERMINAL REMOTA 4007","kind":"consumidor","local":"2-62-0-E","voltage":"24 V","dcp10Id":"RTU-SICP4007"},{"id":"TBX-24PW0005","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"24 V","dcp10Id":"TBX-24PW0005"},{"id":"RTU-IPMS4003","name":"UNIDAD TERMINAL REMOTA 4003","kind":"consumidor","local":"4-62-0-E","voltage":"24 V","dcp10Id":"RTU-SICP4003"},{"id":"SPARE-SSB-24PW4703-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4703-6","spare":true},{"id":"SSB-24PW4801","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"24 V","dcp10Id":"SSB-24PW4801"},{"id":"SSB-24PW4802","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"3-7-0-E","voltage":"24 V","dcp10Id":"SSB-24PW4802"},{"id":"SPARE-MSB-24PW0008-16","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0008-16","spare":true},{"id":"RPT-NDDS0005","name":"INDICADOR MULTIFUNCIÓN IMF #5","kind":"consumidor","local":"1-000-1","voltage":"24 V","dcp10Id":"RPT-NDDS0005"},{"id":"RTU-IPMS4009","name":"UNIDAD TERMINAL REMOTA 4009","kind":"consumidor","local":"2-22-0-L","voltage":"24 V","dcp10Id":"RTU-SICP4009"},{"id":"RTU-IPMS4010","name":"UNIDAD TERMINAL REMOTA 4010","kind":"consumidor","local":"2-22-0-L","voltage":"24 V","dcp10Id":"RTU-SICP4010"},{"id":"RTU-IPMS4006","name":"UNIDAD TERMINAL REMOTA 4006","kind":"consumidor","local":"2-22-0-L","voltage":"24 V","dcp10Id":"RTU-SICP4006"},{"id":"TBX-24PW0006","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"2-14-3-Q","voltage":"24 V","dcp10Id":"TBX-24PW0006"},{"id":"SPARE-SSB-24PW4801-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4801-6","spare":true},{"id":"JBX-NRPT0001","name":"CAJA DE CONEXIÓN PARA REP. RUMBO","kind":"cuadro_secundario","local":"3-7-0-E","voltage":"24 V","dcp10Id":"JBX-NRPT0001"},{"id":"JBX-NRPT0002","name":"CAJA DE CONEXIÓN PARA REP. RUMBO","kind":"cuadro_secundario","local":"3-7-0-E","voltage":"24 V","dcp10Id":"JBX-NRPT0002"},{"id":"RPT-NDDS0009","name":"INDICADOR MULTIFUNCIÓN IMF #9","kind":"consumidor","local":"2-7-0-Q","voltage":"24 V","dcp10Id":"RPT-NDDS0009"},{"id":"TSC-LIDS0007","name":"PANTALLA TÁCTIL","kind":"consumidor","local":"3-13-0-E","voltage":"24 V","dcp10Id":"TSC-LIDS0007"},{"id":"SPARE-SSB-24PW4802-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4802-6","spare":true},{"id":"SSB-2LGS1101","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"1-196-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS1101"},{"id":"SSB-2LGS1102","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-171-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS1102"},{"id":"SPARE-SSB-2LGS1103-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1103-Q03","spare":true},{"id":"SPARE-SSB-2LGS1103-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1103-Q04","spare":true},{"id":"ISA-SSIN1601","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"3-1/2-191-0-T","voltage":"230 V","dcp10Id":"ISA-SSIN1601"},{"id":"ISA-SSIN1044","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-174-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1044"},{"id":"ISA-SSIN1605","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"1-199-2-M","voltage":"230 V","dcp10Id":"ISA-SSIN1605"},{"id":"ISA-SSIN1060","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-187-2-C","voltage":"230 V","dcp10Id":"ISA-SSIN1060"},{"id":"ISA-SSIN1051","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-181-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1051"},{"id":"ISA-SSIN1050","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-181-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1050"},{"id":"ISA-SSIN1067","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-196-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN1067"},{"id":"ISA-SSIN1061","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-187-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1061"},{"id":"ISA-SSIN1071","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-232-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1071"},{"id":"ISA-SSIN1614","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1614"},{"id":"SPARE-SSB-2LGS1101-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1101-Q11","spare":true},{"id":"SPARE-SSB-2LGS1101-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1101-Q12","spare":true},{"id":"ISA-SSIN1584","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN1584"},{"id":"ISA-SSIN1031","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-187-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN1031"},{"id":"ISA-SSIN1022","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-176-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN1022"},{"id":"ISA-SSIN1030","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-187-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN1030"},{"id":"ISA-SSIN1036","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-208-01-A","voltage":"230 V","dcp10Id":"ISA-SSIN1036"},{"id":"ISA-SSIN1028","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-187-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN1028"},{"id":"ISA-SSIN1597","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"3-198-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN1597"},{"id":"ISA-SSIN1592","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"2-199-0-M","voltage":"230 V","dcp10Id":"ISA-SSIN1592"},{"id":"BTC-2ELG0001","name":"CARGADOR DE LINTERNAS","kind":"consumidor","local":"2-187-0-A","voltage":"230 V","dcp10Id":"BTC-2ELG0001"},{"id":"SPARE-SSB-2LGS1102-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1102-Q10","spare":true},{"id":"SPARE-SSB-2LGS1102-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1102-Q11","spare":true},{"id":"SPARE-SSB-2LGS1102-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1102-Q12","spare":true},{"id":"JBX-2LGS0100","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-187-1-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0100"},{"id":"JBX-2LGS0101","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-174-2-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0101"},{"id":"JBX-2LGS0103","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"2-174-1-A","voltage":"230 V","dcp10Id":"JBX-2LGS0103"},{"id":"JBX-2LGS0104","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"4-203-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0104"},{"id":"JBX-2LGS0506","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-176-1-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0506"},{"id":"SPARE-SSB-2LGS1130-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1130-Q06","spare":true},{"id":"SPARE-SSB-2LGS1130-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1130-Q07","spare":true},{"id":"SPARE-SSB-2LGS1130-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1130-Q08","spare":true},{"id":"SPARE-SSB-2LGS1130-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1130-Q09","spare":true},{"id":"SSB-2LGS2202","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-153-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS2202"},{"id":"SSB-2LGS2203","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-169-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS2203"},{"id":"SSB-2LGS2204","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS2204"},{"id":"SSB-2LGS2205","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"03-169-0-C","voltage":"230 V","dcp10Id":"SSB-2LGS2205"},{"id":"SPARE-SSB-2LGS2206-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2206-Q05","spare":true},{"id":"SPARE-SSB-2LGS2206-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2206-Q06","spare":true},{"id":"ISA-SSIN2044","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-137-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2044"},{"id":"ISA-SSIN2054","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-145-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2054"},{"id":"ISA-SSIN2072","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-153-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2072"},{"id":"ISA-SSIN2074","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-153-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2074"},{"id":"ISA-SSIN2109","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-153-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2109"},{"id":"ISA-SSIN2025","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-147-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2025"},{"id":"ISA-SSIN2002","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2002"},{"id":"ISA-SSIN2013","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2013"},{"id":"ISA-SSIN2097","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-143-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN2097"},{"id":"SPARE-SSB-2LGS2202-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2202-Q10","spare":true},{"id":"SPARE-SSB-2LGS2202-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2202-Q11","spare":true},{"id":"SPARE-SSB-2LGS2202-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2202-Q12","spare":true},{"id":"ISA-SSIN2090","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-169-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2090"},{"id":"ISA-SSIN2084","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-169-1-C","voltage":"230 V","dcp10Id":"ISA-SSIN2084"},{"id":"ISA-SSIN2079","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-160-3-L","voltage":"230 V","dcp10Id":"ISA-SSIN2079"},{"id":"ISA-SSIN2037","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-165-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2037"},{"id":"ISA-SSIN2034","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-161-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN2034"},{"id":"ISA-SSIN2016","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-160-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2016"},{"id":"ISA-SSIN2130","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-169-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2130"},{"id":"ISA-SSIN2120","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-169-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2120"},{"id":"ISA-SSIN2128","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-169-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2128"},{"id":"ISA-SSIN2817","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-161-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN2817"},{"id":"ISA-SSIN2918","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"4-158-1-K","voltage":"230 V","dcp10Id":"ISA-SSIN2918"},{"id":"ISA-SSIN2916","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"4-160-2-K","voltage":"230 V","dcp10Id":"ISA-SSIN2916"},{"id":"BTC-2ELG0002","name":"CARGADOR DE LINTERNAS","kind":"consumidor","local":"2-169-4-A","voltage":"230 V","dcp10Id":"BTC-2ELG0002"},{"id":"SPARE-SSB-2LGS2203-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2203-Q14","spare":true},{"id":"SPARE-SSB-2LGS2203-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2203-Q15","spare":true},{"id":"SPARE-SSB-2LGS2203-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2203-Q16","spare":true},{"id":"SPARE-SSB-2LGS2203-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2203-Q17","spare":true},{"id":"SPARE-SSB-2LGS2203-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2203-Q18","spare":true},{"id":"ISA-SSIN2149","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2149"},{"id":"ISA-SSIN2148","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2148"},{"id":"ISA-SSIN2163","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2163"},{"id":"SPARE-SSB-2LGS2204-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2204-Q04","spare":true},{"id":"ISA-SSIN2142","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2142"},{"id":"ISA-SSIN2136","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-140-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2136"},{"id":"ISA-SSIN2183","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-144-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2183"},{"id":"ISA-SSIN2200","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2200"},{"id":"ISA-SSIN2193","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2193"},{"id":"ISA-SSIN2209","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2209"},{"id":"SPARE-SSB-2LGS2204-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2204-Q11","spare":true},{"id":"SPARE-SSB-2LGS2204-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2204-Q12","spare":true},{"id":"ISA-SSIN2216","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"03-156-2-C","voltage":"230 V","dcp10Id":"ISA-SSIN2216"},{"id":"ISA-SSIN2223","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"ISA-SSIN2223"},{"id":"ISA-SSIN2330","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-169-2-E","voltage":"230 V","dcp10Id":"ISA-SSIN2330"},{"id":"ISA-SSIN2245","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"04-158-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2245"},{"id":"ISA-SSIN2441","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-154-1-C","voltage":"230 V","dcp10Id":"ISA-SSIN2441"},{"id":"ISA-SSIN2255","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"05-156-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2255"},{"id":"ISA-SSIN2263","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"06-155-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2263"},{"id":"ISA-SSIN2270","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"07-154-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2270"},{"id":"SPARE-SSB-2LGS2205-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2205-Q09","spare":true},{"id":"SPARE-SSB-2LGS2205-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2205-Q10","spare":true},{"id":"SPARE-SSB-2LGS2205-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2205-Q11","spare":true},{"id":"SPARE-SSB-2LGS2205-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2205-Q12","spare":true},{"id":"JBX-2LGS3017","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"1-149-3-L","voltage":"230 V","dcp10Id":"JBX-2LGS3017"},{"id":"JBX-2LGS3020","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"2-160-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS3020"},{"id":"JBX-2LGS3041","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"3-146-3-L","voltage":"230 V","dcp10Id":"JBX-2LGS3041"},{"id":"JBX-2LGS0274","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2LGS0274"},{"id":"JBX-2LGS0122","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"2-153-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS0122"},{"id":"JBX-2LGS0132","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"230 V","dcp10Id":"JBX-2LGS0132"},{"id":"JBX-2LGS0140","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-140-1-T","voltage":"230 V","dcp10Id":"JBX-2LGS0140"},{"id":"JBX-2LGS3019","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"1-161-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS3019"},{"id":"JBX-2LGS0268","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"2-153-0-L","voltage":"230 V","dcp10Id":"JBX-2LGS0268"},{"id":"JBX-2LGS0145","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"03-169-0-C","voltage":"230 V","dcp10Id":"JBX-2LGS0145"},{"id":"JBX-2LGS3043","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"3-161-3-L","voltage":"230 V","dcp10Id":"JBX-2LGS3043"},{"id":"JBX-2LGS0144","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"02-154-1-C","voltage":"230 V","dcp10Id":"JBX-2LGS0144"},{"id":"JBX-2LGS0142","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0142"},{"id":"SPARE-SSB-2LGS2230-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2230-Q14","spare":true},{"id":"SPARE-SSB-2LGS2230-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2230-Q15","spare":true},{"id":"SPARE-SSB-2LGS2230-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2230-Q16","spare":true},{"id":"SPARE-SSB-2LGS2230-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2230-Q17","spare":true},{"id":"SPARE-SSB-2LGS2230-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2230-Q18","spare":true},{"id":"SSB-2LGS2301","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"1-153-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS2301"},{"id":"SSB-2LGS2302","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-131-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS2302"},{"id":"SSB-2LGS2303","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"SSB-2LGS2303"},{"id":"SPARE-SSB-2LGS2304-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2304-Q04","spare":true},{"id":"SPARE-SSB-2LGS2304-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2304-Q05","spare":true},{"id":"ISA-SSIN2606","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-3-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2606"},{"id":"ISA-SSIN2616","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-4-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2616"},{"id":"ISA-SSIN2620","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-124-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2620"},{"id":"ISA-SSIN2622","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-125-1-A","voltage":"230 V","dcp10Id":"ISA-SSIN2622"},{"id":"ISA-SSIN2625","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-125-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2625"},{"id":"ISA-SSIN2631","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-131-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2631"},{"id":"ISA-SSIN2644","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-125-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2644"},{"id":"ISA-SSIN2640","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-120-4-L","voltage":"230 V","dcp10Id":"ISA-SSIN2640"},{"id":"ISA-SSIN2646","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-130-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN2646"},{"id":"SPARE-SSB-2LGS2301-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2301-Q10","spare":true},{"id":"SPARE-SSB-2LGS2301-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2301-Q11","spare":true},{"id":"SPARE-SSB-2LGS2301-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2301-Q12","spare":true},{"id":"ISA-SSIN2548","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-131-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN2548"},{"id":"ISA-SSIN2563","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-117-2-E","voltage":"230 V","dcp10Id":"ISA-SSIN2563"},{"id":"ISA-SSIN2586","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-131-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2586"},{"id":"ISA-SSIN2597","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-131-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2597"},{"id":"ISA-SSIN2557","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-116-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2557"},{"id":"ISA-SSIN2519","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-128-3-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2519"},{"id":"ISA-SSIN2522","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2522"},{"id":"ISA-SSIN2599","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-131-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2599"},{"id":"ISA-SSIN2926","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"3-1/2-123-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN2926"},{"id":"SPARE-SSB-2LGS2302-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2302-Q10","spare":true},{"id":"SPARE-SSB-2LGS2302-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2302-Q11","spare":true},{"id":"SPARE-SSB-2LGS2302-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2302-Q12","spare":true},{"id":"ISA-SSIN2535","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2535"},{"id":"ISA-SSIN2824","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2824"},{"id":"ISA-SSIN2504","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2504"},{"id":"ISA-SSIN2514","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2514"},{"id":"ISA-SSIN2569","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2569"},{"id":"ISA-SSIN2942","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2942"},{"id":"ISA-SSIN2933","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2933"},{"id":"ISA-SSIN2945","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2945"},{"id":"ISA-SSIN2932","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2932"},{"id":"TBX-GENS1005","name":"CAJA DE ALUMBRADO ENVUELTA DDGG Nº1","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"TBX-GEN1005"},{"id":"TBX-GENS2005","name":"CAJA DE ALUMBRADO ENVUELTA DDGG Nº2","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"TBX-GEN2005"},{"id":"SPARE-SSB-2LGS2303-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2303-Q12","spare":true},{"id":"JBX-2LGS3002","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"01-123-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS3002"},{"id":"JBX-2LGS0192","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"01-125-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0192"},{"id":"CUN-RCRS0001","name":"CUADRO CONTROL ALARMAS, TEMPERATURAS Y ALUMBRADO UN.FRIGORÍFICA PROVISIONES","kind":"cuadro_secundario","local":"3-131-01-L","voltage":"230 V","dcp10Id":"CUN-RFR0001"},{"id":"WAB-FSFE0001","name":"LAVABO (VESTUARIO COCINA)","kind":"consumidor","local":"2-128-1-Q","voltage":"230 V","dcp10Id":"WAB-FSFE0001"},{"id":"JBX-2LGS0190","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0190"},{"id":"JBX-2LGS0260","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-131-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS0260"},{"id":"SPARE-SSB-2LGS2330-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2330-Q07","spare":true},{"id":"SPARE-SSB-2LGS2330-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2330-Q08","spare":true},{"id":"SPARE-SSB-2LGS2330-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2330-Q09","spare":true},{"id":"SSB-2LGS3401","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"4-97-0-E","voltage":"230 V","dcp10Id":"SSB-2LGS3401"},{"id":"SSB-2LGS3402","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-83-2-T","voltage":"230 V","dcp10Id":"SSB-2LGS3402"},{"id":"SSB-2LGS3403","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"4-83-0-E","voltage":"230 V","dcp10Id":"SSB-2LGS3403"},{"id":"SPARE-SSB-2LGS3405-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3405-Q04","spare":true},{"id":"SPARE-SSB-2LGS3405-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3405-Q05","spare":true},{"id":"ISA-SSIN3049","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3049"},{"id":"ISA-SSIN3018","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3018"},{"id":"ISA-SSIN3044","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-97-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3044"},{"id":"SPARE-SSB-2LGS3401-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3401-Q04","spare":true},{"id":"SPARE-SSB-2LGS3401-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3401-Q05","spare":true},{"id":"SPARE-SSB-2LGS3401-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3401-Q06","spare":true},{"id":"SPARE-SSB-2LGS3401-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3401-Q07","spare":true},{"id":"SPARE-SSB-2LGS3401-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3401-Q08","spare":true},{"id":"SPARE-SSB-2LGS3401-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3401-Q09","spare":true},{"id":"ISA-SSIN3148","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3148"},{"id":"ISA-SSIN3142","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-97-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN3142"},{"id":"ISA-SSIN3117","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-97-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN3117"},{"id":"ISA-SSIN3065","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-72-8-L","voltage":"230 V","dcp10Id":"ISA-SSIN3065"},{"id":"ISA-SSIN3085","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-97-02-L","voltage":"230 V","dcp10Id":"ISA-SSIN3085"},{"id":"ISA-SSIN3130","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-92-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN3130"},{"id":"ISA-SSIN3143","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-97-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN3143"},{"id":"ISA-SSIN3098","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-83-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN3098"},{"id":"ISA-SSIN3068","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-83-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN3068"},{"id":"ISA-SSIN3087","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"ISA-SSIN3087"},{"id":"ISA-SSIN3637","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-86-2-M","voltage":"230 V","dcp10Id":"ISA-SSIN3637"},{"id":"ISA-SSIN3640","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-86-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN3640"},{"id":"BTC-2ELG0003","name":"CARGADOR DE LINTERNAS","kind":"consumidor","local":"2-83-4-A","voltage":"230 V","dcp10Id":"BTC-2ELG0003"},{"id":"SPARE-SSB-2LGS3402-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3402-Q14","spare":true},{"id":"ISA-SSIN3095","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-97-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3095"},{"id":"SPARE-SSB-2LGS3402-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3402-Q16","spare":true},{"id":"SPARE-SSB-2LGS3402-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3402-Q17","spare":true},{"id":"SPARE-SSB-2LGS3402-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3402-Q18","spare":true},{"id":"ISA-SSIN3157","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3157"},{"id":"ISA-SSIN3001","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3001"},{"id":"ISA-SSIN3003","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3003"},{"id":"ISA-SSIN3029","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3029"},{"id":"SPARE-SSB-2LGS3403-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3403-Q05","spare":true},{"id":"SPARE-SSB-2LGS3403-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3403-Q06","spare":true},{"id":"SPARE-SSB-2LGS3403-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3403-Q07","spare":true},{"id":"SPARE-SSB-2LGS3403-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3403-Q08","spare":true},{"id":"SPARE-SSB-2LGS3403-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3403-Q09","spare":true},{"id":"JBX-2LGS3031","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"2-72-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS3031"},{"id":"JBX-2LGS3034","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"2-78-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS3034"},{"id":"JBX-2LGS0161","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"2-83-4-A","voltage":"230 V","dcp10Id":"JBX-2LGS0161"},{"id":"JBX-2LGS0154","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"3-97-2-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0154"},{"id":"JBX-2LGS0164","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-94-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS0164"},{"id":"JBX-2LGS0168","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"01-92-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS0168"},{"id":"JBX-2LGS0220","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"01-86-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS0220"},{"id":"JBX-2LGS0173","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-86-0-L","voltage":"230 V","dcp10Id":"JBX-2LGS0173"},{"id":"JBX-2LGS3004","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"01-83-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS3004"},{"id":"SPARE-SSB-2LGS3430-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3430-Q10","spare":true},{"id":"SPARE-SSB-2LGS3430-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3430-Q11","spare":true},{"id":"SPARE-SSB-2LGS3430-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3430-Q12","spare":true},{"id":"SSB-2LGS4501","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"01-47-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS4501"},{"id":"SSB-2LGS4502","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-62-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS4502"},{"id":"SSB-2LGS4503","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"3-47-2-T","voltage":"230 V","dcp10Id":"SSB-2LGS4503"},{"id":"SPARE-SSB-2LGS4504-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4504-Q04","spare":true},{"id":"SPARE-SSB-2LGS4504-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4504-Q05","spare":true},{"id":"ISA-SSIN4096","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-47-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4096"},{"id":"ISA-SSIN4775","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"02-50-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN4775"},{"id":"ISA-SSIN4107","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-72-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN4107"},{"id":"ISA-SSIN4098","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-67-4-A","voltage":"230 V","dcp10Id":"ISA-SSIN4098"},{"id":"ISA-SSIN4108","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4108"},{"id":"ISA-SSIN4112","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-62-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN4112"},{"id":"ISA-SSIN4115","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN4115"},{"id":"ISA-SSIN4075","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-72-6-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4075"},{"id":"ISA-SSIN4063","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4063"},{"id":"ISA-SSIN4062","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4062"},{"id":"ISA-SSIN4082","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4082"},{"id":"ISA-SSIN4081","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4081"},{"id":"ISA-SSIN4061","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4061"},{"id":"ISA-SSIN4773","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"1-67-2-A","voltage":"230 V","dcp10Id":"ISA-SSIN4773"},{"id":"ISA-SSIN4619","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"02-68-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN4619"},{"id":"SPARE-SSB-2LGS4501-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4501-Q16","spare":true},{"id":"SPARE-SSB-2LGS4501-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4501-Q17","spare":true},{"id":"SPARE-SSB-2LGS4501-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4501-Q18","spare":true},{"id":"ISA-SSIN4038","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4038"},{"id":"BTC-2ELG0004","name":"CARGADOR DE LINTERNAS","kind":"consumidor","local":"2-46-1-A","voltage":"230 V","dcp10Id":"BTC-2ELG0004"},{"id":"ISA-SSIN4055","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4055"},{"id":"ISA-SSIN4036","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-54-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN4036"},{"id":"ISA-SSIN4033","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-46-1-A","voltage":"230 V","dcp10Id":"ISA-SSIN4033"},{"id":"SPARE-SSB-2LGS4502-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4502-Q06","spare":true},{"id":"SPARE-SSB-2LGS4502-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4502-Q07","spare":true},{"id":"SPARE-SSB-2LGS4502-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4502-Q08","spare":true},{"id":"SPARE-SSB-2LGS4502-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4502-Q09","spare":true},{"id":"ISA-SSIN4022","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4022"},{"id":"ISA-SSIN4027","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4027"},{"id":"ISA-SSIN4020","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4020"},{"id":"ISA-SSIN4003","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4003"},{"id":"ISA-SSIN4006","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4006"},{"id":"ISA-SSIN4008","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4008"},{"id":"TBX-GENS3005","name":"CAJA DE ALUMBRADO ENVUELTA DDGG Nº3","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"TBX-GEN3005"},{"id":"TBX-GENS4005","name":"CAJA DE ALUMBRADO ENVUELTA DDGG Nº4","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"TBX-GEN4005"},{"id":"ISA-SSIN4394","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-57-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4394"},{"id":"ISA-SSIN4045","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4045"},{"id":"SPARE-SSB-2LGS4503-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4503-Q11","spare":true},{"id":"SPARE-SSB-2LGS4503-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4503-Q12","spare":true},{"id":"SSB-2LGS4530","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"SSB-2LGS4530"},{"id":"SSB-2LGS4531","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"SSB-2LGS4531"},{"id":"SSB-2LGS4532","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS4532"},{"id":"SPARE-SSB-2LGS4533-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4533-Q04","spare":true},{"id":"SPARE-SSB-2LGS4533-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4533-Q05","spare":true},{"id":"LFL-2LGS1009","name":"PROYECTOR ROJO","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1009"},{"id":"LFL-2LGS1010","name":"PROYECTOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1010"},{"id":"LFL-2LGS1005","name":"PROYECTOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1005"},{"id":"LFL-2LGS1004","name":"PROYECTOR ROJO","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1004"},{"id":"SPARE-SSB-2LGS4530-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4530-Q05","spare":true},{"id":"SPARE-SSB-2LGS4530-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4530-Q06","spare":true},{"id":"LFL-2LGS1023","name":"PROYECTOR ROJO","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1023"},{"id":"LFL-2LGS1029","name":"PROYECTOR","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1029"},{"id":"LFL-2LGS1028","name":"PROYECTOR","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1028"},{"id":"LFL-2LGS1032","name":"PROYECTOR ROJO","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1032"},{"id":"SPARE-SSB-2LGS4531-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4531-Q05","spare":true},{"id":"SPARE-SSB-2LGS4531-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4531-Q06","spare":true},{"id":"JBX-2LGS0185","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"2-46-1-A","voltage":"230 V","dcp10Id":"JBX-2LGS0185"},{"id":"JBX-2LGS3029","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"2-50-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS3029"},{"id":"JBX-2LGS0189","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0189"},{"id":"JBX-2LGS0193","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"230 V","dcp10Id":"JBX-2LGS0193"},{"id":"JBX-2LGS0280","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"2-41-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS0280"},{"id":"JBX-2LGS0278","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"2-41-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS0278"},{"id":"SPARE-SSB-2LGS4532-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4532-Q07","spare":true},{"id":"SPARE-SSB-2LGS4532-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4532-Q08","spare":true},{"id":"SPARE-SSB-2LGS4532-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4532-Q09","spare":true},{"id":"SSB-2LGS4601","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS4601"},{"id":"SSB-2LGS4602","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS4602"},{"id":"SPARE-SSB-2LGS4603-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4603-Q03","spare":true},{"id":"SPARE-SSB-2LGS4603-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4603-Q04","spare":true},{"id":"ISA-SSIN4547","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4547"},{"id":"ISA-SSIN4558","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-14-3-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4558"},{"id":"ISA-SSIN4564","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4564"},{"id":"ISA-SSIN4609","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4609"},{"id":"ISA-SSIN4570","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-22-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN4570"},{"id":"ISA-SSIN4503","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-5-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN4503"},{"id":"SPARE-SSB-2LGS4601-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4601-Q07","spare":true},{"id":"SPARE-SSB-2LGS4601-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4601-Q08","spare":true},{"id":"SPARE-SSB-2LGS4601-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4601-Q09","spare":true},{"id":"ISA-SSIN4579","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-30-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4579"},{"id":"ISA-SSIN4581","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-41-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4581"},{"id":"ISA-SSIN4589","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-41-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN4589"},{"id":"ISA-SSIN4530","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-31-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN4530"},{"id":"ISA-SSIN4533","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-36-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4533"},{"id":"ISA-SSIN4538","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-41-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN4538"},{"id":"SPARE-SSB-2LGS4602-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4602-Q07","spare":true},{"id":"SPARE-SSB-2LGS4602-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4602-Q08","spare":true},{"id":"SPARE-SSB-2LGS4602-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4602-Q09","spare":true},{"id":"JBX-2LGS3023","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"2-19-4-L","voltage":"230 V","dcp10Id":"JBX-2LGS3023"},{"id":"JBX-2LGS3025","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"2-30-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS3025"},{"id":"JBX-2LGS3024","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"2-30-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS3024"},{"id":"JBX-2LGS3026","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"2-30-5-L","voltage":"230 V","dcp10Id":"JBX-2LGS3026"},{"id":"JBX-2LGS3049","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"3-36-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS3049"},{"id":"JBX-2LGS3047","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"3-31-4-L","voltage":"230 V","dcp10Id":"JBX-2LGS3047"},{"id":"JBX-2LGS3045","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"3-31-3-L","voltage":"230 V","dcp10Id":"JBX-2LGS3045"},{"id":"JBX-2LGS3046","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"3-31-0-L","voltage":"230 V","dcp10Id":"JBX-2LGS3046"},{"id":"JBX-2LGS3048","name":"CAJA DE CONEXION","kind":"cuadro_secundario","local":"3-36-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS3048"},{"id":"SPARE-SSB-2LGS4630-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4630-Q10","spare":true},{"id":"SPARE-SSB-2LGS4630-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4630-Q11","spare":true},{"id":"SPARE-SSB-2LGS4630-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4630-Q12","spare":true},{"id":"SSB-2LGE1130","name":"CUADRO SEC. ALUMBRADO EXTERIOR","kind":"cuadro_secundario","local":"1-187-3-L","voltage":"230 V","dcp10Id":"SSB-2LGE1130"},{"id":"JBX-2LGE0015","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-232-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0015"},{"id":"JBX-2LGE0016","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-187-1-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0016"},{"id":"JBX-2LGE0019","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-232-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0019"},{"id":"JBX-2LGE0020","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-232-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0020"},{"id":"SPARE-SSB-2LGE1130-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE1130-Q05","spare":true},{"id":"SPARE-SSB-2LGE1130-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE1130-Q06","spare":true},{"id":"TRF-2LGE2330","name":"TRANSFORMADOR DE AISLAMIENTO","kind":"conversion","local":"01-166-0-L","voltage":"230 V","dcp10Id":"TRF-2LGE2330"},{"id":"SSB-2LGE2332","name":"CUADRO SEC. ALUMBRADO EXTERIOR","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"230 V","dcp10Id":"SSB-2LGE2332"},{"id":"SPARE-SSB-2LGE2333-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2333-Q03","spare":true},{"id":"SPARE-SSB-2LGE2333-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2333-Q04","spare":true},{"id":"SSB-2LGE2330","name":"CUADRO SEC. ALUMBRADO EXTERIOR","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"230 V","dcp10Id":"SSB-2LGE2330"},{"id":"JBX-2LGE0025","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"230 V","dcp10Id":"JBX-2LGE0025"},{"id":"JBX-2LGE0026","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-116-4-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0026"},{"id":"JBX-2LGE0027","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-116-3-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0027"},{"id":"JBX-2LGE0028","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0028"},{"id":"SPARE-SSB-2LGE2330-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2330-Q05","spare":true},{"id":"JBX-2LGE0030","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-153-5-L","voltage":"230 V","dcp10Id":"JBX-2LGE0030"},{"id":"SPARE-SSB-2LGE2330-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2330-Q07","spare":true},{"id":"SPARE-SSB-2LGE2330-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2330-Q08","spare":true},{"id":"SPARE-SSB-2LGE2330-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2330-Q09","spare":true},{"id":"JBX-2LGE0003","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0003"},{"id":"JBX-2LGE0002","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0002"},{"id":"UPS-2LGE2001","name":"UPS ALUMBRADO EXTERIOR","kind":"conversion","local":"01-166-0-L","voltage":"230 V","dcp10Id":"UPS-2LGE2001"},{"id":"JBX-2LGE0009","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-2LGE0009"},{"id":"JBX-2LGE0008","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-2LGE0008"},{"id":"SPARE-SSB-2LGE2332-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2332-Q06","spare":true},{"id":"TRF-2LGE2430","name":"TRANSFORMADOR DE AISLAMIENTO","kind":"conversion","local":"1-125-0-L","voltage":"230 V","dcp10Id":"TRF-2LGE2430"},{"id":"SSB-2LGE4431","name":"CUADRO SEC. ALUMBRADO EXTERIOR","kind":"cuadro_secundario","local":"01-47-0-L","voltage":"230 V","dcp10Id":"SSB-2LGE4431"},{"id":"SPARE-SSB-2LGE3433-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE3433-Q03","spare":true},{"id":"SPARE-SSB-2LGE3433-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE3433-Q04","spare":true},{"id":"SSB-2LGE2430","name":"CUADRO SEC. ALUMBRADO EXTERIOR","kind":"cuadro_secundario","local":"1-125-0-L","voltage":"230 V","dcp10Id":"SSB-2LGE2430"},{"id":"JBX-2LGE0031","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0031"},{"id":"JBX-2LGE0032","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0032"},{"id":"JBX-2LGE0033","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0033"},{"id":"SPARE-SSB-2LGE2430-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2430-Q04","spare":true},{"id":"SPARE-SSB-2LGE2430-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2430-Q05","spare":true},{"id":"SPARE-SSB-2LGE2430-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2430-Q06","spare":true},{"id":"JBX-2LGE0007","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"230 V","dcp10Id":"JBX-2LGE0007"},{"id":"JBX-2LGE0006","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"230 V","dcp10Id":"JBX-2LGE0006"},{"id":"UPS-2LGE4002","name":"UPS ALUMBRADO EXTERIOR","kind":"conversion","local":"01-47-0-L","voltage":"230 V","dcp10Id":"UPS-2LGE4002"},{"id":"JBX-2LGE0014","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"1-57-2-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0014"},{"id":"SPARE-SSB-2LGE4431-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE4431-Q05","spare":true},{"id":"SPARE-SSB-2LGE4431-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE4431-Q06","spare":true},{"id":"SSB-2LGE4630","name":"CUADRO SEC. ALUMBRADO EXTERIOR","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2LGE4630"},{"id":"JBX-2LGE0034","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0034"},{"id":"SKT-2LGE0001","name":"TOMA ENCHUFE CON INTERRUPTOR","kind":"consumidor","local":"1-000-1","voltage":"230 V","dcp10Id":"SKT-2LGE0001"},{"id":"SKT-2LGE0002","name":"TOMA ENCHUFE CON INTERRUPTOR","kind":"consumidor","local":"1-000-1","voltage":"230 V","dcp10Id":"SKT-2LGE0002"},{"id":"JBX-2LGE0010","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"JBX-2LGE0010"},{"id":"JBX-2LGE0011","name":"CAJA DE CONEXIONES","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"JBX-2LGE0011"},{"id":"SPARE-SSB-2LGE4630-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE4630-Q06","spare":true},{"id":"SSB-2ELG1302","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"1-187-3-L","voltage":"230 V","dcp10Id":"SSB-2ELG1302"},{"id":"SSB-2ELG1303","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-187-1-L","voltage":"230 V","dcp10Id":"SSB-2ELG1303"},{"id":"SPARE-SSB-2ELG1301-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1301-Q03","spare":true},{"id":"SPARE-SSB-2ELG1301-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1301-Q04","spare":true},{"id":"ISA-SSIN1552","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-183-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1552"},{"id":"ISA-SSIN1551","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-183-0-M","voltage":"230 V","dcp10Id":"ISA-SSIN1551"},{"id":"ISA-SSIN1544","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-176-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN1544"},{"id":"ISA-SSIN1554","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-187-3-L","voltage":"230 V","dcp10Id":"ISA-SSIN1554"},{"id":"ISA-SSIN1589","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-190-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1589"},{"id":"ISA-SSIN1564","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-232-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1564"},{"id":"ISA-SSIN1541","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-174-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1541"},{"id":"ISA-SSIN1547","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-176-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1547"},{"id":"ISA-SSIN1555","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-187-2-C","voltage":"230 V","dcp10Id":"ISA-SSIN1555"},{"id":"SPARE-SSB-2ELG1302-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1302-Q10","spare":true},{"id":"SPARE-SSB-2ELG1302-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1302-Q11","spare":true},{"id":"ISA-SSIN1608","name":"NODO BASICO NOEM SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1608"},{"id":"ISA-SSIN1586","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"3-198-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN1586"},{"id":"ISA-SSIN1590","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"2-199-0-M","voltage":"230 V","dcp10Id":"ISA-SSIN1590"},{"id":"ISA-SSIN1530","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-187-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN1530"},{"id":"ISA-SSIN1532","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-187-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN1532"},{"id":"ISA-SSIN1531","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-187-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN1531"},{"id":"ISA-SSIN1534","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-203-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1534"},{"id":"ISA-SSIN1524","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-176-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN1524"},{"id":"ISA-SSIN1513","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN1513"},{"id":"SPARE-SSB-2ELG1303-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1303-Q09","spare":true},{"id":"SPARE-SSB-2ELG1303-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1303-Q10","spare":true},{"id":"SPARE-SSB-2ELG1303-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1303-Q11","spare":true},{"id":"SPARE-SSB-2ELG1303-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1303-Q12","spare":true},{"id":"SSB-2ELG2502","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-153-2-L","voltage":"230 V","dcp10Id":"SSB-2ELG2502"},{"id":"SSB-2ELG2503","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-169-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG2503"},{"id":"SSB-2ELG2504","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG2504"},{"id":"SSB-2ELG2505","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"03-158-1-C","voltage":"230 V","dcp10Id":"SSB-2ELG2505"},{"id":"SPARE-SSB-2ELG2506-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2506-Q05","spare":true},{"id":"SPARE-SSB-2ELG2506-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2506-Q06","spare":true},{"id":"ISA-SSIN2333","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-137-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2333"},{"id":"ISA-SSIN2352","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-153-3-L","voltage":"230 V","dcp10Id":"ISA-SSIN2352"},{"id":"ISA-SSIN2339","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-145-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2339"},{"id":"ISA-SSIN2346","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-153-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2346"},{"id":"ISA-SSIN2314","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-139-3-L","voltage":"230 V","dcp10Id":"ISA-SSIN2314"},{"id":"ISA-SSIN2302","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2302"},{"id":"ISA-SSIN2307","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2307"},{"id":"ISA-SSIN2374","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-151-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN2374"},{"id":"ISA-SSIN2371","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-148-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2371"},{"id":"ISA-SSIN2376","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-153-5-L","voltage":"230 V","dcp10Id":"ISA-SSIN2376"},{"id":"SPARE-SSB-2ELG2502-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2502-Q11","spare":true},{"id":"SPARE-SSB-2ELG2502-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2502-Q12","spare":true},{"id":"ISA-SSIN2360","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-169-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2360"},{"id":"ISA-SSIN2357","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-169-1-C","voltage":"230 V","dcp10Id":"ISA-SSIN2357"},{"id":"ISA-SSIN2354","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-160-3-L","voltage":"230 V","dcp10Id":"ISA-SSIN2354"},{"id":"ISA-SSIN2325","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-161-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2325"},{"id":"ISA-SSIN2326","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-161-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN2326"},{"id":"ISA-SSIN2309","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-158-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2309"},{"id":"ISA-SSIN2910","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"4-160-2-K","voltage":"230 V","dcp10Id":"ISA-SSIN2910"},{"id":"ISA-SSIN2911","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"4-158-1-K","voltage":"230 V","dcp10Id":"ISA-SSIN2911"},{"id":"ISA-SSIN2394","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-169-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2394"},{"id":"ISA-SSIN2388","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-169-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2388"},{"id":"ISA-SSIN2386","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-163-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2386"},{"id":"ISA-SSIN2393","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-169-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2393"},{"id":"ISA-SSIN2358","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-169-2-A","voltage":"230 V","dcp10Id":"ISA-SSIN2358"},{"id":"SPARE-SSB-2ELG2503-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2503-Q14","spare":true},{"id":"SPARE-SSB-2ELG2503-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2503-Q15","spare":true},{"id":"SPARE-SSB-2ELG2503-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2503-Q16","spare":true},{"id":"SPARE-SSB-2ELG2503-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2503-Q17","spare":true},{"id":"SPARE-SSB-2ELG2503-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2503-Q18","spare":true},{"id":"ISA-SSIN2407","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2407"},{"id":"ISA-SSIN2406","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2406"},{"id":"SPARE-SSB-2ELG2504-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2504-Q03","spare":true},{"id":"ISA-SSIN2418","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-169-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2418"},{"id":"ISA-SSIN2420","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2420"},{"id":"ISA-SSIN2402","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2402"},{"id":"ISA-SSIN2404","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-145-1-C","voltage":"230 V","dcp10Id":"ISA-SSIN2404"},{"id":"ISA-SSIN2450","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-159-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2450"},{"id":"ISA-SSIN2442","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-154-1-C","voltage":"230 V","dcp10Id":"ISA-SSIN2442"},{"id":"ISA-SSIN2446","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2446"},{"id":"ISA-SSIN2438","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-142-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2438"},{"id":"ISA-SSIN2439","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-144-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2439"},{"id":"SPARE-SSB-2ELG2504-Q13","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2504-Q13","spare":true},{"id":"SPARE-SSB-2ELG2504-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2504-Q14","spare":true},{"id":"SPARE-SSB-2ELG2504-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2504-Q15","spare":true},{"id":"SPARE-SSB-2ELG2504-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2504-Q16","spare":true},{"id":"SPARE-SSB-2ELG2504-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2504-Q17","spare":true},{"id":"SPARE-SSB-2ELG2504-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2504-Q18","spare":true},{"id":"ISA-SSIN2455","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"03-154-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN2455"},{"id":"ISA-SSIN2464","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2464"},{"id":"ISA-SSIN2461","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"ISA-SSIN2461"},{"id":"ISA-SSIN2914","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"03-160-2-M","voltage":"230 V","dcp10Id":"ISA-SSIN2914"},{"id":"ISA-SSIN2915","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"03-160-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN2915"},{"id":"ISA-SSIN2470","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"04-158-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2470"},{"id":"ISA-SSIN2475","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"05-156-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2475"},{"id":"ISA-SSIN2483","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"06-155-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2483"},{"id":"ISA-SSIN2485","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"07-154-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2485"},{"id":"SPARE-SSB-2ELG2505-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2505-Q10","spare":true},{"id":"SPARE-SSB-2ELG2505-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2505-Q11","spare":true},{"id":"SPARE-SSB-2ELG2505-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2505-Q12","spare":true},{"id":"SSB-2ELG2101","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"1-125-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG2101"},{"id":"SSB-2ELG2102","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-131-3-L","voltage":"230 V","dcp10Id":"SSB-2ELG2102"},{"id":"SSB-2ELG2103","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"SSB-2ELG2103"},{"id":"SPARE-SSB-2ELG2104-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2104-Q04","spare":true},{"id":"SPARE-SSB-2ELG2104-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2104-Q05","spare":true},{"id":"ISA-SSIN2774","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-3-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2774"},{"id":"ISA-SSIN2797","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-100-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2797"},{"id":"ISA-SSIN2804","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-125-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2804"},{"id":"ISA-SSIN2979","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"1-125-3-M","voltage":"230 V","dcp10Id":"ISA-SSIN2979"},{"id":"ISA-SSIN2778","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-4-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2778"},{"id":"ISA-SSIN2785","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-125-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2785"},{"id":"ISA-SSIN2793","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-131-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2793"},{"id":"ISA-SSIN2783","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-125-1-A","voltage":"230 V","dcp10Id":"ISA-SSIN2783"},{"id":"ISA-SSIN2795","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-131-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2795"},{"id":"SPARE-SSB-2ELG2101-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2101-Q10","spare":true},{"id":"SPARE-SSB-2ELG2101-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2101-Q11","spare":true},{"id":"SPARE-SSB-2ELG2101-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2101-Q12","spare":true},{"id":"ISA-SSIN2743","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-117-2-E","voltage":"230 V","dcp10Id":"ISA-SSIN2743"},{"id":"ISA-SSIN2756","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-131-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2756"},{"id":"ISA-SSIN2766","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-131-3-L","voltage":"230 V","dcp10Id":"ISA-SSIN2766"},{"id":"ISA-SSIN2753","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-124-3-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2753"},{"id":"ISA-SSIN2738","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-116-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2738"},{"id":"ISA-SSIN2731","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-128-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN2731"},{"id":"ISA-SSIN2715","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2715"},{"id":"ISA-SSIN2713","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-128-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN2713"},{"id":"ISA-SSIN2988","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-128-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN2988"},{"id":"SPARE-SSB-2ELG2102-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2102-Q10","spare":true},{"id":"SPARE-SSB-2ELG2102-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2102-Q11","spare":true},{"id":"SPARE-SSB-2ELG2102-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2102-Q12","spare":true},{"id":"ISA-SSIN2705","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2705"},{"id":"ISA-SSIN2703","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2703"},{"id":"ISA-SSIN2722","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2722"},{"id":"ISA-SSIN2721","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2721"},{"id":"ISA-SSIN2746","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2746"},{"id":"ISA-SSIN2952","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2952"},{"id":"ISA-SSIN2967","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2967"},{"id":"ISA-SSIN2949","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2949"},{"id":"ISA-SSIN2935","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2935"},{"id":"ISA-SSIN2719","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-99-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN2719"},{"id":"ISA-SSIN2720","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-102-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN2720"},{"id":"SPARE-SSB-2ELG2103-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2103-Q12","spare":true},{"id":"SSB-2ELG3601","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"4-97-0-E","voltage":"230 V","dcp10Id":"SSB-2ELG3601"},{"id":"SSB-2ELG3602","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"01-97-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG3602"},{"id":"SSB-2ELG3603","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"4-83-0-E","voltage":"230 V","dcp10Id":"SSB-2ELG3603"},{"id":"SPARE-SSB-2ELG3604-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3604-Q04","spare":true},{"id":"SPARE-SSB-2ELG3604-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3604-Q05","spare":true},{"id":"ISA-SSIN3533","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3533"},{"id":"ISA-SSIN3531","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3531"},{"id":"ISA-SSIN3511","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3511"},{"id":"ISA-SSIN3534","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-97-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN3534"},{"id":"ISA-SSIN3501","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"5-86-0-T","voltage":"230 V","dcp10Id":"ISA-SSIN3501"},{"id":"ISA-SSIN3527","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-97-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3527"},{"id":"SPARE-SSB-2ELG3601-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3601-Q07","spare":true},{"id":"ISA-SSIN3526","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-89-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN3526"},{"id":"SPARE-SSB-2ELG3601-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3601-Q09","spare":true},{"id":"ISA-SSIN3608","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3608"},{"id":"ISA-SSIN3590","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-83-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN3590"},{"id":"ISA-SSIN3595","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-91-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3595"},{"id":"ISA-SSIN3568","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-83-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN3568"},{"id":"ISA-SSIN3549","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-83-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN3549"},{"id":"ISA-SSIN3631","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-86-2-M","voltage":"230 V","dcp10Id":"ISA-SSIN3631"},{"id":"ISA-SSIN3622","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-86-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN3622"},{"id":"ISA-SSIN3558","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-97-02-L","voltage":"230 V","dcp10Id":"ISA-SSIN3558"},{"id":"ISA-SSIN3618","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-86-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN3618"},{"id":"ISA-SSIN3572","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-91-2-A","voltage":"230 V","dcp10Id":"ISA-SSIN3572"},{"id":"ISA-SSIN3567","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-97-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3567"},{"id":"ISA-SSIN3557","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-95-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3557"},{"id":"ISA-SSIN3573","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-92-1-A","voltage":"230 V","dcp10Id":"ISA-SSIN3573"},{"id":"ISA-SSIN3582","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-97-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN3582"},{"id":"SPARE-SSB-2ELG3602-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3602-Q15","spare":true},{"id":"SPARE-SSB-2ELG3602-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3602-Q16","spare":true},{"id":"SPARE-SSB-2ELG3602-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3602-Q17","spare":true},{"id":"SPARE-SSB-2ELG3602-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3602-Q18","spare":true},{"id":"ISA-SSIN3518","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3518"},{"id":"ISA-SSIN3519","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3519"},{"id":"ISA-SSIN3504","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3504"},{"id":"ISA-SSIN3516","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-64-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN3516"},{"id":"ISA-SSIN3517","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-69-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN3517"},{"id":"SPARE-SSB-2ELG3603-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3603-Q06","spare":true},{"id":"SPARE-SSB-2ELG3603-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3603-Q07","spare":true},{"id":"SPARE-SSB-2ELG3603-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3603-Q08","spare":true},{"id":"SPARE-SSB-2ELG3603-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3603-Q09","spare":true},{"id":"SSB-2ELG4201","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"01-47-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG4201"},{"id":"SSB-2ELG4202","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG4202"},{"id":"SSB-2ELG4203","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"3-47-2-T","voltage":"230 V","dcp10Id":"SSB-2ELG4203"},{"id":"SPARE-SSB-2ELG4204-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4204-Q04","spare":true},{"id":"SPARE-SSB-2ELG4204-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4204-Q05","spare":true},{"id":"ISA-SSIN4368","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-47-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4368"},{"id":"ISA-SSIN4371","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4371"},{"id":"ISA-SSIN4369","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-64-4-T","voltage":"230 V","dcp10Id":"ISA-SSIN4369"},{"id":"ISA-SSIN4770","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"01-67-2-G","voltage":"230 V","dcp10Id":"ISA-SSIN4770"},{"id":"ISA-SSIN4378","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4378"},{"id":"ISA-SSIN4382","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN4382"},{"id":"ISA-SSIN4772","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"02-50-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN4772"},{"id":"ISA-SSIN4774","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"02-68-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN4774"},{"id":"ISA-SSIN4776","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"02-56-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN4776"},{"id":"SPARE-SSB-2ELG4201-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4201-Q10","spare":true},{"id":"SPARE-SSB-2ELG4201-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4201-Q11","spare":true},{"id":"SPARE-SSB-2ELG4201-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4201-Q12","spare":true},{"id":"ISA-SSIN4323","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-47-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN4323"},{"id":"ISA-SSIN4339","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-62-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN4339"},{"id":"ISA-SSIN4325","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-54-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN4325"},{"id":"ISA-SSIN4336","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4336"},{"id":"ISA-SSIN4343","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4343"},{"id":"ISA-SSIN4350","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-67-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4350"},{"id":"ISA-SSIN4345","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4345"},{"id":"ISA-SSIN4352","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-68-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN4352"},{"id":"ISA-SSIN4355","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-72-6-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4355"},{"id":"ISA-SSIN4771","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"1-67-2-A","voltage":"230 V","dcp10Id":"ISA-SSIN4771"},{"id":"SPARE-SSB-2ELG4202-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4202-Q11","spare":true},{"id":"SPARE-SSB-2ELG4202-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4202-Q12","spare":true},{"id":"ISA-SSIN4310","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-47-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN4310"},{"id":"ISA-SSIN4313","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4313"},{"id":"ISA-SSIN4314","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4314"},{"id":"ISA-SSIN4778","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-57-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4778"},{"id":"ISA-SSIN4330","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4330"},{"id":"ISA-SSIN4302","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4302"},{"id":"ISA-SSIN4309","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-44-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN4309"},{"id":"ISA-SSIN4308","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4308"},{"id":"SPARE-SSB-2ELG4203-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4203-Q09","spare":true},{"id":"SSB-2ELG4401","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG4401"},{"id":"SSB-2ELG4402","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG4402"},{"id":"SPARE-SSB-2ELG4403-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4403-Q03","spare":true},{"id":"SPARE-SSB-2ELG4403-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4403-Q04","spare":true},{"id":"ISA-SSIN4745","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-14-2-A","voltage":"230 V","dcp10Id":"ISA-SSIN4745"},{"id":"ISA-SSIN4714","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-22-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN4714"},{"id":"ISA-SSIN4709","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-13-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4709"},{"id":"ISA-SSIN4730","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4730"},{"id":"ISA-SSIN4737","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4737"},{"id":"ISA-SSIN4754","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-22-4-L","voltage":"230 V","dcp10Id":"ISA-SSIN4754"},{"id":"ISA-SSIN4747","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4747"},{"id":"SPARE-SSB-2ELG4401-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4401-Q08","spare":true},{"id":"SPARE-SSB-2ELG4401-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4401-Q09","spare":true},{"id":"ISA-SSIN4769","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-41-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN4769"},{"id":"ISA-SSIN4726","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-41-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN4726"},{"id":"ISA-SSIN4720","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-31-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN4720"},{"id":"ISA-SSIN4722","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-36-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4722"},{"id":"ISA-SSIN4758","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-30-4-L","voltage":"230 V","dcp10Id":"ISA-SSIN4758"},{"id":"ISA-SSIN4763","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-41-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4763"},{"id":"SPARE-SSB-2ELG4402-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4402-Q07","spare":true},{"id":"SPARE-SSB-2ELG4402-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4402-Q08","spare":true},{"id":"SPARE-SSB-2ELG4402-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4402-Q09","spare":true},{"id":"MSB-6PWS0001","name":"CUADRO PRINCIPAL N-1 (barra 690V)","kind":"cuadro_principal","local":"2-117-2-E","localName":"LOCAL CUADRO PRINCIPAL PROA (V)","voltage":"690 V","virtual":true,"dcp10Id":"MSB-6PWS0001"},{"id":"MSB-6PWS0002","name":"CUADRO PRINCIPAL N-2 (barra 690V)","kind":"cuadro_principal","local":"2-62-0-E","localName":"LOCAL CUADRO PRINCIPAL POPA (V)","voltage":"690 V","virtual":true,"dcp10Id":"MSB-6PWS0002"},{"id":"BUS-LCS-4PWS0001-440-VM","name":"Barra 440 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0001-440-VM","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0001-440-NV","name":"Barra 440 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0001-440-NV","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0001-230-VM","name":"Barra 230 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0001-230-VM","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0001-230-NV","name":"Barra 230 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0001-230-NV","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0002-440-VM","name":"Barra 440 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0002-440-VM","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0002-440-NV","name":"Barra 440 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0002-440-NV","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0002-230-VM","name":"Barra 230 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0002-230-VM","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0002-230-NV","name":"Barra 230 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0002-230-NV","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0003-440-VM","name":"Barra 440 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0003-440-VM","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0003-440-NV","name":"Barra 440 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0003-440-NV","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0003-230-VM","name":"Barra 230 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0003-230-VM","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0003-230-NV","name":"Barra 230 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0003-230-NV","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0004-440-VM","name":"Barra 440 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0004-440-VM","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0004-440-NV","name":"Barra 440 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0004-440-NV","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0004-230-VM","name":"Barra 230 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0004-230-VM","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0004-230-NV","name":"Barra 230 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0004-230-NV","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0005-440-VM","name":"Barra 440 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0005-440-VM","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0005-440-NV","name":"Barra 440 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0005-440-NV","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0005-230-VM","name":"Barra 230 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0005-230-VM","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0005-230-NV","name":"Barra 230 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0005-230-NV","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0006-440-VM","name":"Barra 440 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0006-440-VM","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0006-440-NV","name":"Barra 440 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0006-440-NV","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0006-230-VM","name":"Barra 230 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0006-230-VM","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0006-230-NV","name":"Barra 230 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0006-230-NV","voltage":"230 V","virtual":true},{"id":"BUS-SSB-4PWS1101","name":"Barra SSB-4PWS1101","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1101","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1103","name":"Barra SSB-4PWS1103","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1103","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1104","name":"Barra SSB-4PWS1104","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1104","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1131","name":"Barra SSB-4PWS1131","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1131","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1132","name":"Barra SSB-4PWS1132","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1132","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1160","name":"Barra SSB-4PWS1160","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1160","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1161","name":"Barra SSB-4PWS1161","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1161","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1162","name":"Barra SSB-4PWS1162","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1162","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1430","name":"Barra SSB-4PWS1430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1430","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1130","name":"Barra SSB-4PWS1130","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1130","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1130-115","name":"Barra 115 V SSB-4PWS1130 (tras TRF-HMSS0001)","kind":"cuadro_secundario","local":"3-203-0-Q","dcp10Id":"BUS-SSB-4PWS1130-115","voltage":"115 V","virtual":true},{"id":"BUS-SSB-4PWS2431","name":"Barra SSB-4PWS2431","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2431","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2431-115","name":"Barra 115 V SSB-4PWS2431 (tras TRF-SSMS0001)","kind":"cuadro_secundario","local":"03-158-1-C","dcp10Id":"BUS-SSB-4PWS2431-115","voltage":"115 V","virtual":true},{"id":"BUS-SSB-2PWS1101","name":"Barra SSB-2PWS1101","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1101","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS1102","name":"Barra SSB-2PWS1102","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1102","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS1130","name":"Barra SSB-2PWS1130","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1130","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS1161","name":"Barra SSB-2PWS1161","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1161","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS1110","name":"Barra SSB-2PWS1110","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1110","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS1111","name":"Barra SSB-2PWS1111","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1111","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS1112","name":"Barra SSB-2PWS1112","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1112","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS1103","name":"Barra SSB-2LGS1103","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS1103","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2104","name":"Barra SSB-2ELG2104","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2104","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS1130","name":"Barra SSB-2LGS1130","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS1130","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS1101","name":"Barra SSB-2LGS1101","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS1101","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS1102","name":"Barra SSB-2LGS1102","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS1102","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2101","name":"Barra SSB-2ELG2101","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2101","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2102","name":"Barra SSB-2ELG2102","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2102","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2103","name":"Barra SSB-2ELG2103","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2103","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE1130","name":"Barra SSB-2LGE1130","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE1130","voltage":"230 V","virtual":true},{"id":"BUS-SSB-4PWS2201","name":"Barra SSB-4PWS2201","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2201","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2202","name":"Barra SSB-4PWS2202","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2202","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2203","name":"Barra SSB-4PWS2203","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2203","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2204","name":"Barra SSB-4PWS2204","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2204","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2206","name":"Barra SSB-4PWS2206","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2206","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2230","name":"Barra SSB-4PWS2230","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2230","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2260","name":"Barra SSB-4PWS2260","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2260","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2261","name":"Barra SSB-4PWS2261","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2261","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2263","name":"Barra SSB-4PWS2263","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2263","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2231","name":"Barra SSB-4PWS2231","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2231","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2232","name":"Barra SSB-4PWS2232","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2232","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2430","name":"Barra SSB-4PWS2430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2430","voltage":"440 V","virtual":true},{"id":"BUS-SSB-2PWS2201","name":"Barra SSB-2PWS2201","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2201","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2203","name":"Barra SSB-2PWS2203","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2203","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2205","name":"Barra SSB-2PWS2205","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2205","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2207","name":"Barra SSB-2PWS2207","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2207","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2230","name":"Barra SSB-2PWS2230","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2230","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2231","name":"Barra SSB-2PWS2231","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2231","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2232","name":"Barra SSB-2PWS2232","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2232","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2233","name":"Barra SSB-2PWS2233","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2233","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2234","name":"Barra SSB-2PWS2234","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2234","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2235","name":"Barra SSB-2PWS2235","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2235","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2236","name":"Barra SSB-2PWS2236","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2236","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2261","name":"Barra SSB-2PWS2261","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2261","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2262","name":"Barra SSB-2PWS2262","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2262","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2210","name":"Barra SSB-2PWS2210","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2210","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2206","name":"Barra SSB-2LGS2206","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2206","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG4204","name":"Barra SSB-2ELG4204","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG4204","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2230","name":"Barra SSB-2LGS2230","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2230","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2202","name":"Barra SSB-2LGS2202","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2202","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2203","name":"Barra SSB-2LGS2203","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2203","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2204","name":"Barra SSB-2LGS2204","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2204","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2205","name":"Barra SSB-2LGS2205","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2205","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG4201","name":"Barra SSB-2ELG4201","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG4201","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG4202","name":"Barra SSB-2ELG4202","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG4202","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG4203","name":"Barra SSB-2ELG4203","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG4203","voltage":"230 V","virtual":true},{"id":"BUS-SSB-4PWS2301","name":"Barra SSB-4PWS2301","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2301","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2302","name":"Barra SSB-4PWS2302","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2302","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2303","name":"Barra SSB-4PWS2303","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2303","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2305","name":"Barra SSB-4PWS2305","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2305","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2330","name":"Barra SSB-4PWS2330","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2330","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2331","name":"Barra SSB-4PWS2331","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2331","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2332","name":"Barra SSB-4PWS2332","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2332","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2360","name":"Barra SSB-4PWS2360","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2360","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2361","name":"Barra SSB-4PWS2361","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2361","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2362","name":"Barra SSB-4PWS2362","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2362","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2363","name":"Barra SSB-4PWS2363","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2363","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2364","name":"Barra SSB-4PWS2364","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2364","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2365","name":"Barra SSB-4PWS2365","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2365","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2366","name":"Barra SSB-4PWS2366","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2366","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4532","name":"Barra SSB-4PWS4532","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4532","voltage":"440 V","virtual":true},{"id":"BUS-SSB-2PWS2301","name":"Barra SSB-2PWS2301","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2301","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2302","name":"Barra SSB-2PWS2302","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2302","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2304","name":"Barra SSB-2PWS2304","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2304","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2306","name":"Barra SSB-2PWS2306","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2306","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2330","name":"Barra SSB-2PWS2330","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2330","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2331","name":"Barra SSB-2PWS2331","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2331","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2361","name":"Barra SSB-2PWS2361","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2361","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2362","name":"Barra SSB-2PWS2362","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2362","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2312","name":"Barra SSB-2PWS2312","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2312","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2313","name":"Barra SSB-2PWS2313","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2313","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3405","name":"Barra SSB-2PWS3405","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3405","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2314","name":"Barra SSB-2PWS2314","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2314","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2305","name":"Barra SSB-2PWS2305","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2305","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3301","name":"Barra SSB-2PWS3301","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3301","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2303","name":"Barra SSB-2PWS2303","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2303","voltage":"230 V","virtual":true},{"id":"BUS-SSB-MEFE0002","name":"Barra SSB-MEFE0002","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-MEFE0002","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2310","name":"Barra SSB-2PWS2310","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2310","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2311","name":"Barra SSB-2PWS2311","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2311","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2307","name":"Barra SSB-2PWS2307","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2307","voltage":"230 V","virtual":true},{"id":"BUS-SSB-MEFE0003","name":"Barra SSB-MEFE0003","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-MEFE0003","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2304","name":"Barra SSB-2LGS2304","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2304","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG1301","name":"Barra SSB-2ELG1301","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG1301","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE2333","name":"Barra SSB-2LGE2333","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE2333","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2330","name":"Barra SSB-2LGS2330","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2330","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2301","name":"Barra SSB-2LGS2301","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2301","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2302","name":"Barra SSB-2LGS2302","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2302","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2303","name":"Barra SSB-2LGS2303","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2303","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG1302","name":"Barra SSB-2ELG1302","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG1302","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG1303","name":"Barra SSB-2ELG1303","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG1303","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE2332","name":"Barra SSB-2LGE2332","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE2332","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE2330","name":"Barra SSB-2LGE2330","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE2330","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE2430","name":"Barra SSB-2LGE2430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE2430","voltage":"230 V","virtual":true},{"id":"BUS-SSB-4PWS3401","name":"Barra SSB-4PWS3401","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3401","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS3403","name":"Barra SSB-4PWS3403","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3403","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS3405","name":"Barra SSB-4PWS3405","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3405","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS3432","name":"Barra SSB-4PWS3432","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3432","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS3433","name":"Barra SSB-4PWS3433","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3433","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS3460","name":"Barra SSB-4PWS3460","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3460","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS3461","name":"Barra SSB-4PWS3461","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3461","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS3462","name":"Barra SSB-4PWS3462","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3462","voltage":"440 V","virtual":true},{"id":"BUS-SSB-2PWS2401","name":"Barra SSB-2PWS2401","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2401","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3401","name":"Barra SSB-2PWS3401","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3401","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3402","name":"Barra SSB-2PWS3402","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3402","voltage":"230 V","virtual":true},{"id":"BUS-SSB-MEFE0001","name":"Barra SSB-MEFE0001","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-MEFE0001","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3404","name":"Barra SSB-2PWS3404","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3404","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2410","name":"Barra SSB-2PWS2410","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2410","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2430","name":"Barra SSB-2PWS2430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2430","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2431","name":"Barra SSB-2PWS2431","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2431","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2432","name":"Barra SSB-2PWS2432","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2432","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3430","name":"Barra SSB-2PWS3430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3430","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3431","name":"Barra SSB-2PWS3431","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3431","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3461","name":"Barra SSB-2PWS3461","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3461","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3406","name":"Barra SSB-2PWS3406","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3406","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3410","name":"Barra SSB-2PWS3410","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3410","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3413","name":"Barra SSB-2PWS3413","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3413","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3411","name":"Barra SSB-2PWS3411","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3411","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3412","name":"Barra SSB-2PWS3412","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3412","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2402","name":"Barra SSB-2PWS2402","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2402","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2403","name":"Barra SSB-2PWS2403","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2403","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS3405","name":"Barra SSB-2LGS3405","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS3405","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG4403","name":"Barra SSB-2ELG4403","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG4403","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE3433","name":"Barra SSB-2LGE3433","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE3433","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS3430","name":"Barra SSB-2LGS3430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS3430","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS3401","name":"Barra SSB-2LGS3401","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS3401","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS3402","name":"Barra SSB-2LGS3402","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS3402","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS3403","name":"Barra SSB-2LGS3403","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS3403","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG4401","name":"Barra SSB-2ELG4401","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG4401","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG4402","name":"Barra SSB-2ELG4402","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG4402","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE4431","name":"Barra SSB-2LGE4431","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE4431","voltage":"230 V","virtual":true},{"id":"BUS-SSB-4PWS4501","name":"Barra SSB-4PWS4501","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4501","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4502","name":"Barra SSB-4PWS4502","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4502","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4503","name":"Barra SSB-4PWS4503","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4503","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4504","name":"Barra SSB-4PWS4504","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4504","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4530","name":"Barra SSB-4PWS4530","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4530","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4531","name":"Barra SSB-4PWS4531","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4531","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4560","name":"Barra SSB-4PWS4560","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4560","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4561","name":"Barra SSB-4PWS4561","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4561","voltage":"440 V","virtual":true},{"id":"BUS-SSB-2PWS4501","name":"Barra SSB-2PWS4501","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4501","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4502","name":"Barra SSB-2PWS4502","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4502","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4530","name":"Barra SSB-2PWS4530","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4530","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4561","name":"Barra SSB-2PWS4561","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4561","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4510","name":"Barra SSB-2PWS4510","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4510","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4511","name":"Barra SSB-2PWS4511","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4511","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4512","name":"Barra SSB-2PWS4512","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4512","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4503","name":"Barra SSB-2PWS4503","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4503","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4504","name":"Barra SSB-2LGS4504","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4504","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG3604","name":"Barra SSB-2ELG3604","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG3604","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4533","name":"Barra SSB-2LGS4533","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4533","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4501","name":"Barra SSB-2LGS4501","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4501","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4502","name":"Barra SSB-2LGS4502","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4502","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4503","name":"Barra SSB-2LGS4503","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4503","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG3601","name":"Barra SSB-2ELG3601","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG3601","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG3602","name":"Barra SSB-2ELG3602","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG3602","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG3603","name":"Barra SSB-2ELG3603","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG3603","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4530","name":"Barra SSB-2LGS4530","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4530","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4531","name":"Barra SSB-2LGS4531","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4531","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4532","name":"Barra SSB-2LGS4532","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4532","voltage":"230 V","virtual":true},{"id":"BUS-SSB-4PWS4601","name":"Barra SSB-4PWS4601","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4601","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4602","name":"Barra SSB-4PWS4602","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4602","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4630","name":"Barra SSB-4PWS4630","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4630","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4631","name":"Barra SSB-4PWS4631","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4631","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4632","name":"Barra SSB-4PWS4632","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4632","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4660","name":"Barra SSB-4PWS4660","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4660","voltage":"440 V","virtual":true},{"id":"BUS-SSB-2PWS4601","name":"Barra SSB-2PWS4601","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4601","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4630","name":"Barra SSB-2PWS4630","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4630","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4661","name":"Barra SSB-2PWS4661","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4661","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4610","name":"Barra SSB-2PWS4610","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4610","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4603","name":"Barra SSB-2LGS4603","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4603","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2506","name":"Barra SSB-2ELG2506","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2506","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4630","name":"Barra SSB-2LGS4630","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4630","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4601","name":"Barra SSB-2LGS4601","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4601","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4602","name":"Barra SSB-2LGS4602","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4602","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2502","name":"Barra SSB-2ELG2502","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2502","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2503","name":"Barra SSB-2ELG2503","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2503","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2504","name":"Barra SSB-2ELG2504","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2504","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2505","name":"Barra SSB-2ELG2505","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2505","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE4630","name":"Barra SSB-2LGE4630","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE4630","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS1160","name":"Barra SSB-2PWS1160","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1160","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2260","name":"Barra SSB-2PWS2260","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2260","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2360","name":"Barra SSB-2PWS2360","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2360","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3460","name":"Barra SSB-2PWS3460","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3460","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4531","name":"Barra SSB-2PWS4531","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4531","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4560","name":"Barra SSB-2PWS4560","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4560","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4660","name":"Barra SSB-2PWS4660","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4660","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2363","name":"Barra SSB-2PWS2363","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2363","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2263","name":"Barra SSB-2PWS2263","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2263","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2264","name":"Barra SSB-2PWS2264","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2264","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2265","name":"Barra SSB-2PWS2265","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2265","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2365","name":"Barra SSB-2PWS2365","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2365","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2366","name":"Barra SSB-2PWS2366","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2366","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3462","name":"Barra SSB-2PWS3462","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3462","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2364","name":"Barra SSB-2PWS2364","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2364","voltage":"230 V","virtual":true},{"id":"BUS-SSB-1PWS1130","name":"Barra SSB-1PWS1130","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS1130","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS2230","name":"Barra SSB-1PWS2230","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS2230","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS3430","name":"Barra SSB-1PWS3430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS3430","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS4630","name":"Barra SSB-1PWS4630","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS4630","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS2201","name":"Barra SSB-1PWS2201","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS2201","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS2231","name":"Barra SSB-1PWS2231","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS2231","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS2232","name":"Barra SSB-1PWS2232","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS2232","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS2430","name":"Barra SSB-1PWS2430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS2430","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS2301","name":"Barra SSB-1PWS2301","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS2301","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS2330","name":"Barra SSB-1PWS2330","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS2330","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS4532","name":"Barra SSB-1PWS4532","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS4532","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS4501","name":"Barra SSB-1PWS4501","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS4501","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS4530","name":"Barra SSB-1PWS4530","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS4530","voltage":"115 V","virtual":true},{"id":"BUS-SSB-24PW1101","name":"Barra SSB-24PW1101","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW1101","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW1102","name":"Barra SSB-24PW1102","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW1102","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2201","name":"Barra SSB-24PW2201","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2201","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2202","name":"Barra SSB-24PW2202","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2202","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2203","name":"Barra SSB-24PW2203","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2203","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2204","name":"Barra SSB-24PW2204","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2204","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2701","name":"Barra SSB-24PW2701","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2701","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2301","name":"Barra SSB-24PW2301","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2301","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2302","name":"Barra SSB-24PW2302","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2302","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2303","name":"Barra SSB-24PW2303","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2303","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2401","name":"Barra SSB-24PW2401","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2401","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2402","name":"Barra SSB-24PW2402","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2402","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2403","name":"Barra SSB-24PW2403","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2403","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW3501","name":"Barra SSB-24PW3501","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW3501","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW3502","name":"Barra SSB-24PW3502","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW3502","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW3503","name":"Barra SSB-24PW3503","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW3503","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4601","name":"Barra SSB-24PW4601","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4601","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4602","name":"Barra SSB-24PW4602","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4602","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4603","name":"Barra SSB-24PW4603","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4603","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4701","name":"Barra SSB-24PW4701","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4701","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4702","name":"Barra SSB-24PW4702","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4702","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4703","name":"Barra SSB-24PW4703","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4703","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4801","name":"Barra SSB-24PW4801","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4801","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4802","name":"Barra SSB-24PW4802","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4802","voltage":"24 V","virtual":true},{"id":"BUS-SSB-2PWS2209-S1","name":"SALIDAS 1 (Sin conmutador)","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2209-S1","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2209-S2","name":"SALIDAS 2 (Con conmutador, sin UPS)","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2209-S2","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2209-S3","name":"SALIDAS 3 (Con conmutador y UPS)","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2209-S3","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2209-Q03","name":"Barra Q03 (SALIDAS 1)","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2209-Q03","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2209-QA","name":"Tras QA (ALT)","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2209-QA","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4531-SKT","name":"Barra enchufes SSB-2PWS4531","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4531-SKT","voltage":"230 V","virtual":true}],"circuits":[{"id":"xls-00001","excelRow":8,"circuitRef":"MSB-6PWS0001-QG1A","name":"SDG-GENS0001 → PNL-MSB1001A","originId":"SDG-GENS0001","destinationId":"PNL-MSB1001A","lineType":"normal","service":"VS","protectionName":"QG1A","protectionModel":"MTZ2 40 H2 M5.0X","protectionCurrentA":4000,"pKWe":2923,"qKVAr":2192.25,"sKVA":3653.75,"ibA":3057.237023,"pnKW":2923,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"P2RI-10-3X","cableLengthM":38,"cableWeightKg":2537.64},{"id":"xls-00002","excelRow":9,"circuitRef":"MSB-6PWS0001-QG1B","name":"SDG-GENS0002 → PNL-MSB1001B","originId":"SDG-GENS0002","destinationId":"PNL-MSB1001B","lineType":"normal","service":"VS","protectionName":"QG1B","protectionModel":"MTZ2 40 H2 M5.0X","protectionCurrentA":4000,"pKWe":2923,"qKVAr":2192.25,"sKVA":3653.75,"ibA":3057.237023,"pnKW":2923,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"P2RI-10-3X","cableLengthM":38,"cableWeightKg":2537.64},{"id":"xls-00003","excelRow":10,"circuitRef":"MSB-6PWS0002-QG2A","name":"SDG-GENS0003 → PNL-MSB2001A","originId":"SDG-GENS0003","destinationId":"PNL-MSB2001A","lineType":"normal","service":"VS","protectionName":"QG2A","protectionModel":"MTZ2 40 H2 M5.0X","protectionCurrentA":4000,"pKWe":2923,"qKVAr":2192.25,"sKVA":3653.75,"ibA":3057.237023,"pnKW":2923,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"P2RI-10-3X","cableLengthM":12,"cableWeightKg":801.36},{"id":"xls-00004","excelRow":11,"circuitRef":"MSB-6PWS0002-QG2B","name":"SDG-GENS0004 → PNL-MSB2001B","originId":"SDG-GENS0004","destinationId":"PNL-MSB2001B","lineType":"normal","service":"VS","protectionName":"QG2B","protectionModel":"MTZ2 40 H2 M5.0X","protectionCurrentA":4000,"pKWe":2923,"qKVAr":2192.25,"sKVA":3653.75,"ibA":3057.237023,"pnKW":2923,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"P2RI-10-3X","cableLengthM":12,"cableWeightKg":801.36},{"id":"xls-00005","excelRow":23,"circuitRef":"MSB-6PWS0001-Q1A01","name":"PNL-MSB1002A → STA-BTHS0003","originId":"PNL-MSB1002A","destinationId":"STA-BTHS0003","lineType":"normal","service":"VM","protectionName":"Q1A01","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":920.305829,"qKVAr":454.559496,"sKVA":1026.443937,"ibA":858.866207,"pnKW":880.3,"voltage":"690 V","parallelCables":5,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":62.6861,"cableWeightKg":1235.2296},{"id":"xls-00006","excelRow":24,"circuitRef":"MSB-6PWS0001-Q1A02","name":"PNL-MSB1003A → CWP-CHWS0001","originId":"PNL-MSB1003A","destinationId":"CWP-CHWS0001","lineType":"normal","service":"VM","protectionName":"Q1A02","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":325,"qKVAr":117.959249,"sKVA":345.744681,"ibA":289.298238,"pnKW":305.5,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":55.3447,"cableWeightKg":334.281988},{"id":"xls-00007","excelRow":25,"circuitRef":"MSB-6PWS0001-Q1A03","name":"PNL-MSB1003A → CCM-6PWS0003","originId":"PNL-MSB1003A","destinationId":"CCM-6PWS0003","lineType":"normal","service":"VS","protectionName":"Q1A03","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":108.816281,"qKVAr":64.793668,"sKVA":126.645973,"ibA":105.969691,"pnKW":100.18,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":41.71,"cableWeightKg":199.45722},{"id":"xls-00008","excelRow":26,"circuitRef":"MSB-6PWS0001-Q1A04","name":"PNL-MSB1003A → CCM-6PWS0008","originId":"PNL-MSB1003A","destinationId":"CCM-6PWS0008","lineType":"alternativa","service":"VS","protectionName":"Q1A04","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":61.190255,"qKVAr":35.867736,"sKVA":70.927722,"ibA":59.348028,"pnKW":56.06,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":78.21,"cableWeightKg":374.00022},{"id":"xls-00009","excelRow":27,"circuitRef":"MSB-6PWS0001-Q1A05","name":"PNL-MSB1003A → PWP-FPUS0002","originId":"PNL-MSB1003A","destinationId":"PWP-FPUS0002","lineType":"alternativa","service":"VS","protectionName":"Q1A05","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":104.242424,"qKVAr":20.955654,"sKVA":106.327901,"ibA":88.968757,"pnKW":103.2,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":76,"cableWeightKg":181.716},{"id":"xls-00010","excelRow":28,"circuitRef":"MSB-6PWS0001-Q1A06","name":"PNL-MSB1004A → ABT-6PWS0001","originId":"PNL-MSB1004A","destinationId":"ABT-6PWS0001","lineType":"normal","service":"VS","protectionName":"Q1A06","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":561,"qKVAr":347.676574,"sKVA":660,"ibA":552.248084,"pnKW":561,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":76.01,"cableWeightKg":1172.30223},{"id":"xls-00011","excelRow":29,"circuitRef":"MSB-6PWS0001-Q1A07","name":"PNL-MSB1004A → ABT-6PWS0006","originId":"PNL-MSB1004A","destinationId":"ABT-6PWS0006","lineType":"alternativa","service":"VS","protectionName":"Q1A07","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":561,"qKVAr":347.676574,"sKVA":660,"ibA":552.248084,"pnKW":561,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":111.58,"cableWeightKg":1720.89834},{"id":"xls-00012","excelRow":30,"circuitRef":"MSB-6PWS0001-Q1A08","name":"PNL-MSB1004A → SPARE-PNL-MSB1004A-Q1A08","originId":"PNL-MSB1004A","destinationId":"SPARE-PNL-MSB1004A-Q1A08","lineType":"normal","service":null,"protectionName":"Q1A08","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00013","excelRow":31,"circuitRef":"MSB-6PWS0001-Q1A09","name":"PNL-MSB1005A → STA-SWFS0001","originId":"PNL-MSB1005A","destinationId":"STA-SWFS0001","lineType":"normal","service":"VS","protectionName":"Q1A09","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":64.9928,"cableWeightKg":204.012399},{"id":"xls-00014","excelRow":32,"circuitRef":"MSB-6PWS0001-Q1A10","name":"PNL-MSB1005A → STA-SWFS0005","originId":"PNL-MSB1005A","destinationId":"STA-SWFS0005","lineType":"alternativa","service":"VS","protectionName":"Q1A10","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":76,"cableWeightKg":238.564},{"id":"xls-00015","excelRow":33,"circuitRef":"MSB-6PWS0001-Q1A11","name":"PNL-MSB1005A → STA-WMTS0001","originId":"PNL-MSB1005A","destinationId":"STA-WMTS0001","lineType":"normal","service":"VS","protectionName":"Q1A11","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":170.108696,"qKVAr":105.423901,"sKVA":200.127877,"ibA":167.454904,"pnKW":156.5,"voltage":"690 V","parallelCables":1,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":54.6275,"cableWeightKg":280.839978},{"id":"xls-00016","excelRow":34,"circuitRef":"MSB-6PWS0001-Q1A12","name":"PNL-MSB1005A → STA-WMTS0002","originId":"PNL-MSB1005A","destinationId":"STA-WMTS0002","lineType":"alternativa","service":"VS","protectionName":"Q1A12","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":170.108696,"qKVAr":105.423901,"sKVA":200.127877,"ibA":167.454904,"pnKW":156.5,"voltage":"690 V","parallelCables":1,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":85,"cableWeightKg":436.985},{"id":"xls-00017","excelRow":35,"circuitRef":"MSB-6PWS0001-Q1A13","name":"PNL-MSB1006A → ABT-6PWS0002","originId":"PNL-MSB1006A","destinationId":"ABT-6PWS0002","lineType":"normal","service":"VS","protectionName":"Q1A13","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1066.842889,"pnKW":1083.75,"voltage":"690 V","parallelCables":6,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":47.68,"cableWeightKg":1470.73728},{"id":"xls-00018","excelRow":36,"circuitRef":"MSB-6PWS0001-Q1A14","name":"PNL-MSB1007A → ABT-6PWS0005","originId":"PNL-MSB1007A","destinationId":"ABT-6PWS0005","lineType":"alternativa","service":"VS","protectionName":"Q1A14","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":561,"qKVAr":347.676574,"sKVA":660,"ibA":552.248084,"pnKW":561,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":69.05,"cableWeightKg":1064.95815},{"id":"xls-00019","excelRow":37,"circuitRef":"MSB-6PWS0001-Q1A15","name":"PNL-MSB1007A → SPARE-PNL-MSB1007A-Q1A15","originId":"PNL-MSB1007A","destinationId":"SPARE-PNL-MSB1007A-Q1A15","lineType":"normal","service":null,"protectionName":"Q1A15","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00020","excelRow":38,"circuitRef":"MSB-6PWS0001-Q1A16","name":"PNL-MSB1007A → STA-SWFS0004","originId":"PNL-MSB1007A","destinationId":"STA-SWFS0004","lineType":"alternativa","service":"VS","protectionName":"Q1A16","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":61,"cableWeightKg":191.479},{"id":"xls-00021","excelRow":39,"circuitRef":"MSB-6PWS0001-Q1A17","name":"PNL-MSB1007A → ABT-PROP0001","originId":"PNL-MSB1007A","destinationId":"ABT-PROP0001","lineType":"normal","service":"VS","protectionName":"Q1A17","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":156.8,"qKVAr":31.839598,"sKVA":160,"ibA":133.878323,"pnKW":156.8,"voltage":"690 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":38,"cableWeightKg":114.76},{"id":"xls-00022","excelRow":40,"circuitRef":"MSB-6PWS0001-Q1A18","name":"PNL-MSB1008A → VFD-PROP0001","originId":"PNL-MSB1008A","destinationId":"VFD-PROP0001","lineType":"alternativa","service":"VS","protectionName":"Q1A18","protectionModel":"MTZ2 40 H3 M5.0X","protectionCurrentA":4000,"pKWe":3859.864224,"qKVAr":0,"sKVA":3859.864224,"ibA":3229.70094,"pnKW":3400,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"VFD-P2RI-10-3PX","cableLengthM":40.0107,"cableWeightKg":3839.346751},{"id":"xls-00023","excelRow":41,"circuitRef":"MSB-6PWS0001-Q1A19","name":"PNL-MSB1009A → CWP-CHWS0003","originId":"PNL-MSB1009A","destinationId":"CWP-CHWS0003","lineType":"alternativa","service":"VM","protectionName":"Q1A19","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":325,"qKVAr":117.959249,"sKVA":345.744681,"ibA":289.298238,"pnKW":305.5,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":76,"cableWeightKg":459.04},{"id":"xls-00024","excelRow":42,"circuitRef":"MSB-6PWS0001-Q1A20","name":"PNL-MSB1009A → CCM-6PWS0005","originId":"PNL-MSB1009A","destinationId":"CCM-6PWS0005","lineType":"normal","service":"VS","protectionName":"Q1A20","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":220.122537,"qKVAr":91.339025,"sKVA":238.320685,"ibA":199.412336,"pnKW":207.87,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":55.46,"cableWeightKg":265.20972},{"id":"xls-00025","excelRow":43,"circuitRef":"MSB-6PWS0001-Q1A21","name":"PNL-MSB1009A → CCM-6PWS0007","originId":"PNL-MSB1009A","destinationId":"CCM-6PWS0007","lineType":"alternativa","service":"VS","protectionName":"Q1A21","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":228.544542,"qKVAr":133.697263,"sKVA":264.778333,"ibA":221.550495,"pnKW":208.75,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":42.15,"cableWeightKg":254.586},{"id":"xls-00026","excelRow":55,"circuitRef":"MSB-6PWS0001-QT1B","name":"PNL-MSB1008B → PNL-MSB2008A","originId":"PNL-MSB1008B","destinationId":"PNL-MSB2008A","lineType":"normal","service":"VS","protectionName":"QT1B","protectionModel":"MTZ2 40 H2 M5.0X","protectionCurrentA":4000,"pKWe":2923,"qKVAr":2192.25,"sKVA":3653.75,"ibA":3057.237023,"pnKW":2923,"voltage":"690 V","parallelCables":17,"cableSection":"120","cableType":"P2RI-10-3X","cableLengthM":60.6,"cableWeightKg":3822.042},{"id":"xls-00027","excelRow":56,"circuitRef":"MSB-6PWS0001-Q1B01","name":"PNL-MSB1002B → VFD-PROP0002","originId":"PNL-MSB1002B","destinationId":"VFD-PROP0002","lineType":"normal","service":"VS","protectionName":"Q1B01","protectionModel":"MTZ2 40 H3 M5.0X","protectionCurrentA":4000,"pKWe":3859.864224,"qKVAr":0,"sKVA":3859.864224,"ibA":3229.70094,"pnKW":3400,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"VFD-P2RI-10-3PX","cableLengthM":56.6339,"cableWeightKg":5434.475776},{"id":"xls-00028","excelRow":57,"circuitRef":"MSB-6PWS0001-Q1B02","name":"PNL-MSB1003B → CCM-6PWS0006","originId":"PNL-MSB1003B","destinationId":"CCM-6PWS0006","lineType":"normal","service":"VS","protectionName":"Q1B02","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":221.803061,"qKVAr":129.007113,"sKVA":256.591958,"ibA":214.700632,"pnKW":202.55,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":41.71,"cableWeightKg":251.9284},{"id":"xls-00029","excelRow":58,"circuitRef":"MSB-6PWS0001-Q1B03","name":"PNL-MSB1003B → CWP-CHWS0002","originId":"PNL-MSB1003B","destinationId":"CWP-CHWS0002","lineType":"alternativa","service":"VM","protectionName":"Q1B03","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":325,"qKVAr":117.959249,"sKVA":345.744681,"ibA":289.298238,"pnKW":305.5,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":61,"cableWeightKg":368.44},{"id":"xls-00030","excelRow":59,"circuitRef":"MSB-6PWS0001-Q1B04","name":"PNL-MSB1003B → SBT-6PWS0002","originId":"PNL-MSB1003B","destinationId":"SBT-6PWS0002","lineType":"alternativa","service":"VM","protectionName":"Q1B04","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":271.73913,"qKVAr":0.001118,"sKVA":271.73913,"ibA":227.37487,"pnKW":250,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":77.19,"cableWeightKg":369.12258},{"id":"xls-00031","excelRow":60,"circuitRef":"MSB-6PWS0001-Q1B05","name":"PNL-MSB1003B → SPARE-PNL-MSB1003B-Q1B05","originId":"PNL-MSB1003B","destinationId":"SPARE-PNL-MSB1003B-Q1B05","lineType":"normal","service":null,"protectionName":"Q1B05","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00032","excelRow":61,"circuitRef":"MSB-6PWS0001-Q1B06","name":"PNL-MSB1004B → ABT-6PWS0004","originId":"PNL-MSB1004B","destinationId":"ABT-6PWS0004","lineType":"alternativa","service":"VS","protectionName":"Q1B06","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1066.842889,"pnKW":1083.75,"voltage":"690 V","parallelCables":6,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":66.37,"cableWeightKg":2047.24902},{"id":"xls-00033","excelRow":62,"circuitRef":"MSB-6PWS0001-Q1B07","name":"PNL-MSB1005B → CCM-6PWS0009","originId":"PNL-MSB1005B","destinationId":"CCM-6PWS0009","lineType":"alternativa","service":"VS","protectionName":"Q1B07","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":51.48,"qKVAr":28.594473,"sKVA":58.88832,"ibA":49.274185,"pnKW":51.48,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":93.87,"cableWeightKg":448.88634},{"id":"xls-00034","excelRow":63,"circuitRef":"MSB-6PWS0001-Q1B08","name":"PNL-MSB1005B → SSB-6PWS0001","originId":"PNL-MSB1005B","destinationId":"SSB-6PWS0001","lineType":"alternativa","service":"VS","protectionName":"Q1B08","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":120.412949,"qKVAr":72.570053,"sKVA":140.590508,"ibA":117.637634,"pnKW":112.75,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":66.56,"cableWeightKg":318.28992},{"id":"xls-00035","excelRow":64,"circuitRef":"MSB-6PWS0001-Q1B09","name":"PNL-MSB1005B → SBT-6PWS0001","originId":"PNL-MSB1005B","destinationId":"SBT-6PWS0001","lineType":"normal","service":"VM","protectionName":"Q1B09","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":271.73913,"qKVAr":0.001118,"sKVA":271.73913,"ibA":227.37487,"pnKW":250,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":61.87,"cableWeightKg":295.86234},{"id":"xls-00036","excelRow":65,"circuitRef":"MSB-6PWS0001-Q1B10","name":"PNL-MSB1005B → HTR-HPWS0001","originId":"PNL-MSB1005B","destinationId":"HTR-HPWS0001","lineType":"alternativa","service":"NV","protectionName":"Q1B10","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":88.9,"qKVAr":12.667564,"sKVA":89.79798,"ibA":75.137519,"pnKW":88.9,"voltage":"690 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":47.01,"cableWeightKg":80.24607},{"id":"xls-00037","excelRow":66,"circuitRef":"MSB-6PWS0001-Q1B11","name":"PNL-MSB1006B → ABT-6PWS0003","originId":"PNL-MSB1006B","destinationId":"ABT-6PWS0003","lineType":"normal","service":"VS","protectionName":"Q1B11","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1066.842889,"pnKW":1083.75,"voltage":"690 V","parallelCables":6,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":20.38,"cableWeightKg":628.64148},{"id":"xls-00038","excelRow":67,"circuitRef":"MSB-6PWS0001-Q1B12","name":"PNL-MSB1007B → CCM-6PWS0004","originId":"PNL-MSB1007B","destinationId":"CCM-6PWS0004","lineType":"alternativa","service":"VS","protectionName":"Q1B12","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":186.558659,"qKVAr":76.51464,"sKVA":201.639835,"ibA":168.720019,"pnKW":175.17,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":32.44,"cableWeightKg":155.12808},{"id":"xls-00039","excelRow":68,"circuitRef":"MSB-6PWS0001-Q1B13","name":"PNL-MSB1007B → SPARE-PNL-MSB1007B-Q1B13","originId":"PNL-MSB1007B","destinationId":"SPARE-PNL-MSB1007B-Q1B13","lineType":"normal","service":null,"protectionName":"Q1B13","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00040","excelRow":69,"circuitRef":"MSB-6PWS0001-Q1B14","name":"PNL-MSB1007B → STA-SWFS0002","originId":"PNL-MSB1007B","destinationId":"STA-SWFS0002","lineType":"normal","service":"VS","protectionName":"Q1B14","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":59.2728,"cableWeightKg":186.057319},{"id":"xls-00041","excelRow":70,"circuitRef":"MSB-6PWS0001-Q1B15","name":"PNL-MSB1007B → STA-SWFS0003","originId":"PNL-MSB1007B","destinationId":"STA-SWFS0003","lineType":"alternativa","service":"VS","protectionName":"Q1B15","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":62,"cableWeightKg":194.618},{"id":"xls-00042","excelRow":71,"circuitRef":"MSB-6PWS0001-Q1B16","name":"PNL-MSB1009B → CCM-6PWS0001","originId":"PNL-MSB1009B","destinationId":"CCM-6PWS0001","lineType":"normal","service":"VS","protectionName":"Q1B16","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":64.662043,"qKVAr":39.676992,"sKVA":75.864639,"ibA":63.478942,"pnKW":59.68,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":39.24,"cableWeightKg":187.64568},{"id":"xls-00043","excelRow":72,"circuitRef":"MSB-6PWS0001-Q1B17","name":"PNL-MSB1009B → CCM-6PWS0002","originId":"PNL-MSB1009B","destinationId":"CCM-6PWS0002","lineType":"normal","service":"VS","protectionName":"Q1B17","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":115.475385,"qKVAr":34.016065,"sKVA":120.381299,"ibA":100.727791,"pnKW":110.73,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":18.55,"cableWeightKg":88.7061},{"id":"xls-00044","excelRow":73,"circuitRef":"MSB-6PWS0001-Q1B18","name":"PNL-MSB1009B → SSB-6PWS0002","originId":"PNL-MSB1009B","destinationId":"SSB-6PWS0002","lineType":"normal","service":"VS","protectionName":"Q1B18","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":192.45596,"qKVAr":117.218301,"sKVA":225.342909,"ibA":188.553317,"pnKW":179.75,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":33.81,"cableWeightKg":161.67942},{"id":"xls-00045","excelRow":74,"circuitRef":"MSB-6PWS0001-Q1B19","name":"PNL-MSB1009B → PWP-FPUS0001","originId":"PNL-MSB1009B","destinationId":"PWP-FPUS0001","lineType":"normal","service":"VS","protectionName":"Q1B19","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":104.242424,"qKVAr":20.955654,"sKVA":106.327901,"ibA":88.968757,"pnKW":103.2,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":38,"cableWeightKg":90.858},{"id":"xls-00046","excelRow":86,"circuitRef":"MSB-6PWS0002-QT2A","name":"PNL-MSB2008A → PNL-MSB1008B","originId":"PNL-MSB2008A","destinationId":"PNL-MSB1008B","lineType":"normal","service":"VS","protectionName":"QT2A","protectionModel":"MTZ2 40 H2 M5.0X","protectionCurrentA":4000,"pKWe":2923,"qKVAr":2192.25,"sKVA":3653.75,"ibA":3057.237023,"pnKW":2923,"voltage":"690 V","parallelCables":17,"cableSection":"120","cableType":"P2RI-10-3X","cableLengthM":53.5,"cableWeightKg":3374.245},{"id":"xls-00047","excelRow":87,"circuitRef":"MSB-6PWS0002-Q2A01","name":"PNL-MSB2002A → ABT-6PWS0003","originId":"PNL-MSB2002A","destinationId":"ABT-6PWS0003","lineType":"alternativa","service":"VS","protectionName":"Q2A01","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1066.842889,"pnKW":1083.75,"voltage":"690 V","parallelCables":6,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":81.18,"cableWeightKg":2504.07828},{"id":"xls-00048","excelRow":88,"circuitRef":"MSB-6PWS0002-Q2A02","name":"PNL-MSB2003A → CCM-6PWS0002","originId":"PNL-MSB2003A","destinationId":"CCM-6PWS0002","lineType":"alternativa","service":"VS","protectionName":"Q2A02","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":115.475385,"qKVAr":34.016065,"sKVA":120.381299,"ibA":100.727791,"pnKW":110.73,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":80.88,"cableWeightKg":386.76816},{"id":"xls-00049","excelRow":89,"circuitRef":"MSB-6PWS0002-Q2A03","name":"PNL-MSB2003A → SSB-6PWS0001","originId":"PNL-MSB2003A","destinationId":"SSB-6PWS0001","lineType":"normal","service":"VS","protectionName":"Q2A03","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":120.412949,"qKVAr":72.570053,"sKVA":140.590508,"ibA":117.637634,"pnKW":112.75,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":85.78,"cableWeightKg":410.19996},{"id":"xls-00050","excelRow":90,"circuitRef":"MSB-6PWS0002-Q2A04","name":"PNL-MSB2003A → SBT-6PWS0002","originId":"PNL-MSB2003A","destinationId":"SBT-6PWS0002","lineType":"normal","service":"VM","protectionName":"Q2A04","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":271.73913,"qKVAr":0.001118,"sKVA":271.73913,"ibA":227.37487,"pnKW":250,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":18.76,"cableWeightKg":89.71032},{"id":"xls-00051","excelRow":91,"circuitRef":"MSB-6PWS0002-Q2A05","name":"PNL-MSB2003A → STA-SWFS0002","originId":"PNL-MSB2003A","destinationId":"STA-SWFS0002","lineType":"alternativa","service":"VS","protectionName":"Q2A05","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":101.2675,"cableWeightKg":317.878682},{"id":"xls-00052","excelRow":92,"circuitRef":"MSB-6PWS0002-Q2A06","name":"PNL-MSB2004A → VFD-PROP0001","originId":"PNL-MSB2004A","destinationId":"VFD-PROP0001","lineType":"normal","service":"VS","protectionName":"Q2A06","protectionModel":"MTZ2 40 H3 M5.0X","protectionCurrentA":4000,"pKWe":3859.864224,"qKVAr":0,"sKVA":3859.864224,"ibA":3229.70094,"pnKW":3400,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"VFD-P2RI-10-3PX","cableLengthM":13.3676,"cableWeightKg":1282.728161},{"id":"xls-00053","excelRow":93,"circuitRef":"MSB-6PWS0002-Q2A07","name":"PNL-MSB2005A → CCM-6PWS0001","originId":"PNL-MSB2005A","destinationId":"CCM-6PWS0001","lineType":"alternativa","service":"VS","protectionName":"Q2A07","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":64.662043,"qKVAr":39.676992,"sKVA":75.864639,"ibA":63.478942,"pnKW":59.68,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":81.97,"cableWeightKg":391.98054},{"id":"xls-00054","excelRow":94,"circuitRef":"MSB-6PWS0002-Q2A08","name":"PNL-MSB2005A → SPARE-PNL-MSB2005A-Q2A08","originId":"PNL-MSB2005A","destinationId":"SPARE-PNL-MSB2005A-Q2A08","lineType":"normal","service":null,"protectionName":"Q2A08","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00055","excelRow":95,"circuitRef":"MSB-6PWS0002-Q2A09","name":"PNL-MSB2005A → STA-SWFS0003","originId":"PNL-MSB2005A","destinationId":"STA-SWFS0003","lineType":"normal","service":"VS","protectionName":"Q2A09","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":93.4762,"cableWeightKg":293.421792},{"id":"xls-00056","excelRow":96,"circuitRef":"MSB-6PWS0002-Q2A10","name":"PNL-MSB2005A → PWP-FPUS0002","originId":"PNL-MSB2005A","destinationId":"PWP-FPUS0002","lineType":"normal","service":"VS","protectionName":"Q2A10","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":104.242424,"qKVAr":20.955654,"sKVA":106.327901,"ibA":88.968757,"pnKW":103.2,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":12,"cableWeightKg":28.692},{"id":"xls-00057","excelRow":97,"circuitRef":"MSB-6PWS0002-Q2A11","name":"PNL-MSB2006A → ABT-6PWS0004","originId":"PNL-MSB2006A","destinationId":"ABT-6PWS0004","lineType":"normal","service":"VS","protectionName":"Q2A11","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1066.842889,"pnKW":1083.75,"voltage":"690 V","parallelCables":6,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":11.63,"cableWeightKg":358.73898},{"id":"xls-00058","excelRow":98,"circuitRef":"MSB-6PWS0002-Q2A12","name":"PNL-MSB2007A → CCM-6PWS0007","originId":"PNL-MSB2007A","destinationId":"CCM-6PWS0007","lineType":"normal","service":"VS","protectionName":"Q2A12","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":228.544542,"qKVAr":133.697263,"sKVA":264.778333,"ibA":221.550495,"pnKW":208.75,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":29.97,"cableWeightKg":181.0188},{"id":"xls-00059","excelRow":99,"circuitRef":"MSB-6PWS0002-Q2A13","name":"PNL-MSB2007A → CWP-CHWS0002","originId":"PNL-MSB2007A","destinationId":"CWP-CHWS0002","lineType":"normal","service":"VM","protectionName":"Q2A13","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":325,"qKVAr":117.959249,"sKVA":345.744681,"ibA":289.298238,"pnKW":305.5,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":169.12},{"id":"xls-00060","excelRow":100,"circuitRef":"MSB-6PWS0002-Q2A14","name":"PNL-MSB2007A → SBT-6PWS0001","originId":"PNL-MSB2007A","destinationId":"SBT-6PWS0001","lineType":"alternativa","service":"VM","protectionName":"Q2A14","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":271.73913,"qKVAr":0.001118,"sKVA":271.73913,"ibA":227.37487,"pnKW":250,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":77.91,"cableWeightKg":372.56562},{"id":"xls-00061","excelRow":101,"circuitRef":"MSB-6PWS0002-Q2A15","name":"PNL-MSB2007A → SPARE-PNL-MSB2007A-Q2A15","originId":"PNL-MSB2007A","destinationId":"SPARE-PNL-MSB2007A-Q2A15","lineType":"normal","service":null,"protectionName":"Q2A15","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00062","excelRow":102,"circuitRef":"MSB-6PWS0002-Q2A16","name":"PNL-MSB2009A → CCM-6PWS0005","originId":"PNL-MSB2009A","destinationId":"CCM-6PWS0005","lineType":"alternativa","service":"VS","protectionName":"Q2A16","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":220.122537,"qKVAr":91.339025,"sKVA":238.320685,"ibA":199.412336,"pnKW":207.87,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":32.21,"cableWeightKg":154.02822},{"id":"xls-00063","excelRow":103,"circuitRef":"MSB-6PWS0002-Q2A17","name":"PNL-MSB2009A → CCM-6PWS0009","originId":"PNL-MSB2009A","destinationId":"CCM-6PWS0009","lineType":"normal","service":"VS","protectionName":"Q2A17","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":56.183102,"qKVAr":31.206802,"sKVA":64.26823,"ibA":53.775768,"pnKW":51.48,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":32.37,"cableWeightKg":154.79334},{"id":"xls-00064","excelRow":104,"circuitRef":"MSB-6PWS0002-Q2A18","name":"PNL-MSB2009A → SSB-6PWS0002","originId":"PNL-MSB2009A","destinationId":"SSB-6PWS0002","lineType":"alternativa","service":"VS","protectionName":"Q2A18","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":192.45596,"qKVAr":117.218301,"sKVA":225.342909,"ibA":188.553317,"pnKW":179.75,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":109.48,"cableWeightKg":523.53336},{"id":"xls-00065","excelRow":105,"circuitRef":"MSB-6PWS0002-Q2A19","name":"PNL-MSB2009A → STA-SIDD0001","originId":"PNL-MSB2009A","destinationId":"STA-SIDD0001","lineType":"normal","service":"VM","protectionName":"Q2A19","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":72.043011,"qKVAr":44.648248,"sKVA":84.756483,"ibA":70.919099,"pnKW":67,"voltage":"690 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PFX","cableLengthM":33.34,"cableWeightKg":59.31186},{"id":"xls-00066","excelRow":117,"circuitRef":"MSB-6PWS0002-Q2B01","name":"PNL-MSB2002B → VFD-PROP0002","originId":"PNL-MSB2002B","destinationId":"VFD-PROP0002","lineType":"alternativa","service":"VS","protectionName":"Q2B01","protectionModel":"MTZ2 40 H3 M5.0X","protectionCurrentA":4000,"pKWe":3859.864224,"qKVAr":0,"sKVA":3859.864224,"ibA":3229.70094,"pnKW":3400,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"VFD-P2RI-10-3PX","cableLengthM":12.5239,"cableWeightKg":1201.768396},{"id":"xls-00067","excelRow":118,"circuitRef":"MSB-6PWS0002-Q2B02","name":"PNL-MSB2003B → CCM-6PWS0003","originId":"PNL-MSB2003B","destinationId":"CCM-6PWS0003","lineType":"alternativa","service":"VS","protectionName":"Q2B02","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":108.816281,"qKVAr":64.793668,"sKVA":126.645973,"ibA":105.969691,"pnKW":100.18,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":73.88,"cableWeightKg":353.29416},{"id":"xls-00068","excelRow":119,"circuitRef":"MSB-6PWS0002-Q2B03","name":"PNL-MSB2003B → STA-SWFS0001","originId":"PNL-MSB2003B","destinationId":"STA-SWFS0001","lineType":"alternativa","service":"VS","protectionName":"Q2B03","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":111.1499,"cableWeightKg":348.899536},{"id":"xls-00069","excelRow":120,"circuitRef":"MSB-6PWS0002-Q2B04","name":"PNL-MSB2003B → STA-WMTS0001","originId":"PNL-MSB2003B","destinationId":"STA-WMTS0001","lineType":"alternativa","service":"VS","protectionName":"Q2B04","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":170.108696,"qKVAr":105.423901,"sKVA":200.127877,"ibA":167.454904,"pnKW":156.5,"voltage":"690 V","parallelCables":1,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":109.5626,"cableWeightKg":563.261327},{"id":"xls-00070","excelRow":121,"circuitRef":"MSB-6PWS0002-Q2B05","name":"PNL-MSB2003B → HTR-HPWS0002","originId":"PNL-MSB2003B","destinationId":"HTR-HPWS0002","lineType":"alternativa","service":"NV","protectionName":"Q2B05","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":88.9,"qKVAr":12.667564,"sKVA":89.79798,"ibA":75.137519,"pnKW":88.9,"voltage":"690 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":12,"cableWeightKg":20.484},{"id":"xls-00071","excelRow":122,"circuitRef":"MSB-6PWS0002-Q2B06","name":"PNL-MSB2004B → STA-BTHS0003","originId":"PNL-MSB2004B","destinationId":"STA-BTHS0003","lineType":"alternativa","service":"VM","protectionName":"Q2B06","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":920.305829,"qKVAr":454.559496,"sKVA":1026.443937,"ibA":858.866207,"pnKW":880.3,"voltage":"690 V","parallelCables":5,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":107.1954,"cableWeightKg":2112.285357},{"id":"xls-00072","excelRow":123,"circuitRef":"MSB-6PWS0002-Q2B07","name":"PNL-MSB2005B → CCM-6PWS0006","originId":"PNL-MSB2005B","destinationId":"CCM-6PWS0006","lineType":"alternativa","service":"VS","protectionName":"Q2B07","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":221.803061,"qKVAr":129.007113,"sKVA":256.591958,"ibA":214.700632,"pnKW":202.55,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":40.12,"cableWeightKg":242.3248},{"id":"xls-00073","excelRow":124,"circuitRef":"MSB-6PWS0002-Q2B08","name":"PNL-MSB2005B → CWP-CHWS0001","originId":"PNL-MSB2005B","destinationId":"CWP-CHWS0001","lineType":"alternativa","service":"VM","protectionName":"Q2B08","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":325,"qKVAr":117.959249,"sKVA":345.744681,"ibA":289.298238,"pnKW":305.5,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":102.8746,"cableWeightKg":621.362584},{"id":"xls-00074","excelRow":125,"circuitRef":"MSB-6PWS0002-Q2B09","name":"PNL-MSB2005B → CWP-CHWS0003","originId":"PNL-MSB2005B","destinationId":"CWP-CHWS0003","lineType":"normal","service":"VM","protectionName":"Q2B09","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":325,"qKVAr":117.959249,"sKVA":345.744681,"ibA":289.298238,"pnKW":305.5,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":12,"cableWeightKg":72.48},{"id":"xls-00075","excelRow":126,"circuitRef":"MSB-6PWS0002-Q2B10","name":"PNL-MSB2005B → ABT-PROP0001","originId":"PNL-MSB2005B","destinationId":"ABT-PROP0001","lineType":"alternativa","service":"VS","protectionName":"Q2B10","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":156.8,"qKVAr":31.839598,"sKVA":160,"ibA":133.878323,"pnKW":156.8,"voltage":"690 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":54,"cableWeightKg":163.08},{"id":"xls-00076","excelRow":127,"circuitRef":"MSB-6PWS0002-Q2B11","name":"PNL-MSB2006B → ABT-6PWS0002","originId":"PNL-MSB2006B","destinationId":"ABT-6PWS0002","lineType":"alternativa","service":"VS","protectionName":"Q2B11","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1066.842889,"pnKW":1083.75,"voltage":"690 V","parallelCables":6,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":93.85,"cableWeightKg":2894.8971},{"id":"xls-00077","excelRow":128,"circuitRef":"MSB-6PWS0002-Q2B12","name":"PNL-MSB2007B → CCM-6PWS0004","originId":"PNL-MSB2007B","destinationId":"CCM-6PWS0004","lineType":"normal","service":"VS","protectionName":"Q2B12","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":186.558659,"qKVAr":76.51464,"sKVA":201.639835,"ibA":168.720019,"pnKW":175.17,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":34.32,"cableWeightKg":164.11824},{"id":"xls-00078","excelRow":129,"circuitRef":"MSB-6PWS0002-Q2B13","name":"PNL-MSB2007B → CCM-6PWS0008","originId":"PNL-MSB2007B","destinationId":"CCM-6PWS0008","lineType":"normal","service":"VS","protectionName":"Q2B13","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":61.190255,"qKVAr":35.867736,"sKVA":70.927722,"ibA":59.348028,"pnKW":56.06,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":31.94,"cableWeightKg":152.73708},{"id":"xls-00079","excelRow":130,"circuitRef":"MSB-6PWS0002-Q2B14","name":"PNL-MSB2007B → STA-SWFS0004","originId":"PNL-MSB2007B","destinationId":"STA-SWFS0004","lineType":"normal","service":"VS","protectionName":"Q2B14","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":28,"cableWeightKg":87.892},{"id":"xls-00080","excelRow":131,"circuitRef":"MSB-6PWS0002-Q2B15","name":"PNL-MSB2007B → STA-WMTS0002","originId":"PNL-MSB2007B","destinationId":"STA-WMTS0002","lineType":"normal","service":"VS","protectionName":"Q2B15","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":170.108696,"qKVAr":105.423901,"sKVA":200.127877,"ibA":167.454904,"pnKW":156.5,"voltage":"690 V","parallelCables":1,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":22,"cableWeightKg":113.102},{"id":"xls-00081","excelRow":132,"circuitRef":"MSB-6PWS0002-Q2B16","name":"PNL-MSB2008B → ABT-6PWS0001","originId":"PNL-MSB2008B","destinationId":"ABT-6PWS0001","lineType":"alternativa","service":"VS","protectionName":"Q2B16","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":561,"qKVAr":347.676574,"sKVA":660,"ibA":552.248084,"pnKW":561,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":111.82,"cableWeightKg":1724.59986},{"id":"xls-00082","excelRow":133,"circuitRef":"MSB-6PWS0002-Q2B17","name":"PNL-MSB2008B → ABT-6PWS0006","originId":"PNL-MSB2008B","destinationId":"ABT-6PWS0006","lineType":"normal","service":"VS","protectionName":"Q2B17","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":561,"qKVAr":347.676574,"sKVA":660,"ibA":552.248084,"pnKW":561,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":60.38,"cableWeightKg":931.24074},{"id":"xls-00083","excelRow":134,"circuitRef":"MSB-6PWS0002-Q2B18","name":"PNL-MSB2008B → SPARE-PNL-MSB2008B-Q2B18","originId":"PNL-MSB2008B","destinationId":"SPARE-PNL-MSB2008B-Q2B18","lineType":"normal","service":null,"protectionName":"Q2B18","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00084","excelRow":135,"circuitRef":"MSB-6PWS0002-Q2B19","name":"PNL-MSB2009B → ABT-6PWS0005","originId":"PNL-MSB2009B","destinationId":"ABT-6PWS0005","lineType":"normal","service":"VS","protectionName":"Q2B19","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":561,"qKVAr":347.676574,"sKVA":660,"ibA":552.248084,"pnKW":561,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":11.3,"cableWeightKg":174.2799},{"id":"xls-00085","excelRow":136,"circuitRef":"MSB-6PWS0002-Q2B20","name":"PNL-MSB2009B → SPARE-PNL-MSB2009B-Q2B20","originId":"PNL-MSB2009B","destinationId":"SPARE-PNL-MSB2009B-Q2B20","lineType":"normal","service":null,"protectionName":"Q2B20","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00086","excelRow":137,"circuitRef":"MSB-6PWS0002-Q2B21","name":"PNL-MSB2009B → STA-SWFS0005","originId":"PNL-MSB2009B","destinationId":"STA-SWFS0005","lineType":"normal","service":"VS","protectionName":"Q2B21","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":12,"cableWeightKg":37.668},{"id":"xls-00087","excelRow":138,"circuitRef":"MSB-6PWS0002-Q2B22","name":"PNL-MSB2009B → PWP-FPUS0001","originId":"PNL-MSB2009B","destinationId":"PWP-FPUS0001","lineType":"alternativa","service":"VS","protectionName":"Q2B22","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":104.242424,"qKVAr":20.955654,"sKVA":106.327901,"ibA":88.968757,"pnKW":103.2,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":54,"cableWeightKg":129.114},{"id":"xls-00088","excelRow":156,"circuitRef":"SSB-6PWS0001-4Q1","name":"SSB-6PWS0001 → STA-ANCS0001","originId":"SSB-6PWS0001","destinationId":"STA-ANCS0001","lineType":"normal","service":"VM","protectionName":"Q1","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":43.817204,"qKVAr":23.094089,"sKVA":49.530641,"ibA":41.444244,"pnKW":40.75,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":74.64,"cableWeightKg":62.47368},{"id":"xls-00089","excelRow":157,"circuitRef":"SSB-6PWS0001-4Q2","name":"SSB-6PWS0001 → STA-BOHS0001","originId":"SSB-6PWS0001","destinationId":"STA-BOHS0001","lineType":"normal","service":"VS","protectionName":"Q2","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":38.297872,"qKVAr":24.737982,"sKVA":45.592705,"ibA":38.149218,"pnKW":36,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":41.52,"cableWeightKg":36.57912},{"id":"xls-00090","excelRow":158,"circuitRef":"SSB-6PWS0001-4Q3","name":"SSB-6PWS0001 → STA-BOHS0002","originId":"SSB-6PWS0001","destinationId":"STA-BOHS0002","lineType":"alternativa","service":"VS","protectionName":"Q3","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":38.297872,"qKVAr":24.737982,"sKVA":45.592705,"ibA":38.149218,"pnKW":36,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":63.32,"cableWeightKg":55.78492},{"id":"xls-00091","excelRow":159,"circuitRef":"SSB-6PWS0001-4Q4","name":"SSB-6PWS0001 → SPARE-SSB-6PWS0001-Q4","originId":"SSB-6PWS0001","destinationId":"SPARE-SSB-6PWS0001-Q4","lineType":"normal","service":null,"protectionName":"Q4","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":15,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00092","excelRow":177,"circuitRef":"SSB-6PWS0002-4Q1","name":"SSB-6PWS0002 → STA-ANCS0002","originId":"SSB-6PWS0002","destinationId":"STA-ANCS0002","lineType":"normal","service":"VM","protectionName":"Q1","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":43.817204,"qKVAr":23.094089,"sKVA":49.530641,"ibA":41.444244,"pnKW":40.75,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":78.15,"cableWeightKg":65.41155},{"id":"xls-00093","excelRow":178,"circuitRef":"SSB-6PWS0002-4Q2","name":"SSB-6PWS0002 → STA-BOHS0002","originId":"SSB-6PWS0002","destinationId":"STA-BOHS0002","lineType":"normal","service":"VS","protectionName":"Q2","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":38.297872,"qKVAr":24.737982,"sKVA":45.592705,"ibA":38.149218,"pnKW":36,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":51.32,"cableWeightKg":45.21292},{"id":"xls-00094","excelRow":179,"circuitRef":"SSB-6PWS0002-4Q3","name":"SSB-6PWS0002 → STA-BOHS0001","originId":"SSB-6PWS0002","destinationId":"STA-BOHS0001","lineType":"alternativa","service":"VS","protectionName":"Q3","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":38.297872,"qKVAr":24.737982,"sKVA":45.592705,"ibA":38.149218,"pnKW":36,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":56.21,"cableWeightKg":49.52101},{"id":"xls-00095","excelRow":180,"circuitRef":"SSB-6PWS0002-4Q4","name":"SSB-6PWS0002 → STA-SIDD0001","originId":"SSB-6PWS0002","destinationId":"STA-SIDD0001","lineType":"alternativa","service":"VM","protectionName":"Q4","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":72.043011,"qKVAr":44.648248,"sKVA":84.756483,"ibA":70.919099,"pnKW":67,"voltage":"690 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PFX","cableLengthM":92.01,"cableWeightKg":163.68579},{"id":"xls-00096","excelRow":181,"circuitRef":"SSB-6PWS0002-4Q5","name":"SSB-6PWS0002 → SPARE-SSB-6PWS0002-Q5","originId":"SSB-6PWS0002","destinationId":"SPARE-SSB-6PWS0002-Q5","lineType":"normal","service":null,"protectionName":"Q5","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":15,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00097","excelRow":199,"circuitRef":"CCM-6PWS0001-01","name":"CCM-6PWS0001 → PMP-FFTS0001","originId":"CCM-6PWS0001","destinationId":"PMP-FFTS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":8.62069,"qKVAr":4.652955,"sKVA":9.796238,"ibA":8.1969,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00098","excelRow":200,"circuitRef":"CCM-6PWS0001-02","name":"CCM-6PWS0001 → PMP-FFTS0002","originId":"CCM-6PWS0001","destinationId":"PMP-FFTS0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":8.62069,"qKVAr":4.652955,"sKVA":9.796238,"ibA":8.1969,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00099","excelRow":201,"circuitRef":"CCM-6PWS0001-03","name":"CCM-6PWS0001 → PMP-FOST0001","originId":"CCM-6PWS0001","destinationId":"PMP-FOST0001","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":2.55814,"qKVAr":1.852061,"sKVA":3.158197,"ibA":2.642588,"pnKW":2.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00100","excelRow":202,"circuitRef":"CCM-6PWS0001-04","name":"CCM-6PWS0001 → FAN-VEMS2003","originId":"CCM-6PWS0001","destinationId":"FAN-VEMS2003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.530249,"qKVAr":1.107881,"sKVA":1.889196,"ibA":1.580765,"pnKW":1.29,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00101","excelRow":203,"circuitRef":"CCM-6PWS0001-06","name":"CCM-6PWS0001 → FAN-VEMS2004","originId":"CCM-6PWS0001","destinationId":"FAN-VEMS2004","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.077844,"qKVAr":0.75234,"sKVA":1.314444,"ibA":1.099847,"pnKW":0.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00102","excelRow":204,"circuitRef":"CCM-6PWS0001-08","name":"CCM-6PWS0001 → SWF-VEMS2002","originId":"CCM-6PWS0001","destinationId":"SWF-VEMS2002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":0.647059,"qKVAr":0.468463,"sKVA":0.798838,"ibA":0.668419,"pnKW":0.55,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00103","excelRow":205,"circuitRef":"CCM-6PWS0001-09","name":"CCM-6PWS0001 → BWT-BALS0001","originId":"CCM-6PWS0001","destinationId":"BWT-BALS0001","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":9.3,"qKVAr":6.975,"sKVA":11.625,"ibA":9.727097,"pnKW":9.3,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00104","excelRow":206,"circuitRef":"CCM-6PWS0001-10","name":"CCM-6PWS0001 → PMP-BALS0001","originId":"CCM-6PWS0001","destinationId":"PMP-BALS0001","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":8.241758,"qKVAr":5.107783,"sKVA":9.696186,"ibA":8.113182,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00105","excelRow":207,"circuitRef":"CCM-6PWS0001-11","name":"CCM-6PWS0001 → UHE-HTSM2002","originId":"CCM-6PWS0001","destinationId":"UHE-HTSM2002","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":1.859421,"pnKW":2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00106","excelRow":208,"circuitRef":"CCM-6PWS0001-12","name":"CCM-6PWS0001 → CTP-BLWD0001","originId":"CCM-6PWS0001","destinationId":"CTP-BLWD0001","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":7.977011,"qKVAr":5.15264,"sKVA":9.496442,"ibA":7.946049,"pnKW":6.94,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00107","excelRow":209,"circuitRef":"CCM-6PWS0001-13","name":"CCM-6PWS0001 → PMP-RWTS0001","originId":"CCM-6PWS0001","destinationId":"PMP-RWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4.390244,"qKVAr":2.249189,"sKVA":4.932858,"ibA":4.127518,"pnKW":3.6,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00108","excelRow":210,"circuitRef":"CCM-6PWS0001-14","name":"CCM-6PWS0001 → PMP-RWTS0002","originId":"CCM-6PWS0001","destinationId":"PMP-RWTS0002","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4.390244,"qKVAr":2.249189,"sKVA":4.932858,"ibA":4.127518,"pnKW":3.6,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00109","excelRow":211,"circuitRef":"CCM-6PWS0001-15","name":"CCM-6PWS0001 → PMP-OWTS0001","originId":"CCM-6PWS0001","destinationId":"PMP-OWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":2.619048,"qKVAr":1.896158,"sKVA":3.233392,"ibA":2.705507,"pnKW":2.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00110","excelRow":212,"circuitRef":"CCM-6PWS0001-16","name":"CCM-6PWS0001 → PMP-OWTS0002","originId":"CCM-6PWS0001","destinationId":"PMP-OWTS0002","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":2.619048,"qKVAr":1.896158,"sKVA":3.233392,"ibA":2.705507,"pnKW":2.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00111","excelRow":213,"circuitRef":"CCM-6PWS0001-17","name":"CCM-6PWS0001 → LCP-OWTS0001","originId":"CCM-6PWS0001","destinationId":"LCP-OWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":3.35,"qKVAr":2.5125,"sKVA":4.1875,"ibA":3.503847,"pnKW":3.35,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00112","excelRow":214,"circuitRef":"CCM-6PWS0001-18","name":"CCM-6PWS0001 → CTP-FWTS0006","originId":"CCM-6PWS0001","destinationId":"CTP-FWTS0006","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":12.35,"qKVAr":5.981378,"sKVA":13.722222,"ibA":11.481926,"pnKW":12.35,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00113","excelRow":215,"circuitRef":"CCM-6PWS0001-19","name":"CCM-6PWS0001 → SPARE-CCM-6PWS0001-Q19","originId":"CCM-6PWS0001","destinationId":"SPARE-CCM-6PWS0001-Q19","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.5,"qKVAr":5.625,"sKVA":9.375,"ibA":7.844433,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00114","excelRow":216,"circuitRef":"CCM-6PWS0001-20","name":"CCM-6PWS0001 → SPARE-CCM-6PWS0001-Q20","originId":"CCM-6PWS0001","destinationId":"SPARE-CCM-6PWS0001-Q20","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00115","excelRow":234,"circuitRef":"CCM-6PWS0002-01","name":"CCM-6PWS0002 → HTR-FOSS0001","originId":"CCM-6PWS0002","destinationId":"HTR-FOSS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":54,"qKVAr":0,"sKVA":54,"ibA":45.183934,"pnKW":54,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00116","excelRow":235,"circuitRef":"CCM-6PWS0002-02","name":"CCM-6PWS0002 → PMP-FOSS0001","originId":"CCM-6PWS0002","destinationId":"PMP-FOSS0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":3.797468,"qKVAr":2.551914,"sKVA":4.575263,"ibA":3.828303,"pnKW":3,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00117","excelRow":236,"circuitRef":"CCM-6PWS0002-03","name":"CCM-6PWS0002 → FAN-GTCA0001","originId":"CCM-6PWS0002","destinationId":"FAN-GTCA0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":10.879121,"qKVAr":6.165482,"sKVA":12.504737,"ibA":10.463207,"pnKW":9.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00118","excelRow":237,"circuitRef":"CCM-6PWS0002-04","name":"CCM-6PWS0002 → CTP-GENS2001","originId":"CCM-6PWS0002","destinationId":"CTP-GENS2001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":13,"qKVAr":7.713747,"sKVA":15.116279,"ibA":12.648388,"pnKW":13,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00119","excelRow":238,"circuitRef":"CCM-6PWS0002-05","name":"CCM-6PWS0002 → FAN-VEMS2006","originId":"CCM-6PWS0002","destinationId":"FAN-VEMS2006","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":6.619217,"qKVAr":3.015804,"sKVA":7.273865,"ibA":6.08633,"pnKW":5.58,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00120","excelRow":239,"circuitRef":"CCM-6PWS0002-06","name":"CCM-6PWS0002 → FAN-VEMS2006","originId":"CCM-6PWS0002","destinationId":"FAN-VEMS2006","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.590361,"qKVAr":0.770247,"sKVA":1.767068,"ibA":1.478576,"pnKW":1.32,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00121","excelRow":240,"circuitRef":"CCM-6PWS0002-07","name":"CCM-6PWS0002 → FAN-VEMS2007","originId":"CCM-6PWS0002","destinationId":"FAN-VEMS2007","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":8.171429,"qKVAr":4.630962,"sKVA":9.392447,"ibA":7.859031,"pnKW":7.15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00122","excelRow":241,"circuitRef":"CCM-6PWS0002-08","name":"CCM-6PWS0002 → FAN-VEMS2007","originId":"CCM-6PWS0002","destinationId":"FAN-VEMS2007","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":2.375152,"qKVAr":2.42314,"sKVA":3.393075,"ibA":2.83912,"pnKW":1.95,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00123","excelRow":242,"circuitRef":"CCM-6PWS0002-09","name":"CCM-6PWS0002 → CTP-GENS2003","originId":"CCM-6PWS0002","destinationId":"CTP-GENS2003","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":9.2,"qKVAr":4.455763,"sKVA":10.222222,"ibA":8.553337,"pnKW":9.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00124","excelRow":243,"circuitRef":"CCM-6PWS0002-12","name":"CCM-6PWS0002 → UHE-HTSM2004","originId":"CCM-6PWS0002","destinationId":"UHE-HTSM2004","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":5,"qKVAr":2.421611,"sKVA":5.555556,"ibA":4.648553,"pnKW":5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00125","excelRow":244,"circuitRef":"CCM-6PWS0002-13","name":"CCM-6PWS0002 → PMP-DGFS0002","originId":"CCM-6PWS0002","destinationId":"PMP-DGFS0002","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.923077,"qKVAr":1.141087,"sKVA":2.236136,"ibA":1.871063,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00126","excelRow":245,"circuitRef":"CCM-6PWS0002-14","name":"CCM-6PWS0002 → FAN-VEMS2009","originId":"CCM-6PWS0002","destinationId":"FAN-VEMS2009","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.077844,"qKVAr":0.75234,"sKVA":1.314444,"ibA":1.099847,"pnKW":0.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00127","excelRow":246,"circuitRef":"CCM-6PWS0002-15","name":"CCM-6PWS0002 → PMP-CWDS0001","originId":"CCM-6PWS0002","destinationId":"PMP-CWDS0001","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.807229,"qKVAr":1.167355,"sKVA":2.151463,"ibA":1.800214,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00128","excelRow":247,"circuitRef":"CCM-6PWS0002-16","name":"CCM-6PWS0002 → SPARE-CCM-6PWS0002-Q16","originId":"CCM-6PWS0002","destinationId":"SPARE-CCM-6PWS0002-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.5,"qKVAr":5.625,"sKVA":9.375,"ibA":7.844433,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00129","excelRow":248,"circuitRef":"CCM-6PWS0002-17","name":"CCM-6PWS0002 → SPARE-CCM-6PWS0002-Q17","originId":"CCM-6PWS0002","destinationId":"SPARE-CCM-6PWS0002-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4,"qKVAr":3,"sKVA":5,"ibA":4.183698,"pnKW":4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00130","excelRow":249,"circuitRef":"CCM-6PWS0002-18","name":"CCM-6PWS0002 → SPARE-CCM-6PWS0002-Q18","originId":"CCM-6PWS0002","destinationId":"SPARE-CCM-6PWS0002-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00131","excelRow":267,"circuitRef":"CCM-6PWS0003-01","name":"CCM-6PWS0003 → PMP-FOSS0002","originId":"CCM-6PWS0003","destinationId":"PMP-FOSS0002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":3.797468,"qKVAr":2.551914,"sKVA":4.575263,"ibA":3.828303,"pnKW":3,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00132","excelRow":268,"circuitRef":"CCM-6PWS0003-02","name":"CCM-6PWS0003 → CTP-GENS1001","originId":"CCM-6PWS0003","destinationId":"CTP-GENS1001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":13,"qKVAr":7.713747,"sKVA":15.116279,"ibA":12.648388,"pnKW":13,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00133","excelRow":269,"circuitRef":"CCM-6PWS0003-03","name":"CCM-6PWS0003 → FAN-VEMS2005","originId":"CCM-6PWS0003","destinationId":"FAN-VEMS2005","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":6.263345,"qKVAr":2.853664,"sKVA":6.882797,"ibA":5.759108,"pnKW":5.28,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00134","excelRow":270,"circuitRef":"CCM-6PWS0003-04","name":"CCM-6PWS0003 → FAN-VEMS2005","originId":"CCM-6PWS0003","destinationId":"FAN-VEMS2005","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.590361,"qKVAr":0.770247,"sKVA":1.767068,"ibA":1.478576,"pnKW":1.32,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00135","excelRow":271,"circuitRef":"CCM-6PWS0003-05","name":"CCM-6PWS0003 → CTU-HPAS0001","originId":"CCM-6PWS0003","destinationId":"CTU-HPAS0001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":25,"qKVAr":14.834129,"sKVA":29.069767,"ibA":24.323823,"pnKW":23,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00136","excelRow":272,"circuitRef":"CCM-6PWS0003-06","name":"CCM-6PWS0003 → CTU-LPAS0001","originId":"CCM-6PWS0003","destinationId":"CTU-LPAS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":32.715376,"qKVAr":20.275169,"sKVA":38.488678,"ibA":32.204998,"pnKW":30,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00137","excelRow":273,"circuitRef":"CCM-6PWS0003-07","name":"CCM-6PWS0003 → CTP-RCRS0002","originId":"CCM-6PWS0003","destinationId":"CTP-RCRS0002","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":3.777778,"qKVAr":2.833333,"sKVA":4.722222,"ibA":3.95127,"pnKW":3.4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00138","excelRow":274,"circuitRef":"CCM-6PWS0003-08","name":"CCM-6PWS0003 → PMP-DOTS0001","originId":"CCM-6PWS0003","destinationId":"PMP-DOTS0001","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":3.352601,"qKVAr":2.34013,"sKVA":4.088538,"ibA":3.421041,"pnKW":2.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00139","excelRow":275,"circuitRef":"CCM-6PWS0003-10","name":"CCM-6PWS0003 → UHE-HTSM2003","originId":"CCM-6PWS0003","destinationId":"UHE-HTSM2003","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":5,"qKVAr":2.421611,"sKVA":5.555556,"ibA":4.648553,"pnKW":5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00140","excelRow":276,"circuitRef":"CCM-6PWS0003-11","name":"CCM-6PWS0003 → PMP-DGFS0001","originId":"CCM-6PWS0003","destinationId":"PMP-DGFS0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.923077,"qKVAr":1.141087,"sKVA":2.236136,"ibA":1.871063,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00141","excelRow":277,"circuitRef":"CCM-6PWS0003-12","name":"CCM-6PWS0003 → FAN-VEMS2008","originId":"CCM-6PWS0003","destinationId":"FAN-VEMS2008","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.077844,"qKVAr":0.75234,"sKVA":1.314444,"ibA":1.099847,"pnKW":0.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00142","excelRow":278,"circuitRef":"CCM-6PWS0003-13","name":"CCM-6PWS0003 → CTP-GENS1003","originId":"CCM-6PWS0003","destinationId":"CTP-GENS1003","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":9.2,"qKVAr":4.455763,"sKVA":10.222222,"ibA":8.553337,"pnKW":9.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00143","excelRow":279,"circuitRef":"CCM-6PWS0003-14","name":"CCM-6PWS0003 → PMP-OFTS0001","originId":"CCM-6PWS0003","destinationId":"PMP-OFTS0001","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.785714,"qKVAr":1.479694,"sKVA":2.319109,"ibA":1.940491,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00144","excelRow":280,"circuitRef":"CCM-6PWS0003-15","name":"CCM-6PWS0003 → PMP-FATS0001","originId":"CCM-6PWS0003","destinationId":"PMP-FATS0001","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.923077,"qKVAr":1.141087,"sKVA":2.236136,"ibA":1.871063,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00145","excelRow":281,"circuitRef":"CCM-6PWS0003-16","name":"CCM-6PWS0003 → SPARE-CCM-6PWS0003-Q16","originId":"CCM-6PWS0003","destinationId":"SPARE-CCM-6PWS0003-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.5,"qKVAr":5.625,"sKVA":9.375,"ibA":7.844433,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00146","excelRow":282,"circuitRef":"CCM-6PWS0003-17","name":"CCM-6PWS0003 → SPARE-CCM-6PWS0003-Q17","originId":"CCM-6PWS0003","destinationId":"SPARE-CCM-6PWS0003-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00147","excelRow":300,"circuitRef":"CCM-6PWS0004-01","name":"CCM-6PWS0004 → UPS-PROP0001","originId":"CCM-6PWS0004","destinationId":"UPS-PROP0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":21.5,"qKVAr":0,"sKVA":21.5,"ibA":17.9899,"pnKW":21.5,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00148","excelRow":301,"circuitRef":"CCM-6PWS0004-02","name":"CCM-6PWS0004 → CCM-PROP0002","originId":"CCM-6PWS0004","destinationId":"CCM-PROP0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":33.57438,"qKVAr":6.817569,"sKVA":34.259572,"ibA":28.666338,"pnKW":32.5,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00149","excelRow":302,"circuitRef":"CCM-6PWS0004-03","name":"CCM-6PWS0004 → UPS-PROP0003","originId":"CCM-6PWS0004","destinationId":"UPS-PROP0003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":8.5,"qKVAr":0,"sKVA":8.5,"ibA":7.112286,"pnKW":8.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00150","excelRow":303,"circuitRef":"CCM-6PWS0004-04","name":"CCM-6PWS0004 → PMP-SWCS0002","originId":"CCM-6PWS0004","destinationId":"PMP-SWCS0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":50,"pKWe":20.786517,"qKVAr":11.219373,"sKVA":23.621042,"ibA":19.764659,"pnKW":18.5,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00151","excelRow":304,"circuitRef":"CCM-6PWS0004-05","name":"CCM-6PWS0004 → FAN-VEMS3001","originId":"CCM-6PWS0004","destinationId":"FAN-VEMS3001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":10.355913,"qKVAr":3.403824,"sKVA":10.900961,"ibA":9.121265,"pnKW":9.02,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00152","excelRow":305,"circuitRef":"CCM-6PWS0004-06","name":"CCM-6PWS0004 → FAN-VEMS3001","originId":"CCM-6PWS0004","destinationId":"FAN-VEMS3001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":2.762557,"qKVAr":1.258658,"sKVA":3.035777,"ibA":2.540155,"pnKW":2.42,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00153","excelRow":306,"circuitRef":"CCM-6PWS0004-07","name":"CCM-6PWS0004 → FAN-VEMS3002","originId":"CCM-6PWS0004","destinationId":"FAN-VEMS3002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":6.790123,"qKVAr":2.464486,"sKVA":7.223536,"ibA":6.044218,"pnKW":6.05,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00154","excelRow":307,"circuitRef":"CCM-6PWS0004-08","name":"CCM-6PWS0004 → FAN-VEMS3002","originId":"CCM-6PWS0004","destinationId":"FAN-VEMS3002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.821192,"qKVAr":0.933024,"sKVA":2.046283,"ibA":1.712206,"pnKW":1.65,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00155","excelRow":308,"circuitRef":"CCM-6PWS0004-09","name":"CCM-6PWS0004 → SWF-VEMS3001","originId":"CCM-6PWS0004","destinationId":"SWF-VEMS3001","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":3.956044,"qKVAr":2.451736,"sKVA":4.654169,"ibA":3.894327,"pnKW":3.6,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00156","excelRow":309,"circuitRef":"CCM-6PWS0004-10","name":"CCM-6PWS0004 → CTP-FWPS0002","originId":"CCM-6PWS0004","destinationId":"CTP-FWPS0002","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":28.386004,"qKVAr":20.615318,"sKVA":35.08214,"ibA":29.354613,"pnKW":26.2,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00157","excelRow":310,"circuitRef":"CCM-6PWS0004-11","name":"CCM-6PWS0004 → STA-FSTA0002","originId":"CCM-6PWS0004","destinationId":"STA-FSTA0002","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":48.709677,"qKVAr":27.605046,"sKVA":55.988135,"ibA":46.847485,"pnKW":45.3,"voltage":"690 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":12.53},{"id":"xls-00158","excelRow":311,"circuitRef":"CCM-6PWS0004-12","name":"CCM-6PWS0004 → UHE-HTSM3001","originId":"CCM-6PWS0004","destinationId":"UHE-HTSM3001","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":1.859421,"pnKW":2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00159","excelRow":312,"circuitRef":"CCM-6PWS0004-13","name":"CCM-6PWS0004 → UHE-HTSM3004","originId":"CCM-6PWS0004","destinationId":"UHE-HTSM3004","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":1.859421,"pnKW":2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00160","excelRow":313,"circuitRef":"CCM-6PWS0004-14","name":"CCM-6PWS0004 → SWF-VEMS3001","originId":"CCM-6PWS0004","destinationId":"SWF-VEMS3001","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.285714,"qKVAr":1.311691,"sKVA":1.836735,"ibA":1.536869,"pnKW":0.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00161","excelRow":314,"circuitRef":"CCM-6PWS0004-15","name":"CCM-6PWS0004 → SPARE-CCM-6PWS0004-Q15","originId":"CCM-6PWS0004","destinationId":"SPARE-CCM-6PWS0004-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.5,"qKVAr":5.625,"sKVA":9.375,"ibA":7.844433,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00162","excelRow":315,"circuitRef":"CCM-6PWS0004-16","name":"CCM-6PWS0004 → SPARE-CCM-6PWS0004-Q16","originId":"CCM-6PWS0004","destinationId":"SPARE-CCM-6PWS0004-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00163","excelRow":333,"circuitRef":"CCM-6PWS0005-01","name":"CCM-6PWS0005 → CCM-PROP0001","originId":"CCM-6PWS0005","destinationId":"CCM-PROP0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":48.895899,"qKVAr":16.586065,"sKVA":51.632417,"ibA":43.202884,"pnKW":46.5,"voltage":"690 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":12.53},{"id":"xls-00164","excelRow":334,"circuitRef":"CCM-6PWS0005-02","name":"CCM-6PWS0005 → UPS-PROP0002","originId":"CCM-6PWS0005","destinationId":"UPS-PROP0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":8.5,"qKVAr":0,"sKVA":8.5,"ibA":7.112286,"pnKW":8.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00165","excelRow":335,"circuitRef":"CCM-6PWS0005-03","name":"CCM-6PWS0005 → CCM-PROP0003","originId":"CCM-6PWS0005","destinationId":"CCM-PROP0003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":33.57438,"qKVAr":6.817569,"sKVA":34.259572,"ibA":28.666338,"pnKW":32.5,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00166","excelRow":336,"circuitRef":"CCM-6PWS0005-04","name":"CCM-6PWS0005 → PMP-SWCS0001","originId":"CCM-6PWS0005","destinationId":"PMP-SWCS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":50,"pKWe":20.786517,"qKVAr":11.219373,"sKVA":23.621042,"ibA":19.764659,"pnKW":18.5,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00167","excelRow":337,"circuitRef":"CCM-6PWS0005-05","name":"CCM-6PWS0005 → PUR-OFTS0001","originId":"CCM-6PWS0005","destinationId":"PUR-OFTS0001","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":29.484346,"qKVAr":7.01596,"sKVA":30.307595,"ibA":25.359563,"pnKW":28.87,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00168","excelRow":338,"circuitRef":"CCM-6PWS0005-06","name":"CCM-6PWS0005 → PMP-OFTS0003","originId":"CCM-6PWS0005","destinationId":"PMP-OFTS0003","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.785714,"qKVAr":1.479694,"sKVA":2.319109,"ibA":1.940491,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00169","excelRow":339,"circuitRef":"CCM-6PWS0005-07","name":"CCM-6PWS0005 → CTP-FWPS0001","originId":"CCM-6PWS0005","destinationId":"CTP-FWPS0001","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":28.386004,"qKVAr":20.615318,"sKVA":35.08214,"ibA":29.354613,"pnKW":26.2,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00170","excelRow":340,"circuitRef":"CCM-6PWS0005-08","name":"CCM-6PWS0005 → STA-FSTA0001","originId":"CCM-6PWS0005","destinationId":"STA-FSTA0001","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":48.709677,"qKVAr":27.605046,"sKVA":55.988135,"ibA":46.847485,"pnKW":45.3,"voltage":"690 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":12.53},{"id":"xls-00171","excelRow":341,"circuitRef":"CCM-6PWS0005-09","name":"CCM-6PWS0005 → SPARE-CCM-6PWS0005-Q09","originId":"CCM-6PWS0005","destinationId":"SPARE-CCM-6PWS0005-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.5,"qKVAr":5.625,"sKVA":9.375,"ibA":7.844433,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00172","excelRow":342,"circuitRef":"CCM-6PWS0005-10","name":"CCM-6PWS0005 → SPARE-CCM-6PWS0005-Q10","originId":"CCM-6PWS0005","destinationId":"SPARE-CCM-6PWS0005-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00173","excelRow":360,"circuitRef":"CCM-6PWS0006-01","name":"CCM-6PWS0006 → PMP-SWCS0004","originId":"CCM-6PWS0006","destinationId":"PMP-SWCS0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":50,"pKWe":20.786517,"qKVAr":11.219373,"sKVA":23.621042,"ibA":19.764659,"pnKW":18.5,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00174","excelRow":361,"circuitRef":"CCM-6PWS0006-02","name":"CCM-6PWS0006 → STA-PHOS1002","originId":"CCM-6PWS0006","destinationId":"STA-PHOS1002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":57.065217,"qKVAr":33.860512,"sKVA":66.354904,"ibA":55.521771,"pnKW":52.5,"voltage":"690 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":12.53},{"id":"xls-00175","excelRow":362,"circuitRef":"CCM-6PWS0006-03","name":"CCM-6PWS0006 → STA-PHOS2001","originId":"CCM-6PWS0006","destinationId":"STA-PHOS2001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":57.065217,"qKVAr":33.860512,"sKVA":66.354904,"ibA":55.521771,"pnKW":52.5,"voltage":"690 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":12.53},{"id":"xls-00176","excelRow":363,"circuitRef":"CCM-6PWS0006-04","name":"CCM-6PWS0006 → STA-PHOS2003","originId":"CCM-6PWS0006","destinationId":"STA-PHOS2003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":9.886364,"qKVAr":6.900724,"sKVA":12.056541,"ibA":10.088184,"pnKW":8.7,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00177","excelRow":364,"circuitRef":"CCM-6PWS0006-05","name":"CCM-6PWS0006 → STA-PHOS2004","originId":"CCM-6PWS0006","destinationId":"STA-PHOS2004","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":14.065934,"qKVAr":8.346235,"sKVA":16.355737,"ibA":13.685492,"pnKW":12.8,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00178","excelRow":365,"circuitRef":"CCM-6PWS0006-06","name":"CCM-6PWS0006 → TNK-PHOS0002","originId":"CCM-6PWS0006","destinationId":"TNK-PHOS0002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":1.9,"qKVAr":0,"sKVA":1.9,"ibA":1.589805,"pnKW":1.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":38,"cableWeightKg":16.188},{"id":"xls-00179","excelRow":366,"circuitRef":"CCM-6PWS0006-07","name":"CCM-6PWS0006 → PMP-RGLS0002","originId":"CCM-6PWS0006","destinationId":"PMP-RGLS0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":6.321839,"qKVAr":4.741379,"sKVA":7.902299,"ibA":6.612166,"pnKW":5.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00180","excelRow":367,"circuitRef":"CCM-6PWS0006-08","name":"CCM-6PWS0006 → FAN-VEMS3004","originId":"CCM-6PWS0006","destinationId":"FAN-VEMS3004","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":7.52809,"qKVAr":2.732332,"sKVA":8.008606,"ibA":6.701117,"pnKW":6.7,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00181","excelRow":368,"circuitRef":"CCM-6PWS0006-09","name":"CCM-6PWS0006 → FAN-VEMS3004","originId":"CCM-6PWS0006","destinationId":"FAN-VEMS3004","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.980198,"qKVAr":1.014486,"sKVA":2.224942,"ibA":1.861697,"pnKW":1.8,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00182","excelRow":369,"circuitRef":"CCM-6PWS0006-10","name":"CCM-6PWS0006 → FAN-VEMS3006","originId":"CCM-6PWS0006","destinationId":"FAN-VEMS3006","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":5.696203,"qKVAr":2.758797,"sKVA":6.329114,"ibA":5.29582,"pnKW":4.95,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00183","excelRow":370,"circuitRef":"CCM-6PWS0006-11","name":"CCM-6PWS0006 → FAN-VEMS3006","originId":"CCM-6PWS0006","destinationId":"FAN-VEMS3006","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.470231,"qKVAr":1.336334,"sKVA":1.986798,"ibA":1.662433,"pnKW":1.21,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00184","excelRow":371,"circuitRef":"CCM-6PWS0006-12","name":"CCM-6PWS0006 → CTU-HPAS0002","originId":"CCM-6PWS0006","destinationId":"CTU-HPAS0002","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":25,"qKVAr":14.834129,"sKVA":29.069767,"ibA":24.323823,"pnKW":23,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00185","excelRow":372,"circuitRef":"CCM-6PWS0006-13","name":"CCM-6PWS0006 → PMP-OFTS0004","originId":"CCM-6PWS0006","destinationId":"PMP-OFTS0004","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.785714,"qKVAr":1.479694,"sKVA":2.319109,"ibA":1.940491,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00186","excelRow":373,"circuitRef":"CCM-6PWS0006-14","name":"CCM-6PWS0006 → PMP-FWPS0002","originId":"CCM-6PWS0006","destinationId":"PMP-FWPS0002","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.894737,"qKVAr":4.684462,"sKVA":9.179927,"ibA":7.681207,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00187","excelRow":374,"circuitRef":"CCM-6PWS0006-15","name":"CCM-6PWS0006 → UHE-HTSM3003","originId":"CCM-6PWS0006","destinationId":"UHE-HTSM3003","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":5,"qKVAr":2.421611,"sKVA":5.555556,"ibA":4.648553,"pnKW":5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00188","excelRow":375,"circuitRef":"CCM-6PWS0006-16","name":"CCM-6PWS0006 → PMP-CWDS0002","originId":"CCM-6PWS0006","destinationId":"PMP-CWDS0002","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.807229,"qKVAr":1.167355,"sKVA":2.151463,"ibA":1.800214,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00189","excelRow":376,"circuitRef":"CCM-6PWS0006-17","name":"CCM-6PWS0006 → SPARE-CCM-6PWS0006-Q17","originId":"CCM-6PWS0006","destinationId":"SPARE-CCM-6PWS0006-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.5,"qKVAr":5.625,"sKVA":9.375,"ibA":7.844433,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00190","excelRow":377,"circuitRef":"CCM-6PWS0006-18","name":"CCM-6PWS0006 → SPARE-CCM-6PWS0006-Q18","originId":"CCM-6PWS0006","destinationId":"SPARE-CCM-6PWS0006-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4,"qKVAr":3,"sKVA":5,"ibA":4.183698,"pnKW":4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00191","excelRow":378,"circuitRef":"CCM-6PWS0006-19","name":"CCM-6PWS0006 → SPARE-CCM-6PWS0006-Q19","originId":"CCM-6PWS0006","destinationId":"SPARE-CCM-6PWS0006-Q19","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00192","excelRow":396,"circuitRef":"CCM-6PWS0007-01","name":"CCM-6PWS0007 → PMP-SWCS0003","originId":"CCM-6PWS0007","destinationId":"PMP-SWCS0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":50,"pKWe":20.786517,"qKVAr":11.219373,"sKVA":23.621042,"ibA":19.764659,"pnKW":18.5,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00193","excelRow":397,"circuitRef":"CCM-6PWS0007-02","name":"CCM-6PWS0007 → STA-PHOS2002","originId":"CCM-6PWS0007","destinationId":"STA-PHOS2002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":57.065217,"qKVAr":33.860512,"sKVA":66.354904,"ibA":55.521771,"pnKW":52.5,"voltage":"690 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":12.53},{"id":"xls-00194","excelRow":398,"circuitRef":"CCM-6PWS0007-03","name":"CCM-6PWS0007 → STA-PHOS1001","originId":"CCM-6PWS0007","destinationId":"STA-PHOS1001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":57.065217,"qKVAr":33.860512,"sKVA":66.354904,"ibA":55.521771,"pnKW":52.5,"voltage":"690 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":12.53},{"id":"xls-00195","excelRow":399,"circuitRef":"CCM-6PWS0007-04","name":"CCM-6PWS0007 → STA-PHOS1003","originId":"CCM-6PWS0007","destinationId":"STA-PHOS1003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":9.886364,"qKVAr":6.900724,"sKVA":12.056541,"ibA":10.088184,"pnKW":8.7,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00196","excelRow":400,"circuitRef":"CCM-6PWS0007-05","name":"CCM-6PWS0007 → STA-PHOS1004","originId":"CCM-6PWS0007","destinationId":"STA-PHOS1004","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":14.065934,"qKVAr":8.346235,"sKVA":16.355737,"ibA":13.685492,"pnKW":12.8,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00197","excelRow":401,"circuitRef":"CCM-6PWS0007-06","name":"CCM-6PWS0007 → TNK-PHOS0001","originId":"CCM-6PWS0007","destinationId":"TNK-PHOS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":1.9,"qKVAr":0,"sKVA":1.9,"ibA":1.589805,"pnKW":1.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":41,"cableWeightKg":17.466},{"id":"xls-00198","excelRow":402,"circuitRef":"CCM-6PWS0007-07","name":"CCM-6PWS0007 → PMP-RGLS0001","originId":"CCM-6PWS0007","destinationId":"PMP-RGLS0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":6.321839,"qKVAr":4.741379,"sKVA":7.902299,"ibA":6.612166,"pnKW":5.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00199","excelRow":403,"circuitRef":"CCM-6PWS0007-08","name":"CCM-6PWS0007 → FAN-VEMS3003","originId":"CCM-6PWS0007","destinationId":"FAN-VEMS3003","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":7.52809,"qKVAr":2.732332,"sKVA":8.008606,"ibA":6.701117,"pnKW":6.7,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00200","excelRow":404,"circuitRef":"CCM-6PWS0007-09","name":"CCM-6PWS0007 → FAN-VEMS3003","originId":"CCM-6PWS0007","destinationId":"FAN-VEMS3003","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.980198,"qKVAr":1.014486,"sKVA":2.224942,"ibA":1.861697,"pnKW":1.8,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00201","excelRow":405,"circuitRef":"CCM-6PWS0007-10","name":"CCM-6PWS0007 → FAN-VEMS3005","originId":"CCM-6PWS0007","destinationId":"FAN-VEMS3005","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":5.696203,"qKVAr":2.758797,"sKVA":6.329114,"ibA":5.29582,"pnKW":4.95,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00202","excelRow":406,"circuitRef":"CCM-6PWS0007-11","name":"CCM-6PWS0007 → FAN-VEMS3005","originId":"CCM-6PWS0007","destinationId":"FAN-VEMS3005","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.470231,"qKVAr":1.336334,"sKVA":1.986798,"ibA":1.662433,"pnKW":1.21,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00203","excelRow":407,"circuitRef":"CCM-6PWS0007-12","name":"CCM-6PWS0007 → CTU-LPAS0002","originId":"CCM-6PWS0007","destinationId":"CTU-LPAS0002","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":32.715376,"qKVAr":20.275169,"sKVA":38.488678,"ibA":32.204998,"pnKW":30,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00204","excelRow":408,"circuitRef":"CCM-6PWS0007-13","name":"CCM-6PWS0007 → PMP-FWPS0001","originId":"CCM-6PWS0007","destinationId":"PMP-FWPS0001","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.894737,"qKVAr":4.684462,"sKVA":9.179927,"ibA":7.681207,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00205","excelRow":409,"circuitRef":"CCM-6PWS0007-15","name":"CCM-6PWS0007 → PMP-OWTS0003","originId":"CCM-6PWS0007","destinationId":"PMP-OWTS0003","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":2.619048,"qKVAr":1.896158,"sKVA":3.233392,"ibA":2.705507,"pnKW":2.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00206","excelRow":410,"circuitRef":"CCM-6PWS0007-16","name":"CCM-6PWS0007 → UHE-HTSM3002","originId":"CCM-6PWS0007","destinationId":"UHE-HTSM3002","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":5,"qKVAr":2.421611,"sKVA":5.555556,"ibA":4.648553,"pnKW":5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00207","excelRow":411,"circuitRef":"CCM-6PWS0007-17","name":"CCM-6PWS0007 → SPARE-CCM-6PWS0007-Q17","originId":"CCM-6PWS0007","destinationId":"SPARE-CCM-6PWS0007-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.5,"qKVAr":5.625,"sKVA":9.375,"ibA":7.844433,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00208","excelRow":412,"circuitRef":"CCM-6PWS0007-18","name":"CCM-6PWS0007 → SPARE-CCM-6PWS0007-Q18","originId":"CCM-6PWS0007","destinationId":"SPARE-CCM-6PWS0007-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4,"qKVAr":3,"sKVA":5,"ibA":4.183698,"pnKW":4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00209","excelRow":413,"circuitRef":"CCM-6PWS0007-19","name":"CCM-6PWS0007 → SPARE-CCM-6PWS0007-Q19","originId":"CCM-6PWS0007","destinationId":"SPARE-CCM-6PWS0007-Q19","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00210","excelRow":431,"circuitRef":"CCM-6PWS0008-01","name":"CCM-6PWS0008 → CTP-GENS4001","originId":"CCM-6PWS0008","destinationId":"CTP-GENS4001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":13,"qKVAr":7.713747,"sKVA":15.116279,"ibA":12.648388,"pnKW":13,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00211","excelRow":432,"circuitRef":"CCM-6PWS0008-02","name":"CCM-6PWS0008 → FAN-VEMS4002","originId":"CCM-6PWS0008","destinationId":"FAN-VEMS4002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":5.122235,"qKVAr":2.182063,"sKVA":5.567647,"ibA":4.65867,"pnKW":4.4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00212","excelRow":433,"circuitRef":"CCM-6PWS0008-03","name":"CCM-6PWS0008 → FAN-VEMS4002","originId":"CCM-6PWS0008","destinationId":"FAN-VEMS4002","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.380176,"qKVAr":0.707085,"sKVA":1.550759,"ibA":1.297581,"pnKW":1.1,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00213","excelRow":434,"circuitRef":"CCM-6PWS0008-04","name":"CCM-6PWS0008 → PMP-OFTS0002","originId":"CCM-6PWS0008","destinationId":"PMP-OFTS0002","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.785714,"qKVAr":1.479694,"sKVA":2.319109,"ibA":1.940491,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00214","excelRow":435,"circuitRef":"CCM-6PWS0008-05","name":"CCM-6PWS0008 → CTP-DWTS0002","originId":"CCM-6PWS0008","destinationId":"CTP-DWTS0002","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":1.533333,"qKVAr":0.990435,"sKVA":1.825397,"ibA":1.527382,"pnKW":1.38,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00215","excelRow":436,"circuitRef":"CCM-6PWS0008-07","name":"CCM-6PWS0008 → PMP-RWTS0005","originId":"CCM-6PWS0008","destinationId":"PMP-RWTS0005","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.785714,"qKVAr":1.479694,"sKVA":2.319109,"ibA":1.940491,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00216","excelRow":437,"circuitRef":"CCM-6PWS0008-08","name":"CCM-6PWS0008 → PMP-RWTS0003","originId":"CCM-6PWS0008","destinationId":"PMP-RWTS0003","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4.390244,"qKVAr":2.249189,"sKVA":4.932858,"ibA":4.127518,"pnKW":3.6,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00217","excelRow":438,"circuitRef":"CCM-6PWS0008-09","name":"CCM-6PWS0008 → SEW-RWTS0001","originId":"CCM-6PWS0008","destinationId":"SEW-RWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":16.372093,"qKVAr":11.002113,"sKVA":19.725413,"ibA":16.505033,"pnKW":14.08,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00218","excelRow":439,"circuitRef":"CCM-6PWS0008-10","name":"CCM-6PWS0008 → UHE-HTSM4002","originId":"CCM-6PWS0008","destinationId":"UHE-HTSM4002","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":5,"qKVAr":2.421611,"sKVA":5.555556,"ibA":4.648553,"pnKW":5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00219","excelRow":440,"circuitRef":"CCM-6PWS0008-11","name":"CCM-6PWS0008 → PMP-DGFS0006","originId":"CCM-6PWS0008","destinationId":"PMP-DGFS0006","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.923077,"qKVAr":1.141087,"sKVA":2.236136,"ibA":1.871063,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00220","excelRow":441,"circuitRef":"CCM-6PWS0008-12","name":"CCM-6PWS0008 → FAN-VEMS4005","originId":"CCM-6PWS0008","destinationId":"FAN-VEMS4005","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.077844,"qKVAr":0.75234,"sKVA":1.314444,"ibA":1.099847,"pnKW":0.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00221","excelRow":442,"circuitRef":"CCM-6PWS0008-13","name":"CCM-6PWS0008 → CTP-GENS4003","originId":"CCM-6PWS0008","destinationId":"CTP-GENS4003","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":9.2,"qKVAr":4.455763,"sKVA":10.222222,"ibA":8.553337,"pnKW":9.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00222","excelRow":443,"circuitRef":"CCM-6PWS0008-14","name":"CCM-6PWS0008 → SPARE-CCM-6PWS0008-Q14","originId":"CCM-6PWS0008","destinationId":"SPARE-CCM-6PWS0008-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4,"qKVAr":3,"sKVA":5,"ibA":4.183698,"pnKW":4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00223","excelRow":444,"circuitRef":"CCM-6PWS0008-15","name":"CCM-6PWS0008 → SPARE-CCM-6PWS0008-Q15","originId":"CCM-6PWS0008","destinationId":"SPARE-CCM-6PWS0008-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00224","excelRow":462,"circuitRef":"CCM-6PWS0009-01","name":"CCM-6PWS0009 → CTP-GENS3001","originId":"CCM-6PWS0009","destinationId":"CTP-GENS3001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":13,"qKVAr":7.713747,"sKVA":15.116279,"ibA":12.648388,"pnKW":13,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00225","excelRow":463,"circuitRef":"CCM-6PWS0009-02","name":"CCM-6PWS0009 → FAN-VEMS4001","originId":"CCM-6PWS0009","destinationId":"FAN-VEMS4001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":5.122235,"qKVAr":2.182063,"sKVA":5.567647,"ibA":4.65867,"pnKW":4.4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00226","excelRow":464,"circuitRef":"CCM-6PWS0009-03","name":"CCM-6PWS0009 → FAN-VEMS4001","originId":"CCM-6PWS0009","destinationId":"FAN-VEMS4001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.380176,"qKVAr":0.707085,"sKVA":1.550759,"ibA":1.297581,"pnKW":1.1,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00227","excelRow":465,"circuitRef":"CCM-6PWS0009-04","name":"CCM-6PWS0009 → FAN-VEMS4003","originId":"CCM-6PWS0009","destinationId":"FAN-VEMS4003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":7.030303,"qKVAr":3.404931,"sKVA":7.811448,"ibA":6.536147,"pnKW":5.8,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00228","excelRow":466,"circuitRef":"CCM-6PWS0009-05","name":"CCM-6PWS0009 → FAN-VEMS4003","originId":"CCM-6PWS0009","destinationId":"FAN-VEMS4003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.80072,"qKVAr":0.922536,"sKVA":2.023281,"ibA":1.692959,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00229","excelRow":467,"circuitRef":"CCM-6PWS0009-06","name":"CCM-6PWS0009 → CTP-DWTS0001","originId":"CCM-6PWS0009","destinationId":"CTP-DWTS0001","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":1.533333,"qKVAr":0.990435,"sKVA":1.825397,"ibA":1.527382,"pnKW":1.38,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00230","excelRow":468,"circuitRef":"CCM-6PWS0009-07","name":"CCM-6PWS0009 → CTP-DWTS0003","originId":"CCM-6PWS0009","destinationId":"CTP-DWTS0003","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":2.76775,"qKVAr":2.075812,"sKVA":3.459687,"ibA":2.894857,"pnKW":2.3,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00231","excelRow":469,"circuitRef":"CCM-6PWS0009-08","name":"CCM-6PWS0009 → PMP-RWTS0006","originId":"CCM-6PWS0009","destinationId":"PMP-RWTS0006","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.785714,"qKVAr":1.479694,"sKVA":2.319109,"ibA":1.940491,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00232","excelRow":470,"circuitRef":"CCM-6PWS0009-09","name":"CCM-6PWS0009 → PMP-RWTS0004","originId":"CCM-6PWS0009","destinationId":"PMP-RWTS0004","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4.390244,"qKVAr":2.249189,"sKVA":4.932858,"ibA":4.127518,"pnKW":3.6,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00233","excelRow":471,"circuitRef":"CCM-6PWS0009-10","name":"CCM-6PWS0009 → UHE-HTSM4001","originId":"CCM-6PWS0009","destinationId":"UHE-HTSM4001","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":5,"qKVAr":2.421611,"sKVA":5.555556,"ibA":4.648553,"pnKW":5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00234","excelRow":472,"circuitRef":"CCM-6PWS0009-11","name":"CCM-6PWS0009 → PMP-DGFS0005","originId":"CCM-6PWS0009","destinationId":"PMP-DGFS0005","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.923077,"qKVAr":1.141087,"sKVA":2.236136,"ibA":1.871063,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00235","excelRow":473,"circuitRef":"CCM-6PWS0009-12","name":"CCM-6PWS0009 → FAN-VEMS4004","originId":"CCM-6PWS0009","destinationId":"FAN-VEMS4004","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.077844,"qKVAr":0.75234,"sKVA":1.314444,"ibA":1.099847,"pnKW":0.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00236","excelRow":474,"circuitRef":"CCM-6PWS0009-13","name":"CCM-6PWS0009 → PMP-DOTS0002","originId":"CCM-6PWS0009","destinationId":"PMP-DOTS0002","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":3.352601,"qKVAr":2.34013,"sKVA":4.088538,"ibA":3.421041,"pnKW":2.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00237","excelRow":475,"circuitRef":"CCM-6PWS0009-14","name":"CCM-6PWS0009 → CTP-GENS3003","originId":"CCM-6PWS0009","destinationId":"CTP-GENS3003","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":9.2,"qKVAr":4.455763,"sKVA":10.222222,"ibA":8.553337,"pnKW":9.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00238","excelRow":476,"circuitRef":"CCM-6PWS0009-15","name":"CCM-6PWS0009 → SPARE-CCM-6PWS0009-Q15","originId":"CCM-6PWS0009","destinationId":"SPARE-CCM-6PWS0009-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4,"qKVAr":3,"sKVA":5,"ibA":4.183698,"pnKW":4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00239","excelRow":477,"circuitRef":"CCM-6PWS0009-16","name":"CCM-6PWS0009 → SPARE-CCM-6PWS0009-Q16","originId":"CCM-6PWS0009","destinationId":"SPARE-CCM-6PWS0009-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00240","excelRow":495,"circuitRef":"SBT-6PWS0001-01","name":"SBT-6PWS0001 → SCV-4SFS0001","originId":"SBT-6PWS0001","destinationId":"SCV-4SFS0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":271.73913,"qKVAr":0.001118,"sKVA":271.73913,"ibA":227.37487,"pnKW":250,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":8.74,"cableWeightKg":41.79468},{"id":"xls-00241","excelRow":513,"circuitRef":"SBT-6PWS0002-01","name":"SBT-6PWS0002 → SCV-4SFS0002","originId":"SBT-6PWS0002","destinationId":"SCV-4SFS0002","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":271.73913,"qKVAr":0.001118,"sKVA":271.73913,"ibA":227.37487,"pnKW":250,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":9.68,"cableWeightKg":46.28976},{"id":"xls-00242","excelRow":531,"circuitRef":"ABT-6PWS0001-01","name":"ABT-6PWS0001 → TRF-6PWS0001","originId":"ABT-6PWS0001","destinationId":"TRF-6PWS0001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":9.65,"cableWeightKg":58.7299},{"id":"xls-00243","excelRow":532,"circuitRef":"ABT-6PWS0001-02","name":"ABT-6PWS0001 → TRF-6PWS0001","originId":"ABT-6PWS0001","destinationId":"TRF-6PWS0001","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":9.65,"cableWeightKg":58.7299},{"id":"xls-00244","excelRow":533,"circuitRef":"ABT-6PWS0001-03","name":"ABT-6PWS0001 → TRF-6PWS0001","originId":"ABT-6PWS0001","destinationId":"TRF-6PWS0001","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":9.65,"cableWeightKg":58.7299},{"id":"xls-00245","excelRow":551,"circuitRef":"ABT-6PWS0002-01","name":"ABT-6PWS0002 → TRF-6PWS0002","originId":"ABT-6PWS0002","destinationId":"TRF-6PWS0002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":9.18,"cableWeightKg":102.06324},{"id":"xls-00246","excelRow":552,"circuitRef":"ABT-6PWS0002-02","name":"ABT-6PWS0002 → TRF-6PWS0002","originId":"ABT-6PWS0002","destinationId":"TRF-6PWS0002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":9.18,"cableWeightKg":102.06324},{"id":"xls-00247","excelRow":553,"circuitRef":"ABT-6PWS0002-03","name":"ABT-6PWS0002 → TRF-6PWS0002","originId":"ABT-6PWS0002","destinationId":"TRF-6PWS0002","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":9.18,"cableWeightKg":102.06324},{"id":"xls-00248","excelRow":571,"circuitRef":"ABT-6PWS0003-01","name":"ABT-6PWS0003 → TRF-6PWS0003","originId":"ABT-6PWS0003","destinationId":"TRF-6PWS0003","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":10.97,"cableWeightKg":121.96446},{"id":"xls-00249","excelRow":572,"circuitRef":"ABT-6PWS0003-02","name":"ABT-6PWS0003 → TRF-6PWS0003","originId":"ABT-6PWS0003","destinationId":"TRF-6PWS0003","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":10.97,"cableWeightKg":121.96446},{"id":"xls-00250","excelRow":573,"circuitRef":"ABT-6PWS0003-03","name":"ABT-6PWS0003 → TRF-6PWS0003","originId":"ABT-6PWS0003","destinationId":"TRF-6PWS0003","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":10.97,"cableWeightKg":121.96446},{"id":"xls-00251","excelRow":591,"circuitRef":"ABT-6PWS0004-01","name":"ABT-6PWS0004 → TRF-6PWS0004","originId":"ABT-6PWS0004","destinationId":"TRF-6PWS0004","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":12.75,"cableWeightKg":141.7545},{"id":"xls-00252","excelRow":592,"circuitRef":"ABT-6PWS0004-02","name":"ABT-6PWS0004 → TRF-6PWS0004","originId":"ABT-6PWS0004","destinationId":"TRF-6PWS0004","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":12.75,"cableWeightKg":141.7545},{"id":"xls-00253","excelRow":593,"circuitRef":"ABT-6PWS0004-03","name":"ABT-6PWS0004 → TRF-6PWS0004","originId":"ABT-6PWS0004","destinationId":"TRF-6PWS0004","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":12.75,"cableWeightKg":141.7545},{"id":"xls-00254","excelRow":611,"circuitRef":"ABT-6PWS0005-01","name":"ABT-6PWS0005 → TRF-6PWS0005","originId":"ABT-6PWS0005","destinationId":"TRF-6PWS0005","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":8.21,"cableWeightKg":49.96606},{"id":"xls-00255","excelRow":612,"circuitRef":"ABT-6PWS0005-02","name":"ABT-6PWS0005 → TRF-6PWS0005","originId":"ABT-6PWS0005","destinationId":"TRF-6PWS0005","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":8.21,"cableWeightKg":49.96606},{"id":"xls-00256","excelRow":613,"circuitRef":"ABT-6PWS0005-03","name":"ABT-6PWS0005 → TRF-6PWS0005","originId":"ABT-6PWS0005","destinationId":"TRF-6PWS0005","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":8.21,"cableWeightKg":49.96606},{"id":"xls-00257","excelRow":631,"circuitRef":"ABT-6PWS0006-01","name":"ABT-6PWS0006 → TRF-6PWS0006","originId":"ABT-6PWS0006","destinationId":"TRF-6PWS0006","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":12.58,"cableWeightKg":76.56188},{"id":"xls-00258","excelRow":632,"circuitRef":"ABT-6PWS0006-02","name":"ABT-6PWS0006 → TRF-6PWS0006","originId":"ABT-6PWS0006","destinationId":"TRF-6PWS0006","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":12.58,"cableWeightKg":76.56188},{"id":"xls-00259","excelRow":633,"circuitRef":"ABT-6PWS0006-03","name":"ABT-6PWS0006 → TRF-6PWS0006","originId":"ABT-6PWS0006","destinationId":"TRF-6PWS0006","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":12.58,"cableWeightKg":76.56188},{"id":"xls-00260","excelRow":651,"circuitRef":"ABT-PRP0001-01","name":"ABT-PROP0001 → TRF-PROP0001","originId":"ABT-PROP0001","destinationId":"TRF-PROP0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":156.8,"qKVAr":31.839598,"sKVA":160,"ibA":133.878323,"pnKW":156.8,"voltage":"690 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":30.2},{"id":"xls-00261","excelRow":669,"circuitRef":"PWP-DPU0001-01","name":"PWP-FPUS0001 → PUR-FPUS0001","originId":"PWP-FPUS0001","destinationId":"PUR-FPUS0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":104.242424,"qKVAr":20.955654,"sKVA":106.327901,"ibA":88.968757,"pnKW":103.2,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":23.91},{"id":"xls-00262","excelRow":687,"circuitRef":"PWP-DPU0002-01","name":"PWP-FPUS0002 → PUR-FPUS0002","originId":"PWP-FPUS0002","destinationId":"PUR-FPUS0002","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":104.242424,"qKVAr":20.955654,"sKVA":106.327901,"ibA":88.968757,"pnKW":103.2,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":23.91},{"id":"xls-00263","excelRow":705,"circuitRef":"STA-HHM0003-01","name":"STA-BTHS0003 → THR-BTHS0001","originId":"STA-BTHS0003","destinationId":"THR-BTHS0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":885.416667,"qKVAr":435.467917,"sKVA":986.709167,"ibA":825.618555,"pnKW":850,"voltage":"690 V","parallelCables":12,"cableSection":"95","cableType":"FLEX-P2RI-10-1X","cableLengthM":15,"cableWeightKg":200.7},{"id":"xls-00264","excelRow":706,"circuitRef":"STA-HHM0003-02","name":"STA-BTHS0003 → STA-BTHS0001","originId":"STA-BTHS0003","destinationId":"STA-BTHS0001","lineType":"normal","service":"VM","protectionName":"02","protectionCurrentA":null,"pKWe":16.551724,"qKVAr":8.924318,"sKVA":18.804335,"ibA":15.734331,"pnKW":14.4,"voltage":"690 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00265","excelRow":707,"circuitRef":"STA-HHM0003-03","name":"STA-BTHS0003 → STA-BTHS0002","originId":"STA-BTHS0003","destinationId":"STA-BTHS0002","lineType":"normal","service":"VM","protectionName":"03","protectionCurrentA":null,"pKWe":16.551724,"qKVAr":8.924318,"sKVA":18.804335,"ibA":15.734331,"pnKW":14.4,"voltage":"690 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00266","excelRow":708,"circuitRef":"STA-HHM0003-04","name":"STA-BTHS0003 → STA-BTHS0004","originId":"STA-BTHS0003","destinationId":"STA-BTHS0004","lineType":"normal","service":"VM","protectionName":"04","protectionCurrentA":null,"pKWe":1.785714,"qKVAr":1.242943,"sKVA":2.175703,"ibA":1.820496,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":2.91},{"id":"xls-00267","excelRow":726,"circuitRef":"VFD-PRP0001-01","name":"VFD-PROP0001 → EDU-PROP0001","originId":"VFD-PROP0001","destinationId":"EDU-PROP0001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1839.229687,"qKVAr":1332.681187,"sKVA":2271.300286,"ibA":1900.486712,"pnKW":1700,"voltage":"690 V","parallelCables":11,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":650.265},{"id":"xls-00268","excelRow":727,"circuitRef":"VFD-PRP0001-02","name":"VFD-PROP0001 → EDU-PROP0001","originId":"VFD-PROP0001","destinationId":"EDU-PROP0001","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1839.229687,"qKVAr":1332.681187,"sKVA":2271.300286,"ibA":1900.486712,"pnKW":1700,"voltage":"690 V","parallelCables":11,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":650.265},{"id":"xls-00269","excelRow":745,"circuitRef":"VFD-PRP0002-01","name":"VFD-PROP0002 → EDU-PROP0002","originId":"VFD-PROP0002","destinationId":"EDU-PROP0002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1839.229687,"qKVAr":1332.681187,"sKVA":2271.300286,"ibA":1900.486712,"pnKW":1700,"voltage":"690 V","parallelCables":11,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":650.265},{"id":"xls-00270","excelRow":746,"circuitRef":"VFD-PRP0002-02","name":"VFD-PROP0002 → EDU-PROP0002","originId":"VFD-PROP0002","destinationId":"EDU-PROP0002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1839.229687,"qKVAr":1332.681187,"sKVA":2271.300286,"ibA":1900.486712,"pnKW":1700,"voltage":"690 V","parallelCables":11,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":650.265},{"id":"xls-00271","excelRow":758,"circuitRef":"STA-ANCS0001-01","name":"STA-ANCS0001 → WND-ANCS0001","originId":"STA-ANCS0001","destinationId":"WND-ANCS0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":43.817204,"qKVAr":23.094089,"sKVA":49.530641,"ibA":41.444244,"pnKW":40.75,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":27,"cableWeightKg":22.599},{"id":"xls-00272","excelRow":770,"circuitRef":"STA-ANCS0002-01","name":"STA-ANCS0002 → WND-ANCS0002","originId":"STA-ANCS0002","destinationId":"WND-ANCS0002","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":43.817204,"qKVAr":23.094089,"sKVA":49.530641,"ibA":41.444244,"pnKW":40.75,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":27,"cableWeightKg":22.599},{"id":"xls-00273","excelRow":788,"circuitRef":"STA-CIS0001-01","name":"STA-SWFS0001 → PMP-SWFS0001","originId":"STA-SWFS0001","destinationId":"PMP-SWFS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 250 HB1 MA150","protectionCurrentA":250,"pKWe":116.648993,"qKVAr":69.215448,"sKVA":135.638363,"ibA":113.493979,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"VFD-P2FI-10-3PX","cableLengthM":10,"cableWeightKg":35.2},{"id":"xls-00274","excelRow":806,"circuitRef":"STA-CIS0002-01","name":"STA-SWFS0002 → PMP-SWFS0002","originId":"STA-SWFS0002","destinationId":"PMP-SWFS0002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 250 HB1 MA150","protectionCurrentA":250,"pKWe":116.648993,"qKVAr":69.215448,"sKVA":135.638363,"ibA":113.493979,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"VFD-P2FI-10-3PX","cableLengthM":10,"cableWeightKg":35.2},{"id":"xls-00275","excelRow":824,"circuitRef":"STA-CIS0003-01","name":"STA-SWFS0003 → PMP-SWFS0003","originId":"STA-SWFS0003","destinationId":"PMP-SWFS0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 250 HB1 MA150","protectionCurrentA":250,"pKWe":116.648993,"qKVAr":69.215448,"sKVA":135.638363,"ibA":113.493979,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"VFD-P2FI-10-3PX","cableLengthM":10,"cableWeightKg":35.2},{"id":"xls-00276","excelRow":842,"circuitRef":"STA-CIS0004-01","name":"STA-SWFS0004 → PMP-SWFS0004","originId":"STA-SWFS0004","destinationId":"PMP-SWFS0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 250 HB1 MA150","protectionCurrentA":250,"pKWe":116.648993,"qKVAr":69.215448,"sKVA":135.638363,"ibA":113.493979,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"VFD-P2FI-10-3PX","cableLengthM":10,"cableWeightKg":35.2},{"id":"xls-00277","excelRow":860,"circuitRef":"STA-CIS0005-01","name":"STA-SWFS0005 → PMP-SWFS0005","originId":"STA-SWFS0005","destinationId":"PMP-SWFS0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 250 HB1 MA150","protectionCurrentA":250,"pKWe":116.648993,"qKVAr":69.215448,"sKVA":135.638363,"ibA":113.493979,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"VFD-P2FI-10-3PX","cableLengthM":10,"cableWeightKg":35.2},{"id":"xls-00278","excelRow":11,"circuitRef":"TRF-6PWS0001-11","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"11","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":10.11,"cableWeightKg":74.93532},{"id":"xls-00279","excelRow":12,"circuitRef":"TRF-6PWS0001-12","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"12","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":10.11,"cableWeightKg":74.93532},{"id":"xls-00280","excelRow":13,"circuitRef":"TRF-6PWS0001-13","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"13","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":10.11,"cableWeightKg":74.93532},{"id":"xls-00281","excelRow":25,"circuitRef":"LCS-4PWS0001-QVS-440","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"QVS-440","protectionModel":"MTZ1 10 H1 M5.0 X","protectionCurrentA":1000,"pKWe":484.5,"qKVAr":300.266132,"sKVA":570,"ibA":747.931031,"pnKW":484.5,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-00282","excelRow":26,"circuitRef":"CPNE-0003","name":"LCS-4PWS0001 → TBX-CPNE0001","originId":"LCS-4PWS0001","destinationId":"TBX-CPNE0001","lineType":"normal","service":"VS","protectionName":"QCN","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":152.420471,"qKVAr":114.315353,"sKVA":190.525589,"ibA":250,"pnKW":152.420471,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2FI-10-3X","cableLengthM":38,"cableWeightKg":null},{"id":"xls-00283","excelRow":27,"circuitRef":"LCS-4PWS0001-1Q01","name":"LCS-4PWS0001 → SSB-4PWS1101","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1101","lineType":"normal","service":"VS","protectionName":"1Q01","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":27.473684,"qKVAr":16.613849,"sKVA":32.106437,"ibA":42.128773,"pnKW":27,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":17.7,"cableWeightKg":40.2144},{"id":"xls-00284","excelRow":28,"circuitRef":"LCS-4PWS0001-1Q02","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-1Q02","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-1Q02","lineType":"normal","service":"VS","protectionName":"1Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00285","excelRow":29,"circuitRef":"LCS-4PWS0001-1Q03","name":"LCS-4PWS0001 → SSB-4PWS1103","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1103","lineType":"normal","service":"VS","protectionName":"1Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":21.199514,"qKVAr":16.427233,"sKVA":26.819272,"ibA":35.191168,"pnKW":19.278133,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":29.67,"cableWeightKg":26.13927},{"id":"xls-00286","excelRow":30,"circuitRef":"LCS-4PWS0001-1Q04","name":"LCS-4PWS0001 → SSB-4PWS1104","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1104","lineType":"normal","service":"VS","protectionName":"1Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":26.178458,"qKVAr":23.806817,"sKVA":35.384688,"ibA":46.430362,"pnKW":21.78,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":27.62,"cableWeightKg":34.60786},{"id":"xls-00287","excelRow":31,"circuitRef":"LCS-4PWS0001-1Q05","name":"LCS-4PWS0001 → FAC-VENT1001","originId":"LCS-4PWS0001","destinationId":"FAC-VENT1001","lineType":"normal","service":"VS","protectionName":"1Q05","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":35.655508,"qKVAr":15.337704,"sKVA":38.814436,"ibA":50.930739,"pnKW":34.2,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":18,"cableWeightKg":30.726},{"id":"xls-00288","excelRow":32,"circuitRef":"LCS-4PWS0001-1Q06","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-1Q06","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-1Q06","lineType":"normal","service":"VS","protectionName":"1Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00289","excelRow":33,"circuitRef":"LCS-4PWS0001-QVM_440","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-QVM440","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-QVM440","lineType":"normal","service":"VM","protectionName":"QVM_440","protectionModel":"NSX 630 N M5.3 E","protectionCurrentA":630,"pKWe":255.138658,"qKVAr":143.030317,"sKVA":292.495139,"ibA":383.800335,"pnKW":252.945,"voltage":"440 V","parallelCables":3,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-00290","excelRow":34,"circuitRef":"LCS-4PWS0001-2Q01","name":"LCS-4PWS0001 → ABT-4PWS0001","originId":"LCS-4PWS0001","destinationId":"ABT-4PWS0001","lineType":"alternativa","service":"VM","protectionName":"2Q01","protectionModel":"NSX 250 F M.2.2","protectionCurrentA":250,"pKWe":56.3,"qKVAr":19.010494,"sKVA":59.422966,"ibA":77.972421,"pnKW":56.3,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":18.01,"cableWeightKg":54.3902},{"id":"xls-00291","excelRow":35,"circuitRef":"LCS-4PWS0001-2Q02","name":"LCS-4PWS0001 → ABT-4PWS0002","originId":"LCS-4PWS0001","destinationId":"ABT-4PWS0002","lineType":"normal","service":"VM","protectionName":"2Q02","protectionModel":"NSX 250 F M.2.2","protectionCurrentA":250,"pKWe":125.4,"qKVAr":61.052805,"sKVA":139.472596,"ibA":183.01032,"pnKW":125.4,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":46.54,"cableWeightKg":222.55428},{"id":"xls-00292","excelRow":36,"circuitRef":"LCS-4PWS0001-2Q03","name":"LCS-4PWS0001 → RCK-GUNS0003","originId":"LCS-4PWS0001","destinationId":"RCK-GUNS0003","lineType":"normal","service":"VM","protectionName":"2Q03","protectionModel":"NSX 250 F M.2.2","protectionCurrentA":250,"pKWe":100,"qKVAr":75,"sKVA":125,"ibA":164.019963,"pnKW":100,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"MGSGO 4X","cableLengthM":35,"cableWeightKg":192.5},{"id":"xls-00293","excelRow":37,"circuitRef":"LCS-4PWS0001-2Q04","name":"LCS-4PWS0001 → SSB-4PWS1131","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1131","lineType":"normal","service":"VM","protectionName":"2Q04","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":21.5,"qKVAr":4.930262,"sKVA":22.058048,"ibA":28.943682,"pnKW":21.5,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":41.53,"cableWeightKg":70.89171},{"id":"xls-00294","excelRow":38,"circuitRef":"LCS-4PWS0001-2Q05","name":"LCS-4PWS0001 → SSB-4PWS1132","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1132","lineType":"normal","service":"VM","protectionName":"2Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":21.283797,"qKVAr":14.335463,"sKVA":25.661363,"ibA":33.671806,"pnKW":18.15,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":60.79,"cableWeightKg":76.16987},{"id":"xls-00295","excelRow":39,"circuitRef":"LCS-4PWS0001-2Q06","name":"LCS-4PWS0001 → TRF-4PWS1130","originId":"LCS-4PWS0001","destinationId":"TRF-4PWS1130","lineType":"normal","service":"VM","protectionName":"2Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":40,"qKVAr":30,"sKVA":50,"ibA":65.607985,"pnKW":40,"voltage":"440 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":41.53,"cableWeightKg":52.07862},{"id":"xls-00296","excelRow":40,"circuitRef":"LCS-4PWS0001-2Q07","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-2Q07","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-2Q07","lineType":"normal","service":"VM","protectionName":"2Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00297","excelRow":41,"circuitRef":"LCS-4PWS0001-2Q08","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-2Q08","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-2Q08","lineType":"normal","service":"VM","protectionName":"2Q08","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00298","excelRow":42,"circuitRef":"LCS-4PWS0001-QNV_440","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-QNV440","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-QNV440","lineType":"alternativa","service":"NV","protectionName":"QNV_440","protectionModel":"NSX 630 N M5.3 E","protectionCurrentA":630,"pKWe":78.388926,"qKVAr":18.396104,"sKVA":80.518572,"ibA":105.653225,"pnKW":76.552,"voltage":"440 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-00299","excelRow":43,"circuitRef":"LCS-4PWS0001-3Q01","name":"LCS-4PWS0001 → TRF-4PWS1160","originId":"LCS-4PWS0001","destinationId":"TRF-4PWS1160","lineType":"alternativa","service":"NV","protectionName":"3Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":19.682396,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":29.1,"cableWeightKg":24.3567},{"id":"xls-00300","excelRow":44,"circuitRef":"LCS-4PWS0001-3Q02","name":"LCS-4PWS0001 → SSB-4PWS1160","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1160","lineType":"alternativa","service":"NV","protectionName":"3Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":3.4,"qKVAr":2.55,"sKVA":4.25,"ibA":5.576679,"pnKW":3.4,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":32.88,"cableWeightKg":27.52056},{"id":"xls-00301","excelRow":45,"circuitRef":"LCS-4PWS0001-3Q03","name":"LCS-4PWS0001 → SSB-4PWS1161","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1161","lineType":"alternativa","service":"NV","protectionName":"3Q03","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":66.736015,"qKVAr":4.520411,"sKVA":66.888937,"ibA":87.768967,"pnKW":65.46,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":43.02,"cableWeightKg":102.86082},{"id":"xls-00302","excelRow":46,"circuitRef":"LCS-4PWS0001-3Q04","name":"LCS-4PWS0001 → SSB-4PWS1162","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1162","lineType":"alternativa","service":"NV","protectionName":"3Q04","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":29.848165,"qKVAr":10.209738,"sKVA":31.546025,"ibA":41.393422,"pnKW":28.5,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":19.96,"cableWeightKg":34.07172},{"id":"xls-00303","excelRow":47,"circuitRef":"LCS-4PWS0001-3Q05","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-3Q05","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-3Q05","lineType":"alternativa","service":"NV","protectionName":"3Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00304","excelRow":48,"circuitRef":"LCS-4PWS0001-3Q06","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-3Q06","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-3Q06","lineType":"alternativa","service":"NV","protectionName":"3Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00305","excelRow":60,"circuitRef":"SSB-4PWS1101-Q01","name":"SSB-4PWS1101 → RCT-24PW0001","originId":"SSB-4PWS1101","destinationId":"RCT-24PW0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 N - 16C","protectionCurrentA":16,"pKWe":9.473684,"qKVAr":3.113849,"sKVA":9.972299,"ibA":13.085249,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":25.64,"cableWeightKg":7.58944},{"id":"xls-00306","excelRow":61,"circuitRef":"SSB-4PWS1101-Q02","name":"SSB-4PWS1101 → SKT-4PWS0017","originId":"SSB-4PWS1101","destinationId":"SKT-4PWS0017","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":35.49,"cableWeightKg":21.54243},{"id":"xls-00307","excelRow":62,"circuitRef":"SSB-4PWS1101-Q03","name":"SSB-4PWS1101 → SKT-4PWS0018","originId":"SSB-4PWS1101","destinationId":"SKT-4PWS0018","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":42.69,"cableWeightKg":25.91283},{"id":"xls-00308","excelRow":63,"circuitRef":"SSB-4PWS1101-Q04","name":"SSB-4PWS1101 → SKT-4PWS0019","originId":"SSB-4PWS1101","destinationId":"SKT-4PWS0019","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":60.06,"cableWeightKg":36.45642},{"id":"xls-00309","excelRow":64,"circuitRef":"SSB-4PWS1101-Q05","name":"SSB-4PWS1101 → SPARE-SSB-4PWS1101-Q05","originId":"SSB-4PWS1101","destinationId":"SPARE-SSB-4PWS1101-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00310","excelRow":65,"circuitRef":"SSB-4PWS1101-Q06","name":"SSB-4PWS1101 → SPARE-SSB-4PWS1101-Q06","originId":"SSB-4PWS1101","destinationId":"SPARE-SSB-4PWS1101-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00311","excelRow":77,"circuitRef":"SSB-4PWS1103-Q01","name":"SSB-4PWS1103 → CCM-VEMS1001","originId":"SSB-4PWS1103","destinationId":"CCM-VEMS1001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.928359,"qKVAr":2.980852,"sKVA":4.931276,"ibA":6.470622,"pnKW":3.34,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00312","excelRow":78,"circuitRef":"SSB-4PWS1103-Q02","name":"SSB-4PWS1103 → CCM-VEMS1002","originId":"SSB-4PWS1103","destinationId":"CCM-VEMS1002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.329469,"qKVAr":2.366151,"sKVA":4.08461,"ibA":5.35966,"pnKW":2.84,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00313","excelRow":79,"circuitRef":"SSB-4PWS1103-Q03","name":"SSB-4PWS1103 → FUP-ACON1006","originId":"SSB-4PWS1103","destinationId":"FUP-ACON1006","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":4.613553,"qKVAr":4.08413,"sKVA":6.161573,"ibA":8.084968,"pnKW":3.77,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-00314","excelRow":80,"circuitRef":"SSB-4PWS1103-Q04","name":"SSB-4PWS1103 → MAV-SWFS0001","originId":"SSB-4PWS1103","destinationId":"MAV-SWFS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":10,"cableWeightKg":2.96},{"id":"xls-00315","excelRow":81,"circuitRef":"SSB-4PWS1103-Q05","name":"SSB-4PWS1103 → MAV-SWFS0007","originId":"SSB-4PWS1103","destinationId":"MAV-SWFS0007","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":10,"cableWeightKg":2.96},{"id":"xls-00316","excelRow":82,"circuitRef":"SSB-4PWS1103-Q06","name":"SSB-4PWS1103 → MAV-SWFS0029","originId":"SSB-4PWS1103","destinationId":"MAV-SWFS0029","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":20,"cableWeightKg":5.92},{"id":"xls-00317","excelRow":83,"circuitRef":"SSB-4PWS1103-Q07","name":"SSB-4PWS1103 → SPARE-SSB-4PWS1103-Q07","originId":"SSB-4PWS1103","destinationId":"SPARE-SSB-4PWS1103-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00318","excelRow":84,"circuitRef":"SSB-4PWS1103-Q08","name":"SSB-4PWS1103 → SPARE-SSB-4PWS1103-Q08","originId":"SSB-4PWS1103","destinationId":"SPARE-SSB-4PWS1103-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00319","excelRow":96,"circuitRef":"SSB-4PWS1104-Q01","name":"SSB-4PWS1104 → FCP-ACON1001","originId":"SSB-4PWS1104","destinationId":"FCP-ACON1001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.845145,"qKVAr":3.732885,"sKVA":5.359065,"ibA":7.031949,"pnKW":3.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":31,"cableWeightKg":7.564},{"id":"xls-00320","excelRow":97,"circuitRef":"SSB-4PWS1104-Q02","name":"SSB-4PWS1104 → FCP-ACON1002","originId":"SSB-4PWS1104","destinationId":"FCP-ACON1002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00321","excelRow":98,"circuitRef":"SSB-4PWS1104-Q03","name":"SSB-4PWS1104 → FCP-ACON1003","originId":"SSB-4PWS1104","destinationId":"FCP-ACON1003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":27,"cableWeightKg":6.588},{"id":"xls-00322","excelRow":99,"circuitRef":"SSB-4PWS1104-Q04","name":"SSB-4PWS1104 → FUP-ACON1001","originId":"SSB-4PWS1104","destinationId":"FUP-ACON1001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":54,"cableWeightKg":13.176},{"id":"xls-00323","excelRow":100,"circuitRef":"SSB-4PWS1104-Q05","name":"SSB-4PWS1104 → FUP-ACON1002","originId":"SSB-4PWS1104","destinationId":"FUP-ACON1002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":48,"cableWeightKg":11.712},{"id":"xls-00324","excelRow":101,"circuitRef":"SSB-4PWS1104-Q06","name":"SSB-4PWS1104 → FUP-ACON1003","originId":"SSB-4PWS1104","destinationId":"FUP-ACON1003","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 H - 20D","protectionCurrentA":20,"pKWe":9.575092,"qKVAr":9.145911,"sKVA":13.241226,"ibA":17.374603,"pnKW":7.64,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":10.35},{"id":"xls-00325","excelRow":102,"circuitRef":"SSB-4PWS1104-Q07","name":"SSB-4PWS1104 → FUP-ACON1005","originId":"SSB-4PWS1104","destinationId":"FUP-ACON1005","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00326","excelRow":103,"circuitRef":"SSB-4PWS1104-Q08","name":"SSB-4PWS1104 → UCP-ACON1001","originId":"SSB-4PWS1104","destinationId":"UCP-ACON1001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":1.071429,"qKVAr":0.859587,"sKVA":1.373626,"ibA":1.802417,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00327","excelRow":104,"circuitRef":"SSB-4PWS1104-Q09","name":"SSB-4PWS1104 → SPARE-SSB-4PWS1104-Q09","originId":"SSB-4PWS1104","destinationId":"SPARE-SSB-4PWS1104-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00328","excelRow":105,"circuitRef":"SSB-4PWS1104-Q10","name":"SSB-4PWS1104 → SPARE-SSB-4PWS1104-Q10","originId":"SSB-4PWS1104","destinationId":"SPARE-SSB-4PWS1104-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00329","excelRow":123,"circuitRef":"ABT-4PWS0002-01","name":"ABT-4PWS0002 → SSB-4PWS1130","originId":"ABT-4PWS0002","destinationId":"SSB-4PWS1130","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NSX 250 NA","protectionCurrentA":250,"pKWe":125.4,"qKVAr":61.052805,"sKVA":139.472596,"ibA":183.01032,"pnKW":125.4,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":5.39,"cableWeightKg":25.77498},{"id":"xls-00330","excelRow":135,"circuitRef":"SSB-4PWS1130-Q01","name":"SSB-4PWS1130 → XMT-HMSS0001","originId":"SSB-4PWS1130","destinationId":"XMT-HMSS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 N - 100D","protectionCurrentA":100,"pKWe":58.5,"qKVAr":28.332843,"sKVA":65,"ibA":85.290381,"pnKW":58.5,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":13.68,"cableWeightKg":23.35176},{"id":"xls-00331","excelRow":136,"circuitRef":"SSB-4PWS1130-Q02","name":"SSB-4PWS1130 → XMT-HMSS0002","originId":"SSB-4PWS1130","destinationId":"XMT-HMSS0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 N - 100D","protectionCurrentA":100,"pKWe":58.5,"qKVAr":28.332843,"sKVA":65,"ibA":85.290381,"pnKW":58.5,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":12.6,"cableWeightKg":21.5082},{"id":"xls-00332","excelRow":137,"circuitRef":"SSB-4PWS1130-Q03","name":"SSB-4PWS1130 → UPS-HMSS0001","originId":"SSB-4PWS1130","destinationId":"UPS-HMSS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":7.2,"qKVAr":3.487119,"sKVA":8,"ibA":18.181818,"pnKW":7.2,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":13.94,"cableWeightKg":5.00446},{"id":"xls-00333","excelRow":138,"circuitRef":"SSB-4PWS1130-Q03-01","name":"UPS-HMSS0001 → XMT-HMSS0001","originId":"UPS-HMSS0001","destinationId":"XMT-HMSS0001","lineType":"normal","service":"VM","protectionName":"Q03-01","protectionModel":"iC60 N - 50C","protectionCurrentA":50,"pKWe":5,"qKVAr":2.421611,"sKVA":5.555556,"ibA":48.309179,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":22.88,"cableWeightKg":11.64592},{"id":"xls-00334","excelRow":139,"circuitRef":"SSB-4PWS1130-Q03-02","name":"UPS-HMSS0001 → XMT-HMSS0002","originId":"UPS-HMSS0001","destinationId":"XMT-HMSS0002","lineType":"normal","service":"VM","protectionName":"Q03-02","protectionModel":"iC60 N - 32C","protectionCurrentA":32,"pKWe":3,"qKVAr":1.452966,"sKVA":3.333333,"ibA":28.985507,"pnKW":2.7,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":21.85,"cableWeightKg":7.84415},{"id":"xls-00335","excelRow":140,"circuitRef":"SSB-4PWS1130-Q04","name":"SSB-4PWS1130 → TRF-HMSS0001","originId":"SSB-4PWS1130","destinationId":"TRF-HMSS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":3.409091,"pnKW":1.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":0.5,"cableWeightKg":0.1065},{"id":"xls-00336","excelRow":141,"circuitRef":"SSB-4PWS1130-Q04-01","name":"TRF-HMSS0001 → SSB-4PWS1130","originId":"TRF-HMSS0001","destinationId":"SSB-4PWS1130","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":13.043478,"pnKW":1.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":0.5,"cableWeightKg":0.1065},{"id":"xls-00337","excelRow":142,"circuitRef":"SSB-4PWS1130-Q51","name":"SSB-4PWS1130 → XMT-HMSS0001","originId":"SSB-4PWS1130","destinationId":"XMT-HMSS0001","lineType":"normal","service":"VM","protectionName":"Q51","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":2.608696,"pnKW":0.3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":13.68,"cableWeightKg":2.91384},{"id":"xls-00338","excelRow":143,"circuitRef":"SSB-4PWS1130-Q52","name":"SSB-4PWS1130 → XMT-HMSS0002","originId":"SSB-4PWS1130","destinationId":"XMT-HMSS0002","lineType":"normal","service":"VM","protectionName":"Q52","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":2.608696,"pnKW":0.3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.6,"cableWeightKg":2.6838},{"id":"xls-00339","excelRow":144,"circuitRef":"SSB-4PWS1130-Q53","name":"SSB-4PWS1130 → SKT-1PWS0007","originId":"SSB-4PWS1130","destinationId":"SKT-1PWS0007","lineType":"normal","service":"VM","protectionName":"Q53","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0,"sKVA":0.2,"ibA":1.73913,"pnKW":0.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":56.26,"cableWeightKg":13.72744},{"id":"xls-00340","excelRow":145,"circuitRef":"SSB-4PWS1130-Q54","name":"SSB-4PWS1130 → SPARE-SSB-4PWS1130-Q54","originId":"SSB-4PWS1130","destinationId":"SPARE-SSB-4PWS1130-Q54","lineType":"normal","service":"VM","protectionName":"Q54","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00341","excelRow":146,"circuitRef":"SSB-4PWS1130-Q05","name":"SSB-4PWS1130 → SPARE-SSB-4PWS1130-Q05","originId":"SSB-4PWS1130","destinationId":"SPARE-SSB-4PWS1130-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00342","excelRow":147,"circuitRef":"SSB-4PWS1130-Q06","name":"SSB-4PWS1130 → SPARE-SSB-4PWS1130-Q06","originId":"SSB-4PWS1130","destinationId":"SPARE-SSB-4PWS1130-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00343","excelRow":159,"circuitRef":"SSB-4PWS1131-Q01","name":"SSB-4PWS1131 → RCK-GUNS0003","originId":"SSB-4PWS1131","destinationId":"RCK-GUNS0003","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":6.5,"qKVAr":0,"sKVA":6.5,"ibA":8.529038,"pnKW":6.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"MGSGO 4X","cableLengthM":22.28,"cableWeightKg":11.5856},{"id":"xls-00344","excelRow":160,"circuitRef":"SSB-4PWS1131-Q02","name":"SSB-4PWS1131 → CTP-WHSS0001","originId":"SSB-4PWS1131","destinationId":"CTP-WHSS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":15,"qKVAr":4.930262,"sKVA":15.789474,"ibA":20.718311,"pnKW":15,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":56.37,"cableWeightKg":34.21659},{"id":"xls-00345","excelRow":161,"circuitRef":"SSB-4PWS1131-Q03","name":"SSB-4PWS1131 → SPARE-SSB-4PWS1131-Q03","originId":"SSB-4PWS1131","destinationId":"SPARE-SSB-4PWS1131-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00346","excelRow":162,"circuitRef":"SSB-4PWS1131-Q04","name":"SSB-4PWS1131 → SPARE-SSB-4PWS1131-Q04","originId":"SSB-4PWS1131","destinationId":"SPARE-SSB-4PWS1131-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00347","excelRow":163,"circuitRef":"SSB-4PWS1131-Q05","name":"SSB-4PWS1131 → SPARE-SSB-4PWS1131-Q05","originId":"SSB-4PWS1131","destinationId":"SPARE-SSB-4PWS1131-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00348","excelRow":175,"circuitRef":"SSB-4PWS1132-Q01","name":"SSB-4PWS1132 → STA-STCL0001","originId":"SSB-4PWS1132","destinationId":"STA-STCL0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 H - 20D","protectionCurrentA":20,"pKWe":10.93897,"qKVAr":7.383697,"sKVA":13.197729,"ibA":17.317528,"pnKW":9.15,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2FI-10-3PX","cableLengthM":22.7,"cableWeightKg":10.3058},{"id":"xls-00349","excelRow":176,"circuitRef":"SSB-4PWS1132-Q02","name":"SSB-4PWS1132 → STA-RASS0001","originId":"SSB-4PWS1132","destinationId":"STA-RASS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 H - 20D","protectionCurrentA":20,"pKWe":10.344828,"qKVAr":6.951766,"sKVA":12.463648,"ibA":16.354296,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":46.83,"cableWeightKg":19.94958},{"id":"xls-00350","excelRow":177,"circuitRef":"SSB-4PWS1132-Q03","name":"SSB-4PWS1132 → SPARE-SSB-4PWS1132-Q03","originId":"SSB-4PWS1132","destinationId":"SPARE-SSB-4PWS1132-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 H - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00351","excelRow":178,"circuitRef":"SSB-4PWS1132-Q04","name":"SSB-4PWS1132 → SPARE-SSB-4PWS1132-Q04","originId":"SSB-4PWS1132","destinationId":"SPARE-SSB-4PWS1132-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 H - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00352","excelRow":196,"circuitRef":"ABT-4PWS0001-01","name":"ABT-4PWS0001 → SSB-4PWS1430","originId":"ABT-4PWS0001","destinationId":"SSB-4PWS1430","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NSX 250 NA","protectionCurrentA":250,"pKWe":56.3,"qKVAr":19.010494,"sKVA":59.422966,"ibA":77.972421,"pnKW":56.3,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":18.09,"cableWeightKg":54.6318},{"id":"xls-00353","excelRow":208,"circuitRef":"SSB-4PWS1430-Q01","name":"SSB-4PWS1430 → LCH-VLSY0001","originId":"SSB-4PWS1430","destinationId":"LCH-VLSY0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 N - 100D","protectionCurrentA":100,"pKWe":55.1,"qKVAr":18.110494,"sKVA":58,"ibA":76.105263,"pnKW":55.1,"voltage":"440 V","parallelCables":1,"cableType":"LSTSGU-200","cableLengthM":19.82,"cableWeightKg":90.977765},{"id":"xls-00354","excelRow":209,"circuitRef":"SSB-4PWS1430-Q02","name":"SSB-4PWS1430 → TRF-VLSY0001","originId":"SSB-4PWS1430","destinationId":"TRF-VLSY0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":3.409091,"pnKW":1.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-00355","excelRow":210,"circuitRef":"SSB-4PWS1430-Q02-01","name":"TRF-VLSY0001 → VLC-VLSY0001","originId":"TRF-VLSY0001","destinationId":"VLC-VLSY0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":1.2,"qKVAr":0.743693,"sKVA":1.411765,"ibA":12.276215,"pnKW":1.2,"voltage":"440 V","parallelCables":1,"cableType":"LSDSGU-9","cableLengthM":10,"cableWeightKg":2.886544},{"id":"xls-00356","excelRow":211,"circuitRef":"SSB-4PWS1430-Q03","name":"SSB-4PWS1430 → SPARE-SSB-4PWS1430-Q03","originId":"SSB-4PWS1430","destinationId":"SPARE-SSB-4PWS1430-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00357","excelRow":212,"circuitRef":"SSB-4PWS1430-Q04","name":"SSB-4PWS1430 → SPARE-SSB-4PWS1430-Q04","originId":"SSB-4PWS1430","destinationId":"SPARE-SSB-4PWS1430-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00358","excelRow":224,"circuitRef":"SSB-4PWS1160-Q01","name":"SSB-4PWS1160 → GRM-WOFE0002","originId":"SSB-4PWS1160","destinationId":"GRM-WOFE0002","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":1.96824,"pnKW":1.2,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":14.67,"cableWeightKg":5.06115},{"id":"xls-00359","excelRow":225,"circuitRef":"SSB-4PWS1160-Q02","name":"SSB-4PWS1160 → DRM-WOFE0002","originId":"SSB-4PWS1160","destinationId":"DRM-WOFE0002","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":2.2,"qKVAr":1.65,"sKVA":2.75,"ibA":3.608439,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":8.8,"cableWeightKg":3.036},{"id":"xls-00360","excelRow":226,"circuitRef":"SSB-4PWS1160-Q03","name":"SSB-4PWS1160 → SPARE-SSB-4PWS1160-Q03","originId":"SSB-4PWS1160","destinationId":"SPARE-SSB-4PWS1160-Q03","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00361","excelRow":227,"circuitRef":"SSB-4PWS1160-Q04","name":"SSB-4PWS1160 → SPARE-SSB-4PWS1160-Q04","originId":"SSB-4PWS1160","destinationId":"SPARE-SSB-4PWS1160-Q04","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00362","excelRow":239,"circuitRef":"SSB-4PWS1161-Q01","name":"SSB-4PWS1161 → FAC-VENT1002","originId":"SSB-4PWS1161","destinationId":"FAC-VENT1002","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":19.88046,"qKVAr":2.798377,"sKVA":20.076444,"ibA":26.3435,"pnKW":18.96,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":58,"cableWeightKg":72.674},{"id":"xls-00363","excelRow":240,"circuitRef":"SSB-4PWS1161-Q02","name":"SSB-4PWS1161 → FCP-ACON1001","originId":"SSB-4PWS1161","destinationId":"FCP-ACON1001","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":9.5,"qKVAr":0,"sKVA":9.5,"ibA":12.465517,"pnKW":9.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00364","excelRow":241,"circuitRef":"SSB-4PWS1161-Q03","name":"SSB-4PWS1161 → FCP-ACON1002","originId":"SSB-4PWS1161","destinationId":"FCP-ACON1002","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":6.8,"qKVAr":0,"sKVA":6.8,"ibA":8.922686,"pnKW":6.8,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":33,"cableWeightKg":11.385},{"id":"xls-00365","excelRow":242,"circuitRef":"SSB-4PWS1161-Q04","name":"SSB-4PWS1161 → FCP-ACON1003","originId":"SSB-4PWS1161","destinationId":"FCP-ACON1003","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":8,"qKVAr":0,"sKVA":8,"ibA":10.497278,"pnKW":8,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":12,"cableWeightKg":4.14},{"id":"xls-00366","excelRow":243,"circuitRef":"SSB-4PWS1161-Q05","name":"SSB-4PWS1161 → PHP-HTSM1001","originId":"SSB-4PWS1161","destinationId":"PHP-HTSM1001","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":19,"qKVAr":0,"sKVA":19,"ibA":24.931034,"pnKW":19,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":60,"cableWeightKg":36.42},{"id":"xls-00367","excelRow":244,"circuitRef":"SSB-4PWS1161-Q06","name":"SSB-4PWS1161 → PWC-CATP0001","originId":"SSB-4PWS1161","destinationId":"PWC-CATP0001","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":42.67,"cableWeightKg":10.41148},{"id":"xls-00368","excelRow":245,"circuitRef":"SSB-4PWS1161-Q07","name":"SSB-4PWS1161 → PWC-CATP0002","originId":"SSB-4PWS1161","destinationId":"PWC-CATP0002","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":39.81,"cableWeightKg":9.71364},{"id":"xls-00369","excelRow":246,"circuitRef":"SSB-4PWS1161-Q08","name":"SSB-4PWS1161 → SPARE-SSB-4PWS1161-Q08","originId":"SSB-4PWS1161","destinationId":"SPARE-SSB-4PWS1161-Q08","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00370","excelRow":247,"circuitRef":"SSB-4PWS1161-Q09","name":"SSB-4PWS1161 → SPARE-SSB-4PWS1161-Q09","originId":"SSB-4PWS1161","destinationId":"SPARE-SSB-4PWS1161-Q09","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00371","excelRow":259,"circuitRef":"SSB-4PWS1162-Q01","name":"SSB-4PWS1162 → CCM-VEMS1001","originId":"SSB-4PWS1162","destinationId":"CCM-VEMS1001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":39,"cableWeightKg":9.516},{"id":"xls-00372","excelRow":260,"circuitRef":"SSB-4PWS1162-Q02","name":"SSB-4PWS1162 → CCM-VEMS1002","originId":"SSB-4PWS1162","destinationId":"CCM-VEMS1002","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":44,"cableWeightKg":10.736},{"id":"xls-00373","excelRow":261,"circuitRef":"SSB-4PWS1162-Q03","name":"SSB-4PWS1162 → PHP-HTSM1002","originId":"SSB-4PWS1162","destinationId":"PHP-HTSM1002","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":6.5,"qKVAr":0,"sKVA":6.5,"ibA":8.529038,"pnKW":6.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":58,"cableWeightKg":20.01},{"id":"xls-00374","excelRow":262,"circuitRef":"SSB-4PWS1162-Q04","name":"SSB-4PWS1162 → PHP-HTSM1003","originId":"SSB-4PWS1162","destinationId":"PHP-HTSM1003","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":6,"qKVAr":0,"sKVA":6,"ibA":7.872958,"pnKW":6,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":55,"cableWeightKg":18.975},{"id":"xls-00375","excelRow":263,"circuitRef":"SSB-4PWS1162-Q05","name":"SSB-4PWS1162 → CTU-HPAS0003","originId":"SSB-4PWS1162","destinationId":"CTU-HPAS0003","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":13.348165,"qKVAr":8.272449,"sKVA":15.703723,"ibA":20.605793,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":20.638},{"id":"xls-00376","excelRow":264,"circuitRef":"SSB-4PWS1162-Q06","name":"SSB-4PWS1162 → SPARE-SSB-4PWS1162-Q06","originId":"SSB-4PWS1162","destinationId":"SPARE-SSB-4PWS1162-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00377","excelRow":265,"circuitRef":"SSB-4PWS1162-Q07","name":"SSB-4PWS1162 → SPARE-SSB-4PWS1162-Q07","originId":"SSB-4PWS1162","destinationId":"SPARE-SSB-4PWS1162-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00378","excelRow":283,"circuitRef":"CCM-VEM1001-01","name":"CCM-VEMS1001 → SWF-VEMS1001","originId":"CCM-VEMS1001","destinationId":"SWF-VEMS1001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":0.752941,"qKVAr":0.54512,"sKVA":0.929557,"ibA":1.219727,"pnKW":0.64,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00379","excelRow":284,"circuitRef":"CCM-VEM1001-02","name":"CCM-VEMS1001 → FAN-VEMS1001","originId":"CCM-VEMS1001","destinationId":"FAN-VEMS1001","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":2.105263,"qKVAr":1.744481,"sKVA":2.734108,"ibA":3.587586,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00380","excelRow":285,"circuitRef":"CCM-VEM1001-03","name":"CCM-VEMS1001 → FAN-VEMS1002","originId":"CCM-VEMS1001","destinationId":"FAN-VEMS1002","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00381","excelRow":287,"circuitRef":"CCM-VEM1001-04","name":"CCM-VEMS1001 → UHE-HTSM1001","originId":"CCM-VEMS1001","destinationId":"UHE-HTSM1001","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00382","excelRow":305,"circuitRef":"CCM-VEM1002-01","name":"CCM-VEMS1002 → SWF-VEMS1002","originId":"CCM-VEMS1002","destinationId":"SWF-VEMS1002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":0.752941,"qKVAr":0.54512,"sKVA":0.929557,"ibA":1.219727,"pnKW":0.64,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00383","excelRow":306,"circuitRef":"CCM-VEM1002-02","name":"CCM-VEMS1002 → FAN-VEMS1003","originId":"CCM-VEMS1002","destinationId":"FAN-VEMS1003","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.506373,"qKVAr":1.12978,"sKVA":1.882966,"ibA":2.470753,"pnKW":1.3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00384","excelRow":307,"circuitRef":"CCM-VEM1002-03","name":"CCM-VEMS1002 → FAN-VEMS1004","originId":"CCM-VEMS1002","destinationId":"FAN-VEMS1004","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00385","excelRow":309,"circuitRef":"CCM-VEM1002-04","name":"CCM-VEMS1002 → UHE-HTSM1002","originId":"CCM-VEMS1002","destinationId":"UHE-HTSM1002","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00386","excelRow":321,"circuitRef":"FAC-VEN1001-01","name":"FAC-VENT1001 → FAN-VENT1001","originId":"FAC-VENT1001","destinationId":"FAN-VENT1001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.105263,"qKVAr":1.744481,"sKVA":2.734108,"ibA":3.587586,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00387","excelRow":322,"circuitRef":"FAC-VEN1001-02","name":"FAC-VENT1001 → FAN-VENT1004","originId":"FAC-VENT1001","destinationId":"FAN-VENT1004","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00388","excelRow":323,"circuitRef":"FAC-VEN1001-03","name":"FAC-VENT1001 → FAN-VENT1005","originId":"FAC-VENT1001","destinationId":"FAN-VENT1005","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00389","excelRow":324,"circuitRef":"FAC-VEN1001-04","name":"FAC-VENT1001 → FAN-VENT1006","originId":"FAC-VENT1001","destinationId":"FAN-VENT1006","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":1.752336,"qKVAr":0.993095,"sKVA":2.01418,"ibA":2.642926,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00390","excelRow":325,"circuitRef":"FAC-VEN1001-05","name":"FAC-VENT1001 → FAN-VENT1007","originId":"FAC-VENT1001","destinationId":"FAN-VENT1007","lineType":"normal","service":"VS","protectionName":"05","protectionCurrentA":null,"pKWe":1.752336,"qKVAr":0.993095,"sKVA":2.01418,"ibA":2.642926,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00391","excelRow":326,"circuitRef":"FAC-VEN1001-06","name":"FAC-VENT1001 → FAN-VENT1008","originId":"FAC-VENT1001","destinationId":"FAN-VENT1008","lineType":"normal","service":"VS","protectionName":"06","protectionCurrentA":null,"pKWe":2.105263,"qKVAr":1.744481,"sKVA":2.734108,"ibA":3.587586,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00392","excelRow":327,"circuitRef":"FAC-VEN1001-07","name":"FAC-VENT1001 → UFN-NBCD1001","originId":"FAC-VENT1001","destinationId":"UFN-NBCD1001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 N - 25C","protectionCurrentA":25,"pKWe":13.8,"qKVAr":4.535841,"sKVA":14.526316,"ibA":19.060846,"pnKW":13.8,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00393","excelRow":328,"circuitRef":"FAC-VEN1001-08","name":