"FAC-VENT1001 → UFN-NBCD1002","originId":"FAC-VENT1001","destinationId":"UFN-NBCD1002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 N - 20C","protectionCurrentA":20,"pKWe":12,"qKVAr":3.944209,"sKVA":12.631579,"ibA":16.574649,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00394","excelRow":340,"circuitRef":"FAC-VEN1002-01","name":"FAC-VENT1002 → FAN-VENT1002","originId":"FAC-VENT1002","destinationId":"FAN-VENT1002","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":3.54023,"qKVAr":1.399188,"sKVA":3.806699,"ibA":4.994997,"pnKW":3.08,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00395","excelRow":341,"circuitRef":"FAC-VEN1002-02","name":"FAC-VENT1002 → RHE-HTSM1001","originId":"FAC-VENT1002","destinationId":"RHE-HTSM1001","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":77,"cableWeightKg":26.565},{"id":"xls-00396","excelRow":342,"circuitRef":"FAC-VEN1002-03","name":"FAC-VENT1002 → RHE-HTSM1002","originId":"FAC-VENT1002","destinationId":"RHE-HTSM1002","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":6,"qKVAr":0,"sKVA":6,"ibA":7.872958,"pnKW":6,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":58,"cableWeightKg":24.708},{"id":"xls-00397","excelRow":343,"circuitRef":"FAC-VEN1002-04","name":"FAC-VENT1002 → RHE-HTSM1006","originId":"FAC-VENT1002","destinationId":"RHE-HTSM1006","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":55,"cableWeightKg":18.975},{"id":"xls-00398","excelRow":344,"circuitRef":"FAC-VEN1002-05","name":"FAC-VENT1002 → RHE-HTSM1007","originId":"FAC-VENT1002","destinationId":"RHE-HTSM1007","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":55,"cableWeightKg":18.975},{"id":"xls-00399","excelRow":345,"circuitRef":"FAC-VEN1002-06","name":"FAC-VENT1002 → FAN-VENT1003","originId":"FAC-VENT1002","destinationId":"FAN-VENT1003","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":3.54023,"qKVAr":1.399188,"sKVA":3.806699,"ibA":4.994997,"pnKW":3.08,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00400","excelRow":346,"circuitRef":"FAC-VEN1002-07","name":"FAC-VENT1002 → FAN-VENT1002","originId":"FAC-VENT1002","destinationId":"FAN-VENT1002","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":0.899533,"qKVAr":0.509789,"sKVA":1.033946,"ibA":1.356702,"pnKW":0.77,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00401","excelRow":347,"circuitRef":"FAC-VEN1002-08","name":"FAC-VENT1002 → FAN-VENT1003","originId":"FAC-VENT1002","destinationId":"FAN-VENT1003","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":0.899533,"qKVAr":0.509789,"sKVA":1.033946,"ibA":1.356702,"pnKW":0.77,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00402","excelRow":365,"circuitRef":"FCP-ACO1001-01","name":"FCP-ACON1001 → FCO-ACON1001","originId":"FCP-ACON1001","destinationId":"FCO-ACON1001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":27,"cableWeightKg":6.588},{"id":"xls-00403","excelRow":366,"circuitRef":"FCP-ACO1001-02","name":"FCP-ACON1001 → UCO-ACON1002","originId":"FCP-ACON1001","destinationId":"UCO-ACON1002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":0.474359,"qKVAr":0.483943,"sKVA":0.677656,"ibA":0.889192,"pnKW":0.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00404","excelRow":368,"circuitRef":"FCP-ACO1001-03","name":"FCP-ACON1001 → RHE-HTSM1009","originId":"FCP-ACON1001","destinationId":"RHE-HTSM1009","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":9.5,"qKVAr":0,"sKVA":9.5,"ibA":12.465517,"pnKW":9.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00405","excelRow":386,"circuitRef":"FCP-ACO1002-01","name":"FCP-ACON1002 → FCO-ACON1002","originId":"FCP-ACON1002","destinationId":"FCO-ACON1002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00406","excelRow":388,"circuitRef":"FCP-ACO1002-02","name":"FCP-ACON1002 → RHE-HTSM1003","originId":"FCP-ACON1002","destinationId":"RHE-HTSM1003","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00407","excelRow":389,"circuitRef":"FCP-ACO1002-03","name":"FCP-ACON1002 → RHE-HTSM1004","originId":"FCP-ACON1002","destinationId":"RHE-HTSM1004","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00408","excelRow":390,"circuitRef":"FCP-ACO1002-04","name":"FCP-ACON1002 → RHE-HTSM1005","originId":"FCP-ACON1002","destinationId":"RHE-HTSM1005","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00409","excelRow":408,"circuitRef":"FCP-ACO1003-01","name":"FCP-ACON1003 → FCO-ACON1003","originId":"FCP-ACON1003","destinationId":"FCO-ACON1003","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00410","excelRow":410,"circuitRef":"FCP-ACO1003-02","name":"FCP-ACON1003 → RHE-HTSM1008","originId":"FCP-ACON1003","destinationId":"RHE-HTSM1008","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":8,"qKVAr":0,"sKVA":8,"ibA":10.497278,"pnKW":8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00411","excelRow":422,"circuitRef":"FUP-ACO1001-01","name":"FUP-ACON1001 → FCU-ACON1001","originId":"FUP-ACON1001","destinationId":"FCU-ACON1001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00412","excelRow":434,"circuitRef":"FUP-ACO1002-01","name":"FUP-ACON1002 → FCU-ACON1002","originId":"FUP-ACON1002","destinationId":"FCU-ACON1002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00413","excelRow":446,"circuitRef":"FUP-ACO1003-01","name":"FUP-ACON1003 → FCU-ACON1003","originId":"FUP-ACON1003","destinationId":"FCU-ACON1003","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":4.320513,"qKVAr":4.407805,"sKVA":6.172161,"ibA":8.098861,"pnKW":3.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00414","excelRow":447,"circuitRef":"FUP-ACO1003-02","name":"FUP-ACON1003 → FCU-ACON1004","originId":"FUP-ACON1003","destinationId":"FCU-ACON1004","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":2.397436,"qKVAr":2.445874,"sKVA":3.424908,"ibA":4.494027,"pnKW":1.87,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00415","excelRow":448,"circuitRef":"FUP-ACO1003-03","name":"FUP-ACON1003 → FCU-ACON1008","originId":"FUP-ACON1003","destinationId":"FCU-ACON1008","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":33,"cableWeightKg":8.052},{"id":"xls-00416","excelRow":460,"circuitRef":"FUP-ACO1005-01","name":"FUP-ACON1005 → FCU-ACON1005","originId":"FUP-ACON1005","destinationId":"FCU-ACON1005","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00417","excelRow":472,"circuitRef":"FUP-ACO1006-01","name":"FUP-ACON1006 → FCU-ACON1006","originId":"FUP-ACON1006","destinationId":"FCU-ACON1006","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":38,"cableWeightKg":9.272},{"id":"xls-00418","excelRow":473,"circuitRef":"FUP-ACO1006-02","name":"FUP-ACON1006 → FCU-ACON1007","originId":"FUP-ACON1006","destinationId":"FCU-ACON1007","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":14,"cableWeightKg":3.416},{"id":"xls-00419","excelRow":485,"circuitRef":"UCP-ACO1001-01","name":"UCP-ACON1001 → UCO-ACON1001","originId":"UCP-ACON1001","destinationId":"UCO-ACON1001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.071429,"qKVAr":0.859587,"sKVA":1.373626,"ibA":1.802417,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00420","excelRow":497,"circuitRef":"TRF-6PWS0002-11","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"11","protectionCurrentA":null,"pKWe":280.5,"qKVAr":173.838287,"sKVA":330,"ibA":750,"pnKW":280.5,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":14.42,"cableWeightKg":175.52024},{"id":"xls-00421","excelRow":498,"circuitRef":"TRF-6PWS0002-12","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"12","protectionCurrentA":null,"pKWe":280.5,"qKVAr":173.838287,"sKVA":330,"ibA":750,"pnKW":280.5,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":14.42,"cableWeightKg":175.52024},{"id":"xls-00422","excelRow":499,"circuitRef":"TRF-6PWS0002-13","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"13","protectionCurrentA":null,"pKWe":280.5,"qKVAr":173.838287,"sKVA":330,"ibA":750,"pnKW":280.5,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":14.42,"cableWeightKg":175.52024},{"id":"xls-00423","excelRow":511,"circuitRef":"LCS-4PWS0002-QVS-440","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"QVS-440","protectionModel":"MTZ1 16 H2 M5.0 X","protectionCurrentA":1600,"pKWe":841.5,"qKVAr":521.514861,"sKVA":990,"ibA":1299.038106,"pnKW":841.5,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-00424","excelRow":512,"circuitRef":"CPNE-0011","name":"LCS-4PWS0002 → TBX-CPNE0004","originId":"LCS-4PWS0002","destinationId":"TBX-CPNE0004","lineType":"normal","service":"VS","protectionName":"QCN","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":152.420471,"qKVAr":114.315353,"sKVA":190.525589,"ibA":250,"pnKW":152.420471,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2FI-10-3X","cableLengthM":25,"cableWeightKg":null},{"id":"xls-00425","excelRow":513,"circuitRef":"LCS-4PWS0002-1Q01","name":"LCS-4PWS0002 → SSB-4PWS2201","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2201","lineType":"normal","service":"VS","protectionName":"1Q01","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":25.597368,"qKVAr":11.215199,"sKVA":27.946484,"ibA":36.67025,"pnKW":24.65,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":29.51,"cableWeightKg":38.18594},{"id":"xls-00426","excelRow":514,"circuitRef":"LCS-4PWS0002-1Q02","name":"LCS-4PWS0002 → SSB-4PWS2202","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2202","lineType":"normal","service":"VS","protectionName":"1Q02","protectionModel":"NSX 160 N M2.2","protectionCurrentA":100,"pKWe":10.92233,"qKVAr":10.31593,"sKVA":15.023838,"ibA":19.713675,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":32.82,"cableWeightKg":27.47034},{"id":"xls-00427","excelRow":515,"circuitRef":"LCS-4PWS0002-1Q03","name":"LCS-4PWS0002 → SSB-4PWS2203","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2203","lineType":"normal","service":"VS","protectionName":"1Q03","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":63,"qKVAr":39.043893,"sKVA":74.117647,"ibA":97.25419,"pnKW":63,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":57.93,"cableWeightKg":138.51063},{"id":"xls-00428","excelRow":516,"circuitRef":"LCS-4PWS0002-1Q04","name":"LCS-4PWS0002 → SSB-4PWS2204","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2204","lineType":"normal","service":"VS","protectionName":"1Q04","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":62.367695,"qKVAr":48.661507,"sKVA":79.105447,"ibA":103.798979,"pnKW":57.7,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":31.68,"cableWeightKg":95.6736},{"id":"xls-00429","excelRow":517,"circuitRef":"LCS-4PWS0002-1Q05","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-1Q05","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-1Q05","lineType":"normal","service":"VS","protectionName":"1Q05","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00430","excelRow":518,"circuitRef":"LCS-4PWS0002-1Q06","name":"LCS-4PWS0002 → SSB-4PWS2206","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2206","lineType":"normal","service":"VS","protectionName":"1Q06","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":19.2,"qKVAr":14.081187,"sKVA":23.810078,"ibA":31.242625,"pnKW":19.2,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":69.42,"cableWeightKg":118.49994},{"id":"xls-00431","excelRow":519,"circuitRef":"LCS-4PWS0002-1Q07","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-1Q07","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-1Q07","lineType":"normal","service":"VS","protectionName":"1Q07","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00432","excelRow":520,"circuitRef":"LCS-4PWS0002-QVM_440","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-QVM440","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-QVM440","lineType":"normal","service":"VM","protectionName":"QVM_440","protectionModel":"MTZ1 10 H2 M5.0 X","protectionCurrentA":1000,"pKWe":521.556,"qKVAr":216.004271,"sKVA":564.51617,"ibA":740.73537,"pnKW":521.556,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-00433","excelRow":521,"circuitRef":"LCS-4PWS0002-2Q01","name":"LCS-4PWS0002 → TRF-4PWS2230","originId":"LCS-4PWS0002","destinationId":"TRF-4PWS2230","lineType":"normal","service":"VM","protectionName":"2Q01","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":48,"qKVAr":36,"sKVA":60,"ibA":78.729582,"pnKW":48,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":52.38,"cableWeightKg":125.24058},{"id":"xls-00434","excelRow":522,"circuitRef":"LCS-4PWS0002-2Q02","name":"LCS-4PWS0002 → SSB-4PWS2230","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2230","lineType":"normal","service":"VM","protectionName":"2Q02","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":121.58,"qKVAr":47.224246,"sKVA":130.42939,"ibA":171.14419,"pnKW":121.58,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":44.08,"cableWeightKg":210.79056},{"id":"xls-00435","excelRow":523,"circuitRef":"LCS-4PWS0002-2Q03","name":"LCS-4PWS0002 → PSP-REWS0001","originId":"LCS-4PWS0002","destinationId":"PSP-REWS0001","lineType":"normal","service":"VM","protectionName":"2Q03","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":57,"qKVAr":18.734994,"sKVA":60,"ibA":78.729582,"pnKW":57,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-4PFX","cableLengthM":60.73,"cableWeightKg":138.82878},{"id":"xls-00436","excelRow":524,"circuitRef":"LCS-4PWS0002-2Q04","name":"LCS-4PWS0002 → SBT-4PWS0002","originId":"LCS-4PWS0002","destinationId":"SBT-4PWS0002","lineType":"normal","service":"VM","protectionName":"2Q04","protectionModel":"NSX 630 H M5.3 E","protectionCurrentA":630,"pKWe":380.25,"qKVAr":147.838518,"sKVA":407.978296,"ibA":535.33268,"pnKW":380.25,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":57.22,"cableWeightKg":691.2176},{"id":"xls-00437","excelRow":525,"circuitRef":"LCS-4PWS0002-2Q05","name":"LCS-4PWS0002 → SBT-4PWS0003","originId":"LCS-4PWS0002","destinationId":"SBT-4PWS0003","lineType":"normal","service":"VM","protectionName":"2Q05","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":35,"qKVAr":22.472586,"sKVA":41.593474,"ibA":54.577281,"pnKW":35,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":73.12,"cableWeightKg":124.81584},{"id":"xls-00438","excelRow":526,"circuitRef":"LCS-4PWS0002-2Q06","name":"LCS-4PWS0002 → SBT-4PWS0001","originId":"LCS-4PWS0002","destinationId":"SBT-4PWS0001","lineType":"alternativa","service":"VM","protectionName":"2Q06","protectionModel":"NSX 630 H M5.3 E","protectionCurrentA":630,"pKWe":364.25,"qKVAr":135.838518,"sKVA":388.754634,"ibA":510.108165,"pnKW":364.25,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":57.2,"cableWeightKg":690.976},{"id":"xls-00439","excelRow":527,"circuitRef":"LCS-4PWS0002-2Q07","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-2Q07","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-2Q07","lineType":"normal","service":"VM","protectionName":"2Q07","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00440","excelRow":528,"circuitRef":"LCS-4PWS0002-2Q08","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-2Q08","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-2Q08","lineType":"normal","service":"VM","protectionName":"2Q08","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00441","excelRow":529,"circuitRef":"LCS-4PWS0002-QNV_440","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-QNV440","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-QNV440","lineType":"alternativa","service":"NV","protectionName":"QNV_440","protectionModel":"NSX 630 H M5.3 E","protectionCurrentA":630,"pKWe":109.717962,"qKVAr":17.480795,"sKVA":111.101797,"ibA":145.783301,"pnKW":108.738,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-00442","excelRow":530,"circuitRef":"LCS-4PWS0002-3Q01","name":"LCS-4PWS0002 → SSB-4PWS2260","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2260","lineType":"alternativa","service":"NV","protectionName":"3Q01","protectionModel":"NSX 100 N M2.2","protectionCurrentA":100,"pKWe":8.795556,"qKVAr":4.969494,"sKVA":10.10236,"ibA":13.255909,"pnKW":8.44,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":14.15,"cableWeightKg":11.84355},{"id":"xls-00443","excelRow":531,"circuitRef":"LCS-4PWS0002-3Q02","name":"LCS-4PWS0002 → TRF-4PWS2260","originId":"LCS-4PWS0002","destinationId":"TRF-4PWS2260","lineType":"alternativa","service":"NV","protectionName":"3Q02","protectionModel":"NSX 100 N M2.2","protectionCurrentA":100,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":36.88,"cableWeightKg":30.86856},{"id":"xls-00444","excelRow":532,"circuitRef":"LCS-4PWS0002-3Q03","name":"LCS-4PWS0002 → SSB-4PWS2261","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2261","lineType":"alternativa","service":"NV","protectionName":"3Q03","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":69.128294,"qKVAr":2.810999,"sKVA":69.185423,"ibA":90.782324,"pnKW":68.6,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":24.61,"cableWeightKg":58.84251},{"id":"xls-00445","excelRow":533,"circuitRef":"LCS-4PWS0002-3Q04","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-3Q04","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-3Q04","lineType":"alternativa","service":"NV","protectionName":"3Q04","protectionModel":"NSX 160 N M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00446","excelRow":534,"circuitRef":"LCS-4PWS0002-3Q05","name":"LCS-4PWS0002 → SSB-4PWS2263","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2263","lineType":"alternativa","service":"NV","protectionName":"3Q05","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":60.816096,"qKVAr":3.692071,"sKVA":60.928064,"ibA":79.94735,"pnKW":60.3,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":12.6,"cableWeightKg":21.5082},{"id":"xls-00447","excelRow":535,"circuitRef":"LCS-4PWS0002-3Q06","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-3Q06","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-3Q06","lineType":"alternativa","service":"NV","protectionName":"3Q06","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00448","excelRow":536,"circuitRef":"LCS-4PWS0002-3Q07","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-3Q07","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-3Q07","lineType":"alternativa","service":"NV","protectionName":"3Q07","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00449","excelRow":548,"circuitRef":"SSB-4PWS2201-Q01","name":"SSB-4PWS2201 → FFS-AFFF0001","originId":"SSB-4PWS2201","destinationId":"FFS-AFFF0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"NG125 N - 16C","protectionCurrentA":16,"pKWe":6.65,"qKVAr":4.9875,"sKVA":8.3125,"ibA":10.907328,"pnKW":6.65,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":21,"cableWeightKg":6.216},{"id":"xls-00450","excelRow":549,"circuitRef":"SSB-4PWS2201-Q02","name":"SSB-4PWS2201 → RCT-24PW0002","originId":"SSB-4PWS2201","destinationId":"RCT-24PW0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 N - 16C","protectionCurrentA":16,"pKWe":9.473684,"qKVAr":3.113849,"sKVA":9.972299,"ibA":13.085249,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":64.04,"cableWeightKg":18.95584},{"id":"xls-00451","excelRow":550,"circuitRef":"SSB-4PWS2201-Q03","name":"SSB-4PWS2201 → RCT-24PW0004","originId":"SSB-4PWS2201","destinationId":"RCT-24PW0004","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 N - 16C","protectionCurrentA":16,"pKWe":9.473684,"qKVAr":3.113849,"sKVA":9.972299,"ibA":13.085249,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":45.55,"cableWeightKg":13.4828},{"id":"xls-00452","excelRow":551,"circuitRef":"SSB-4PWS2201-Q04","name":"SSB-4PWS2201 → SPARE-SSB-4PWS2201-Q04","originId":"SSB-4PWS2201","destinationId":"SPARE-SSB-4PWS2201-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00453","excelRow":552,"circuitRef":"SSB-4PWS2201-Q05","name":"SSB-4PWS2201 → SPARE-SSB-4PWS2201-Q05","originId":"SSB-4PWS2201","destinationId":"SPARE-SSB-4PWS2201-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00454","excelRow":564,"circuitRef":"SSB-4PWS2202-Q01","name":"SSB-4PWS2202 → HPU-SIDD0001","originId":"SSB-4PWS2202","destinationId":"HPU-SIDD0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":5.461165,"qKVAr":5.157965,"sKVA":7.511919,"ibA":9.856837,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":6.92,"cableWeightKg":1.68848},{"id":"xls-00455","excelRow":565,"circuitRef":"SSB-4PWS2202-Q02","name":"SSB-4PWS2202 → HPU-SIDD0002","originId":"SSB-4PWS2202","destinationId":"HPU-SIDD0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":5.461165,"qKVAr":5.157965,"sKVA":7.511919,"ibA":9.856837,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28.19,"cableWeightKg":6.87836},{"id":"xls-00456","excelRow":566,"circuitRef":"SSB-4PWS2202-Q03","name":"SSB-4PWS2202 → SPARE-SSB-4PWS2202-Q03","originId":"SSB-4PWS2202","destinationId":"SPARE-SSB-4PWS2202-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00457","excelRow":567,"circuitRef":"SSB-4PWS2202-Q04","name":"SSB-4PWS2202 → SPARE-SSB-4PWS2202-Q04","originId":"SSB-4PWS2202","destinationId":"SPARE-SSB-4PWS2202-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00458","excelRow":579,"circuitRef":"SSB-4PWS2203-Q01","name":"SSB-4PWS2203 → RCK-XCOM0001","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.5,"qKVAr":2.78885,"sKVA":5.294118,"ibA":6.946728,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":21.78,"cableWeightKg":5.31432},{"id":"xls-00459","excelRow":580,"circuitRef":"SSB-4PWS2203-Q02","name":"SSB-4PWS2203 → RCK-XCOM0003","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0003","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.5,"qKVAr":2.78885,"sKVA":5.294118,"ibA":6.946728,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24.14,"cableWeightKg":5.89016},{"id":"xls-00460","excelRow":581,"circuitRef":"SSB-4PWS2203-Q03","name":"SSB-4PWS2203 → RCK-XCOM0007","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0007","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":9,"qKVAr":5.577699,"sKVA":10.588235,"ibA":13.893456,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":26.89,"cableWeightKg":6.56116},{"id":"xls-00461","excelRow":582,"circuitRef":"SSB-4PWS2203-Q04","name":"SSB-4PWS2203 → RCK-XCOM0008","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0008","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":9,"qKVAr":5.577699,"sKVA":10.588235,"ibA":13.893456,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":25.86,"cableWeightKg":6.30984},{"id":"xls-00462","excelRow":583,"circuitRef":"SSB-4PWS2203-Q05","name":"SSB-4PWS2203 → RCK-XCOM0009","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0009","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":9,"qKVAr":5.577699,"sKVA":10.588235,"ibA":13.893456,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":25.09,"cableWeightKg":6.12196},{"id":"xls-00463","excelRow":584,"circuitRef":"SSB-4PWS2203-Q06","name":"SSB-4PWS2203 → RCK-XCOM0010","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0010","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":9,"qKVAr":5.577699,"sKVA":10.588235,"ibA":13.893456,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24.92,"cableWeightKg":6.08048},{"id":"xls-00464","excelRow":585,"circuitRef":"SSB-4PWS2203-Q07","name":"SSB-4PWS2203 → RCK-XCOM0013","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0013","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":9,"qKVAr":5.577699,"sKVA":10.588235,"ibA":13.893456,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24.92,"cableWeightKg":6.08048},{"id":"xls-00465","excelRow":586,"circuitRef":"SSB-4PWS2203-Q08","name":"SSB-4PWS2203 → RCK-XCOM0014","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0014","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":9,"qKVAr":5.577699,"sKVA":10.588235,"ibA":13.893456,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24.89,"cableWeightKg":6.07316},{"id":"xls-00466","excelRow":587,"circuitRef":"SSB-4PWS2203-Q09","name":"SSB-4PWS2203 → SPARE-SSB-4PWS2203-Q09","originId":"SSB-4PWS2203","destinationId":"SPARE-SSB-4PWS2203-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00467","excelRow":588,"circuitRef":"SSB-4PWS2203-Q10","name":"SSB-4PWS2203 → SPARE-SSB-4PWS2203-Q10","originId":"SSB-4PWS2203","destinationId":"SPARE-SSB-4PWS2203-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00468","excelRow":600,"circuitRef":"SSB-4PWS2204-Q01","name":"SSB-4PWS2204 → SPARE-SSB-4PWS2204-Q01","originId":"SSB-4PWS2204","destinationId":"SPARE-SSB-4PWS2204-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00469","excelRow":601,"circuitRef":"SSB-4PWS2204-Q02","name":"SSB-4PWS2204 → FCC-ACON2014","originId":"SSB-4PWS2204","destinationId":"FCC-ACON2014","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":12.58427,"qKVAr":11.993616,"sKVA":17.384207,"ibA":22.810856,"pnKW":11.2,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00470","excelRow":602,"circuitRef":"SSB-4PWS2204-Q03","name":"SSB-4PWS2204 → FCP-ACON2018","originId":"SSB-4PWS2204","destinationId":"FCP-ACON2018","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":43,"cableWeightKg":10.492},{"id":"xls-00471","excelRow":603,"circuitRef":"SSB-4PWS2204-Q04","name":"SSB-4PWS2204 → SPARE-SSB-4PWS2204-Q04","originId":"SSB-4PWS2204","destinationId":"SPARE-SSB-4PWS2204-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00472","excelRow":604,"circuitRef":"SSB-4PWS2204-Q05","name":"SSB-4PWS2204 → UCP-ACON2001","originId":"SSB-4PWS2204","destinationId":"UCP-ACON2001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.071429,"qKVAr":0.859587,"sKVA":1.373626,"ibA":1.802417,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":37,"cableWeightKg":9.028},{"id":"xls-00473","excelRow":605,"circuitRef":"SSB-4PWS2204-Q06","name":"SSB-4PWS2204 → FCP-ACON2002","originId":"SSB-4PWS2204","destinationId":"FCP-ACON2002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":70,"cableWeightKg":17.08},{"id":"xls-00474","excelRow":606,"circuitRef":"SSB-4PWS2204-Q07","name":"SSB-4PWS2204 → FCC-ACON2021","originId":"SSB-4PWS2204","destinationId":"FCC-ACON2021","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":9.339425,"qKVAr":8.730294,"sKVA":12.784478,"ibA":16.775277,"pnKW":8.4,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":56,"cableWeightKg":19.32},{"id":"xls-00475","excelRow":607,"circuitRef":"SSB-4PWS2204-Q08","name":"SSB-4PWS2204 → FCC-ACON2024","originId":"SSB-4PWS2204","destinationId":"FCC-ACON2024","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":8.791209,"qKVAr":8.473432,"sKVA":12.210012,"ibA":16.021486,"pnKW":8,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":54,"cableWeightKg":18.63},{"id":"xls-00476","excelRow":608,"circuitRef":"SSB-4PWS2204-Q09","name":"SSB-4PWS2204 → FCC-ACON2026","originId":"SSB-4PWS2204","destinationId":"FCC-ACON2026","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":10.641573,"qKVAr":8.386741,"sKVA":13.549188,"ibA":17.778699,"pnKW":9.9,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":59,"cableWeightKg":25.134},{"id":"xls-00477","excelRow":609,"circuitRef":"SSB-4PWS2204-Q10","name":"SSB-4PWS2204 → UFN-NBCD2001","originId":"SSB-4PWS2204","destinationId":"UFN-NBCD2001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"NG125 L - 25C","protectionCurrentA":25,"pKWe":13.8,"qKVAr":4.535841,"sKVA":14.526316,"ibA":19.060846,"pnKW":13.8,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":44,"cableWeightKg":18.744},{"id":"xls-00478","excelRow":610,"circuitRef":"SSB-4PWS2204-Q11","name":"SSB-4PWS2204 → SPARE-SSB-4PWS2204-Q11","originId":"SSB-4PWS2204","destinationId":"SPARE-SSB-4PWS2204-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00479","excelRow":622,"circuitRef":"SSB-4PWS2206-Q01","name":"SSB-4PWS2206 → SPARE-SSB-4PWS2206-Q01","originId":"SSB-4PWS2206","destinationId":"SPARE-SSB-4PWS2206-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00480","excelRow":623,"circuitRef":"SSB-4PWS2206-Q02","name":"SSB-4PWS2206 → TRF-4PWS2201","originId":"SSB-4PWS2206","destinationId":"TRF-4PWS2201","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 40D","protectionCurrentA":40,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":53.67,"cableWeightKg":44.92179},{"id":"xls-00481","excelRow":624,"circuitRef":"SSB-4PWS2206-Q03","name":"SSB-4PWS2206 → PSP-DLSY0001","originId":"SSB-4PWS2206","destinationId":"PSP-DLSY0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":1.515152,"pnKW":0.6,"voltage":"440 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":22.15,"cableWeightKg":2.900233},{"id":"xls-00482","excelRow":625,"circuitRef":"SSB-4PWS2206-Q04","name":"SSB-4PWS2206 → PSP-DLSY0002","originId":"SSB-4PWS2206","destinationId":"PSP-DLSY0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":1.515152,"pnKW":0.6,"voltage":"440 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":25.46,"cableWeightKg":3.333631},{"id":"xls-00483","excelRow":626,"circuitRef":"SSB-4PWS2206-Q05","name":"SSB-4PWS2206 → SPARE-SSB-4PWS2206-Q05","originId":"SSB-4PWS2206","destinationId":"SPARE-SSB-4PWS2206-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00484","excelRow":627,"circuitRef":"SSB-4PWS2206-Q06","name":"SSB-4PWS2206 → SPARE-SSB-4PWS2206-Q06","originId":"SSB-4PWS2206","destinationId":"SPARE-SSB-4PWS2206-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00485","excelRow":639,"circuitRef":"SSB-4PWS2230-Q01","name":"SSB-4PWS2230 → CEM-MFRS0002","originId":"SSB-4PWS2230","destinationId":"CEM-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":5.34,"qKVAr":3.16857,"sKVA":6.209302,"ibA":8.147596,"pnKW":5.34,"voltage":"440 V","parallelCables":1,"cableType":"TXOW-4","cableLengthM":23.59,"cableWeightKg":4.562971},{"id":"xls-00486","excelRow":640,"circuitRef":"SSB-4PWS2230-Q02","name":"SSB-4PWS2230 → PWP-IRST0001","originId":"SSB-4PWS2230","destinationId":"PWP-IRST0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.5,"qKVAr":1.8891,"sKVA":3.977273,"ibA":5.218817,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20.47,"cableWeightKg":4.99468},{"id":"xls-00487","excelRow":641,"circuitRef":"SSB-4PWS2230-Q03","name":"SSB-4PWS2230 → PWP-CEWS0001","originId":"SSB-4PWS2230","destinationId":"PWP-CEWS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":9.5,"qKVAr":3.122499,"sKVA":10,"ibA":13.121597,"pnKW":9.5,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-4PX","cableLengthM":20.25,"cableWeightKg":20.75625},{"id":"xls-00488","excelRow":642,"circuitRef":"SSB-4PWS2230-Q04","name":"SSB-4PWS2230 → RCK-GFCS0003","originId":"SSB-4PWS2230","destinationId":"RCK-GFCS0003","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":16.2,"qKVAr":7.846018,"sKVA":18,"ibA":23.618875,"pnKW":16.2,"voltage":"440 V","parallelCables":1,"cableType":"Belden 29505X","cableLengthM":20,"cableWeightKg":24.133888},{"id":"xls-00489","excelRow":643,"circuitRef":"SSB-4PWS2230-Q05","name":"SSB-4PWS2230 → SPARE-SSB-4PWS2230-Q05","originId":"SSB-4PWS2230","destinationId":"SPARE-SSB-4PWS2230-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00490","excelRow":644,"circuitRef":"SSB-4PWS2230-Q06","name":"SSB-4PWS2230 → CTP-DWCL0001","originId":"SSB-4PWS2230","destinationId":"CTP-DWCL0001","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.75,"qKVAr":1.3125,"sKVA":2.1875,"ibA":2.870349,"pnKW":1.75,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-00491","excelRow":645,"circuitRef":"SSB-4PWS2230-Q07","name":"SSB-4PWS2230 → PSP-REWS0001","originId":"SSB-4PWS2230","destinationId":"PSP-REWS0001","lineType":"alternativa","service":"VM","protectionName":"Q07","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":12.35,"qKVAr":4.059249,"sKVA":13,"ibA":17.058076,"pnKW":12.35,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-4PX","cableLengthM":13.77,"cableWeightKg":10.29996},{"id":"xls-00492","excelRow":646,"circuitRef":"SSB-4PWS2230-Q08","name":"SSB-4PWS2230 → CUN-MFRS0002","originId":"SSB-4PWS2230","destinationId":"CUN-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"NG125 L - 63C","protectionCurrentA":63,"pKWe":30.52,"qKVAr":10.031439,"sKVA":32.126316,"ibA":42.154857,"pnKW":30.52,"voltage":"440 V","parallelCables":1,"cableType":"DN-40294","cableLengthM":29.4,"cableWeightKg":54.680665},{"id":"xls-00493","excelRow":647,"circuitRef":"SSB-4PWS2230-Q09","name":"SSB-4PWS2230 → CUN-MFRS0003","originId":"SSB-4PWS2230","destinationId":"CUN-MFRS0003","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"NG125 L - 63C","protectionCurrentA":63,"pKWe":30.52,"qKVAr":10.031439,"sKVA":32.126316,"ibA":42.154857,"pnKW":30.52,"voltage":"440 V","parallelCables":1,"cableType":"DN-40294","cableLengthM":32.84,"cableWeightKg":61.078675},{"id":"xls-00494","excelRow":648,"circuitRef":"SSB-4PWS2230-Q10","name":"SSB-4PWS2230 → PWC-WIND0001","originId":"SSB-4PWS2230","destinationId":"PWC-WIND0001","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":5.8,"qKVAr":2.809068,"sKVA":6.444444,"ibA":8.45614,"pnKW":5.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":28.75,"cableWeightKg":7.5325},{"id":"xls-00495","excelRow":649,"circuitRef":"SSB-4PWS2230-Q11","name":"SSB-4PWS2230 → PWC-WIND0002","originId":"SSB-4PWS2230","destinationId":"PWC-WIND0002","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":6.1,"qKVAr":2.954365,"sKVA":6.777778,"ibA":8.893527,"pnKW":6.1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":35.76,"cableWeightKg":9.36912},{"id":"xls-00496","excelRow":650,"circuitRef":"SSB-4PWS2230-Q12","name":"SSB-4PWS2230 → SPARE-SSB-4PWS2230-Q12","originId":"SSB-4PWS2230","destinationId":"SPARE-SSB-4PWS2230-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00497","excelRow":651,"circuitRef":"SSB-4PWS2230-Q13","name":"SSB-4PWS2230 → SPARE-SSB-4PWS2230-Q13","originId":"SSB-4PWS2230","destinationId":"SPARE-SSB-4PWS2230-Q13","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00498","excelRow":669,"circuitRef":"SBT-4PWS0002-01","name":"SBT-4PWS0002 → SSB-4PWS2231","originId":"SBT-4PWS0002","destinationId":"SSB-4PWS2231","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 630","protectionCurrentA":630,"pKWe":380.25,"qKVAr":147.838518,"sKVA":407.978296,"ibA":535.33268,"pnKW":380.25,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":17.87,"cableWeightKg":215.8696},{"id":"xls-00499","excelRow":681,"circuitRef":"SSB-4PWS2231-Q01","name":"SSB-4PWS2231 → PSP-MFRS0001","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":15.28,"cableWeightKg":17.506145},{"id":"xls-00500","excelRow":682,"circuitRef":"SSB-4PWS2231-Q02","name":"SSB-4PWS2231 → PSP-MFRS0001","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":15.28,"cableWeightKg":17.506145},{"id":"xls-00501","excelRow":683,"circuitRef":"SSB-4PWS2231-Q03","name":"SSB-4PWS2231 → PSP-MFRS0001","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":15.28,"cableWeightKg":17.506145},{"id":"xls-00502","excelRow":684,"circuitRef":"SSB-4PWS2231-Q04","name":"SSB-4PWS2231 → PSP-MFRS0001","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":15.28,"cableWeightKg":17.506145},{"id":"xls-00503","excelRow":685,"circuitRef":"SSB-4PWS2231-Q05","name":"SSB-4PWS2231 → PSP-MFRS0001","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":15.28,"cableWeightKg":17.506145},{"id":"xls-00504","excelRow":686,"circuitRef":"SSB-4PWS2231-Q06","name":"SSB-4PWS2231 → PSP-MFRS0002","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":23.85,"cableWeightKg":27.324709},{"id":"xls-00505","excelRow":687,"circuitRef":"SSB-4PWS2231-Q07","name":"SSB-4PWS2231 → PSP-MFRS0002","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":23.85,"cableWeightKg":27.324709},{"id":"xls-00506","excelRow":688,"circuitRef":"SSB-4PWS2231-Q08","name":"SSB-4PWS2231 → PSP-MFRS0002","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":23.85,"cableWeightKg":27.324709},{"id":"xls-00507","excelRow":689,"circuitRef":"SSB-4PWS2231-Q09","name":"SSB-4PWS2231 → PSP-MFRS0002","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":23.85,"cableWeightKg":27.324709},{"id":"xls-00508","excelRow":690,"circuitRef":"SSB-4PWS2231-Q10","name":"SSB-4PWS2231 → PSP-MFRS0002","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":23.85,"cableWeightKg":27.324709},{"id":"xls-00509","excelRow":691,"circuitRef":"SSB-4PWS2231-Q11","name":"SSB-4PWS2231 → JBX-4PWS2001","originId":"SSB-4PWS2231","destinationId":"JBX-4PWS2001","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":14.25,"qKVAr":10.6875,"sKVA":17.8125,"ibA":23.372845,"pnKW":14.25,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":38.45,"cableWeightKg":23.33915},{"id":"xls-00510","excelRow":692,"circuitRef":"SSB-4PWS2231-Q12","name":"SSB-4PWS2231 → TRF-4PWS2231","originId":"SSB-4PWS2231","destinationId":"TRF-4PWS2231","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"NSXm 160 N TMD - 100D","protectionCurrentA":100,"pKWe":40,"qKVAr":30,"sKVA":50,"ibA":65.607985,"pnKW":40,"voltage":"440 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":5.72,"cableWeightKg":7.17288},{"id":"xls-00511","excelRow":693,"circuitRef":"SSB-4PWS2231-Q13","name":"SSB-4PWS2231 → SPARE-SSB-4PWS2231-Q13","originId":"SSB-4PWS2231","destinationId":"SPARE-SSB-4PWS2231-Q13","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00512","excelRow":694,"circuitRef":"SSB-4PWS2231-Q14","name":"SSB-4PWS2231 → SPARE-SSB-4PWS2231-Q14","originId":"SSB-4PWS2231","destinationId":"SPARE-SSB-4PWS2231-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00513","excelRow":695,"circuitRef":"SSB-4PWS2231-Q15","name":"SSB-4PWS2231 → SPARE-SSB-4PWS2231-Q15","originId":"SSB-4PWS2231","destinationId":"SPARE-SSB-4PWS2231-Q15","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00514","excelRow":713,"circuitRef":"SBT-4PWS0003-01","name":"SBT-4PWS0003 → SSB-4PWS2232","originId":"SBT-4PWS0003","destinationId":"SSB-4PWS2232","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 250","protectionCurrentA":250,"pKWe":35,"qKVAr":22.472586,"sKVA":41.593474,"ibA":54.577281,"pnKW":35,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":10.55,"cableWeightKg":18.00885},{"id":"xls-00515","excelRow":725,"circuitRef":"SSB-4PWS2232-Q01","name":"SSB-4PWS2232 → JBX-4PWS2002","originId":"SSB-4PWS2232","destinationId":"JBX-4PWS2002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 50D","protectionCurrentA":50,"pKWe":29,"qKVAr":17.972586,"sKVA":34.117647,"ibA":44.767802,"pnKW":29,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":6.25,"cableWeightKg":5.23125},{"id":"xls-00516","excelRow":726,"circuitRef":"SSB-4PWS2232-Q02","name":"SSB-4PWS2232 → TRF-4PWS2232","originId":"SSB-4PWS2232","destinationId":"TRF-4PWS2232","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":6,"qKVAr":4.5,"sKVA":7.5,"ibA":9.841198,"pnKW":6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":5.75,"cableWeightKg":1.403},{"id":"xls-00517","excelRow":727,"circuitRef":"SSB-4PWS2232-Q03","name":"SSB-4PWS2232 → SPARE-SSB-4PWS2232-Q03","originId":"SSB-4PWS2232","destinationId":"SPARE-SSB-4PWS2232-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00518","excelRow":728,"circuitRef":"SSB-4PWS2232-Q04","name":"SSB-4PWS2232 → SPARE-SSB-4PWS2232-Q04","originId":"SSB-4PWS2232","destinationId":"SPARE-SSB-4PWS2232-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00519","excelRow":746,"circuitRef":"SBT-4PWS0001-01","name":"SBT-4PWS0001 → SSB-4PWS2430","originId":"SBT-4PWS0001","destinationId":"SSB-4PWS2430","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 630","protectionCurrentA":630,"pKWe":364.25,"qKVAr":135.838518,"sKVA":388.754634,"ibA":510.108165,"pnKW":364.25,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":18.47,"cableWeightKg":223.1176},{"id":"xls-00520","excelRow":758,"circuitRef":"SSB-4PWS2430-Q01","name":"SSB-4PWS2430 → PSP-MFRS0002","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":21.44,"cableWeightKg":24.563596},{"id":"xls-00521","excelRow":759,"circuitRef":"SSB-4PWS2430-Q02","name":"SSB-4PWS2430 → PSP-MFRS0002","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":21.44,"cableWeightKg":24.563596},{"id":"xls-00522","excelRow":760,"circuitRef":"SSB-4PWS2430-Q03","name":"SSB-4PWS2430 → PSP-MFRS0002","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":21.44,"cableWeightKg":24.563596},{"id":"xls-00523","excelRow":761,"circuitRef":"SSB-4PWS2430-Q04","name":"SSB-4PWS2430 → PSP-MFRS0002","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":21.44,"cableWeightKg":24.563596},{"id":"xls-00524","excelRow":762,"circuitRef":"SSB-4PWS2430-Q05","name":"SSB-4PWS2430 → PSP-MFRS0002","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":21.44,"cableWeightKg":24.563596},{"id":"xls-00525","excelRow":763,"circuitRef":"SSB-4PWS2430-Q06","name":"SSB-4PWS2430 → PSP-MFRS0001","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":14.52,"cableWeightKg":16.635421},{"id":"xls-00526","excelRow":764,"circuitRef":"SSB-4PWS2430-Q07","name":"SSB-4PWS2430 → PSP-MFRS0001","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":14.52,"cableWeightKg":16.635421},{"id":"xls-00527","excelRow":765,"circuitRef":"SSB-4PWS2430-Q08","name":"SSB-4PWS2430 → PSP-MFRS0001","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":14.52,"cableWeightKg":16.635421},{"id":"xls-00528","excelRow":766,"circuitRef":"SSB-4PWS2430-Q09","name":"SSB-4PWS2430 → PSP-MFRS0001","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":14.52,"cableWeightKg":16.635421},{"id":"xls-00529","excelRow":767,"circuitRef":"SSB-4PWS2430-Q10","name":"SSB-4PWS2430 → PSP-MFRS0001","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":14.52,"cableWeightKg":16.635421},{"id":"xls-00530","excelRow":768,"circuitRef":"SSB-4PWS2430-Q11","name":"SSB-4PWS2430 → JBX-4PWS4001","originId":"SSB-4PWS2430","destinationId":"JBX-4PWS4001","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":14.25,"qKVAr":10.6875,"sKVA":17.8125,"ibA":23.372845,"pnKW":14.25,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":35.72,"cableWeightKg":21.68204},{"id":"xls-00531","excelRow":769,"circuitRef":"SSB-4PWS2430-Q12","name":"SSB-4PWS2430 → TRF-4PWS2430","originId":"SSB-4PWS2430","destinationId":"TRF-4PWS2430","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"NG125 L - 50D","protectionCurrentA":50,"pKWe":24,"qKVAr":18,"sKVA":30,"ibA":39.364791,"pnKW":24,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10.82,"cableWeightKg":9.05634},{"id":"xls-00532","excelRow":770,"circuitRef":"SSB-4PWS2430-Q13","name":"SSB-4PWS2430 → SPARE-SSB-4PWS2430-Q13","originId":"SSB-4PWS2430","destinationId":"SPARE-SSB-4PWS2430-Q13","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00533","excelRow":771,"circuitRef":"SSB-4PWS2430-Q14","name":"SSB-4PWS2430 → SPARE-SSB-4PWS2430-Q14","originId":"SSB-4PWS2430","destinationId":"SPARE-SSB-4PWS2430-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00534","excelRow":783,"circuitRef":"SSB-4PWS2431-Q01","name":"SSB-4PWS2431 → CUN-MFRS0001","originId":"SSB-4PWS2431","destinationId":"CUN-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 63C","protectionCurrentA":63,"pKWe":30.52,"qKVAr":10.031439,"sKVA":32.126316,"ibA":42.154857,"pnKW":30.52,"voltage":"440 V","parallelCables":1,"cableType":"DN-40294","cableLengthM":30.07,"cableWeightKg":55.926789},{"id":"xls-00535","excelRow":784,"circuitRef":"SSB-4PWS2431-Q02","name":"SSB-4PWS2431 → CUN-MFRS0004","originId":"SSB-4PWS2431","destinationId":"CUN-MFRS0004","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 63C","protectionCurrentA":63,"pKWe":30.52,"qKVAr":10.031439,"sKVA":32.126316,"ibA":42.154857,"pnKW":30.52,"voltage":"440 V","parallelCables":1,"cableType":"DN-40294","cableLengthM":23.32,"cableWeightKg":43.372555},{"id":"xls-00536","excelRow":785,"circuitRef":"SSB-4PWS2431-Q03","name":"SSB-4PWS2431 → CEM-MFRS0002","originId":"SSB-4PWS2431","destinationId":"CEM-MFRS0002","lineType":"alternativa","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":5.34,"qKVAr":3.16857,"sKVA":6.209302,"ibA":8.147596,"pnKW":5.34,"voltage":"440 V","parallelCables":1,"cableType":"TXOW-4","cableLengthM":25.3,"cableWeightKg":4.893734},{"id":"xls-00537","excelRow":786,"circuitRef":"SSB-4PWS2431-Q04","name":"SSB-4PWS2431 → TRF-SSMS0001","originId":"SSB-4PWS2431","destinationId":"TRF-SSMS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":6.4,"qKVAr":0,"sKVA":6.4,"ibA":8.397822,"pnKW":6.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34.78,"cableWeightKg":8.48632},{"id":"xls-00538","excelRow":787,"circuitRef":"SSB-4PWS2431-Q05","name":"SSB-4PWS2431 → TRF-SSMS0003","originId":"SSB-4PWS2431","destinationId":"TRF-SSMS0003","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.8,"qKVAr":0.6,"sKVA":1,"ibA":2.272727,"pnKW":0.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":0.5,"cableWeightKg":0.1065},{"id":"xls-00539","excelRow":788,"circuitRef":"SSB-4PWS2431-Q05-01","name":"TRF-SSMS0001 → SSB-4PWS2431","originId":"TRF-SSMS0001","destinationId":"SSB-4PWS2431","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":0.8,"qKVAr":0.6,"sKVA":1,"ibA":8.695652,"pnKW":0.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":0.5,"cableWeightKg":0.1065},{"id":"xls-00540","excelRow":789,"circuitRef":"SSB-4PWS2431-Q51","name":"SSB-4PWS2431 → LOP-SSMS0001","originId":"SSB-4PWS2431","destinationId":"LOP-SSMS0001","lineType":"normal","service":"VM","protectionName":"Q51","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.05,"qKVAr":0,"sKVA":0.05,"ibA":0.434783,"pnKW":0.05,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":45.56,"cableWeightKg":9.70428},{"id":"xls-00541","excelRow":790,"circuitRef":"SSB-4PWS2431-Q52","name":"SSB-4PWS2431 → SKT-1PWS0008","originId":"SSB-4PWS2431","destinationId":"SKT-1PWS0008","lineType":"normal","service":"VM","protectionName":"Q52","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.105,"qKVAr":0,"sKVA":0.105,"ibA":0.913043,"pnKW":0.105,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":42.79,"cableWeightKg":10.44076},{"id":"xls-00542","excelRow":791,"circuitRef":"SSB-4PWS2431-Q53","name":"SSB-4PWS2431 → SKT-1PWS0009","originId":"SSB-4PWS2431","destinationId":"SKT-1PWS0009","lineType":"normal","service":"VM","protectionName":"Q53","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":1.304348,"pnKW":0.15,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":32.68,"cableWeightKg":7.97392},{"id":"xls-00543","excelRow":792,"circuitRef":"SSB-4PWS2431-Q54","name":"SSB-4PWS2431 → SPARE-SSB-4PWS2431-Q54","originId":"SSB-4PWS2431","destinationId":"SPARE-SSB-4PWS2431-Q54","lineType":"normal","service":"VM","protectionName":"Q54","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00544","excelRow":793,"circuitRef":"SSB-4PWS2431-Q06","name":"SSB-4PWS2431 → SPARE-SSB-4PWS2431-Q06","originId":"SSB-4PWS2431","destinationId":"SPARE-SSB-4PWS2431-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00545","excelRow":794,"circuitRef":"SSB-4PWS2431-Q07","name":"SSB-4PWS2431 → SPARE-SSB-4PWS2431-Q07","originId":"SSB-4PWS2431","destinationId":"SPARE-SSB-4PWS2431-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00546","excelRow":806,"circuitRef":"SSB-4PWS2260-Q01","name":"SSB-4PWS2260 → PWC-CATP0003","originId":"SSB-4PWS2260","destinationId":"PWC-CATP0003","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":31.83,"cableWeightKg":7.76652},{"id":"xls-00547","excelRow":807,"circuitRef":"SSB-4PWS2260-Q02","name":"SSB-4PWS2260 → PWC-CATP0004","originId":"SSB-4PWS2260","destinationId":"PWC-CATP0004","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":49.86,"cableWeightKg":12.16584},{"id":"xls-00548","excelRow":808,"circuitRef":"SSB-4PWS2260-Q03","name":"SSB-4PWS2260 → DIW-FSFE0003","originId":"SSB-4PWS2260","destinationId":"DIW-FSFE0003","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 L - 16C","protectionCurrentA":16,"pKWe":5.24,"qKVAr":3.24746,"sKVA":6.164706,"ibA":8.089079,"pnKW":5.24,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32.49,"cableWeightKg":7.92756},{"id":"xls-00549","excelRow":809,"circuitRef":"SSB-4PWS2260-Q04","name":"SSB-4PWS2260 → SPARE-SSB-4PWS2260-Q04","originId":"SSB-4PWS2260","destinationId":"SPARE-SSB-4PWS2260-Q04","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00550","excelRow":810,"circuitRef":"SSB-4PWS2260-Q05","name":"SSB-4PWS2260 → SPARE-SSB-4PWS2260-Q05","originId":"SSB-4PWS2260","destinationId":"SPARE-SSB-4PWS2260-Q05","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00551","excelRow":822,"circuitRef":"SSB-4PWS2261-Q01","name":"SSB-4PWS2261 → FCC-ACON2021","originId":"SSB-4PWS2261","destinationId":"FCC-ACON2021","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 H - 20C","protectionCurrentA":20,"pKWe":13,"qKVAr":0,"sKVA":13,"ibA":17.058076,"pnKW":13,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":40,"cableWeightKg":13.8},{"id":"xls-00552","excelRow":823,"circuitRef":"SSB-4PWS2261-Q02","name":"SSB-4PWS2261 → FCP-ACON2018","originId":"SSB-4PWS2261","destinationId":"FCP-ACON2018","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":15.5,"qKVAr":0,"sKVA":15.5,"ibA":20.338475,"pnKW":15.5,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":27,"cableWeightKg":11.502},{"id":"xls-00553","excelRow":824,"circuitRef":"SSB-4PWS2261-Q03","name":"SSB-4PWS2261 → FCP-ACON2020","originId":"SSB-4PWS2261","destinationId":"FCP-ACON2020","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 H - 20C","protectionCurrentA":20,"pKWe":13.05814,"qKVAr":2.119747,"sKVA":13.229072,"ibA":17.358655,"pnKW":12.7,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":17,"cableWeightKg":5.865},{"id":"xls-00554","excelRow":825,"circuitRef":"SSB-4PWS2261-Q04","name":"SSB-4PWS2261 → FCP-ACON2002","originId":"SSB-4PWS2261","destinationId":"FCP-ACON2002","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":4.570155,"qKVAr":0.691252,"sKVA":4.622136,"ibA":6.064981,"pnKW":4.4,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":67,"cableWeightKg":23.115},{"id":"xls-00555","excelRow":826,"circuitRef":"SSB-4PWS2261-Q05","name":"SSB-4PWS2261 → HTR-HPWS0003","originId":"SSB-4PWS2261","destinationId":"HTR-HPWS0003","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":20,"qKVAr":0,"sKVA":20,"ibA":26.243194,"pnKW":20,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":38,"cableWeightKg":23.066},{"id":"xls-00556","excelRow":827,"circuitRef":"SSB-4PWS2261-Q06","name":"SSB-4PWS2261 → COF-FSFE0004","originId":"SSB-4PWS2261","destinationId":"COF-FSFE0004","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":18.04,"cableWeightKg":4.40176},{"id":"xls-00557","excelRow":828,"circuitRef":"SSB-4PWS2261-Q07","name":"SSB-4PWS2261 → SPARE-SSB-4PWS2261-Q07","originId":"SSB-4PWS2261","destinationId":"SPARE-SSB-4PWS2261-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00558","excelRow":840,"circuitRef":"SSB-4PWS2263-Q01","name":"SSB-4PWS2263 → FCC-ACON2014","originId":"SSB-4PWS2263","destinationId":"FCC-ACON2014","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 H - 50C","protectionCurrentA":50,"pKWe":28.1,"qKVAr":0,"sKVA":28.1,"ibA":36.871688,"pnKW":28.1,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":45,"cableWeightKg":37.665},{"id":"xls-00559","excelRow":841,"circuitRef":"SSB-4PWS2263-Q02","name":"SSB-4PWS2263 → FCP-ACON2011","originId":"SSB-4PWS2263","destinationId":"FCP-ACON2011","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":14.744186,"qKVAr":1.445282,"sKVA":14.814853,"ibA":19.439453,"pnKW":14.5,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":39,"cableWeightKg":16.614},{"id":"xls-00560","excelRow":842,"circuitRef":"SSB-4PWS2263-Q03","name":"SSB-4PWS2263 → FCP-ACON2012","originId":"SSB-4PWS2263","destinationId":"FCP-ACON2012","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":17.97191,"qKVAr":2.246789,"sKVA":18.111809,"ibA":23.765585,"pnKW":17.7,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":16.996},{"id":"xls-00561","excelRow":843,"circuitRef":"SSB-4PWS2263-Q04","name":"SSB-4PWS2263 → SPARE-SSB-4PWS2263-Q04","originId":"SSB-4PWS2263","destinationId":"SPARE-SSB-4PWS2263-Q04","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00562","excelRow":844,"circuitRef":"SSB-4PWS2263-Q05","name":"SSB-4PWS2263 → SPARE-SSB-4PWS2263-Q05","originId":"SSB-4PWS2263","destinationId":"SPARE-SSB-4PWS2263-Q05","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00563","excelRow":862,"circuitRef":"FCC-ACO2014-01","name":"FCC-ACON2014 → FCO-ACON2014","originId":"FCC-ACON2014","destinationId":"FCO-ACON2014","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00564","excelRow":863,"circuitRef":"FCC-ACO2014-02","name":"FCC-ACON2014 → FCO-ACON2015","originId":"FCC-ACON2014","destinationId":"FCO-ACON2015","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00565","excelRow":864,"circuitRef":"FCC-ACO2014-03","name":"FCC-ACON2014 → FCO-ACON2016","originId":"FCC-ACON2014","destinationId":"FCO-ACON2016","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00566","excelRow":865,"circuitRef":"FCC-ACO2014-04","name":"FCC-ACON2014 → FCO-ACON2017","originId":"FCC-ACON2014","destinationId":"FCO-ACON2017","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00567","excelRow":867,"circuitRef":"FCC-ACO2014-05","name":"FCC-ACON2014 → RHE-HTSM2041","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2041","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":35,"cableWeightKg":8.54},{"id":"xls-00568","excelRow":868,"circuitRef":"FCC-ACO2014-06","name":"FCC-ACON2014 → RHE-HTSM2042","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2042","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":4,"qKVAr":0,"sKVA":4,"ibA":5.248639,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":35,"cableWeightKg":8.54},{"id":"xls-00569","excelRow":869,"circuitRef":"FCC-ACO2014-07","name":"FCC-ACON2014 → RHE-HTSM2043","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2043","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":4,"qKVAr":0,"sKVA":4,"ibA":5.248639,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":35,"cableWeightKg":8.54},{"id":"xls-00570","excelRow":870,"circuitRef":"FCC-ACO2014-08","name":"FCC-ACON2014 → RHE-HTSM2044","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2044","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":5,"qKVAr":0,"sKVA":5,"ibA":6.560799,"pnKW":5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":35,"cableWeightKg":8.54},{"id":"xls-00571","excelRow":871,"circuitRef":"FCC-ACO2014-09","name":"FCC-ACON2014 → RHE-HTSM2045","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2045","lineType":"alternativa","service":"NV","protectionName":"09","protectionCurrentA":null,"pKWe":5,"qKVAr":0,"sKVA":5,"ibA":6.560799,"pnKW":5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":35,"cableWeightKg":8.54},{"id":"xls-00572","excelRow":872,"circuitRef":"FCC-ACO2014-10","name":"FCC-ACON2014 → RHE-HTSM2039","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2039","lineType":"alternativa","service":"NV","protectionName":"10","protectionCurrentA":null,"pKWe":4.5,"qKVAr":0,"sKVA":4.5,"ibA":5.904719,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":25,"cableWeightKg":6.1},{"id":"xls-00573","excelRow":873,"circuitRef":"FCC-ACO2014-11","name":"FCC-ACON2014 → RHE-HTSM2053","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2053","lineType":"alternativa","service":"NV","protectionName":"11","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00574","excelRow":874,"circuitRef":"FCC-ACO2014-12","name":"FCC-ACON2014 → RHE-HTSM2054","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2054","lineType":"alternativa","service":"NV","protectionName":"12","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":23,"cableWeightKg":5.612},{"id":"xls-00575","excelRow":892,"circuitRef":"FCC-ACO2021-01","name":"FCC-ACON2021 → FCO-ACON2021","originId":"FCC-ACON2021","destinationId":"FCO-ACON2021","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00576","excelRow":893,"circuitRef":"FCC-ACO2021-02","name":"FCC-ACON2021 → FCO-ACON2022","originId":"FCC-ACON2021","destinationId":"FCO-ACON2022","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00577","excelRow":894,"circuitRef":"FCC-ACO2021-03","name":"FCC-ACON2021 → FCO-ACON2023","originId":"FCC-ACON2021","destinationId":"FCO-ACON2023","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":8.296},{"id":"xls-00578","excelRow":896,"circuitRef":"FCC-ACO2021-04","name":"FCC-ACON2021 → RHE-HTSM2061","originId":"FCC-ACON2021","destinationId":"RHE-HTSM2061","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-00579","excelRow":897,"circuitRef":"FCC-ACO2021-05","name":"FCC-ACON2021 → RHE-HTSM2062","originId":"FCC-ACON2021","destinationId":"RHE-HTSM2062","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00580","excelRow":898,"circuitRef":"FCC-ACO2021-06","name":"FCC-ACON2021 → RHE-HTSM2063","originId":"FCC-ACON2021","destinationId":"RHE-HTSM2063","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00581","excelRow":899,"circuitRef":"FCC-ACO2021-07","name":"FCC-ACON2021 → RHE-HTSM2064","originId":"FCC-ACON2021","destinationId":"RHE-HTSM2064","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00582","excelRow":911,"circuitRef":"FCC-ACO2024-01","name":"FCC-ACON2024 → FCO-ACON2024","originId":"FCC-ACON2024","destinationId":"FCO-ACON2024","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00583","excelRow":912,"circuitRef":"FCC-ACO2024-02","name":"FCC-ACON2024 → FCO-ACON2025","originId":"FCC-ACON2024","destinationId":"FCO-ACON2025","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00584","excelRow":924,"circuitRef":"FCC-ACO2026-01","name":"FCC-ACON2026 → FCO-ACON2026","originId":"FCC-ACON2026","destinationId":"FCO-ACON2026","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00585","excelRow":925,"circuitRef":"FCC-ACO2026-02","name":"FCC-ACON2026 → FCO-ACON2027","originId":"FCC-ACON2026","destinationId":"FCO-ACON2027","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00586","excelRow":926,"circuitRef":"FCC-ACO2026-03","name":"FCC-ACON2026 → HFU-ACON2001","originId":"FCC-ACON2026","destinationId":"HFU-ACON2001","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":3.9,"qKVAr":1.888856,"sKVA":4.333333,"ibA":5.686025,"pnKW":3.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00587","excelRow":944,"circuitRef":"FCP-ACO2002-01","name":"FCP-ACON2002 → FCO-ACON2002","originId":"FCP-ACON2002","destinationId":"FCO-ACON2002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":12,"cableWeightKg":2.928},{"id":"xls-00588","excelRow":946,"circuitRef":"FCP-ACO2002-02","name":"FCP-ACON2002 → FAN-ACON2001","originId":"FCP-ACON2002","destinationId":"FAN-ACON2001","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00589","excelRow":947,"circuitRef":"FCP-ACO2002-03","name":"FCP-ACON2002 → RHE-HTSM2072","originId":"FCP-ACON2002","destinationId":"RHE-HTSM2072","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00590","excelRow":959,"circuitRef":"FCP-ACO2011-01","name":"FCP-ACON2011 → FCO-ACON2011","originId":"FCP-ACON2011","destinationId":"FCO-ACON2011","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00591","excelRow":960,"circuitRef":"FCP-ACO2011-02","name":"FCP-ACON2011 → RHE-HTSM2019","originId":"FCP-ACON2011","destinationId":"RHE-HTSM2019","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":4,"qKVAr":0,"sKVA":4,"ibA":5.248639,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":26,"cableWeightKg":6.344},{"id":"xls-00592","excelRow":961,"circuitRef":"FCP-ACO2011-03","name":"FCP-ACON2011 → RHE-HTSM2021","originId":"FCP-ACON2011","destinationId":"RHE-HTSM2021","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":26,"cableWeightKg":6.344},{"id":"xls-00593","excelRow":962,"circuitRef":"FCP-ACO2011-04","name":"FCP-ACON2011 → RHE-HTSM2022","originId":"FCP-ACON2011","destinationId":"RHE-HTSM2022","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":26,"cableWeightKg":6.344},{"id":"xls-00594","excelRow":963,"circuitRef":"FCP-ACO2011-05","name":"FCP-ACON2011 → RHE-HTSM2020","originId":"FCP-ACON2011","destinationId":"RHE-HTSM2020","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00595","excelRow":964,"circuitRef":"FCP-ACO2011-06","name":"FCP-ACON2011 → RHE-HTSM2076","originId":"FCP-ACON2011","destinationId":"RHE-HTSM2076","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00596","excelRow":965,"circuitRef":"FCP-ACO2011-07","name":"FCP-ACON2011 → RHE-HTSM2023","originId":"FCP-ACON2011","destinationId":"RHE-HTSM2023","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00597","excelRow":966,"circuitRef":"FCP-ACO2011-08","name":"FCP-ACON2011 → RHE-HTSM2077","originId":"FCP-ACON2011","destinationId":"RHE-HTSM2077","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00598","excelRow":978,"circuitRef":"FCP-ACO2012-01","name":"FCP-ACON2012 → FCO-ACON2012","originId":"FCP-ACON2012","destinationId":"FCO-ACON2012","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00599","excelRow":979,"circuitRef":"FCP-ACO2012-02","name":"FCP-ACON2012 → RHE-HTSM2024","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2024","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00600","excelRow":980,"circuitRef":"FCP-ACO2012-03","name":"FCP-ACON2012 → RHE-HTSM2025","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2025","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00601","excelRow":981,"circuitRef":"FCP-ACO2012-04","name":"FCP-ACON2012 → RHE-HTSM2026","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2026","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00602","excelRow":982,"circuitRef":"FCP-ACO2012-05","name":"FCP-ACON2012 → RHE-HTSM2027","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2027","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00603","excelRow":983,"circuitRef":"FCP-ACO2012-06","name":"FCP-ACON2012 → RHE-HTSM2078","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2078","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00604","excelRow":984,"circuitRef":"FCP-ACO2012-07","name":"FCP-ACON2012 → RHE-HTSM2028","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2028","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00605","excelRow":985,"circuitRef":"FCP-ACO2012-08","name":"FCP-ACON2012 → RHE-HTSM2079","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2079","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00606","excelRow":986,"circuitRef":"FCP-ACO2012-09","name":"FCP-ACON2012 → RHE-HTSM2029","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2029","lineType":"alternativa","service":"NV","protectionName":"09","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00607","excelRow":987,"circuitRef":"FCP-ACO2012-10","name":"FCP-ACON2012 → RHE-HTSM2080","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2080","lineType":"alternativa","service":"NV","protectionName":"10","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00608","excelRow":988,"circuitRef":"FCP-ACO2012-11","name":"FCP-ACON2012 → RHE-HTSM2030","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2030","lineType":"alternativa","service":"NV","protectionName":"11","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00609","excelRow":989,"circuitRef":"FCP-ACO2012-12","name":"FCP-ACON2012 → RHE-HTSM2031","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2031","lineType":"alternativa","service":"NV","protectionName":"12","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00610","excelRow":990,"circuitRef":"FCP-ACO2012-13","name":"FCP-ACON2012 → RHE-HTSM2032","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2032","lineType":"alternativa","service":"NV","protectionName":"13","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00611","excelRow":1008,"circuitRef":"FCP-ACO2018-01","name":"FCP-ACON2018 → FCO-ACON2018","originId":"FCP-ACON2018","destinationId":"FCO-ACON2018","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00612","excelRow":1010,"circuitRef":"FCP-ACO2018-02","name":"FCP-ACON2018 → RHE-HTSM2052","originId":"FCP-ACON2018","destinationId":"RHE-HTSM2052","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":13.5,"qKVAr":0,"sKVA":13.5,"ibA":17.714156,"pnKW":13.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":5.175},{"id":"xls-00613","excelRow":1011,"circuitRef":"FCP-ACO2018-03","name":"FCP-ACON2018 → RHE-HTSM2053","originId":"FCP-ACON2018","destinationId":"RHE-HTSM2053","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00614","excelRow":1023,"circuitRef":"FCP-ACO2020-01","name":"FCP-ACON2020 → FCO-ACON2020","originId":"FCP-ACON2020","destinationId":"FCO-ACON2020","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.55814,"qKVAr":2.119747,"sKVA":3.322259,"ibA":4.359335,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00615","excelRow":1024,"circuitRef":"FCP-ACO2020-02","name":"FCP-ACON2020 → RHE-HTSM2056","originId":"FCP-ACON2020","destinationId":"RHE-HTSM2056","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00616","excelRow":1025,"circuitRef":"FCP-ACO2020-03","name":"FCP-ACON2020 → RHE-HTSM2057","originId":"FCP-ACON2020","destinationId":"RHE-HTSM2057","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00617","excelRow":1026,"circuitRef":"FCP-ACO2020-04","name":"FCP-ACON2020 → RHE-HTSM2058","originId":"FCP-ACON2020","destinationId":"RHE-HTSM2058","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00618","excelRow":1027,"circuitRef":"FCP-ACO2020-05","name":"FCP-ACON2020 → RHE-HTSM2059","originId":"FCP-ACON2020","destinationId":"RHE-HTSM2059","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":8.296},{"id":"xls-00619","excelRow":1028,"circuitRef":"FCP-ACO2020-06","name":"FCP-ACON2020 → RHE-HTSM2060","originId":"FCP-ACON2020","destinationId":"RHE-HTSM2060","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":8.296},{"id":"xls-00620","excelRow":1029,"circuitRef":"FCP-ACO2020-07","name":"FCP-ACON2020 → RHE-HTSM2082","originId":"FCP-ACON2020","destinationId":"RHE-HTSM2082","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":17,"cableWeightKg":4.148},{"id":"xls-00621","excelRow":1030,"circuitRef":"FCP-ACO2020-08","name":"FCP-ACON2020 → RHE-HTSM2083","originId":"FCP-ACON2020","destinationId":"RHE-HTSM2083","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":17,"cableWeightKg":4.148},{"id":"xls-00622","excelRow":1042,"circuitRef":"UCP-ACO2001-01","name":"UCP-ACON2001 → UCO-ACON2001","originId":"UCP-ACON2001","destinationId":"UCO-ACON2001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.071429,"qKVAr":0.859587,"sKVA":1.373626,"ibA":1.802417,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00623","excelRow":1054,"circuitRef":"TRF-6PWS0003-11","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"11","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":965.909091,"pnKW":361.25,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":12.1,"cableWeightKg":184.1015},{"id":"xls-00624","excelRow":1055,"circuitRef":"TRF-6PWS0003-12","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"12","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":965.909091,"pnKW":361.25,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":12.1,"cableWeightKg":184.1015},{"id":"xls-00625","excelRow":1056,"circuitRef":"TRF-6PWS0003-13","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"13","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":965.909091,"pnKW":361.25,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":12.1,"cableWeightKg":184.1015},{"id":"xls-00626","excelRow":1068,"circuitRef":"LCS-4PWS0003-QVS-440","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"QVS-440","protectionModel":"MTZ1 16 H2 M5.0 X","protectionCurrentA":1600,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1673.003621,"pnKW":1083.75,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-00627","excelRow":1069,"circuitRef":"LCS-4PWS0003-QS1-440","name":"LCS-4PWS0003 → CSB-4PWS0001","originId":"LCS-4PWS0003","destinationId":"CSB-4PWS0001","lineType":"normal","service":"VS","protectionName":"QS1-440","protectionModel":"MTZ1 16 H2 M5.0 X","protectionCurrentA":1600,"pKWe":975.491015,"qKVAr":731.618261,"sKVA":1219.363769,"ibA":1600,"pnKW":975.491015,"voltage":"440 V","parallelCables":10,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":21.26,"cableWeightKg":642.052},{"id":"xls-00628","excelRow":1070,"circuitRef":"CPNE-0012","name":"LCS-4PWS0003 → TBX-CPNE0004","originId":"LCS-4PWS0003","destinationId":"TBX-CPNE0004","lineType":"normal","service":"VS","protectionName":"QCN","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":152.420471,"qKVAr":114.315353,"sKVA":190.525589,"ibA":250,"pnKW":152.420471,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2FI-10-3X","cableLengthM":26,"cableWeightKg":null},{"id":"xls-00629","excelRow":1071,"circuitRef":"LCS-4PWS0003-1Q01","name":"LCS-4PWS0003 → SSB-4PWS2301","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2301","lineType":"normal","service":"VS","protectionName":"1Q01","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":52.123684,"qKVAr":35.101349,"sKVA":62.840936,"ibA":82.457343,"pnKW":51.65,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":12.55,"cableWeightKg":28.5136},{"id":"xls-00630","excelRow":1072,"circuitRef":"LCS-4PWS0003-1Q02","name":"LCS-4PWS0003 → SSB-4PWS2302","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2302","lineType":"normal","service":"VS","protectionName":"1Q02","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":34.892232,"qKVAr":25.0991,"sKVA":42.981771,"ibA":56.398948,"pnKW":33.4,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":26.39,"cableWeightKg":45.04773},{"id":"xls-00631","excelRow":1073,"circuitRef":"LCS-4PWS0003-1Q03","name":"LCS-4PWS0003 → SSB-4PWS2303","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2303","lineType":"normal","service":"VS","protectionName":"1Q03","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":20.618755,"qKVAr":15.464066,"sKVA":25.773444,"ibA":33.818875,"pnKW":20.618755,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":18.82,"cableWeightKg":32.12574},{"id":"xls-00632","excelRow":1074,"circuitRef":"LCS-4PWS0003-1Q04","name":"LCS-4PWS0003 → STA-STGE0002","originId":"LCS-4PWS0003","destinationId":"STA-STGE0002","lineType":"normal","service":"VS","protectionName":"1Q04","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":32.258065,"qKVAr":19.991753,"sKVA":37.950664,"ibA":49.797332,"pnKW":30,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":90.21,"cableWeightKg":153.98847},{"id":"xls-00633","excelRow":1075,"circuitRef":"LCS-4PWS0003-1Q05","name":"LCS-4PWS0003 → STA-STGE0004","originId":"LCS-4PWS0003","destinationId":"STA-STGE0004","lineType":"normal","service":"VS","protectionName":"1Q05","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":32.258065,"qKVAr":19.991753,"sKVA":37.950664,"ibA":49.797332,"pnKW":30,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":110.68,"cableWeightKg":188.93076},{"id":"xls-00634","excelRow":1076,"circuitRef":"LCS-4PWS0003-1Q06","name":"LCS-4PWS0003 → FAP-VENT2011","originId":"LCS-4PWS0003","destinationId":"FAP-VENT2011","lineType":"normal","service":"VS","protectionName":"1Q06","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":42.470155,"qKVAr":14.298774,"sKVA":44.812598,"ibA":58.801285,"pnKW":42.3,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":44,"cableWeightKg":75.108},{"id":"xls-00635","excelRow":1077,"circuitRef":"LCS-4PWS0003-1Q07","name":"LCS-4PWS0003 → SSB-4PWS2305","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2305","lineType":"normal","service":"VS","protectionName":"1Q07","protectionModel":"NSX 160 N M2.2","protectionCurrentA":100,"pKWe":19.050613,"qKVAr":15.89477,"sKVA":24.810675,"ibA":32.555567,"pnKW":16.838755,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":44.39,"cableWeightKg":39.10759},{"id":"xls-00636","excelRow":1078,"circuitRef":"LCS-4PWS0003-1Q08","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-1Q08","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-1Q08","lineType":"normal","service":"VS","protectionName":"1Q08","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00637","excelRow":1079,"circuitRef":"LCS-4PWS0003-1Q09","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-1Q09","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-1Q09","lineType":"normal","service":"VS","protectionName":"1Q09","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00638","excelRow":1080,"circuitRef":"LCS-4PWS0003-QVM_440","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-QVM440","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-QVM440","lineType":"normal","service":"VM","protectionName":"QVM_440","protectionModel":"NSX 630 H M5.3 E","protectionCurrentA":630,"pKWe":241.560437,"qKVAr":138.487994,"sKVA":278.442757,"ibA":365.361365,"pnKW":229.635,"voltage":"440 V","parallelCables":3,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-00639","excelRow":1081,"circuitRef":"LCS-4PWS0003-2Q01","name":"LCS-4PWS0003 → SSB-4PWS2330","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2330","lineType":"normal","service":"VM","protectionName":"2Q01","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":83.733133,"qKVAr":66.143151,"sKVA":106.705923,"ibA":140.015212,"pnKW":76,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":19.48,"cableWeightKg":58.8296},{"id":"xls-00640","excelRow":1082,"circuitRef":"LCS-4PWS0003-2Q02","name":"LCS-4PWS0003 → SSB-4PWS2331","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2331","lineType":"normal","service":"VM","protectionName":"2Q02","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":50,"qKVAr":18.860523,"sKVA":53.438931,"ibA":70.120412,"pnKW":50,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":25.37,"cableWeightKg":43.30659},{"id":"xls-00641","excelRow":1083,"circuitRef":"LCS-4PWS0003-2Q03","name":"LCS-4PWS0003 → PWP-DEGS0001","originId":"LCS-4PWS0003","destinationId":"PWP-DEGS0001","lineType":"normal","service":"VM","protectionName":"2Q03","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":66.5,"qKVAr":21.857493,"sKVA":70,"ibA":91.851179,"pnKW":66.5,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":38,"cableWeightKg":64.866},{"id":"xls-00642","excelRow":1084,"circuitRef":"LCS-4PWS0003-2Q04","name":"LCS-4PWS0003 → CEM-MFRS0001","originId":"LCS-4PWS0003","destinationId":"CEM-MFRS0001","lineType":"normal","service":"VM","protectionName":"2Q04","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":52.688172,"qKVAr":26.992951,"sKVA":59.200193,"ibA":77.680108,"pnKW":49,"voltage":"440 V","parallelCables":1,"cableType":"LS3OW-100","cableLengthM":50.87,"cableWeightKg":146.311857},{"id":"xls-00643","excelRow":1085,"circuitRef":"LCS-4PWS0003-2Q05","name":"LCS-4PWS0003 → SSB-4PWS2332","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2332","lineType":"normal","service":"VM","protectionName":"2Q05","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":57.165033,"qKVAr":41.513287,"sKVA":70.648382,"ibA":92.701961,"pnKW":51.55,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":42.53,"cableWeightKg":128.4406},{"id":"xls-00644","excelRow":1086,"circuitRef":"LCS-4PWS0003-2Q06","name":"LCS-4PWS0003 → SBT-4PWS0004","originId":"LCS-4PWS0003","destinationId":"SBT-4PWS0004","lineType":"alternativa","service":"VM","protectionName":"2Q06","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":35,"qKVAr":22.472586,"sKVA":41.593474,"ibA":54.577281,"pnKW":35,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":71.05,"cableWeightKg":121.28235},{"id":"xls-00645","excelRow":1087,"circuitRef":"LCS-4PWS0003-2Q07","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-2Q07","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-2Q07","lineType":"normal","service":"VM","protectionName":"2Q07","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00646","excelRow":1088,"circuitRef":"LCS-4PWS0003-2Q08","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-2Q08","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-2Q08","lineType":"normal","service":"VM","protectionName":"2Q08","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00647","excelRow":1089,"circuitRef":"LCS-4PWS0003-QNV_440","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-QNV440","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-QNV440","lineType":"alternativa","service":"NV","protectionName":"QNV_440","protectionModel":"MTZ1 10 H2 M5.0 X","protectionCurrentA":1000,"pKWe":499.856523,"qKVAr":132.540589,"sKVA":517.130111,"ibA":678.557293,"pnKW":493.3376,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-00648","excelRow":1090,"circuitRef":"LCS-4PWS0003-3Q01","name":"LCS-4PWS0003 → SSB-4PWS2360","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2360","lineType":"alternativa","service":"NV","protectionName":"3Q01","protectionModel":"NSX 160 N M2.2","protectionCurrentA":100,"pKWe":28.111701,"qKVAr":8.897431,"sKVA":29.486132,"ibA":38.690514,"pnKW":27.2,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":39.03,"cableWeightKg":32.66811},{"id":"xls-00649","excelRow":1091,"circuitRef":"LCS-4PWS0003-3Q02","name":"LCS-4PWS0003 → TRF-4PWS2360","originId":"LCS-4PWS0003","destinationId":"TRF-4PWS2360","lineType":"alternativa","service":"NV","protectionName":"3Q02","protectionModel":"NSX 100 N M2.2","protectionCurrentA":100,"pKWe":24,"qKVAr":18,"sKVA":30,"ibA":39.364791,"pnKW":24,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":34.79,"cableWeightKg":29.11923},{"id":"xls-00650","excelRow":1092,"circuitRef":"LCS-4PWS0003-3Q03","name":"LCS-4PWS0003 → SSB-4PWS2361","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2361","lineType":"alternativa","service":"NV","protectionName":"3Q03","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":39.187778,"qKVAr":19.243975,"sKVA":43.657903,"ibA":57.286141,"pnKW":38.01,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":39.57,"cableWeightKg":67.54599},{"id":"xls-00651","excelRow":1093,"circuitRef":"LCS-4PWS0003-3Q04","name":"LCS-4PWS0003 → SSB-4PWS2362","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2362","lineType":"alternativa","service":"NV","protectionName":"3Q04","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":51.17,"qKVAr":18.36881,"sKVA":54.367105,"ibA":71.338324,"pnKW":51.17,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":40.45,"cableWeightKg":69.04815},{"id":"xls-00652","excelRow":1094,"circuitRef":"LCS-4PWS0003-3Q05","name":"LCS-4PWS0003 → SSB-4PWS2363","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2363","lineType":"alternativa","service":"NV","protectionName":"3Q05","protectionModel":"NSX 400 H M2.3","protectionCurrentA":400,"pKWe":215.285714,"qKVAr":50.774038,"sKVA":221.192092,"ibA":290.23935,"pnKW":215,"voltage":"440 V","parallelCables":3,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":30.21,"cableWeightKg":216.69633},{"id":"xls-00653","excelRow":1095,"circuitRef":"LCS-4PWS0003-3Q06","name":"LCS-4PWS0003 → SSB-4PWS2364","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2364","lineType":"alternativa","service":"NV","protectionName":"3Q06","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":89.18,"qKVAr":29.312048,"sKVA":93.873684,"ibA":123.177266,"pnKW":89.18,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":25.46,"cableWeightKg":121.74972},{"id":"xls-00654","excelRow":1096,"circuitRef":"LCS-4PWS0003-3Q07","name":"LCS-4PWS0003 → SSB-4PWS2365","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2365","lineType":"alternativa","service":"NV","protectionName":"3Q07","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":134.073987,"qKVAr":28.779154,"sKVA":137.127946,"ibA":179.933765,"pnKW":129.108,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":26.79,"cableWeightKg":128.10978},{"id":"xls-00655","excelRow":1097,"circuitRef":"LCS-4PWS0003-3Q08","name":"LCS-4PWS0003 → SSB-4PWS2366","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2366","lineType":"alternativa","service":"NV","protectionName":"3Q08","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":133.071568,"qKVAr":15.968243,"sKVA":134.026217,"ibA":175.863801,"pnKW":131.1,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":64.69,"cableWeightKg":309.34758},{"id":"xls-00656","excelRow":1098,"circuitRef":"LCS-4PWS0003-3Q09","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-3Q09","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-3Q09","lineType":"normal","service":"VM","protectionName":"3Q09","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00657","excelRow":1099,"circuitRef":"LCS-4PWS0003-3Q10","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-3Q10","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-3Q10","lineType":"normal","service":"VM","protectionName":"3Q10","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00658","excelRow":1111,"circuitRef":"PRP-0025","name":"TRF-PROP0001 → STA-PROP0001","originId":"TRF-PROP0001","destinationId":"STA-PROP0001","lineType":"alternativa","service":"NV","protectionName":"0025","protectionCurrentA":null,"pKWe":156.8,"qKVAr":31.839598,"sKVA":160,"ibA":209.945552,"pnKW":156.8,"voltage":"440 V","parallelCables":1,"cableType":"LSFSGU-200","cableLengthM":10,"cableWeightKg":56.823254},{"id":"xls-00659","excelRow":1123,"circuitRef":"SSB-4PWS2301-Q01","name":"SSB-4PWS2301 → RCT-24PW0003","originId":"SSB-4PWS2301","destinationId":"RCT-24PW0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":9.473684,"qKVAr":3.113849,"sKVA":9.972299,"ibA":13.085249,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":31.1,"cableWeightKg":9.2056},{"id":"xls-00660","excelRow":1124,"circuitRef":"SSB-4PWS2301-Q02","name":"SSB-4PWS2301 → SKT-4PWS0010","originId":"SSB-4PWS2301","destinationId":"SKT-4PWS0010","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":18.52,"cableWeightKg":11.24164},{"id":"xls-00661","excelRow":1125,"circuitRef":"SSB-4PWS2301-Q03","name":"SSB-4PWS2301 → SKT-4PWS0012","originId":"SSB-4PWS2301","destinationId":"SKT-4PWS0012","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":37.88,"cableWeightKg":22.99316},{"id":"xls-00662","excelRow":1126,"circuitRef":"SSB-4PWS2301-Q04","name":"SSB-4PWS2301 → SKT-4PWS0013","originId":"SSB-4PWS2301","destinationId":"SKT-4PWS0013","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":39.35,"cableWeightKg":23.88545},{"id":"xls-00663","excelRow":1127,"circuitRef":"SSB-4PWS2301-Q05","name":"SSB-4PWS2301 → SKT-4PWS0015","originId":"SSB-4PWS2301","destinationId":"SKT-4PWS0015","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":31.44,"cableWeightKg":19.08408},{"id":"xls-00664","excelRow":1128,"circuitRef":"SSB-4PWS2301-Q06","name":"SSB-4PWS2301 → SKT-4PWS0016","originId":"SSB-4PWS2301","destinationId":"SKT-4PWS0016","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":50.21,"cableWeightKg":30.47747},{"id":"xls-00665","excelRow":1129,"circuitRef":"SSB-4PWS2301-Q07","name":"SSB-4PWS2301 → FFS-AFFF0001","originId":"SSB-4PWS2301","destinationId":"FFS-AFFF0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":6.65,"qKVAr":4.9875,"sKVA":8.3125,"ibA":10.907328,"pnKW":6.65,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":28,"cableWeightKg":8.288},{"id":"xls-00666","excelRow":1130,"circuitRef":"SSB-4PWS2301-Q08","name":"SSB-4PWS2301 → SPARE-SSB-4PWS2301-Q08","originId":"SSB-4PWS2301","destinationId":"SPARE-SSB-4PWS2301-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00667","excelRow":1131,"circuitRef":"SSB-4PWS2301-Q09","name":"SSB-4PWS2301 → SPARE-SSB-4PWS2301-Q09","originId":"SSB-4PWS2301","destinationId":"SPARE-SSB-4PWS2301-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00668","excelRow":1143,"circuitRef":"SSB-4PWS2302-Q01","name":"SSB-4PWS2302 → FAC-VENT2002","originId":"SSB-4PWS2302","destinationId":"FAC-VENT2002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":5.151204,"qKVAr":3.233129,"sKVA":6.081778,"ibA":7.980264,"pnKW":4.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":8.784},{"id":"xls-00669","excelRow":1144,"circuitRef":"SSB-4PWS2302-Q02","name":"SSB-4PWS2302 → FAC-VENT2014","originId":"SSB-4PWS2302","destinationId":"FAC-VENT2014","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":6.145423,"qKVAr":3.548069,"sKVA":7.096127,"ibA":9.311252,"pnKW":5.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-00670","excelRow":1145,"circuitRef":"SSB-4PWS2302-Q03","name":"SSB-4PWS2302 → FCP-ACON2010","originId":"SSB-4PWS2302","destinationId":"FCP-ACON2010","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":8.784},{"id":"xls-00671","excelRow":1146,"circuitRef":"SSB-4PWS2302-Q04","name":"SSB-4PWS2302 → TRF-4PWS2301","originId":"SSB-4PWS2302","destinationId":"TRF-4PWS2301","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 40D","protectionCurrentA":40,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":14.31,"cableWeightKg":11.97747},{"id":"xls-00672","excelRow":1147,"circuitRef":"SSB-4PWS2302-Q05","name":"SSB-4PWS2302 → PSP-DLSY0005","originId":"SSB-4PWS2302","destinationId":"PSP-DLSY0005","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":1.515152,"pnKW":0.6,"voltage":"440 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":44.21,"cableWeightKg":5.788681},{"id":"xls-00673","excelRow":1148,"circuitRef":"SSB-4PWS2302-Q06","name":"SSB-4PWS2302 → PSP-DLSY0006","originId":"SSB-4PWS2302","destinationId":"PSP-DLSY0006","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":1.515152,"pnKW":0.6,"voltage":"440 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":35.17,"cableWeightKg":4.60502},{"id":"xls-00674","excelRow":1149,"circuitRef":"SSB-4PWS2302-Q07","name":"SSB-4PWS2302 → SPARE-SSB-4PWS2302-Q07","originId":"SSB-4PWS2302","destinationId":"SPARE-SSB-4PWS2302-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00675","excelRow":1150,"circuitRef":"SSB-4PWS2302-Q08","name":"SSB-4PWS2302 → SPARE-SSB-4PWS2302-Q08","originId":"SSB-4PWS2302","destinationId":"SPARE-SSB-4PWS2302-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00676","excelRow":1162,"circuitRef":"SSB-4PWS2303-Q01","name":"SSB-4PWS2303 → SKT-4PWS0001","originId":"SSB-4PWS2303","destinationId":"SKT-4PWS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":14.82,"cableWeightKg":8.99574},{"id":"xls-00677","excelRow":1163,"circuitRef":"SSB-4PWS2303-Q02","name":"SSB-4PWS2303 → SKT-4PWS0022","originId":"SSB-4PWS2303","destinationId":"SKT-4PWS0022","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":16.51,"cableWeightKg":10.02157},{"id":"xls-00678","excelRow":1164,"circuitRef":"SSB-4PWS2303-Q03","name":"SSB-4PWS2303 → MAV-DGSW0001","originId":"SSB-4PWS2303","destinationId":"MAV-DGSW0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00679","excelRow":1165,"circuitRef":"SSB-4PWS2303-Q04","name":"SSB-4PWS2303 → MAV-DGSW0002","originId":"SSB-4PWS2303","destinationId":"MAV-DGSW0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00680","excelRow":1166,"circuitRef":"SSB-4PWS2303-Q05","name":"SSB-4PWS2303 → SPARE-SSB-4PWS2303-Q05","originId":"SSB-4PWS2303","destinationId":"SPARE-SSB-4PWS2303-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 32C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00681","excelRow":1167,"circuitRef":"SSB-4PWS2303-Q06","name":"SSB-4PWS2303 → SPARE-SSB-4PWS2303-Q06","originId":"SSB-4PWS2303","destinationId":"SPARE-SSB-4PWS2303-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 32C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00682","excelRow":1179,"circuitRef":"SSB-4PWS2305-Q01","name":"SSB-4PWS2305 → CCM-VEMS2001","originId":"SSB-4PWS2305","destinationId":"CCM-VEMS2001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 H - 16D","protectionCurrentA":16,"pKWe":5.045869,"qKVAr":4.017214,"sKVA":6.449713,"ibA":8.463054,"pnKW":4.36,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00683","excelRow":1180,"circuitRef":"SSB-4PWS2305-Q02","name":"SSB-4PWS2305 → FUP-ACON2001","originId":"SSB-4PWS2305","destinationId":"FUP-ACON2001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":8.784},{"id":"xls-00684","excelRow":1181,"circuitRef":"SSB-4PWS2305-Q03","name":"SSB-4PWS2305 → FUP-ACON2003","originId":"SSB-4PWS2305","destinationId":"FUP-ACON2003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":43,"cableWeightKg":10.492},{"id":"xls-00685","excelRow":1182,"circuitRef":"SSB-4PWS2305-Q04","name":"SSB-4PWS2305 → FUP-ACON2004","originId":"SSB-4PWS2305","destinationId":"FUP-ACON2004","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":2.397436,"qKVAr":2.445874,"sKVA":3.424908,"ibA":4.494027,"pnKW":1.87,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":43,"cableWeightKg":10.492},{"id":"xls-00686","excelRow":1183,"circuitRef":"SSB-4PWS2305-Q05","name":"SSB-4PWS2305 → UCP-ACON2002","originId":"SSB-4PWS2305","destinationId":"UCP-ACON2002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":0.775,"qKVAr":0.683486,"sKVA":1.033333,"ibA":1.355898,"pnKW":0.62,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":63,"cableWeightKg":15.372},{"id":"xls-00687","excelRow":1184,"circuitRef":"SSB-4PWS2305-Q06","name":"SSB-4PWS2305 → MAV-ASWS0003","originId":"SSB-4PWS2305","destinationId":"MAV-ASWS0003","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00688","excelRow":1185,"circuitRef":"SSB-4PWS2305-Q07","name":"SSB-4PWS2305 → MAV-SWFS0011","originId":"SSB-4PWS2305","destinationId":"MAV-SWFS0011","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":32,"cableWeightKg":9.472},{"id":"xls-00689","excelRow":1186,"circuitRef":"SSB-4PWS2305-Q08","name":"SSB-4PWS2305 → SPARE-SSB-4PWS2305-Q08","originId":"SSB-4PWS2305","destinationId":"SPARE-SSB-4PWS2305-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00690","excelRow":1187,"circuitRef":"SSB-4PWS2305-Q09","name":"SSB-4PWS2305 → SPARE-SSB-4PWS2305-Q09","originId":"SSB-4PWS2305","destinationId":"SPARE-SSB-4PWS2305-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00691","excelRow":1199,"circuitRef":"SSB-4PWS2330-Q01","name":"SSB-4PWS2330 → STA-RASS0002","originId":"SSB-4PWS2330","destinationId":"STA-RASS0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":10.344828,"qKVAr":6.951766,"sKVA":12.463648,"ibA":16.354296,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":49.96,"cableWeightKg":17.2362},{"id":"xls-00692","excelRow":1200,"circuitRef":"SSB-4PWS2330-Q02","name":"SSB-4PWS2330 → STA-RASS0003","originId":"SSB-4PWS2330","destinationId":"STA-RASS0003","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":10.344828,"qKVAr":6.951766,"sKVA":12.463648,"ibA":16.354296,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":49.16,"cableWeightKg":16.9602},{"id":"xls-00693","excelRow":1201,"circuitRef":"SSB-4PWS2330-Q03","name":"SSB-4PWS2330 → STA-RASS0006","originId":"SSB-4PWS2330","destinationId":"STA-RASS0006","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":31.521739,"qKVAr":26.119809,"sKVA":40.937324,"ibA":53.716306,"pnKW":29,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":49.86,"cableWeightKg":62.47458},{"id":"xls-00694","excelRow":1202,"circuitRef":"SSB-4PWS2330-Q04","name":"SSB-4PWS2330 → STA-RASS0007","originId":"SSB-4PWS2330","destinationId":"STA-RASS0007","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":31.521739,"qKVAr":26.119809,"sKVA":40.937324,"ibA":53.716306,"pnKW":29,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":51.67,"cableWeightKg":64.74251},{"id":"xls-00695","excelRow":1203,"circuitRef":"SSB-4PWS2330-Q05","name":"SSB-4PWS2330 → SPARE-SSB-4PWS2330-Q05","originId":"SSB-4PWS2330","destinationId":"SPARE-SSB-4PWS2330-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00696","excelRow":1204,"circuitRef":"SSB-4PWS2330-Q06","name":"SSB-4PWS2330 → SPARE-SSB-4PWS2330-Q06","originId":"SSB-4PWS2330","destinationId":"SPARE-SSB-4PWS2330-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00697","excelRow":1216,"circuitRef":"SSB-4PWS2331-Q01","name":"SSB-4PWS2331 → CTP-PREL0001","originId":"SSB-4PWS2331","destinationId":"CTP-PREL0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":15,"qKVAr":4.930262,"sKVA":15.789474,"ibA":20.718311,"pnKW":15,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":41.35,"cableWeightKg":25.09945},{"id":"xls-00698","excelRow":1217,"circuitRef":"SSB-4PWS2331-Q02","name":"SSB-4PWS2331 → TRF-4PWS2330","originId":"SSB-4PWS2331","destinationId":"TRF-4PWS2330","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":19.682396,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":5.95,"cableWeightKg":2.5347},{"id":"xls-00699","excelRow":1218,"circuitRef":"SSB-4PWS2331-Q03","name":"SSB-4PWS2331 → CTP-WHSS0001","originId":"SSB-4PWS2331","destinationId":"CTP-WHSS0001","lineType":"alternativa","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":15,"qKVAr":4.930262,"sKVA":15.789474,"ibA":20.718311,"pnKW":15,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":87.6,"cableWeightKg":53.1732},{"id":"xls-00700","excelRow":1219,"circuitRef":"SSB-4PWS2331-Q04","name":"SSB-4PWS2331 → CTP-PROP0001","originId":"SSB-4PWS2331","destinationId":"CTP-PROP0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":8,"qKVAr":0,"sKVA":8,"ibA":10.497278,"pnKW":8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":37.84,"cableWeightKg":9.23296},{"id":"xls-00701","excelRow":1220,"circuitRef":"SSB-4PWS2331-Q05","name":"SSB-4PWS2331 → SPARE-SSB-4PWS2331-Q05","originId":"SSB-4PWS2331","destinationId":"SPARE-SSB-4PWS2331-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00702","excelRow":1221,"circuitRef":"SSB-4PWS2331-Q06","name":"SSB-4PWS2331 → SPARE-SSB-4PWS2331-Q06","originId":"SSB-4PWS2331","destinationId":"SPARE-SSB-4PWS2331-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00703","excelRow":1233,"circuitRef":"SSB-4PWS2332-Q01","name":"SSB-4PWS2332 → CTP-RCRS0001","originId":"SSB-4PWS2332","destinationId":"CTP-RCRS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 80D","protectionCurrentA":80,"pKWe":46.444444,"qKVAr":34.833333,"sKVA":58.055556,"ibA":76.178161,"pnKW":41.8,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":17.07},{"id":"xls-00704","excelRow":1234,"circuitRef":"SSB-4PWS2332-Q02","name":"SSB-4PWS2332 → STA-ASWS0001","originId":"SSB-4PWS2332","destinationId":"STA-ASWS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":6.470588,"qKVAr":3.492454,"sKVA":7.352941,"ibA":9.648233,"pnKW":5.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":40,"cableWeightKg":9.76},{"id":"xls-00705","excelRow":1235,"circuitRef":"SSB-4PWS2332-Q03","name":"SSB-4PWS2332 → CTP-DWCH0001","originId":"SSB-4PWS2332","destinationId":"CTP-DWCH0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.25,"qKVAr":3.1875,"sKVA":5.3125,"ibA":6.970848,"pnKW":4.25,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":40,"cableWeightKg":9.76},{"id":"xls-00706","excelRow":1236,"circuitRef":"SSB-4PWS2332-Q04","name":"SSB-4PWS2332 → SPARE-SSB-4PWS2332-Q04","originId":"SSB-4PWS2332","destinationId":"SPARE-SSB-4PWS2332-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00707","excelRow":1237,"circuitRef":"SSB-4PWS2332-Q05","name":"SSB-4PWS2332 → SPARE-SSB-4PWS2332-Q05","originId":"SSB-4PWS2332","destinationId":"SPARE-SSB-4PWS2332-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00708","excelRow":1249,"circuitRef":"SSB-4PWS2360-Q01","name":"SSB-4PWS2360 → CCM-VEMS2001","originId":"SSB-4PWS2360","destinationId":"CCM-VEMS2001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":11,"cableWeightKg":2.684},{"id":"xls-00709","excelRow":1250,"circuitRef":"SSB-4PWS2360-Q02","name":"SSB-4PWS2360 → FCP-ACON2003","originId":"SSB-4PWS2360","destinationId":"FCP-ACON2003","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":42,"cableWeightKg":10.248},{"id":"xls-00710","excelRow":1251,"circuitRef":"SSB-4PWS2360-Q03","name":"SSB-4PWS2360 → FCP-ACON2004","originId":"SSB-4PWS2360","destinationId":"FCP-ACON2004","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 H - 20D","protectionCurrentA":20,"pKWe":13.22191,"qKVAr":2.246789,"sKVA":13.411449,"ibA":17.597963,"pnKW":12.95,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00711","excelRow":1252,"circuitRef":"SSB-4PWS2360-Q04","name":"SSB-4PWS2360 → FCP-ACON2005","originId":"SSB-4PWS2360","destinationId":"FCP-ACON2005","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 H - 16D","protectionCurrentA":16,"pKWe":8.494186,"qKVAr":1.445282,"sKVA":8.616266,"ibA":11.305917,"pnKW":8.25,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":44,"cableWeightKg":10.736},{"id":"xls-00712","excelRow":1253,"circuitRef":"SSB-4PWS2360-Q05","name":"SSB-4PWS2360 → SPARE-SSB-4PWS2360-Q05","originId":"SSB-4PWS2360","destinationId":"SPARE-SSB-4PWS2360-Q05","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00713","excelRow":1254,"circuitRef":"SSB-4PWS2360-Q06","name":"SSB-4PWS2360 → SPARE-SSB-4PWS2360-Q06","originId":"SSB-4PWS2360","destinationId":"SPARE-SSB-4PWS2360-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00714","excelRow":1266,"circuitRef":"SSB-4PWS2361-Q01","name":"SSB-4PWS2361 → CTP-FWTS0003","originId":"SSB-4PWS2361","destinationId":"CTP-FWTS0003","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":2.14,"qKVAr":1.605,"sKVA":2.675,"ibA":3.510027,"pnKW":2.14,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00715","excelRow":1267,"circuitRef":"SSB-4PWS2361-Q02","name":"SSB-4PWS2361 → CTP-FWTS0004","originId":"SSB-4PWS2361","destinationId":"CTP-FWTS0004","lineType":"normal","service":"NV","protectionName":"Q02","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":11.85,"qKVAr":8.8875,"sKVA":14.8125,"ibA":19.436366,"pnKW":11.85,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00716","excelRow":1268,"circuitRef":"SSB-4PWS2361-Q03","name":"SSB-4PWS2361 → CTP-FWTS0005","originId":"SSB-4PWS2361","destinationId":"CTP-FWTS0005","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":13.42,"qKVAr":0,"sKVA":13.42,"ibA":17.609183,"pnKW":13.42,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00717","excelRow":1269,"circuitRef":"SSB-4PWS2361-Q04","name":"SSB-4PWS2361 → SHC-FWTS0001","originId":"SSB-4PWS2361","destinationId":"SHC-FWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 H - 20C","protectionCurrentA":20,"pKWe":8.944444,"qKVAr":6.921323,"sKVA":11.309633,"ibA":14.840045,"pnKW":8.05,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00718","excelRow":1270,"circuitRef":"SSB-4PWS2361-Q05","name":"SSB-4PWS2361 → SHD-FWTS0001","originId":"SSB-4PWS2361","destinationId":"SHD-FWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":2.833333,"qKVAr":1.830153,"sKVA":3.373016,"ibA":4.425936,"pnKW":2.55,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00719","excelRow":1271,"circuitRef":"SSB-4PWS2361-Q06","name":"SSB-4PWS2361 → SPARE-SSB-4PWS2361-Q06","originId":"SSB-4PWS2361","destinationId":"SPARE-SSB-4PWS2361-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00720","excelRow":1272,"circuitRef":"SSB-4PWS2361-Q07","name":"SSB-4PWS2361 → SPARE-SSB-4PWS2361-Q07","originId":"SSB-4PWS2361","destinationId":"SPARE-SSB-4PWS2361-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00721","excelRow":1284,"circuitRef":"SSB-4PWS2362-Q01","name":"SSB-4PWS2362 → OVN-FSFE0003","originId":"SSB-4PWS2362","destinationId":"OVN-FSFE0003","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":14.5,"qKVAr":8.986293,"sKVA":17.058824,"ibA":22.383901,"pnKW":14.5,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":5.87,"cableWeightKg":3.56309},{"id":"xls-00722","excelRow":1285,"circuitRef":"SSB-4PWS2362-Q02","name":"SSB-4PWS2362 → COF-FSFE0001","originId":"SSB-4PWS2362","destinationId":"COF-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":55.49,"cableWeightKg":13.53956},{"id":"xls-00723","excelRow":1286,"circuitRef":"SSB-4PWS2362-Q03","name":"SSB-4PWS2362 → DIW-FSFE0004","originId":"SSB-4PWS2362","destinationId":"DIW-FSFE0004","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":7.6,"qKVAr":4.710057,"sKVA":8.941176,"ibA":11.732251,"pnKW":7.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36.76,"cableWeightKg":8.96944},{"id":"xls-00724","excelRow":1287,"circuitRef":"SSB-4PWS2362-Q04","name":"SSB-4PWS2362 → CTP-FWTS0001","originId":"SSB-4PWS2362","destinationId":"CTP-FWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":1.9,"qKVAr":1.425,"sKVA":2.375,"ibA":3.116379,"pnKW":1.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":31,"cableWeightKg":7.564},{"id":"xls-00725","excelRow":1288,"circuitRef":"SSB-4PWS2362-Q05","name":"SSB-4PWS2362 → BAM-FSFE0001","originId":"SSB-4PWS2362","destinationId":"BAM-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30.82,"cableWeightKg":7.52008},{"id":"xls-00726","excelRow":1289,"circuitRef":"SSB-4PWS2362-Q06","name":"SSB-4PWS2362 → BAM-FSFE0002","originId":"SSB-4PWS2362","destinationId":"BAM-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":6.75,"qKVAr":0,"sKVA":6.75,"ibA":8.857078,"pnKW":6.75,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":27.39,"cableWeightKg":6.68316},{"id":"xls-00727","excelRow":1290,"circuitRef":"SSB-4PWS2362-Q07","name":"SSB-4PWS2362 → BAM-FSFE0003","originId":"SSB-4PWS2362","destinationId":"BAM-FSFE0003","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29.77,"cableWeightKg":7.26388},{"id":"xls-00728","excelRow":1291,"circuitRef":"SSB-4PWS2362-Q08","name":"SSB-4PWS2362 → VEM-FSFE0010","originId":"SSB-4PWS2362","destinationId":"VEM-FSFE0010","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":6.18,"qKVAr":0,"sKVA":6.18,"ibA":8.109147,"pnKW":6.18,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":42.8,"cableWeightKg":10.4432},{"id":"xls-00729","excelRow":1292,"circuitRef":"SSB-4PWS2362-Q09","name":"SSB-4PWS2362 → DIW-FSFE0001","originId":"SSB-4PWS2362","destinationId":"DIW-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.24,"qKVAr":3.24746,"sKVA":6.164706,"ibA":8.089079,"pnKW":5.24,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":43.38,"cableWeightKg":10.58472},{"id":"xls-00730","excelRow":1293,"circuitRef":"SSB-4PWS2362-Q10","name":"SSB-4PWS2362 → SPARE-SSB-4PWS2362-Q10","originId":"SSB-4PWS2362","destinationId":"SPARE-SSB-4PWS2362-Q10","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00731","excelRow":1294,"circuitRef":"SSB-4PWS2362-Q11","name":"SSB-4PWS2362 → SPARE-SSB-4PWS2362-Q11","originId":"SSB-4PWS2362","destinationId":"SPARE-SSB-4PWS2362-Q11","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00732","excelRow":1295,"circuitRef":"SSB-4PWS2362-Q12","name":"SSB-4PWS2362 → SPARE-SSB-4PWS2362-Q12","originId":"SSB-4PWS2362","destinationId":"SPARE-SSB-4PWS2362-Q12","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00733","excelRow":1307,"circuitRef":"SSB-4PWS2363-Q01","name":"SSB-4PWS2363 → EHP-FSFE0001","originId":"SSB-4PWS2363","destinationId":"EHP-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":17.5,"qKVAr":0,"sKVA":17.5,"ibA":22.962795,"pnKW":17.5,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":39.08,"cableWeightKg":23.72156},{"id":"xls-00734","excelRow":1308,"circuitRef":"SSB-4PWS2363-Q02","name":"SSB-4PWS2363 → KET-FSFE0001","originId":"SSB-4PWS2363","destinationId":"KET-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":0,"sKVA":18,"ibA":23.618875,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":16.59,"cableWeightKg":10.07013},{"id":"xls-00735","excelRow":1309,"circuitRef":"SSB-4PWS2363-Q03","name":"SSB-4PWS2363 → KET-FSFE0002","originId":"SSB-4PWS2363","destinationId":"KET-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":0,"sKVA":18,"ibA":23.618875,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":15.74,"cableWeightKg":9.55418},{"id":"xls-00736","excelRow":1310,"circuitRef":"SSB-4PWS2363-Q04","name":"SSB-4PWS2363 → EHP-FSFE0002","originId":"SSB-4PWS2363","destinationId":"EHP-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 25C","protectionCurrentA":25,"pKWe":15,"qKVAr":0,"sKVA":15,"ibA":19.682396,"pnKW":15,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":22.62,"cableWeightKg":9.63612},{"id":"xls-00737","excelRow":1311,"circuitRef":"SSB-4PWS2363-Q05","name":"SSB-4PWS2363 → FRY-FSFE0001","originId":"SSB-4PWS2363","destinationId":"FRY-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 63C","protectionCurrentA":63,"pKWe":36,"qKVAr":0,"sKVA":36,"ibA":47.237749,"pnKW":36,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":22.6,"cableWeightKg":28.3178},{"id":"xls-00738","excelRow":1312,"circuitRef":"SSB-4PWS2363-Q06","name":"SSB-4PWS2363 → FRY-FSFE0002","originId":"SSB-4PWS2363","destinationId":"FRY-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":0,"sKVA":18,"ibA":23.618875,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":21.85,"cableWeightKg":13.26295},{"id":"xls-00739","excelRow":1313,"circuitRef":"SSB-4PWS2363-Q07","name":"SSB-4PWS2363 → OVN-FSFE0001","originId":"SSB-4PWS2363","destinationId":"OVN-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18.6,"qKVAr":11.527245,"sKVA":21.882353,"ibA":28.713142,"pnKW":18.6,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":5.72,"cableWeightKg":3.47204},{"id":"xls-00740","excelRow":1314,"circuitRef":"SSB-4PWS2363-Q08","name":"SSB-4PWS2363 → CTP-FWTS0002","originId":"SSB-4PWS2363","destinationId":"CTP-FWTS0002","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":1.9,"qKVAr":1.425,"sKVA":2.375,"ibA":3.116379,"pnKW":1.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00741","excelRow":1315,"circuitRef":"SSB-4PWS2363-Q09","name":"SSB-4PWS2363 → EHP-FSFE0003","originId":"SSB-4PWS2363","destinationId":"EHP-FSFE0003","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 L - 25C","protectionCurrentA":25,"pKWe":15,"qKVAr":0,"sKVA":15,"ibA":19.682396,"pnKW":15,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":24.15,"cableWeightKg":10.2879},{"id":"xls-00742","excelRow":1316,"circuitRef":"SSB-4PWS2363-Q10","name":"SSB-4PWS2363 → EHP-FSFE0004","originId":"SSB-4PWS2363","destinationId":"EHP-FSFE0004","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":7.5,"qKVAr":0,"sKVA":7.5,"ibA":9.841198,"pnKW":7.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":23.57,"cableWeightKg":5.75108},{"id":"xls-00743","excelRow":1317,"circuitRef":"SSB-4PWS2363-Q11","name":"SSB-4PWS2363 → CTP-DUMW0001","originId":"SSB-4PWS2363","destinationId":"CTP-DUMW0001","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":1.785714,"qKVAr":1.821793,"sKVA":2.55102,"ibA":3.347346,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":35.62,"cableWeightKg":8.69128},{"id":"xls-00744","excelRow":1318,"circuitRef":"SSB-4PWS2363-Q12","name":"SSB-4PWS2363 → SPARE-SSB-4PWS2363-Q12","originId":"SSB-4PWS2363","destinationId":"SPARE-SSB-4PWS2363-Q12","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00745","excelRow":1319,"circuitRef":"SSB-4PWS2363-Q13","name":"SSB-4PWS2363 → TRF-4PWS2361","originId":"SSB-4PWS2363","destinationId":"TRF-4PWS2361","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"NSXm 100 N TMD - 100D","protectionCurrentA":100,"pKWe":48,"qKVAr":36,"sKVA":60,"ibA":78.729582,"pnKW":48,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":5.52,"cableWeightKg":9.42264},{"id":"xls-00746","excelRow":1320,"circuitRef":"SSB-4PWS2363-Q14","name":"SSB-4PWS2363 → SPARE-SSB-4PWS2363-Q14","originId":"SSB-4PWS2363","destinationId":"SPARE-SSB-4PWS2363-Q14","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00747","excelRow":1321,"circuitRef":"SSB-4PWS2363-Q15","name":"SSB-4PWS2363 → SPARE-SSB-4PWS2363-Q15","originId":"SSB-4PWS2363","destinationId":"SPARE-SSB-4PWS2363-Q15","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00748","excelRow":1333,"circuitRef":"SSB-4PWS2364-Q01","name":"SSB-4PWS2364 → WAM-LAUE0001","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.47,"qKVAr":1.797902,"sKVA":5.757895,"ibA":7.555277,"pnKW":5.47,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20.24,"cableWeightKg":4.93856},{"id":"xls-00749","excelRow":1334,"circuitRef":"SSB-4PWS2364-Q02","name":"SSB-4PWS2364 → WAM-LAUE0001","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0001","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.6,"qKVAr":1.840631,"sKVA":5.894737,"ibA":7.734836,"pnKW":5.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20.24,"cableWeightKg":4.93856},{"id":"xls-00750","excelRow":1335,"circuitRef":"SSB-4PWS2364-Q03","name":"SSB-4PWS2364 → WAM-LAUE0002","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0002","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.47,"qKVAr":1.797902,"sKVA":5.757895,"ibA":7.555277,"pnKW":5.47,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":21.14,"cableWeightKg":5.15816},{"id":"xls-00751","excelRow":1336,"circuitRef":"SSB-4PWS2364-Q04","name":"SSB-4PWS2364 → WAM-LAUE0002","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0002","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.6,"qKVAr":1.840631,"sKVA":5.894737,"ibA":7.734836,"pnKW":5.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":21.14,"cableWeightKg":5.15816},{"id":"xls-00752","excelRow":1337,"circuitRef":"SSB-4PWS2364-Q05","name":"SSB-4PWS2364 → WAM-LAUE0003","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0003","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 H - 50C","protectionCurrentA":50,"pKWe":31,"qKVAr":10.189207,"sKVA":32.631579,"ibA":42.817843,"pnKW":31,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":23.44,"cableWeightKg":19.61928},{"id":"xls-00753","excelRow":1338,"circuitRef":"SSB-4PWS2364-Q06","name":"SSB-4PWS2364 → WAM-LAUE0004","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0004","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.47,"qKVAr":1.797902,"sKVA":5.757895,"ibA":7.555277,"pnKW":5.47,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":19.33,"cableWeightKg":4.71652},{"id":"xls-00754","excelRow":1339,"circuitRef":"SSB-4PWS2364-Q07","name":"SSB-4PWS2364 → WAM-LAUE0004","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0004","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.6,"qKVAr":1.840631,"sKVA":5.894737,"ibA":7.734836,"pnKW":5.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":19.33,"cableWeightKg":4.71652},{"id":"xls-00755","excelRow":1340,"circuitRef":"SSB-4PWS2364-Q08","name":"SSB-4PWS2364 → WAM-LAUE0005","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0005","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.47,"qKVAr":1.797902,"sKVA":5.757895,"ibA":7.555277,"pnKW":5.47,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20.1,"cableWeightKg":4.9044},{"id":"xls-00756","excelRow":1341,"circuitRef":"SSB-4PWS2364-Q09","name":"SSB-4PWS2364 → WAM-LAUE0005","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0005","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.6,"qKVAr":1.840631,"sKVA":5.894737,"ibA":7.734836,"pnKW":5.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20.1,"cableWeightKg":4.9044},{"id":"xls-00757","excelRow":1342,"circuitRef":"SSB-4PWS2364-Q10","name":"SSB-4PWS2364 → AIM-LAUE0001","originId":"SSB-4PWS2364","destinationId":"AIM-LAUE0001","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":13.9,"qKVAr":4.568709,"sKVA":14.631579,"ibA":19.198968,"pnKW":13.9,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":18.82,"cableWeightKg":8.01732},{"id":"xls-00758","excelRow":1343,"circuitRef":"SSB-4PWS2364-Q11","name":"SSB-4PWS2364 → SPARE-SSB-4PWS2364-Q11","originId":"SSB-4PWS2364","destinationId":"SPARE-SSB-4PWS2364-Q11","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00759","excelRow":1344,"circuitRef":"SSB-4PWS2364-Q12","name":"SSB-4PWS2364 → SPARE-SSB-4PWS2364-Q12","originId":"SSB-4PWS2364","destinationId":"SPARE-SSB-4PWS2364-Q12","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00760","excelRow":1356,"circuitRef":"SSB-4PWS2365-Q01","name":"SSB-4PWS2365 → FAP-VENT2001","originId":"SSB-4PWS2365","destinationId":"FAP-VENT2001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":27,"cableWeightKg":6.588},{"id":"xls-00761","excelRow":1357,"circuitRef":"SSB-4PWS2365-Q02","name":"SSB-4PWS2365 → FAC-VENT2003","originId":"SSB-4PWS2365","destinationId":"FAC-VENT2003","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 40D","protectionCurrentA":40,"pKWe":22.236927,"qKVAr":9.768992,"sKVA":24.288148,"ibA":31.869929,"pnKW":20.6,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":51,"cableWeightKg":42.687},{"id":"xls-00762","excelRow":1358,"circuitRef":"SSB-4PWS2365-Q03","name":"SSB-4PWS2365 → FAC-VENT2004","originId":"SSB-4PWS2365","destinationId":"FAC-VENT2004","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":14.260306,"qKVAr":9.701419,"sKVA":17.247431,"ibA":22.631384,"pnKW":12.7,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":47,"cableWeightKg":28.529},{"id":"xls-00763","excelRow":1359,"circuitRef":"SSB-4PWS2365-Q04","name":"SSB-4PWS2365 → FCP-ACON2010","originId":"SSB-4PWS2365","destinationId":"FCP-ACON2010","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":9.5,"qKVAr":0,"sKVA":9.5,"ibA":12.465517,"pnKW":9.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":26,"cableWeightKg":8.97},{"id":"xls-00764","excelRow":1360,"circuitRef":"SSB-4PWS2365-Q05","name":"SSB-4PWS2365 → FCP-ACON2019","originId":"SSB-4PWS2365","destinationId":"FCP-ACON2019","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 20C","protectionCurrentA":20,"pKWe":12.97191,"qKVAr":2.246789,"sKVA":13.165049,"ibA":17.274647,"pnKW":12.7,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":47,"cableWeightKg":16.215},{"id":"xls-00765","excelRow":1361,"circuitRef":"SSB-4PWS2365-Q06","name":"SSB-4PWS2365 → FUP-ACON2002","originId":"SSB-4PWS2365","destinationId":"FUP-ACON2002","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.320513,"qKVAr":4.407805,"sKVA":6.172161,"ibA":8.098861,"pnKW":3.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":43,"cableWeightKg":10.492},{"id":"xls-00766","excelRow":1362,"circuitRef":"SSB-4PWS2365-Q07","name":"SSB-4PWS2365 → PHP-HTSM2002","originId":"SSB-4PWS2365","destinationId":"PHP-HTSM2002","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 63C","protectionCurrentA":63,"pKWe":39,"qKVAr":0,"sKVA":39,"ibA":51.174228,"pnKW":39,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":66,"cableWeightKg":82.698},{"id":"xls-00767","excelRow":1363,"circuitRef":"SSB-4PWS2365-Q08","name":"SSB-4PWS2365 → PHP-HTSM2003","originId":"SSB-4PWS2365","destinationId":"PHP-HTSM2003","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 40C","protectionCurrentA":40,"pKWe":27,"qKVAr":0,"sKVA":27,"ibA":35.428312,"pnKW":27,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":66,"cableWeightKg":55.242},{"id":"xls-00768","excelRow":1364,"circuitRef":"SSB-4PWS2365-Q09","name":"SSB-4PWS2365 → PWC-CATP0005","originId":"SSB-4PWS2365","destinationId":"PWC-CATP0005","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34.6,"cableWeightKg":8.4424},{"id":"xls-00769","excelRow":1365,"circuitRef":"SSB-4PWS2365-Q10","name":"SSB-4PWS2365 → PWC-CATP0006","originId":"SSB-4PWS2365","destinationId":"PWC-CATP0006","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":38.15,"cableWeightKg":9.3086},{"id":"xls-00770","excelRow":1366,"circuitRef":"SSB-4PWS2365-Q11","name":"SSB-4PWS2365 → CTP-ACLA0001","originId":"SSB-4PWS2365","destinationId":"CTP-ACLA0001","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.158621,"qKVAr":0.240863,"sKVA":0.288401,"ibA":0.378429,"pnKW":0.138,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":35.68,"cableWeightKg":9.34816},{"id":"xls-00771","excelRow":1367,"circuitRef":"SSB-4PWS2365-Q12","name":"SSB-4PWS2365 → SPARE-SSB-4PWS2365-Q12","originId":"SSB-4PWS2365","destinationId":"SPARE-SSB-4PWS2365-Q12","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00772","excelRow":1368,"circuitRef":"SSB-4PWS2365-Q13","name":"SSB-4PWS2365 → SPARE-SSB-4PWS2365-Q13","originId":"SSB-4PWS2365","destinationId":"SPARE-SSB-4PWS2365-Q13","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00773","excelRow":1380,"circuitRef":"SSB-4PWS2366-Q01","name":"SSB-4PWS2366 → FCP-ACON2001","originId":"SSB-4PWS2366","destinationId":"FCP-ACON2001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":8.47191,"qKVAr":2.246789,"sKVA":8.764777,"ibA":11.500788,"pnKW":8.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":25,"cableWeightKg":6.1},{"id":"xls-00774","excelRow":1381,"circuitRef":"SSB-4PWS2366-Q02","name":"SSB-4PWS2366 → FCP-ACON2006","originId":"SSB-4PWS2366","destinationId":"FCP-ACON2006","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.668831,"qKVAr":0.99954,"sKVA":4.774627,"ibA":6.265073,"pnKW":4.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00775","excelRow":1382,"circuitRef":"SSB-4PWS2366-Q03","name":"SSB-4PWS2366 → FCP-ACON2007","originId":"SSB-4PWS2366","destinationId":"FCP-ACON2007","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.668831,"qKVAr":0.99954,"sKVA":3.802552,"ibA":4.989556,"pnKW":3.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":8.784},{"id":"xls-00776","excelRow":1383,"circuitRef":"SSB-4PWS2366-Q04","name":"SSB-4PWS2366 → FCC-ACON2008","originId":"SSB-4PWS2366","destinationId":"FCC-ACON2008","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":8.791209,"qKVAr":8.473432,"sKVA":12.210012,"ibA":16.021486,"pnKW":8,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":52,"cableWeightKg":17.94},{"id":"xls-00777","excelRow":1384,"circuitRef":"SSB-4PWS2366-Q05","name":"SSB-4PWS2366 → FCP-ACON2013","originId":"SSB-4PWS2366","destinationId":"FCP-ACON2013","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":18.870787,"qKVAr":3.248942,"sKVA":19.148426,"ibA":25.125793,"pnKW":18.5,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":38,"cableWeightKg":23.066},{"id":"xls-00778","excelRow":1385,"circuitRef":"SSB-4PWS2366-Q06","name":"SSB-4PWS2366 → PHP-HTSM2001","originId":"SSB-4PWS2366","destinationId":"PHP-HTSM2001","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 40C","protectionCurrentA":40,"pKWe":23,"qKVAr":0,"sKVA":23,"ibA":30.179673,"pnKW":23,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":63,"cableWeightKg":52.731},{"id":"xls-00779","excelRow":1386,"circuitRef":"SSB-4PWS2366-Q07","name":"SSB-4PWS2366 → PHP-HTSM2004","originId":"SSB-4PWS2366","destinationId":"PHP-HTSM2004","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 80C","protectionCurrentA":80,"pKWe":51,"qKVAr":0,"sKVA":51,"ibA":66.920145,"pnKW":51,"voltage":"440 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":66,"cableWeightKg":82.764},{"id":"xls-00780","excelRow":1387,"circuitRef":"SSB-4PWS2366-Q08","name":"SSB-4PWS2366 → PHP-HTSM2005","originId":"SSB-4PWS2366","destinationId":"PHP-HTSM2005","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":7,"qKVAr":0,"sKVA":7,"ibA":9.185118,"pnKW":7,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":66,"cableWeightKg":16.104},{"id":"xls-00781","excelRow":1388,"circuitRef":"SSB-4PWS2366-Q09","name":"SSB-4PWS2366 → PHP-HTSM2006","originId":"SSB-4PWS2366","destinationId":"PHP-HTSM2006","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":66,"cableWeightKg":16.104},{"id":"xls-00782","excelRow":1389,"circuitRef":"SSB-4PWS2366-Q10","name":"SSB-4PWS2366 → CTP-VENT2001","originId":"SSB-4PWS2366","destinationId":"CTP-VENT2001","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":5.6,"qKVAr":0,"sKVA":5.6,"ibA":7.348094,"pnKW":5.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":52,"cableWeightKg":12.688},{"id":"xls-00783","excelRow":1390,"circuitRef":"SSB-4PWS2366-Q11","name":"SSB-4PWS2366 → SPARE-SSB-4PWS2366-Q11","originId":"SSB-4PWS2366","destinationId":"SPARE-SSB-4PWS2366-Q11","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00784","excelRow":1391,"circuitRef":"SSB-4PWS2366-Q12","name":"SSB-4PWS2366 → SPARE-SSB-4PWS2366-Q12","originId":"SSB-4PWS2366","destinationId":"SPARE-SSB-4PWS2366-Q12","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00785","excelRow":1409,"circuitRef":"CCM-VEM2001-01","name":"CCM-VEMS2001 → SWF-VEMS2001","originId":"CCM-VEMS2001","destinationId":"SWF-VEMS2001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.482353,"qKVAr":1.073205,"sKVA":1.830065,"ibA":2.401338,"pnKW":1.26,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00786","excelRow":1410,"circuitRef":"CCM-VEM2001-02","name":"CCM-VEMS2001 → FAN-VEMS2002","originId":"CCM-VEMS2001","destinationId":"FAN-VEMS2002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.506373,"qKVAr":1.12978,"sKVA":1.882966,"ibA":2.470753,"pnKW":1.3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00787","excelRow":1411,"circuitRef":"CCM-VEM2001-03","name":"CCM-VEMS2001 → FAN-VEMS2001","originId":"CCM-VEMS2001","destinationId":"FAN-VEMS2001","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":2.057143,"qKVAr":1.814229,"sKVA":2.742857,"ibA":3.599067,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00788","excelRow":1413,"circuitRef":"CCM-VEM2001-04","name":"CCM-VEMS2001 → UHE-HTSM2001","originId":"CCM-VEMS2001","destinationId":"UHE-HTSM2001","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00789","excelRow":1425,"circuitRef":"FAP-VEN2001-01","name":"FAP-VENT2001 → FAN-VENT2001","originId":"FAP-VENT2001","destinationId":"FAN-VENT2001","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00790","excelRow":1437,"circuitRef":"FAC-VEN2002-01","name":"FAC-VENT2002 → FAN-VENT2002","originId":"FAC-VENT2002","destinationId":"FAN-VENT2002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":3.00578,"qKVAr":1.622348,"sKVA":3.415659,"ibA":4.481891,"pnKW":2.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00791","excelRow":1438,"circuitRef":"FAC-VEN2002-02","name":"FAC-VENT2002 → FAN-VENT2012","originId":"FAC-VENT2002","destinationId":"FAN-VENT2012","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.075269,"qKVAr":0.919529,"sKVA":1.414827,"ibA":1.856479,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00792","excelRow":1439,"circuitRef":"FAC-VEN2002-03","name":"FAC-VENT2002 → FAN-VENT2013","originId":"FAC-VENT2002","destinationId":"FAN-VENT2013","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00793","excelRow":1451,"circuitRef":"FAC-VEN2003-01","name":"FAC-VENT2003 → FAN-VENT2003","originId":"FAC-VENT2003","destinationId":"FAN-VENT2003","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":7.095344,"qKVAr":3.635052,"sKVA":7.972296,"ibA":10.460926,"pnKW":6.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":16,"cableWeightKg":3.904},{"id":"xls-00794","excelRow":1452,"circuitRef":"FAC-VEN2003-02","name":"FAC-VENT2003 → FAN-VENT2005","originId":"FAC-VENT2003","destinationId":"FAN-VENT2005","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":2.057143,"qKVAr":1.814229,"sKVA":2.742857,"ibA":3.599067,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":16,"cableWeightKg":3.904},{"id":"xls-00795","excelRow":1453,"circuitRef":"FAC-VEN2003-03","name":"FAC-VENT2003 → FAN-VENT2007","originId":"FAC-VENT2003","destinationId":"FAN-VENT2007","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":4.114286,"qKVAr":3.628459,"sKVA":5.485714,"ibA":7.198133,"pnKW":3.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":16,"cableWeightKg":3.904},{"id":"xls-00796","excelRow":1454,"circuitRef":"FAC-VEN2003-04","name":"FAC-VENT2003 → FAN-VENT2009","originId":"FAC-VENT2003","destinationId":"FAN-VENT2009","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":16,"cableWeightKg":3.904},{"id":"xls-00797","excelRow":1455,"circuitRef":"FAC-VEN2003-05","name":"FAC-VENT2003 → RHE-HTSM2065","originId":"FAC-VENT2003","destinationId":"RHE-HTSM2065","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":52,"cableWeightKg":12.688},{"id":"xls-00798","excelRow":1456,"circuitRef":"FAC-VEN2003-06","name":"FAC-VENT2003 → RHE-HTSM2066","originId":"FAC-VENT2003","destinationId":"RHE-HTSM2066","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":49,"cableWeightKg":11.956},{"id":"xls-00799","excelRow":1457,"circuitRef":"FAC-VEN2003-07","name":"FAC-VENT2003 → RHE-HTSM2067","originId":"FAC-VENT2003","destinationId":"RHE-HTSM2067","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":48,"cableWeightKg":11.712},{"id":"xls-00800","excelRow":1458,"circuitRef":"FAC-VEN2003-08","name":"FAC-VENT2003 → RHE-HTSM2068","originId":"FAC-VENT2003","destinationId":"RHE-HTSM2068","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":42,"cableWeightKg":10.248},{"id":"xls-00801","excelRow":1470,"circuitRef":"FAC-VEN2004-01","name":"FAC-VENT2004 → FAN-VENT2004","originId":"FAC-VENT2004","destinationId":"FAN-VENT2004","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":7.095344,"qKVAr":3.635052,"sKVA":7.972296,"ibA":10.460926,"pnKW":6.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00802","excelRow":1471,"circuitRef":"FAC-VEN2004-02","name":"FAC-VENT2004 → FAN-VENT2006","originId":"FAC-VENT2004","destinationId":"FAN-VENT2006","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":2.031603,"qKVAr":1.791705,"sKVA":2.708804,"ibA":3.554383,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00803","excelRow":1472,"circuitRef":"FAC-VEN2004-03","name":"FAC-VENT2004 → FAN-VENT2008","originId":"FAC-VENT2004","destinationId":"FAN-VENT2008","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":4.063205,"qKVAr":3.58341,"sKVA":5.417607,"ibA":7.108766,"pnKW":3.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00804","excelRow":1473,"circuitRef":"FAC-VEN2004-04","name":"FAC-VENT2004 → FAN-VENT2010","originId":"FAC-VENT2004","destinationId":"FAN-VENT2010","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00805","excelRow":1485,"circuitRef":"FAC-VEN2014-01","name":"FAC-VENT2014 → FAN-VENT2014","originId":"FAC-VENT2014","destinationId":"FAN-VENT2014","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.075269,"qKVAr":0.919529,"sKVA":1.414827,"ibA":1.856479,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-00806","excelRow":1486,"circuitRef":"FAC-VEN2014-02","name":"FAC-VENT2014 → FAN-VENT2015","originId":"FAC-VENT2014","destinationId":"FAN-VENT2015","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-00807","excelRow":1487,"circuitRef":"FAC-VEN2014-03","name":"FAC-VENT2014 → UHE-HTSM2005","originId":"FAC-VENT2014","destinationId":"UHE-HTSM2005","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":42,"cableWeightKg":11.004},{"id":"xls-00808","excelRow":1488,"circuitRef":"FAC-VEN2014-04","name":"FAC-VENT2014 → UHE-HTSM2006","originId":"FAC-VENT2014","destinationId":"UHE-HTSM2006","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":42,"cableWeightKg":11.004},{"id":"xls-00809","excelRow":1500,"circuitRef":"FAP-VEN2011-01","name":"FAP-VENT2011 → FAN-VENT2011","originId":"FAP-VENT2011","destinationId":"FAN-VENT2011","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00810","excelRow":1501,"circuitRef":"FAP-VEN2011-02","name":"FAP-VENT2011 → UFN-NBCD2002","originId":"FAP-VENT2011","destinationId":"UFN-NBCD2002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":13.8,"qKVAr":4.535841,"sKVA":14.526316,"ibA":19.060846,"pnKW":13.8,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00811","excelRow":1502,"circuitRef":"FAP-VEN2011-03","name":"FAP-VENT2011 → UFN-NBCD2003","originId":"FAP-VENT2011","destinationId":"UFN-NBCD2003","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":13.8,"qKVAr":4.535841,"sKVA":14.526316,"ibA":19.060846,"pnKW":13.8,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00812","excelRow":1503,"circuitRef":"FAP-VEN2011-04","name":"FAP-VENT2011 → UFN-NBCD2004","originId":"FAP-VENT2011","destinationId":"UFN-NBCD2004","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":13.8,"qKVAr":4.535841,"sKVA":14.526316,"ibA":19.060846,"pnKW":13.8,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00813","excelRow":1515,"circuitRef":"FCC-ACO2008-01","name":"FCC-ACON2008 → FCO-ACON2008","originId":"FCC-ACON2008","destinationId":"FCO-ACON2008","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00814","excelRow":1516,"circuitRef":"FCC-ACO2008-02","name":"FCC-ACON2008 → FCO-ACON2009","originId":"FCC-ACON2008","destinationId":"FCO-ACON2009","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00815","excelRow":1528,"circuitRef":"CTP-VEN2001-01","name":"CTP-VENT2001 → RHE-HTSM2069","originId":"CTP-VENT2001","destinationId":"RHE-HTSM2069","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00816","excelRow":1529,"circuitRef":"CTP-VEN2001-02","name":"CTP-VENT2001 → RHE-HTSM2070","originId":"CTP-VENT2001","destinationId":"RHE-HTSM2070","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00817","excelRow":1530,"circuitRef":"CTP-VEN2001-03","name":"CTP-VENT2001 → RHE-HTSM2071","originId":"CTP-VENT2001","destinationId":"RHE-HTSM2071","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00818","excelRow":1542,"circuitRef":"FCP-ACO2001-01","name":"FCP-ACON2001 → FCO-ACON2001","originId":"FCP-ACON2001","destinationId":"FCO-ACON2001","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00819","excelRow":1543,"circuitRef":"FCP-ACO2001-02","name":"FCP-ACON2001 → RHE-HTSM2014","originId":"FCP-ACON2001","destinationId":"RHE-HTSM2014","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":5.5,"qKVAr":0,"sKVA":5.5,"ibA":7.216878,"pnKW":5.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00820","excelRow":1544,"circuitRef":"FCP-ACO2001-03","name":"FCP-ACON2001 → RHE-HTSM2016","originId":"FCP-ACON2001","destinationId":"RHE-HTSM2016","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":8.784},{"id":"xls-00821","excelRow":1556,"circuitRef":"FCP-ACO2003-01","name":"FCP-ACON2003 → FCO-ACON2003","originId":"FCP-ACON2003","destinationId":"FCO-ACON2003","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00822","excelRow":1568,"circuitRef":"FCP-ACO2004-01","name":"FCP-ACON2004 → FCO-ACON2004","originId":"FCP-ACON2004","destinationId":"FCO-ACON2004","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00823","excelRow":1569,"circuitRef":"FCP-ACO2004-02","name":"FCP-ACON2004 → RHE-HTSM2005","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2005","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00824","excelRow":1570,"circuitRef":"FCP-ACO2004-03","name":"FCP-ACON2004 → RHE-HTSM2006","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2006","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00825","excelRow":1571,"circuitRef":"FCP-ACO2004-04","name":"FCP-ACON2004 → RHE-HTSM2007","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2007","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00826","excelRow":1572,"circuitRef":"FCP-ACO2004-05","name":"FCP-ACON2004 → RHE-HTSM2075","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2075","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00827","excelRow":1573,"circuitRef":"FCP-ACO2004-06","name":"FCP-ACON2004 → RHE-HTSM2008","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2008","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":35,"cableWeightKg":8.54},{"id":"xls-00828","excelRow":1574,"circuitRef":"FCP-ACO2004-07","name":"FCP-ACON2004 → RHE-HTSM2009","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2009","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-00829","excelRow":1575,"circuitRef":"FCP-ACO2004-08","name":"FCP-ACON2004 → RHE-HTSM2010","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2010","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-00830","excelRow":1576,"circuitRef":"FCP-ACO2004-09","name":"FCP-ACON2004 → RHE-HTSM2004","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2004","lineType":"alternativa","service":"NV","protectionName":"09","protectionCurrentA":null,"pKWe":2.25,"qKVAr":0,"sKVA":2.25,"ibA":2.952359,"pnKW":2.25,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00831","excelRow":1577,"circuitRef":"FCP-ACO2004-10","name":"FCP-ACON2004 → RHE-HTSM2084","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2084","lineType":"alternativa","service":"NV","protectionName":"10","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-00832","excelRow":1589,"circuitRef":"FCP-ACO2005-01","name":"FCP-ACON2005 → FCO-ACON2005","originId":"FCP-ACON2005","destinationId":"FCO-ACON2005","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":31,"cableWeightKg":7.564},{"id":"xls-00833","excelRow":1590,"circuitRef":"FCP-ACO2005-02","name":"FCP-ACON2005 → RHE-HTSM2085","originId":"FCP-ACON2005","destinationId":"RHE-HTSM2085","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":8.296},{"id":"xls-00834","excelRow":1591,"circuitRef":"FCP-ACO2005-03","name":"FCP-ACON2005 → RHE-HTSM2001","originId":"FCP-ACON2005","destinationId":"RHE-HTSM2001","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":2.25,"qKVAr":0,"sKVA":2.25,"ibA":2.952359,"pnKW":2.25,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":33,"cableWeightKg":8.052},{"id":"xls-00835","excelRow":1592,"circuitRef":"FCP-ACO2005-04","name":"FCP-ACON2005 → RHE-HTSM2002","originId":"FCP-ACON2005","destinationId":"RHE-HTSM2002","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00836","excelRow":1593,"circuitRef":"FCP-ACO2005-05","name":"FCP-ACON2005 → RHE-HTSM2003","originId":"FCP-ACON2005","destinationId":"RHE-HTSM2003","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00837","excelRow":1605,"circuitRef":"FCP-ACO2006-01","name":"FCP-ACON2006 → FCO-ACON2006","originId":"FCP-ACON2006","destinationId":"FCO-ACON2006","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.168831,"qKVAr":0.99954,"sKVA":1.537936,"ibA":2.018017,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00838","excelRow":1606,"circuitRef":"FCP-ACO2006-02","name":"FCP-ACON2006 → RHE-HTSM2011","originId":"FCP-ACON2006","destinationId":"RHE-HTSM2011","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":31,"cableWeightKg":7.564},{"id":"xls-00839","excelRow":1607,"circuitRef":"FCP-ACO2006-03","name":"FCP-ACON2006 → RHE-HTSM2012","originId":"FCP-ACON2006","destinationId":"RHE-HTSM2012","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":31,"cableWeightKg":7.564},{"id":"xls-00840","excelRow":1619,"circuitRef":"FCP-ACO2007-01","name":"FCP-ACON2007 → FCO-ACON2007","originId":"FCP-ACON2007","destinationId":"FCO-ACON2007","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.168831,"qKVAr":0.99954,"sKVA":1.537936,"ibA":2.018017,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00841","excelRow":1620,"circuitRef":"FCP-ACO2007-02","name":"FCP-ACON2007 → RHE-HTSM2015","originId":"FCP-ACON2007","destinationId":"RHE-HTSM2015","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-00842","excelRow":1621,"circuitRef":"FCP-ACO2007-03","name":"FCP-ACON2007 → RHE-HTSM2013","originId":"FCP-ACON2007","destinationId":"RHE-HTSM2013","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00843","excelRow":1622,"circuitRef":"FCP-ACO2007-04","name":"FCP-ACON2007 → RHE-HTSM2073","originId":"FCP-ACON2007","destinationId":"RHE-HTSM2073","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00844","excelRow":1640,"circuitRef":"FCP-ACO2010-01","name":"FCP-ACON2010 → FCO-ACON2010","originId":"FCP-ACON2010","destinationId":"FCO-ACON2010","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00845","excelRow":1642,"circuitRef":"FCP-ACO2010-02","name":"FCP-ACON2010 → RHE-HTSM2018","originId":"FCP-ACON2010","destinationId":"RHE-HTSM2018","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":9.5,"qKVAr":0,"sKVA":9.5,"ibA":12.465517,"pnKW":9.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":26,"cableWeightKg":6.344},{"id":"xls-00846","excelRow":1654,"circuitRef":"FCP-ACO2013-01","name":"FCP-ACON2013 → FCO-ACON2013","originId":"FCP-ACON2013","destinationId":"FCO-ACON2013","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":45,"cableWeightKg":10.98},{"id":"xls-00847","excelRow":1655,"circuitRef":"FCP-ACO2013-02","name":"FCP-ACON2013 → RHE-HTSM2033","originId":"FCP-ACON2013","destinationId":"RHE-HTSM2033","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00848","excelRow":1656,"circuitRef":"FCP-ACO2013-03","name":"FCP-ACON2013 → RHE-HTSM2034","originId":"FCP-ACON2013","destinationId":"RHE-HTSM2034","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00849","excelRow":1657,"circuitRef":"FCP-ACO2013-04","name":"FCP-ACON2013 → RHE-HTSM2035","originId":"FCP-ACON2013","destinationId":"RHE-HTSM2035","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":5,"qKVAr":0,"sKVA":5,"ibA":6.560799,"pnKW":5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00850","excelRow":1658,"circuitRef":"FCP-ACO2013-05","name":"FCP-ACON2013 → RHE-HTSM2037","originId":"FCP-ACON2013","destinationId":"RHE-HTSM2037","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":5,"qKVAr":0,"sKVA":5,"ibA":6.560799,"pnKW":5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00851","excelRow":1659,"circuitRef":"FCP-ACO2013-06","name":"FCP-ACON2013 → RHE-HTSM2036","originId":"FCP-ACON2013","destinationId":"RHE-HTSM2036","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00852","excelRow":1671,"circuitRef":"FCP-ACO2019-01","name":"FCP-ACON2019 → FCO-ACON2019","originId":"FCP-ACON2019","destinationId":"FCO-ACON2019","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00853","excelRow":1672,"circuitRef":"FCP-ACO2019-02","name":"FCP-ACON2019 → RHE-HTSM2046","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2046","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":45,"cableWeightKg":10.98},{"id":"xls-00854","excelRow":1673,"circuitRef":"FCP-ACO2019-03","name":"FCP-ACON2019 → RHE-HTSM2047","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2047","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00855","excelRow":1674,"circuitRef":"FCP-ACO2019-04","name":"FCP-ACON2019 → RHE-HTSM2048","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2048","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00856","excelRow":1675,"circuitRef":"FCP-ACO2019-05","name":"FCP-ACON2019 → RHE-HTSM2049","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2049","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00857","excelRow":1676,"circuitRef":"FCP-ACO2019-06","name":"FCP-ACON2019 → RHE-HTSM2050","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2050","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00858","excelRow":1677,"circuitRef":"FCP-ACO2019-07","name":"FCP-ACON2019 → RHE-HTSM2051","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2051","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00859","excelRow":1678,"circuitRef":"FCP-ACO2019-08","name":"FCP-ACON2019 → RHE-HTSM2081","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2081","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00860","excelRow":1679,"circuitRef":"FCP-ACO2019-09","name":"FCP-ACON2019 → RHE-HTSM2074","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2074","lineType":"alternativa","service":"NV","protectionName":"09","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00861","excelRow":1691,"circuitRef":"FUP-ACO2001-01","name":"FUP-ACON2001 → FCU-ACON2001","originId":"FUP-ACON2001","destinationId":"FCU-ACON2001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00862","excelRow":1703,"circuitRef":"FUP-ACO2002-01","name":"FUP-ACON2002 → FCU-ACON2002","originId":"FUP-ACON2002","destinationId":"FCU-ACON2002","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":4.320513,"qKVAr":4.407805,"sKVA":6.172161,"ibA":8.098861,"pnKW":3.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00863","excelRow":1715,"circuitRef":"FUP-ACO2003-01","name":"FUP-ACON2003 → FCU-ACON2003","originId":"FUP-ACON2003","destinationId":"FCU-ACON2003","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00864","excelRow":1727,"circuitRef":"FUP-ACO2004-01","name":"FUP-ACON2004 → FCU-ACON2004","originId":"FUP-ACON2004","destinationId":"FCU-ACON2004","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.397436,"qKVAr":2.445874,"sKVA":3.424908,"ibA":4.494027,"pnKW":1.87,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00865","excelRow":1739,"circuitRef":"UCP-ACO2002-01","name":"UCP-ACON2002 → UCO-ACON2002","originId":"UCP-ACON2002","destinationId":"UCO-ACON2002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":0.474359,"qKVAr":0.483943,"sKVA":0.677656,"ibA":0.889192,"pnKW":0.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00866","excelRow":1740,"circuitRef":"UCP-ACO2002-02","name":"UCP-ACON2002 → UCO-ACON2003","originId":"UCP-ACON2002","destinationId":"UCO-ACON2003","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":0.474359,"qKVAr":0.483943,"sKVA":0.677656,"ibA":0.889192,"pnKW":0.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00867","excelRow":1741,"circuitRef":"UCP-ACO2002-03","name":"UCP-ACON2002 → UCO-ACON2004","originId":"UCP-ACON2002","destinationId":"UCO-ACON2004","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.084337,"qKVAr":0.869944,"sKVA":1.390176,"ibA":1.824133,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00868","excelRow":1742,"circuitRef":"UCP-ACO2002-04","name":"UCP-ACON2002 → UCO-ACON2005","originId":"UCP-ACON2002","destinationId":"UCO-ACON2005","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":1.084337,"qKVAr":0.869944,"sKVA":1.390176,"ibA":1.824133,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00869","excelRow":1754,"circuitRef":"TRF-6PWS0004-11","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"11","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":965.909091,"pnKW":361.25,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":10.87,"cableWeightKg":165.38705},{"id":"xls-00870","excelRow":1755,"circuitRef":"TRF-6PWS0004-12","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"12","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":965.909091,"pnKW":361.25,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":10.87,"cableWeightKg":165.38705},{"id":"xls-00871","excelRow":1756,"circuitRef":"TRF-6PWS0004-13","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"13","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":965.909091,"pnKW":361.25,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":10.87,"cableWeightKg":165.38705},{"id":"xls-00872","excelRow":1768,"circuitRef":"LCS-4PWS0004-QVS-440","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"QVS-440","protectionModel":"MTZ1 16 H2 M5.0 X","protectionCurrentA":1600,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1673.003621,"pnKW":1083.75,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-00873","excelRow":1769,"circuitRef":"LCS-4PWS0004-QS2-440","name":"LCS-4PWS0004 → CSB-4PWS0002","originId":"LCS-4PWS0004","destinationId":"CSB-4PWS0002","lineType":"normal","service":"VS","protectionName":"QS2-440","protectionModel":"MTZ1 16 H2 M5.0 X","protectionCurrentA":1600,"pKWe":975.491015,"qKVAr":731.618261,"sKVA":1219.363769,"ibA":1600,"pnKW":975.491015,"voltage":"440 V","parallelCables":10,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":34.69,"cableWeightKg":1047.638},{"id":"xls-00874","excelRow":1770,"circuitRef":"CPNE-0017","name":"LCS-4PWS0004 → TBX-CPNE0005","originId":"LCS-4PWS0004","destinationId":"TBX-CPNE0005","lineType":"normal","service":"VS","protectionName":"QCN","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":152.420471,"qKVAr":114.315353,"sKVA":190.525589,"ibA":250,"pnKW":152.420471,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2FI-10-3X","cableLengthM":32,"cableWeightKg":null},{"id":"xls-00875","excelRow":1771,"circuitRef":"LCS-4PWS0004-1Q01","name":"LCS-4PWS0004 → SSB-4PWS3401","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3401","lineType":"normal","service":"VS","protectionName":"1Q01","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":42.65,"qKVAr":31.9875,"sKVA":53.3125,"ibA":69.954514,"pnKW":42.65,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":38.95,"cableWeightKg":88.4944},{"id":"xls-00876","excelRow":1772,"circuitRef":"LCS-4PWS0004-1Q02","name":"LCS-4PWS0004 → FAC-VENT3001","originId":"LCS-4PWS0004","destinationId":"FAC-VENT3001","lineType":"normal","service":"VS","protectionName":"1Q02","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":50.541395,"qKVAr":18.786058,"sKVA":53.919835,"ibA":70.751435,"pnKW":49.3,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":66,"cableWeightKg":112.662},{"id":"xls-00877","excelRow":1773,"circuitRef":"LCS-4PWS0004-1Q03","name":"LCS-4PWS0004 → SSB-4PWS3403","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3403","lineType":"normal","service":"VS","protectionName":"1Q03","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":33.201817,"qKVAr":20.909949,"sKVA":39.237566,"ibA":51.485954,"pnKW":32.728133,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":38.34,"cableWeightKg":87.10848},{"id":"xls-00878","excelRow":1774,"circuitRef":"LCS-4PWS0004-1Q04","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-1Q04","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-1Q04","lineType":"normal","service":"VS","protectionName":"1Q04","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00879","excelRow":1775,"circuitRef":"LCS-4PWS0004-1Q05","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-1Q05","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-1Q05","lineType":"normal","service":"VS","protectionName":"1Q05","protectionModel":"NSX 100 N M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00880","excelRow":1776,"circuitRef":"LCS-4PWS0004-1Q06","name":"LCS-4PWS0004 → PWP-SSRS0001","originId":"LCS-4PWS0004","destinationId":"PWP-SSRS0001","lineType":"normal","service":"VS","protectionName":"1Q06","protectionModel":"NSX 160 N M2.2","protectionCurrentA":100,"pKWe":25.75,"qKVAr":8.463616,"sKVA":27.105263,"ibA":35.566434,"pnKW":25.75,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-4PX","cableLengthM":106.53,"cableWeightKg":109.19325},{"id":"xls-00881","excelRow":1777,"circuitRef":"LCS-4PWS0004-1Q07","name":"LCS-4PWS0004 → SSB-4PWS3405","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3405","lineType":"normal","service":"VS","protectionName":"1Q07","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":15.638782,"qKVAr":14.808021,"sKVA":21.537154,"ibA":28.260186,"pnKW":12.88,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":52.21,"cableWeightKg":65.41913},{"id":"xls-00882","excelRow":1778,"circuitRef":"LCS-4PWS0004-1Q08","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-1Q08","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-1Q08","lineType":"normal","service":"VS","protectionName":"1Q08","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00883","excelRow":1779,"circuitRef":"LCS-4PWS0004-QVM_440","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-QVM440","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-QVM440","lineType":"normal","service":"VM","protectionName":"QVM_440","protectionModel":"MTZ1 12 H2 M5.0 X","protectionCurrentA":1250,"pKWe":659.392122,"qKVAr":274.984672,"sKVA":714.43302,"ibA":937.450219,"pnKW":654.346,"voltage":"440 V","parallelCables":6,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-00884","excelRow":1780,"circuitRef":"LCS-4PWS0004-2Q01","name":"LCS-4PWS0004 → SBT-4PWS0002","originId":"LCS-4PWS0004","destinationId":"SBT-4PWS0002","lineType":"alternativa","service":"VM","protectionName":"2Q01","protectionModel":"NSX 630 H M5.3 E","protectionCurrentA":630,"pKWe":380.25,"qKVAr":147.838518,"sKVA":407.978296,"ibA":535.33268,"pnKW":380.25,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":115.23,"cableWeightKg":1391.9784},{"id":"xls-00885","excelRow":1781,"circuitRef":"LCS-4PWS0004-2Q02","name":"LCS-4PWS0004 → SSB-4PWS2431","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS2431","lineType":"normal","service":"VM","protectionName":"2Q02","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":73.58,"qKVAr":23.831448,"sKVA":77.343095,"ibA":101.486492,"pnKW":73.58,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":99.05,"cableWeightKg":236.82855},{"id":"xls-00886","excelRow":1782,"circuitRef":"LCS-4PWS0004-2Q03","name":"LCS-4PWS0004 → SBT-4PWS0003","originId":"LCS-4PWS0004","destinationId":"SBT-4PWS0003","lineType":"alternativa","service":"VM","protectionName":"2Q03","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":35,"qKVAr":22.472586,"sKVA":41.593474,"ibA":54.577281,"pnKW":35,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":117.16,"cableWeightKg":199.99212},{"id":"xls-00887","excelRow":1783,"circuitRef":"LCS-4PWS0004-2Q04","name":"LCS-4PWS0004 → ABT-4PWS0001","originId":"LCS-4PWS0004","destinationId":"ABT-4PWS0001","lineType":"normal","service":"VM","protectionName":"2Q04","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":56.3,"qKVAr":19.010494,"sKVA":59.422966,"ibA":77.972421,"pnKW":56.3,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":127.55,"cableWeightKg":385.201},{"id":"xls-00888","excelRow":1784,"circuitRef":"LCS-4PWS0004-2Q05","name":"LCS-4PWS0004 → SBT-4PWS0001","originId":"LCS-4PWS0004","destinationId":"SBT-4PWS0001","lineType":"normal","service":"VM","protectionName":"2Q05","protectionModel":"NSX 630 H M5.3 E","protectionCurrentA":630,"pKWe":364.25,"qKVAr":135.838518,"sKVA":388.754634,"ibA":510.108165,"pnKW":364.25,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":108.17,"cableWeightKg":1306.6936},{"id":"xls-00889","excelRow":1785,"circuitRef":"LCS-4PWS0004-2Q06","name":"LCS-4PWS0004 → SSB-4PWS3432","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3432","lineType":"normal","service":"VM","protectionName":"2Q06","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":27.355114,"qKVAr":19.221267,"sKVA":33.432909,"ibA":43.869316,"pnKW":24.25,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":21.53,"cableWeightKg":26.97709},{"id":"xls-00890","excelRow":1786,"circuitRef":"LCS-4PWS0004-2Q07","name":"LCS-4PWS0004 → SSB-4PWS3433","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3433","lineType":"normal","service":"VM","protectionName":"2Q07","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":19.165459,"qKVAr":8.372996,"sKVA":20.914633,"ibA":27.443339,"pnKW":18.75,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":16.87,"cableWeightKg":28.79709},{"id":"xls-00891","excelRow":1787,"circuitRef":"LCS-4PWS0004-2Q08","name":"LCS-4PWS0004 → ABT-4PWS0002","originId":"LCS-4PWS0004","destinationId":"ABT-4PWS0002","lineType":"alternativa","service":"VM","protectionName":"2Q08","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":125.4,"qKVAr":61.052805,"sKVA":139.472596,"ibA":183.01032,"pnKW":125.4,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":154.07,"cableWeightKg":736.76274},{"id":"xls-00892","excelRow":1788,"circuitRef":"LCS-4PWS0004-2Q09","name":"LCS-4PWS0004 → TRF-4PWS3430","originId":"LCS-4PWS0004","destinationId":"TRF-4PWS3430","lineType":"normal","service":"VM","protectionName":"2Q09","protectionModel":"NSX 100 N M2.2","protectionCurrentA":40,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":19.682396,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":41.19,"cableWeightKg":34.47603},{"id":"xls-00893","excelRow":1789,"circuitRef":"LCS-4PWS0004-2Q10","name":"LCS-4PWS0004 → CEM-MFRS0001","originId":"LCS-4PWS0004","destinationId":"CEM-MFRS0001","lineType":"alternativa","service":"VM","protectionName":"2Q10","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":52.688172,"qKVAr":26.992951,"sKVA":59.200193,"ibA":77.680108,"pnKW":49,"voltage":"440 V","parallelCables":1,"cableType":"LS3OW-100","cableLengthM":99.71,"cableWeightKg":286.785046},{"id":"xls-00894","excelRow":1790,"circuitRef":"LCS-4PWS0004-2Q11","name":"LCS-4PWS0004 → PSP-REWS0001","originId":"LCS-4PWS0004","destinationId":"PSP-REWS0001","lineType":"normal","service":"VM","protectionName":"2Q11","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":57,"qKVAr":18.734994,"sKVA":60,"ibA":78.729582,"pnKW":57,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-4PFX","cableLengthM":99.23,"cableWeightKg":226.83978},{"id":"xls-00895","excelRow":1791,"circuitRef":"LCS-4PWS0004-2Q12","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-2Q12","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-2Q12","lineType":"normal","service":"VM","protectionName":"2Q12","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00896","excelRow":1792,"circuitRef":"LCS-4PWS0004-2Q13","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-2Q13","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-2Q13","lineType":"normal","service":"VM","protectionName":"2Q13","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00897","excelRow":1793,"circuitRef":"LCS-4PWS0004-QNV_440","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-QNV440","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-QNV440","lineType":"alternativa","service":"NV","protectionName":"QNV_440","protectionModel":"NSX 630 H M5.3 E","protectionCurrentA":630,"pKWe":165.587349,"qKVAr":52.471057,"sKVA":173.701992,"ibA":227.924755,"pnKW":159.617857,"voltage":"440 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":24.16,"spare":true},{"id":"xls-00898","excelRow":1794,"circuitRef":"LCS-4PWS0004-3Q01","name":"LCS-4PWS0004 → SSB-4PWS3460","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3460","lineType":"alternativa","service":"NV","protectionName":"3Q01","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":24.827466,"qKVAr":3.968823,"sKVA":25.142685,"ibA":32.991218,"pnKW":24.2,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":38.29,"cableWeightKg":65.36103},{"id":"xls-00899","excelRow":1795,"circuitRef":"LCS-4PWS0004-3Q02","name":"LCS-4PWS0004 → SSB-4PWS3461","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3461","lineType":"alternativa","service":"NV","protectionName":"3Q02","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":129.344716,"qKVAr":18.733107,"sKVA":130.694241,"ibA":171.491717,"pnKW":126.37,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":51.86,"cableWeightKg":247.99452},{"id":"xls-00900","excelRow":1796,"circuitRef":"LCS-4PWS0004-3Q03","name":"LCS-4PWS0004 → TRF-4PWS3460","originId":"LCS-4PWS0004","destinationId":"TRF-4PWS3460","lineType":"alternativa","service":"NV","protectionName":"3Q03","protectionModel":"NSX 100 N M2.2","protectionCurrentA":100,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":44.87,"cableWeightKg":37.55619},{"id":"xls-00901","excelRow":1797,"circuitRef":"LCS-4PWS0004-3Q04","name":"LCS-4PWS0004 → SSB-4PWS3462","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3462","lineType":"alternativa","service":"NV","protectionName":"3Q04","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":64.381175,"qKVAr":38.756724,"sKVA":75.146652,"ibA":98.604409,"pnKW":59.45551,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":52.85,"cableWeightKg":126.36435},{"id":"xls-00902","excelRow":1798,"circuitRef":"LCS-4PWS0004-3Q05","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-3Q05","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-3Q05","lineType":"alternativa","service":"NV","protectionName":"3Q05","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00903","excelRow":1799,"circuitRef":"LCS-4PWS0004-3Q06","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-3Q06","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-3Q06","lineType":"alternativa","service":"NV","protectionName":"3Q06","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00904","excelRow":1811,"circuitRef":"SSB-4PWS3401-Q01","name":"SSB-4PWS3401 → SKT-4PWS0008","originId":"SSB-4PWS3401","destinationId":"SKT-4PWS0008","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":31.1,"cableWeightKg":18.8777},{"id":"xls-00905","excelRow":1812,"circuitRef":"SSB-4PWS3401-Q02","name":"SSB-4PWS3401 → SKT-4PWS0009","originId":"SSB-4PWS3401","destinationId":"SKT-4PWS0009","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":21.56,"cableWeightKg":13.08692},{"id":"xls-00906","excelRow":1813,"circuitRef":"SSB-4PWS3401-Q03","name":"SSB-4PWS3401 → SKT-4PWS0002","originId":"SSB-4PWS3401","destinationId":"SKT-4PWS0002","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":50.05,"cableWeightKg":30.38035},{"id":"xls-00907","excelRow":1814,"circuitRef":"SSB-4PWS3401-Q04","name":"SSB-4PWS3401 → SKT-4PWS0023","originId":"SSB-4PWS3401","destinationId":"SKT-4PWS0023","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":42.78,"cableWeightKg":25.96746},{"id":"xls-00908","excelRow":1815,"circuitRef":"SSB-4PWS3401-Q05","name":"SSB-4PWS3401 → FFS-AFFF0002","originId":"SSB-4PWS3401","destinationId":"FFS-AFFF0002","lineType":"alternativa","service":"VS","protectionName":"Q05","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":6.65,"qKVAr":4.9875,"sKVA":8.3125,"ibA":10.907328,"pnKW":6.65,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":52,"cableWeightKg":15.392},{"id":"xls-00909","excelRow":1816,"circuitRef":"SSB-4PWS3401-Q06","name":"SSB-4PWS3401 → SPARE-SSB-4PWS3401-Q06","originId":"SSB-4PWS3401","destinationId":"SPARE-SSB-4PWS3401-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00910","excelRow":1817,"circuitRef":"SSB-4PWS3401-Q07","name":"SSB-4PWS3401 → SPARE-SSB-4PWS3401-Q07","originId":"SSB-4PWS3401","destinationId":"SPARE-SSB-4PWS3401-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00911","excelRow":1829,"circuitRef":"SSB-4PWS3403-Q01","name":"SSB-4PWS3403 → RCT-24PW0005","originId":"SSB-4PWS3403","destinationId":"RCT-24PW0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":9.473684,"qKVAr":3.113849,"sKVA":9.972299,"ibA":13.085249,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":9.55,"cableWeightKg":2.8268},{"id":"xls-00912","excelRow":1830,"circuitRef":"SSB-4PWS3403-Q02","name":"SSB-4PWS3403 → SKT-4PWS0003","originId":"SSB-4PWS3403","destinationId":"SKT-4PWS0003","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":27.18,"cableWeightKg":16.49826},{"id":"xls-00913","excelRow":1831,"circuitRef":"SSB-4PWS3403-Q03","name":"SSB-4PWS3403 → SKT-4PWS0024","originId":"SSB-4PWS3403","destinationId":"SKT-4PWS0024","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":23.46,"cableWeightKg":14.24022},{"id":"xls-00914","excelRow":1832,"circuitRef":"SSB-4PWS3403-Q04","name":"SSB-4PWS3403 → MAV-SWCS0002","originId":"SSB-4PWS3403","destinationId":"MAV-SWCS0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00915","excelRow":1833,"circuitRef":"SSB-4PWS3403-Q05","name":"SSB-4PWS3403 → MAV-SWCS0003","originId":"SSB-4PWS3403","destinationId":"MAV-SWCS0003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00916","excelRow":1834,"circuitRef":"SSB-4PWS3403-Q06","name":"SSB-4PWS3403 → MAV-SWFS0020","originId":"SSB-4PWS3403","destinationId":"MAV-SWFS0020","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":10,"cableWeightKg":2.96},{"id":"xls-00917","excelRow":1835,"circuitRef":"SSB-4PWS3403-Q07","name":"SSB-4PWS3403 → SPARE-SSB-4PWS3403-Q07","originId":"SSB-4PWS3403","destinationId":"SPARE-SSB-4PWS3403-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00918","excelRow":1836,"circuitRef":"SSB-4PWS3403-Q08","name":"SSB-4PWS3403 → SPARE-SSB-4PWS3403-Q08","originId":"SSB-4PWS3403","destinationId":"SPARE-SSB-4PWS3403-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00919","excelRow":1848,"circuitRef":"SSB-4PWS3405-Q01","name":"SSB-4PWS3405 → SPARE-SSB-4PWS3405-Q01","originId":"SSB-4PWS3405","destinationId":"SPARE-SSB-4PWS3405-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00920","excelRow":1849,"circuitRef":"SSB-4PWS3405-Q02","name":"SSB-4PWS3405 → FCP-ACON3001","originId":"SSB-4PWS3405","destinationId":"FCP-ACON3001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":42,"cableWeightKg":10.248},{"id":"xls-00921","excelRow":1850,"circuitRef":"SSB-4PWS3405-Q03","name":"SSB-4PWS3405 → FCP-ACON3003","originId":"SSB-4PWS3405","destinationId":"FCP-ACON3003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":8.784},{"id":"xls-00922","excelRow":1851,"circuitRef":"SSB-4PWS3405-Q04","name":"SSB-4PWS3405 → FUP-ACON3004","originId":"SSB-4PWS3405","destinationId":"FUP-ACON3004","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.397436,"qKVAr":2.445874,"sKVA":3.424908,"ibA":4.494027,"pnKW":1.87,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":53,"cableWeightKg":12.932},{"id":"xls-00923","excelRow":1852,"circuitRef":"SSB-4PWS3405-Q05","name":"SSB-4PWS3405 → FUP-ACON3005","originId":"SSB-4PWS3405","destinationId":"FUP-ACON3005","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":39,"cableWeightKg":9.516},{"id":"xls-00924","excelRow":1853,"circuitRef":"SSB-4PWS3405-Q06","name":"SSB-4PWS3405 → FUP-ACON3006","originId":"SSB-4PWS3405","destinationId":"FUP-ACON3006","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.320513,"qKVAr":4.407805,"sKVA":6.172161,"ibA":8.098861,"pnKW":3.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":48,"cableWeightKg":11.712},{"id":"xls-00925","excelRow":1854,"circuitRef":"SSB-4PWS3405-Q07","name":"SSB-4PWS3405 → UCP-ACON3001","originId":"SSB-4PWS3405","destinationId":"UCP-ACON3001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.948718,"qKVAr":0.967886,"sKVA":1.355311,"ibA":1.778385,"pnKW":0.74,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":60,"cableWeightKg":14.64},{"id":"xls-00926","excelRow":1855,"circuitRef":"SSB-4PWS3405-Q08","name":"SSB-4PWS3405 → SPARE-SSB-4PWS3405-Q08","originId":"SSB-4PWS3405","destinationId":"SPARE-SSB-4PWS3405-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00927","excelRow":1856,"circuitRef":"SSB-4PWS3405-Q09","name":"SSB-4PWS3405 → SPARE-SSB-4PWS3405-Q09","originId":"SSB-4PWS3405","destinationId":"SPARE-SSB-4PWS3405-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00928","excelRow":1868,"circuitRef":"SSB-4PWS3432-Q01","name":"SSB-4PWS3432 → STA-SIDD0002","originId":"SSB-4PWS3432","destinationId":"STA-SIDD0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.415459,"qKVAr":2.130235,"sKVA":3.220612,"ibA":4.225957,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":45.08,"cableWeightKg":13.34368},{"id":"xls-00929","excelRow":1869,"circuitRef":"SSB-4PWS3432-Q02","name":"SSB-4PWS3432 → STA-RASS0004","originId":"SSB-4PWS3432","destinationId":"STA-RASS0004","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":10.344828,"qKVAr":6.951766,"sKVA":12.463648,"ibA":16.354296,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":38.33,"cableWeightKg":13.22385},{"id":"xls-00930","excelRow":1870,"circuitRef":"SSB-4PWS3432-Q03","name":"SSB-4PWS3432 → STA-RASS0005","originId":"SSB-4PWS3432","destinationId":"STA-RASS0005","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":10.344828,"qKVAr":6.951766,"sKVA":12.463648,"ibA":16.354296,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":33.56,"cableWeightKg":11.5782},{"id":"xls-00931","excelRow":1871,"circuitRef":"SSB-4PWS3432-Q04","name":"SSB-4PWS3432 → CTP-DWCH0001","originId":"SSB-4PWS3432","destinationId":"CTP-DWCH0001","lineType":"alternativa","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.25,"qKVAr":3.1875,"sKVA":5.3125,"ibA":6.970848,"pnKW":4.25,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":87,"cableWeightKg":21.228},{"id":"xls-00932","excelRow":1872,"circuitRef":"SSB-4PWS3432-Q05","name":"SSB-4PWS3432 → SPARE-SSB-4PWS3432-Q05","originId":"SSB-4PWS3432","destinationId":"SPARE-SSB-4PWS3432-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00933","excelRow":1873,"circuitRef":"SSB-4PWS3432-Q06","name":"SSB-4PWS3432 → SPARE-SSB-4PWS3432-Q06","originId":"SSB-4PWS3432","destinationId":"SPARE-SSB-4PWS3432-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00934","excelRow":1885,"circuitRef":"SSB-4PWS3433-Q01","name":"SSB-4PWS3433 → STA-SIDD0003","originId":"SSB-4PWS3433","destinationId":"STA-SIDD0003","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.415459,"qKVAr":2.130235,"sKVA":3.220612,"ibA":4.225957,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":29.55,"cableWeightKg":8.7468},{"id":"xls-00935","excelRow":1886,"circuitRef":"SSB-4PWS3433-Q02","name":"SSB-4PWS3433 → CTP-PREL0001","originId":"SSB-4PWS3433","destinationId":"CTP-PREL0001","lineType":"alternativa","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":15,"qKVAr":4.930262,"sKVA":15.789474,"ibA":20.718311,"pnKW":15,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":79.84,"cableWeightKg":48.46288},{"id":"xls-00936","excelRow":1887,"circuitRef":"SSB-4PWS3433-Q03","name":"SSB-4PWS3433 → CTP-DWCL0001","originId":"SSB-4PWS3433","destinationId":"CTP-DWCL0001","lineType":"alternativa","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.75,"qKVAr":1.3125,"sKVA":2.1875,"ibA":2.870349,"pnKW":1.75,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":84,"cableWeightKg":20.496},{"id":"xls-00937","excelRow":1888,"circuitRef":"SSB-4PWS3433-Q04","name":"SSB-4PWS3433 → SPARE-SSB-4PWS3433-Q04","originId":"SSB-4PWS3433","destinationId":"SPARE-SSB-4PWS3433-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00938","excelRow":1889,"circuitRef":"SSB-4PWS3433-Q05","name":"SSB-4PWS3433 → SPARE-SSB-4PWS3433-Q05","originId":"SSB-4PWS3433","destinationId":"SPARE-SSB-4PWS3433-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00939","excelRow":1901,"circuitRef":"SSB-4PWS3460-Q01","name":"SSB-4PWS3460 → FCP-ACON3001","originId":"SSB-4PWS3460","destinationId":"FCP-ACON3001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":8.8,"qKVAr":0,"sKVA":8.8,"ibA":11.547005,"pnKW":8.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":11,"cableWeightKg":2.684},{"id":"xls-00940","excelRow":1902,"circuitRef":"SSB-4PWS3460-Q02","name":"SSB-4PWS3460 → FCP-ACON3002","originId":"SSB-4PWS3460","destinationId":"FCP-ACON3002","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":12.47191,"qKVAr":2.246789,"sKVA":12.672671,"ibA":16.628569,"pnKW":12.2,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00941","excelRow":1903,"circuitRef":"SSB-4PWS3460-Q03","name":"SSB-4PWS3460 → SPARE-SSB-4PWS3460-Q03","originId":"SSB-4PWS3460","destinationId":"SPARE-SSB-4PWS3460-Q03","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00942","excelRow":1904,"circuitRef":"SSB-4PWS3460-Q04","name":"SSB-4PWS3460 → PWC-CATP0007","originId":"SSB-4PWS3460","destinationId":"PWC-CATP0007","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30.77,"cableWeightKg":7.50788},{"id":"xls-00943","excelRow":1905,"circuitRef":"SSB-4PWS3460-Q05","name":"SSB-4PWS3460 → PWC-CATP0008","originId":"SSB-4PWS3460","destinationId":"PWC-CATP0008","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":38.64,"cableWeightKg":9.42816},{"id":"xls-00944","excelRow":1906,"circuitRef":"SSB-4PWS3460-Q06","name":"SSB-4PWS3460 → SPARE-SSB-4PWS3460-Q06","originId":"SSB-4PWS3460","destinationId":"SPARE-SSB-4PWS3460-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00945","excelRow":1907,"circuitRef":"SSB-4PWS3460-Q07","name":"SSB-4PWS3460 → SPARE-SSB-4PWS3460-Q07","originId":"SSB-4PWS3460","destinationId":"SPARE-SSB-4PWS3460-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00946","excelRow":1919,"circuitRef":"SSB-4PWS3461-Q01","name":"SSB-4PWS3461 → FAC-VENT3002","originId":"SSB-4PWS3461","destinationId":"FAC-VENT3002","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":11.631002,"qKVAr":7.280745,"sKVA":13.721861,"ibA":18.005273,"pnKW":10.7,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00947","excelRow":1920,"circuitRef":"SSB-4PWS3461-Q02","name":"SSB-4PWS3461 → FCC-ACON3004","originId":"SSB-4PWS3461","destinationId":"FCC-ACON3004","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 50D","protectionCurrentA":50,"pKWe":28.157303,"qKVAr":3.643354,"sKVA":28.392037,"ibA":37.254887,"pnKW":27.7,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00948","excelRow":1921,"circuitRef":"SSB-4PWS3461-Q03","name":"SSB-4PWS3461 → FCP-ACON3003","originId":"SSB-4PWS3461","destinationId":"FCP-ACON3003","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 20C","protectionCurrentA":20,"pKWe":12.3,"qKVAr":0,"sKVA":12.3,"ibA":16.139564,"pnKW":12.3,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":12.42},{"id":"xls-00949","excelRow":1922,"circuitRef":"SSB-4PWS3461-Q04","name":"SSB-4PWS3461 → FUC-ACON3001","originId":"SSB-4PWS3461","destinationId":"FUC-ACON3001","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":9.25641,"qKVAr":7.809008,"sKVA":12.110398,"ibA":15.890776,"pnKW":7.67,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":42,"cableWeightKg":14.49},{"id":"xls-00950","excelRow":1923,"circuitRef":"SSB-4PWS3461-Q05","name":"SSB-4PWS3461 → PHP-HTSM3001","originId":"SSB-4PWS3461","destinationId":"PHP-HTSM3001","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 50C","protectionCurrentA":50,"pKWe":33.5,"qKVAr":0,"sKVA":33.5,"ibA":43.95735,"pnKW":33.5,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":20,"cableWeightKg":16.74},{"id":"xls-00951","excelRow":1924,"circuitRef":"SSB-4PWS3461-Q06","name":"SSB-4PWS3461 → PHP-HTSM3002","originId":"SSB-4PWS3461","destinationId":"PHP-HTSM3002","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":7,"qKVAr":0,"sKVA":7,"ibA":9.185118,"pnKW":7,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20,"cableWeightKg":4.88},{"id":"xls-00952","excelRow":1925,"circuitRef":"SSB-4PWS3461-Q07","name":"SSB-4PWS3461 → PHP-HTSM3003","originId":"SSB-4PWS3461","destinationId":"PHP-HTSM3003","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":7.5,"qKVAr":0,"sKVA":7.5,"ibA":9.841198,"pnKW":7.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20,"cableWeightKg":4.88},{"id":"xls-00953","excelRow":1926,"circuitRef":"SSB-4PWS3461-Q08","name":"SSB-4PWS3461 → HTR-HPWS0004","originId":"SSB-4PWS3461","destinationId":"HTR-HPWS0004","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":20,"qKVAr":0,"sKVA":20,"ibA":26.243194,"pnKW":20,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":21.852},{"id":"xls-00954","excelRow":1927,"circuitRef":"SSB-4PWS3461-Q09","name":"SSB-4PWS3461 → SPARE-SSB-4PWS3461-Q09","originId":"SSB-4PWS3461","destinationId":"SPARE-SSB-4PWS3461-Q09","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00955","excelRow":1928,"circuitRef":"SSB-4PWS3461-Q10","name":"SSB-4PWS3461 → SPARE-SSB-4PWS3461-Q10","originId":"SSB-4PWS3461","destinationId":"SPARE-SSB-4PWS3461-Q10","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00956","excelRow":1940,"circuitRef":"SSB-4PWS3462-Q01","name":"SSB-4PWS3462 → SKT-4PWS0026","originId":"SSB-4PWS3462","destinationId":"SKT-4PWS0026","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":17.8875,"qKVAr":8.663312,"sKVA":19.875,"ibA":26.079174,"pnKW":14.31,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":15.46,"cableWeightKg":9.38422},{"id":"xls-00957","excelRow":1941,"circuitRef":"SSB-4PWS3462-Q02","name":"SSB-4PWS3462 → LAT-WOFE0001","originId":"SSB-4PWS3462","destinationId":"LAT-WOFE0001","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":3.9,"qKVAr":1.281868,"sKVA":4.105263,"ibA":5.386761,"pnKW":3.9,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":9.49,"cableWeightKg":3.27405},{"id":"xls-00958","excelRow":1942,"circuitRef":"SSB-4PWS3462-Q03","name":"SSB-4PWS3462 → DRM-WOFE0001","originId":"SSB-4PWS3462","destinationId":"DRM-WOFE0001","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":2.2,"qKVAr":1.65,"sKVA":2.75,"ibA":3.608439,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":14.15,"cableWeightKg":4.88175},{"id":"xls-00959","excelRow":1943,"circuitRef":"SSB-4PWS3462-Q04","name":"SSB-4PWS3462 → GRM-WOFE0001","originId":"SSB-4PWS3462","destinationId":"GRM-WOFE0001","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":1.96824,"pnKW":1.2,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":8.83,"cableWeightKg":3.04635},{"id":"xls-00960","excelRow":1944,"circuitRef":"SSB-4PWS3462-Q05","name":"SSB-4PWS3462 → SKT-4PWS0011","originId":"SSB-4PWS3462","destinationId":"SKT-4PWS0011","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":20.81,"cableWeightKg":12.63167},{"id":"xls-00961","excelRow":1945,"circuitRef":"SSB-4PWS3462-Q06","name":"SSB-4PWS3462 → TEB-WOFE0001","originId":"SSB-4PWS3462","destinationId":"TEB-WOFE0001","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 N - 25C","protectionCurrentA":25,"pKWe":15.3,"qKVAr":9.482088,"sKVA":18,"ibA":23.618875,"pnKW":15.3,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15.42,"cableWeightKg":6.56892},{"id":"xls-00962","excelRow":1946,"circuitRef":"SSB-4PWS3462-Q07","name":"SSB-4PWS3462 → SKT-4PWS0014","originId":"SSB-4PWS3462","destinationId":"SKT-4PWS0014","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":13.71,"cableWeightKg":8.32197},{"id":"xls-00963","excelRow":1947,"circuitRef":"SSB-4PWS3462-Q08","name":"SSB-4PWS3462 → CTU-HPAS0004","originId":"SSB-4PWS3462","destinationId":"CTU-HPAS0004","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":13.348165,"qKVAr":8.272449,"sKVA":15.703723,"ibA":20.605793,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":20.638},{"id":"xls-00964","excelRow":1948,"circuitRef":"SSB-4PWS3462-Q09","name":"SSB-4PWS3462 → GRM-WOFE0003","originId":"SSB-4PWS3462","destinationId":"GRM-WOFE0003","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":0.73551,"qKVAr":0.551633,"sKVA":0.919388,"ibA":1.206384,"pnKW":0.73551,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":22,"cableWeightKg":5.368},{"id":"xls-00965","excelRow":1949,"circuitRef":"SSB-4PWS3462-Q10","name":"SSB-4PWS3462 → SPARE-SSB-4PWS3462-Q10","originId":"SSB-4PWS3462","destinationId":"SPARE-SSB-4PWS3462-Q10","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00966","excelRow":1950,"circuitRef":"SSB-4PWS3462-Q11","name":"SSB-4PWS3462 → SPARE-SSB-4PWS3462-Q11","originId":"SSB-4PWS3462","destinationId":"SPARE-SSB-4PWS3462-Q11","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00967","excelRow":1962,"circuitRef":"FAC-VEN3001-01","name":"FAC-VENT3001 → FAN-VENT3001","originId":"FAC-VENT3001","destinationId":"FAN-VENT3001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.520468,"qKVAr":1.180012,"sKVA":1.924643,"ibA":2.525439,"pnKW":1.3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00968","excelRow":1963,"circuitRef":"FAC-VEN3001-02","name":"FAC-VENT3001 → FAN-VENT3004","originId":"FAC-VENT3001","destinationId":"FAN-VENT3004","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00969","excelRow":1964,"circuitRef":"FAC-VEN3001-03","name":"FAC-VENT3001 → FAN-VENT3005","originId":"FAC-VENT3001","destinationId":"FAN-VENT3005","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00970","excelRow":1965,"circuitRef":"FAC-VEN3001-04","name":"FAC-VENT3001 → FAN-VENT3006","originId":"FAC-VENT3001","destinationId":"FAN-VENT3006","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00971","excelRow":1966,"circuitRef":"FAC-VEN3001-05","name":"FAC-VENT3001 → FAN-VENT3007","originId":"FAC-VENT3001","destinationId":"FAN-VENT3007","lineType":"normal","service":"VS","protectionName":"05","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00972","excelRow":1967,"circuitRef":"FAC-VEN3001-06","name":"FAC-VENT3001 → FAN-VENT3008","originId":"FAC-VENT3001","destinationId":"FAN-VENT3008","lineType":"normal","service":"VS","protectionName":"06","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00973","excelRow":1968,"circuitRef":"FAC-VEN3001-07","name":"FAC-VENT3001 → FAN-ACON3001","originId":"FAC-VENT3001","destinationId":"FAN-ACON3001","lineType":"normal","service":"VS","protectionName":"07","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00974","excelRow":1969,"circuitRef":"FAC-VEN3001-08","name":"FAC-VENT3001 → HFU-ACON3001","originId":"FAC-VENT3001","destinationId":"HFU-ACON3001","lineType":"normal","service":"VS","protectionName":"08","protectionCurrentA":null,"pKWe":3.9,"qKVAr":1.888856,"sKVA":4.333333,"ibA":5.686025,"pnKW":3.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00975","excelRow":1970,"circuitRef":"FAC-VEN3001-09","name":"FAC-VENT3001 → RHE-HTSM3010","originId":"FAC-VENT3001","destinationId":"RHE-HTSM3010","lineType":"normal","service":"VS","protectionName":"09","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":21,"cableWeightKg":5.124},{"id":"xls-00976","excelRow":1971,"circuitRef":"FAC-VEN3001-10","name":"FAC-VENT3001 → UFN-NBCD3001","originId":"FAC-VENT3001","destinationId":"UFN-NBCD3001","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":13.8,"qKVAr":4.535841,"sKVA":14.526316,"ibA":19.060846,"pnKW":13.8,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00977","excelRow":1972,"circuitRef":"FAC-VEN3001-11","name":"FAC-VENT3001 → UFN-NBCD3002","originId":"FAC-VENT3001","destinationId":"UFN-NBCD3002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"NG125 H - 40C","protectionCurrentA":40,"pKWe":21.4,"qKVAr":7.03384,"sKVA":22.526316,"ibA":29.558124,"pnKW":21.4,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00978","excelRow":1984,"circuitRef":"FAC-VEN3002-01","name":"FAC-VENT3002 → FAN-VENT3002","originId":"FAC-VENT3002","destinationId":"FAN-VENT3002","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":4.067797,"qKVAr":3.697335,"sKVA":5.497022,"ibA":7.212971,"pnKW":3.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00979","excelRow":1985,"circuitRef":"FAC-VEN3002-02","name":"FAC-VENT3002 → FAN-VENT3003","originId":"FAC-VENT3002","destinationId":"FAN-VENT3003","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":4.063205,"qKVAr":3.58341,"sKVA":5.417607,"ibA":7.108766,"pnKW":3.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00980","excelRow":1986,"circuitRef":"FAC-VEN3002-03","name":"FAC-VENT3002 → RHE-HTSM3009","originId":"FAC-VENT3002","destinationId":"RHE-HTSM3009","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":46,"cableWeightKg":11.224},{"id":"xls-00981","excelRow":1998,"circuitRef":"FCC-ACO3004-01","name":"FCC-ACON3004 → FCO-ACON3004","originId":"FCC-ACON3004","destinationId":"FCO-ACON3004","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00982","excelRow":1999,"circuitRef":"FCC-ACO3004-02","name":"FCC-ACON3004 → FCO-ACON3005","originId":"FCC-ACON3004","destinationId":"FCO-ACON3005","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.685393,"qKVAr":1.396565,"sKVA":2.188822,"ibA":2.872085,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00983","excelRow":2000,"circuitRef":"FCC-ACO3004-03","name":"FCC-ACON3004 → RHE-HTSM3016","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3016","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-00984","excelRow":2001,"circuitRef":"FCC-ACO3004-04","name":"FCC-ACON3004 → RHE-HTSM3023","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3023","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":5,"qKVAr":0,"sKVA":5,"ibA":6.560799,"pnKW":5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00985","excelRow":2002,"circuitRef":"FCC-ACO3004-05","name":"FCC-ACON3004 → RHE-HTSM3024","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3024","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":8.784},{"id":"xls-00986","excelRow":2003,"circuitRef":"FCC-ACO3004-06","name":"FCC-ACON3004 → RHE-HTSM3020","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3020","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00987","excelRow":2004,"circuitRef":"FCC-ACO3004-07","name":"FCC-ACON3004 → RHE-HTSM3015","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3015","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00988","excelRow":2005,"circuitRef":"FCC-ACO3004-08","name":"FCC-ACON3004 → RHE-HTSM3017","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3017","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20,"cableWeightKg":4.88},{"id":"xls-00989","excelRow":2006,"circuitRef":"FCC-ACO3004-09","name":"FCC-ACON3004 → RHE-HTSM3018","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3018","lineType":"alternativa","service":"NV","protectionName":"09","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20,"cableWeightKg":4.88},{"id":"xls-00990","excelRow":2007,"circuitRef":"FCC-ACO3004-10","name":"FCC-ACON3004 → RHE-HTSM3019","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3019","lineType":"alternativa","service":"NV","protectionName":"10","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":25,"cableWeightKg":6.1},{"id":"xls-00991","excelRow":2008,"circuitRef":"FCC-ACO3004-11","name":"FCC-ACON3004 → RHE-HTSM3021","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3021","lineType":"alternativa","service":"NV","protectionName":"11","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00992","excelRow":2009,"circuitRef":"FCC-ACO3004-12","name":"FCC-ACON3004 → RHE-HTSM3022","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3022","lineType":"alternativa","service":"NV","protectionName":"12","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00993","excelRow":2010,"circuitRef":"FCC-ACO3004-13","name":"FCC-ACON3004 → RHE-HTSM3025","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3025","lineType":"alternativa","service":"NV","protectionName":"13","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00994","excelRow":2028,"circuitRef":"FCP-ACO3001-01","name":"FCP-ACON3001 → FCO-ACON3001","originId":"FCP-ACON3001","destinationId":"FCO-ACON3001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00995","excelRow":2030,"circuitRef":"FCP-ACO3001-02","name":"FCP-ACON3001 → RHE-HTSM3001","originId":"FCP-ACON3001","destinationId":"RHE-HTSM3001","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":7,"qKVAr":0,"sKVA":7,"ibA":9.185118,"pnKW":7,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00996","excelRow":2031,"circuitRef":"FCP-ACO3001-03","name":"FCP-ACON3001 → RHE-HTSM3002","originId":"FCP-ACON3001","destinationId":"RHE-HTSM3002","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00997","excelRow":2043,"circuitRef":"FCP-ACO3002-01","name":"FCP-ACON3002 → FCO-ACON3002","originId":"FCP-ACON3002","destinationId":"FCO-ACON3002","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00998","excelRow":2044,"circuitRef":"FCP-ACO3002-02","name":"FCP-ACON3002 → RHE-HTSM3008","originId":"FCP-ACON3002","destinationId":"RHE-HTSM3008","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00999","excelRow":2045,"circuitRef":"FCP-ACO3002-03","name":"FCP-ACON3002 → RHE-HTSM3003","originId":"FCP-ACON3002","destinationId":"RHE-HTSM3003","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01000","excelRow":2046,"circuitRef":"FCP-ACO3002-04","name":"FCP-ACON3002 → RHE-HTSM3004","originId":"FCP-ACON3002","destinationId":"RHE-HTSM3004","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01001","excelRow":2047,"circuitRef":"FCP-ACO3002-05","name":"FCP-ACON3002 → RHE-HTSM3005","originId":"FCP-ACON3002","destinationId":"RHE-HTSM3005","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01002","excelRow":2048,"circuitRef":"FCP-ACO3002-06","name":"FCP-ACON3002 → RHE-HTSM3006","originId":"FCP-ACON3002","destinationId":"RHE-HTSM3006","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-01003","excelRow":2049,"circuitRef":"FCP-ACO3002-07","name":"FCP-ACON3002 → RHE-HTSM3007","originId":"FCP-ACON3002","destinationId":"RHE-HTSM3007","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-01004","excelRow":2067,"circuitRef":"FCP-ACO3003-01","name":"FCP-ACON3003 → FCO-ACON3003","originId":"FCP-ACON3003","destinationId":"FCO-ACON3003","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01005","excelRow":2069,"circuitRef":"FCP-ACO3003-02","name":"FCP-ACON3003 → RHE-HTSM3011","originId":"FCP-ACON3003","destinationId":"RHE-HTSM3011","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":4,"qKVAr":0,"sKVA":4,"ibA":5.248639,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01006","excelRow":2070,"circuitRef":"FCP-ACO3003-03","name":"FCP-ACON3003 → RHE-HTSM3012","originId":"FCP-ACON3003","destinationId":"RHE-HTSM3012","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-01007","excelRow":2071,"circuitRef":"FCP-ACO3003-04","name":"FCP-ACON3003 → RHE-HTSM3013","originId":"FCP-ACON3003","destinationId":"RHE-HTSM3013","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":4,"qKVAr":0,"sKVA":4,"ibA":5.248639,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-01008","excelRow":2072,"circuitRef":"FCP-ACO3003-05","name":"FCP-ACON3003 → RHE-HTSM3014","originId":"FCP-ACON3003","destinationId":"RHE-HTSM3014","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-01009","excelRow":2084,"circuitRef":"FUC-ACO3001-01","name":"FUC-ACON3001 → FCU-ACON3001","originId":"FUC-ACON3001","destinationId":"FCU-ACON3001","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01010","excelRow":2085,"circuitRef":"FUC-ACO3001-02","name":"FUC-ACON3001 → FCU-ACON3002","originId":"FUC-ACON3001","destinationId":"FCU-ACON3002","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":26,"cableWeightKg":6.344},{"id":"xls-01011","excelRow":2086,"circuitRef":"FUC-ACO3001-03","name":"FUC-ACON3001 → FCU-ACON3003","originId":"FUC-ACON3001","destinationId":"FCU-ACON3003","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":4.642857,"qKVAr":3.724878,"sKVA":5.952381,"ibA":7.810474,"pnKW":3.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01012","excelRow":2098,"circuitRef":"FUP-ACO3004-01","name":"FUP-ACON3004 → FCU-ACON3004","originId":"FUP-ACON3004","destinationId":"FCU-ACON3004","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.397436,"qKVAr":2.445874,"sKVA":3.424908,"ibA":4.494027,"pnKW":1.87,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01013","excelRow":2110,"circuitRef":"FUP-ACO3005-01","name":"FUP-ACON3005 → FCU-ACON3005","originId":"FUP-ACON3005","destinationId":"FCU-ACON3005","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01014","excelRow":2122,"circuitRef":"FUP-ACO3006-01","name":"FUP-ACON3006 → FCU-ACON3006","originId":"FUP-ACON3006","destinationId":"FCU-ACON3006","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":4.320513,"qKVAr":4.407805,"sKVA":6.172161,"ibA":8.098861,"pnKW":3.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01015","excelRow":2134,"circuitRef":"UCP-ACO3001-01","name":"UCP-ACON3001 → UCO-ACON3001","originId":"UCP-ACON3001","destinationId":"UCO-ACON3001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":0.474359,"qKVAr":0.483943,"sKVA":0.677656,"ibA":0.889192,"pnKW":0.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01016","excelRow":2135,"circuitRef":"UCP-ACO3001-02","name":"UCP-ACON3001 → UCO-ACON3002","originId":"UCP-ACON3001","destinationId":"UCO-ACON3002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":0.474359,"qKVAr":0.483943,"sKVA":0.677656,"ibA":0.889192,"pnKW":0.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01017","excelRow":2147,"circuitRef":"TRF-6PWS0005-11","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"11","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":13.23,"cableWeightKg":98.06076},{"id":"xls-01018","excelRow":2148,"circuitRef":"TRF-6PWS0005-12","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"12","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":13.23,"cableWeightKg":98.06076},{"id":"xls-01019","excelRow":2149,"circuitRef":"TRF-6PWS0005-13","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"13","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":13.23,"cableWeightKg":98.06076},{"id":"xls-01020","excelRow":2161,"circuitRef":"LCS-4PWS0005-QVS-440","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"QVS-440","protectionModel":"MTZ1 10 H1 M5.0 X","protectionCurrentA":1000,"pKWe":484.5,"qKVAr":300.266132,"sKVA":570,"ibA":747.931031,"pnKW":484.5,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-01021","excelRow":2162,"circuitRef":"CPNE-0032","name":"LCS-4PWS0005 → TBX-CPNE0008","originId":"LCS-4PWS0005","destinationId":"TBX-CPNE0008","lineType":"normal","service":"VS","protectionName":"QCN","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":152.420471,"qKVAr":114.315353,"sKVA":190.525589,"ibA":250,"pnKW":152.420471,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2FI-10-3X","cableLengthM":16,"cableWeightKg":null},{"id":"xls-01022","excelRow":2163,"circuitRef":"LCS-4PWS0005-1Q01","name":"LCS-4PWS0005 → SSB-4PWS4501","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4501","lineType":"normal","service":"VS","protectionName":"1Q01","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":31.205789,"qKVAr":20.7434,"sKVA":37.471188,"ibA":49.168183,"pnKW":30.89,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":34.24,"cableWeightKg":77.79328},{"id":"xls-01023","excelRow":2164,"circuitRef":"LCS-4PWS0005-1Q02","name":"LCS-4PWS0005 → SSB-4PWS4502","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4502","lineType":"normal","service":"VS","protectionName":"1Q02","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":23.728133,"qKVAr":17.7961,"sKVA":29.660166,"ibA":38.918875,"pnKW":23.728133,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":25.34,"cableWeightKg":57.57248},{"id":"xls-01024","excelRow":2165,"circuitRef":"LCS-4PWS0005-1Q03","name":"LCS-4PWS0005 → FAC-VENT4001","originId":"LCS-4PWS0005","destinationId":"FAC-VENT4001","lineType":"normal","service":"VS","protectionName":"1Q03","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":45.305798,"qKVAr":17.764141,"sKVA":48.66395,"ibA":63.854874,"pnKW":44,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":35,"cableWeightKg":59.745},{"id":"xls-01025","excelRow":2166,"circuitRef":"LCS-4PWS0005-1Q04","name":"LCS-4PWS0005 → SSB-4PWS4503","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4503","lineType":"normal","service":"VS","protectionName":"1Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":22.899447,"qKVAr":18.525648,"sKVA":29.454784,"ibA":38.649381,"pnKW":19.57,"voltage":"440 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":29.13,"cableWeightKg":36.52902},{"id":"xls-01026","excelRow":2167,"circuitRef":"LCS-4PWS0005-1Q05","name":"LCS-4PWS0005 → SSB-4PWS4504","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4504","lineType":"normal","service":"VS","protectionName":"1Q05","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":44.138333,"qKVAr":30.503567,"sKVA":53.653146,"ibA":70.401496,"pnKW":41.5,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":39.52,"cableWeightKg":67.46064},{"id":"xls-01027","excelRow":2168,"circuitRef":"LCS-4PWS0005-1Q06","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-1Q06","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-1Q06","lineType":"normal","service":"VS","protectionName":"1Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01028","excelRow":2169,"circuitRef":"LCS-4PWS0005-1Q07","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-1Q07","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-1Q07","lineType":"normal","service":"VS","protectionName":"1Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01029","excelRow":2170,"circuitRef":"LCS-4PWS0005-QVM_440","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-QVM440","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-QVM440","lineType":"normal","service":"VM","protectionName":"QVM_440","protectionModel":"NSX 630 N M5.3 E","protectionCurrentA":630,"pKWe":187.618506,"qKVAr":123.296217,"sKVA":224.50537,"ibA":294.586899,"pnKW":183.846225,"voltage":"440 V","parallelCables":3,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-01030","excelRow":2171,"circuitRef":"LCS-4PWS0005-2Q01","name":"LCS-4PWS0005 → SSB-4PWS4530","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4530","lineType":"normal","service":"VM","protectionName":"2Q01","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":104.043104,"qKVAr":66.679442,"sKVA":123.576355,"ibA":162.151914,"pnKW":101.987464,"voltage":"440 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":32.18,"cableWeightKg":109.86252},{"id":"xls-01031","excelRow":2172,"circuitRef":"LCS-4PWS0005-2Q02","name":"LCS-4PWS0005 → TRF-4PWS4531","originId":"LCS-4PWS0005","destinationId":"TRF-4PWS4531","lineType":"normal","service":"VM","protectionName":"2Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":48,"qKVAr":36,"sKVA":60,"ibA":78.729582,"pnKW":48,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PFX","cableLengthM":41.29,"cableWeightKg":73.45491},{"id":"xls-01032","excelRow":2173,"circuitRef":"LCS-4PWS0005-2Q03","name":"LCS-4PWS0005 → SSB-4PWS4531","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4531","lineType":"normal","service":"VM","protectionName":"2Q03","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":80.983333,"qKVAr":50.985424,"sKVA":95.696467,"ibA":125.569047,"pnKW":77.65,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":36.99,"cableWeightKg":111.7098},{"id":"xls-01033","excelRow":2174,"circuitRef":"LCS-4PWS0005-2Q04","name":"LCS-4PWS0005 → SBT-4PWS0004","originId":"LCS-4PWS0005","destinationId":"SBT-4PWS0004","lineType":"normal","service":"VM","protectionName":"2Q04","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":35,"qKVAr":22.472586,"sKVA":41.593474,"ibA":54.577281,"pnKW":35,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":41.71,"cableWeightKg":71.19897},{"id":"xls-01034","excelRow":2175,"circuitRef":"LCS-4PWS0005-2Q05","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-2Q05","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-2Q05","lineType":"normal","service":"VM","protectionName":"2Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01035","excelRow":2176,"circuitRef":"LCS-4PWS0005-2Q06","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-2Q06","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-2Q06","lineType":"normal","service":"VM","protectionName":"2Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01036","excelRow":2177,"circuitRef":"LCS-4PWS0005-QNV_440","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-QNV440","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-QNV440","lineType":"alternativa","service":"NV","protectionName":"QNV_440","protectionModel":"NSX 630 N M5.3 E","protectionCurrentA":630,"pKWe":121.058526,"qKVAr":12.812348,"sKVA":121.734642,"ibA":159.735291,"pnKW":120.12,"voltage":"440 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-01037","excelRow":2178,"circuitRef":"LCS-4PWS0005-3Q01","name":"LCS-4PWS0005 → SSB-4PWS4560","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4560","lineType":"alternativa","service":"NV","protectionName":"3Q01","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":84.5,"qKVAr":0,"sKVA":84.5,"ibA":110.877495,"pnKW":84.5,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":37.57,"cableWeightKg":113.4614},{"id":"xls-01038","excelRow":2179,"circuitRef":"LCS-4PWS0005-3Q02","name":"LCS-4PWS0005 → SSB-4PWS4561","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4561","lineType":"alternativa","service":"NV","protectionName":"3Q02","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":76.440751,"qKVAr":9.303354,"sKVA":77.004811,"ibA":101.04261,"pnKW":75.1,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":29.58,"cableWeightKg":89.3316},{"id":"xls-01039","excelRow":2180,"circuitRef":"LCS-4PWS0005-3Q03","name":"LCS-4PWS0005 → TRF-4PWS4560","originId":"LCS-4PWS0005","destinationId":"TRF-4PWS4560","lineType":"alternativa","service":"NV","protectionName":"3Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":19.682396,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":44.02,"cableWeightKg":36.84474},{"id":"xls-01040","excelRow":2181,"circuitRef":"LCS-4PWS0005-3Q04","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-3Q04","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-3Q04","lineType":"alternativa","service":"NV","protectionName":"3Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01041","excelRow":2182,"circuitRef":"LCS-4PWS0005-3Q05","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-3Q05","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-3Q05","lineType":"alternativa","service":"NV","protectionName":"3Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01042","excelRow":2194,"circuitRef":"SSB-4PWS4501-Q01","name":"SSB-4PWS4501 → SPARE-SSB-4PWS4501-Q01","originId":"SSB-4PWS4501","destinationId":"SPARE-SSB-4PWS4501-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01043","excelRow":2195,"circuitRef":"SSB-4PWS4501-Q02","name":"SSB-4PWS4501 → RCT-24PW0007","originId":"SSB-4PWS4501","destinationId":"RCT-24PW0007","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":6.315789,"qKVAr":2.0759,"sKVA":6.648199,"ibA":8.723499,"pnKW":6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":49.37,"cableWeightKg":14.61352},{"id":"xls-01044","excelRow":2196,"circuitRef":"SSB-4PWS4501-Q03","name":"SSB-4PWS4501 → SKT-4PWS0007","originId":"SSB-4PWS4501","destinationId":"SKT-4PWS0007","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":36.4,"cableWeightKg":22.0948},{"id":"xls-01045","excelRow":2197,"circuitRef":"SSB-4PWS4501-Q04","name":"SSB-4PWS4501 → SKT-4PWS0020","originId":"SSB-4PWS4501","destinationId":"SKT-4PWS0020","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PFX","cableLengthM":44.31,"cableWeightKg":28.3584},{"id":"xls-01046","excelRow":2198,"circuitRef":"SSB-4PWS4501-Q05","name":"SSB-4PWS4501 → SKT-4PWS0021","originId":"SSB-4PWS4501","destinationId":"SKT-4PWS0021","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PFX","cableLengthM":59.81,"cableWeightKg":38.2784},{"id":"xls-01047","excelRow":2199,"circuitRef":"SSB-4PWS4501-Q06","name":"SSB-4PWS4501 → FFS-AFFF0002","originId":"SSB-4PWS4501","destinationId":"FFS-AFFF0002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 N - 16C","protectionCurrentA":16,"pKWe":6.65,"qKVAr":4.9875,"sKVA":8.3125,"ibA":10.907328,"pnKW":6.65,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":27,"cableWeightKg":7.992},{"id":"xls-01048","excelRow":2200,"circuitRef":"SSB-4PWS4501-Q07","name":"SSB-4PWS4501 → CTP-AFFF0001","originId":"SSB-4PWS4501","destinationId":"CTP-AFFF0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0.18,"sKVA":0.3,"ibA":0.393648,"pnKW":0.24,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PFX","cableLengthM":29,"cableWeightKg":9.512},{"id":"xls-01049","excelRow":2201,"circuitRef":"SSB-4PWS4501-Q08","name":"SSB-4PWS4501 → SPARE-SSB-4PWS4501-Q08","originId":"SSB-4PWS4501","destinationId":"SPARE-SSB-4PWS4501-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01050","excelRow":2202,"circuitRef":"SSB-4PWS4501-Q09","name":"SSB-4PWS4501 → SPARE-SSB-4PWS4501-Q09","originId":"SSB-4PWS4501","destinationId":"SPARE-SSB-4PWS4501-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01051","excelRow":2214,"circuitRef":"SSB-4PWS4502-Q01","name":"SSB-4PWS4502 → SKT-4PWS0004","originId":"SSB-4PWS4502","destinationId":"SKT-4PWS0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":28.57,"cableWeightKg":17.34199},{"id":"xls-01052","excelRow":2215,"circuitRef":"SSB-4PWS4502-Q02","name":"SSB-4PWS4502 → SKT-4PWS0025","originId":"SSB-4PWS4502","destinationId":"SKT-4PWS0025","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":14.75,"cableWeightKg":8.95325},{"id":"xls-01053","excelRow":2216,"circuitRef":"SSB-4PWS4502-Q03","name":"SSB-4PWS4502 → MAV-DGSW0003","originId":"SSB-4PWS4502","destinationId":"MAV-DGSW0003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01054","excelRow":2217,"circuitRef":"SSB-4PWS4502-Q04","name":"SSB-4PWS4502 → MAV-DGSW0004","originId":"SSB-4PWS4502","destinationId":"MAV-DGSW0004","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01055","excelRow":2218,"circuitRef":"SSB-4PWS4502-Q05","name":"SSB-4PWS4502 → MAV-SWFS0025","originId":"SSB-4PWS4502","destinationId":"MAV-SWFS0025","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":10,"cableWeightKg":2.96},{"id":"xls-01056","excelRow":2219,"circuitRef":"SSB-4PWS4502-Q06","name":"SSB-4PWS4502 → SPARE-SSB-4PWS4502-Q06","originId":"SSB-4PWS4502","destinationId":"SPARE-SSB-4PWS4502-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01057","excelRow":2220,"circuitRef":"SSB-4PWS4502-Q07","name":"SSB-4PWS4502 → SPARE-SSB-4PWS4502-Q07","originId":"SSB-4PWS4502","destinationId":"SPARE-SSB-4PWS4502-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01058","excelRow":2232,"circuitRef":"SSB-4PWS4503-Q01","name":"SSB-4PWS4503 → SPARE-SSB-4PWS4503-Q01","originId":"SSB-4PWS4503","destinationId":"SPARE-SSB-4PWS4503-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01059","excelRow":2233,"circuitRef":"SSB-4PWS4503-Q02","name":"SSB-4PWS4503 → FAC-VENT4008","originId":"SSB-4PWS4503","destinationId":"FAC-VENT4008","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":6.420927,"qKVAr":4.147509,"sKVA":7.643961,"ibA":10.030098,"pnKW":5.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":33,"cableWeightKg":8.646},{"id":"xls-01060","excelRow":2234,"circuitRef":"SSB-4PWS4503-Q03","name":"SSB-4PWS4503 → FAP-VENT4016","originId":"SSB-4PWS4503","destinationId":"FAP-VENT4016","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01061","excelRow":2235,"circuitRef":"SSB-4PWS4503-Q04","name":"SSB-4PWS4503 → FAP-VENT4013","originId":"SSB-4PWS4503","destinationId":"FAP-VENT4013","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":32,"cableWeightKg":8.384},{"id":"xls-01062","excelRow":2236,"circuitRef":"SSB-4PWS4503-Q05","name":"SSB-4PWS4503 → FCP-ACON4003","originId":"SSB-4PWS4503","destinationId":"FCP-ACON4003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01063","excelRow":2237,"circuitRef":"SSB-4PWS4503-Q06","name":"SSB-4PWS4503 → FCP-ACON4007","originId":"SSB-4PWS4503","destinationId":"FCP-ACON4007","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.47191,"qKVAr":2.382558,"sKVA":3.433208,"ibA":4.504918,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":26,"cableWeightKg":6.344},{"id":"xls-01064","excelRow":2238,"circuitRef":"SSB-4PWS4503-Q07","name":"SSB-4PWS4503 → FUP-ACON4005","originId":"SSB-4PWS4503","destinationId":"FUP-ACON4005","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":5.714286,"qKVAr":4.584465,"sKVA":7.326007,"ibA":9.612892,"pnKW":4.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":8.296},{"id":"xls-01065","excelRow":2239,"circuitRef":"SSB-4PWS4503-Q08","name":"SSB-4PWS4503 → FUP-ACON4001","originId":"SSB-4PWS4503","destinationId":"FUP-ACON4001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":8.296},{"id":"xls-01066","excelRow":2240,"circuitRef":"SSB-4PWS4503-Q09","name":"SSB-4PWS4503 → SPARE-SSB-4PWS4503-Q09","originId":"SSB-4PWS4503","destinationId":"SPARE-SSB-4PWS4503-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01067","excelRow":2241,"circuitRef":"SSB-4PWS4503-Q10","name":"SSB-4PWS4503 → SPARE-SSB-4PWS4503-Q10","originId":"SSB-4PWS4503","destinationId":"SPARE-SSB-4PWS4503-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01068","excelRow":2242,"circuitRef":"SSB-4PWS4503-Q11","name":"SSB-4PWS4503 → SPARE-SSB-4PWS4503-Q11","originId":"SSB-4PWS4503","destinationId":"SPARE-SSB-4PWS4503-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01069","excelRow":2254,"circuitRef":"SSB-4PWS4504-Q01","name":"SSB-4PWS4504 → RCK-XCOM0004","originId":"SSB-4PWS4504","destinationId":"RCK-XCOM0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.5,"qKVAr":2.78885,"sKVA":5.294118,"ibA":6.946728,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":11.75,"cableWeightKg":2.867},{"id":"xls-01070","excelRow":2255,"circuitRef":"SSB-4PWS4504-Q02","name":"SSB-4PWS4504 → RCK-XCOM0006","originId":"SSB-4PWS4504","destinationId":"RCK-XCOM0006","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.5,"qKVAr":2.78885,"sKVA":5.294118,"ibA":6.946728,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":11.36,"cableWeightKg":2.77184},{"id":"xls-01071","excelRow":2256,"circuitRef":"SSB-4PWS4504-Q03","name":"SSB-4PWS4504 → TRF-4PWS4501","originId":"SSB-4PWS4504","destinationId":"TRF-4PWS4501","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 40D","protectionCurrentA":40,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":31.52,"cableWeightKg":26.38224},{"id":"xls-01072","excelRow":2257,"circuitRef":"SSB-4PWS4504-Q04","name":"SSB-4PWS4504 → STA-STCL0002","originId":"SSB-4PWS4504","destinationId":"STA-STCL0002","lineType":"alternativa","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":15.938333,"qKVAr":10.844682,"sKVA":19.277904,"ibA":25.295689,"pnKW":13.3,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PFX","cableLengthM":94.14,"cableWeightKg":60.2496},{"id":"xls-01073","excelRow":2258,"circuitRef":"SSB-4PWS4504-Q05","name":"SSB-4PWS4504 → PSP-DLSY0003","originId":"SSB-4PWS4504","destinationId":"PSP-DLSY0003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":1.515152,"pnKW":0.6,"voltage":"440 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":34.5,"cableWeightKg":4.517292},{"id":"xls-01074","excelRow":2259,"circuitRef":"SSB-4PWS4504-Q06","name":"SSB-4PWS4504 → PSP-DLSY0004","originId":"SSB-4PWS4504","destinationId":"PSP-DLSY0004","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":1.515152,"pnKW":0.6,"voltage":"440 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":43.54,"cableWeightKg":5.700954},{"id":"xls-01075","excelRow":2260,"circuitRef":"SSB-4PWS4504-Q07","name":"SSB-4PWS4504 → SPARE-SSB-4PWS4504-Q07","originId":"SSB-4PWS4504","destinationId":"SPARE-SSB-4PWS4504-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01076","excelRow":2261,"circuitRef":"SSB-4PWS4504-Q08","name":"SSB-4PWS4504 → SPARE-SSB-4PWS4504-Q08","originId":"SSB-4PWS4504","destinationId":"SPARE-SSB-4PWS4504-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01077","excelRow":2273,"circuitRef":"SSB-4PWS4530-Q01","name":"SSB-4PWS4530 → RCT-28PW0001","originId":"SSB-4PWS4530","destinationId":"RCT-28PW0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18.68764,"qKVAr":2.662845,"sKVA":18.876404,"ibA":24.768857,"pnKW":16.632,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":21.3,"cableWeightKg":12.9291},{"id":"xls-01078","excelRow":2274,"circuitRef":"RCT-28PW0001-01","name":"RCT-28PW0001 → CBX-28PW0001","originId":"RCT-28PW0001","destinationId":"CBX-28PW0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":8.4,"qKVAr":0,"sKVA":8.4,"ibA":300,"pnKW":8.4,"voltage":"440 V","parallelCables":3,"cableSection":"95","cableType":"P2RI-10-2PFX","cableLengthM":15,"cableWeightKg":141.66},{"id":"xls-01079","excelRow":2275,"circuitRef":"CBX-28PW0001-01","name":"CBX-28PW0001 → CON-28PW0001","originId":"CBX-28PW0001","destinationId":"CON-28PW0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":8.4,"qKVAr":0,"sKVA":8.4,"ibA":300,"pnKW":8.4,"voltage":"440 V","parallelCables":1,"cableType":"BETAjet 400 FRNC-Flex","cableLengthM":40,"cableWeightKg":53.6},{"id":"xls-01080","excelRow":2276,"circuitRef":"SSB-4PWS4530-Q02","name":"SSB-4PWS4530 → SKT-4PWS0027","originId":"SSB-4PWS4530","destinationId":"SKT-4PWS0027","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 N - 100D","protectionCurrentA":100,"pKWe":60.968188,"qKVAr":45.726141,"sKVA":76.210236,"ibA":100,"pnKW":60.968188,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PFX","cableLengthM":35.67,"cableWeightKg":63.45693},{"id":"xls-01081","excelRow":2277,"circuitRef":"SSB-4PWS4530-Q03","name":"SSB-4PWS4530 → STA-ASHL0003","originId":"SSB-4PWS4530","destinationId":"STA-ASHL0003","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 50D","protectionCurrentA":50,"pKWe":24.387275,"qKVAr":18.290457,"sKVA":30.484094,"ibA":40,"pnKW":24.387275,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PFX","cableLengthM":32,"cableWeightKg":28},{"id":"xls-01082","excelRow":2278,"circuitRef":"SSB-4PWS4530-Q04","name":"SSB-4PWS4530 → SPARE-SSB-4PWS4530-Q04","originId":"SSB-4PWS4530","destinationId":"SPARE-SSB-4PWS4530-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 25C","protectionCurrentA":25,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01083","excelRow":2279,"circuitRef":"SSB-4PWS4530-Q05","name":"SSB-4PWS4530 → SPARE-SSB-4PWS4530-Q05","originId":"SSB-4PWS4530","destinationId":"SPARE-SSB-4PWS4530-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 25C","protectionCurrentA":25,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01084","excelRow":2291,"circuitRef":"SSB-4PWS4531-Q01","name":"SSB-4PWS4531 → STA-ASHL0002","originId":"SSB-4PWS4531","destinationId":"STA-ASHL0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":33.333333,"qKVAr":21.531206,"sKVA":39.68254,"ibA":52.069829,"pnKW":30,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PFX","cableLengthM":38,"cableWeightKg":49.362},{"id":"xls-01085","excelRow":2292,"circuitRef":"SSB-4PWS4531-Q02","name":"SSB-4PWS4531 → TRF-4PWS4530","originId":"SSB-4PWS4531","destinationId":"TRF-4PWS4530","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 50D","protectionCurrentA":50,"pKWe":24,"qKVAr":18,"sKVA":30,"ibA":39.364791,"pnKW":24,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PFX","cableLengthM":13.68,"cableWeightKg":11.97},{"id":"xls-01086","excelRow":2293,"circuitRef":"SSB-4PWS4531-Q03","name":"SSB-4PWS4531 → SKT-4PWS0028","originId":"SSB-4PWS4531","destinationId":"SKT-4PWS0028","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 32D","protectionCurrentA":32.01,"pKWe":21.95,"qKVAr":10.63087,"sKVA":24.388889,"ibA":32.002117,"pnKW":21.95,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PFX","cableLengthM":10.86,"cableWeightKg":6.9504},{"id":"xls-01087","excelRow":2294,"circuitRef":"SSB-4PWS4531-Q04","name":"SSB-4PWS4531 → PWC-WIND0003","originId":"SSB-4PWS4531","destinationId":"PWC-WIND0003","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":1.7,"qKVAr":0.823348,"sKVA":1.888889,"ibA":2.478524,"pnKW":1.7,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":21.95,"cableWeightKg":5.7509},{"id":"xls-01088","excelRow":2295,"circuitRef":"SSB-4PWS4531-Q05","name":"SSB-4PWS4531 → SPARE-SSB-4PWS4531-Q05","originId":"SSB-4PWS4531","destinationId":"SPARE-SSB-4PWS4531-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01089","excelRow":2296,"circuitRef":"SSB-4PWS4531-Q06","name":"SSB-4PWS4531 → SPARE-SSB-4PWS4531-Q06","originId":"SSB-4PWS4531","destinationId":"SPARE-SSB-4PWS4531-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01090","excelRow":2314,"circuitRef":"SBT-4PWS0004-01","name":"SBT-4PWS0004 → SSB-4PWS4532","originId":"SBT-4PWS0004","destinationId":"SSB-4PWS4532","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 250","protectionCurrentA":250,"pKWe":35,"qKVAr":22.472586,"sKVA":41.593474,"ibA":54.577281,"pnKW":35,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":11.26,"cableWeightKg":19.22082},{"id":"xls-01091","excelRow":2326,"circuitRef":"SSB-4PWS4532-Q01","name":"SSB-4PWS4532 → JBX-4PWS5001","originId":"SSB-4PWS4532","destinationId":"JBX-4PWS5001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 50D","protectionCurrentA":50,"pKWe":29,"qKVAr":17.972586,"sKVA":34.117647,"ibA":44.767802,"pnKW":29,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":9.96,"cableWeightKg":8.33652},{"id":"xls-01092","excelRow":2327,"circuitRef":"SSB-4PWS4532-Q02","name":"SSB-4PWS4532 → TRF-4PWS4532","originId":"SSB-4PWS4532","destinationId":"TRF-4PWS4532","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":6,"qKVAr":4.5,"sKVA":7.5,"ibA":9.841198,"pnKW":6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":8.26,"cableWeightKg":2.01544},{"id":"xls-01093","excelRow":2328,"circuitRef":"SSB-4PWS4532-Q03","name":"SSB-4PWS4532 → SPARE-SSB-4PWS4532-Q03","originId":"SSB-4PWS4532","destinationId":"SPARE-SSB-4PWS4532-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01094","excelRow":2329,"circuitRef":"SSB-4PWS4532-Q04","name":"SSB-4PWS4532 → SPARE-SSB-4PWS4532-Q04","originId":"SSB-4PWS4532","destinationId":"SPARE-SSB-4PWS4532-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01095","excelRow":2341,"circuitRef":"SSB-4PWS4560-Q01","name":"SSB-4PWS4560 → FAC-VENT4001","originId":"SSB-4PWS4560","destinationId":"FAC-VENT4001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 H - 20C","protectionCurrentA":20,"pKWe":11.5,"qKVAr":0,"sKVA":11.5,"ibA":15.089837,"pnKW":11.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":23,"cableWeightKg":7.935},{"id":"xls-01096","excelRow":2342,"circuitRef":"SSB-4PWS4560-Q02","name":"SSB-4PWS4560 → PHP-HTSM4004","originId":"SSB-4PWS4560","destinationId":"PHP-HTSM4004","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 H - 50C","protectionCurrentA":50,"pKWe":31,"qKVAr":0,"sKVA":31,"ibA":40.676951,"pnKW":31,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PFX","cableLengthM":30,"cableWeightKg":26.25},{"id":"xls-01097","excelRow":2343,"circuitRef":"SSB-4PWS4560-Q03","name":"SSB-4PWS4560 → PHP-HTSM4005","originId":"SSB-4PWS4560","destinationId":"PHP-HTSM4005","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 H - 63C","protectionCurrentA":63,"pKWe":42,"qKVAr":0,"sKVA":42,"ibA":55.110708,"pnKW":42,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PFX","cableLengthM":42,"cableWeightKg":54.558},{"id":"xls-01098","excelRow":2344,"circuitRef":"SSB-4PWS4560-Q04","name":"SSB-4PWS4560 → SPARE-SSB-4PWS4560-Q04","originId":"SSB-4PWS4560","destinationId":"SPARE-SSB-4PWS4560-Q04","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 H - 20C","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01099","excelRow":2345,"circuitRef":"SSB-4PWS4560-Q05","name":"SSB-4PWS4560 → SPARE-SSB-4PWS4560-Q05","originId":"SSB-4PWS4560","destinationId":"SPARE-SSB-4PWS4560-Q05","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 H - 20C","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01100","excelRow":2346,"circuitRef":"SSB-4PWS4560-Q06","name":"SSB-4PWS4560 → SPARE-SSB-4PWS4560-Q06","originId":"SSB-4PWS4560","destinationId":"SPARE-SSB-4PWS4560-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 H - 20C","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01101","excelRow":2358,"circuitRef":"SSB-4PWS4561-Q01","name":"SSB-4PWS4561 → FAC-VENT4003","originId":"SSB-4PWS4561","destinationId":"FAC-VENT4003","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":8.126411,"qKVAr":7.166821,"sKVA":10.835214,"ibA":14.217532,"pnKW":7.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":33,"cableWeightKg":8.052},{"id":"xls-01102","excelRow":2359,"circuitRef":"SSB-4PWS4561-Q02","name":"SSB-4PWS4561 → FCP-ACON4004","originId":"SSB-4PWS4561","destinationId":"FCP-ACON4004","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":7.744186,"qKVAr":1.445282,"sKVA":7.877897,"ibA":10.337059,"pnKW":7.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01103","excelRow":2360,"circuitRef":"SSB-4PWS4561-Q03","name":"SSB-4PWS4561 → PHP-HTSM4001","originId":"SSB-4PWS4561","destinationId":"PHP-HTSM4001","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L-  40C","protectionCurrentA":40,"pKWe":27.5,"qKVAr":0,"sKVA":27.5,"ibA":36.084392,"pnKW":27.5,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":43,"cableWeightKg":35.991},{"id":"xls-01104","excelRow":2361,"circuitRef":"SSB-4PWS4561-Q04","name":"SSB-4PWS4561 → PHP-HTSM4002","originId":"SSB-4PWS4561","destinationId":"PHP-HTSM4002","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 50C","protectionCurrentA":50,"pKWe":29,"qKVAr":0,"sKVA":29,"ibA":38.052631,"pnKW":29,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":33,"cableWeightKg":27.621},{"id":"xls-01105","excelRow":2362,"circuitRef":"SSB-4PWS4561-Q05","name":"SSB-4PWS4561 → PHP-HTSM4003","originId":"SSB-4PWS4561","destinationId":"PHP-HTSM4003","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":43,"cableWeightKg":10.492},{"id":"xls-01106","excelRow":2363,"circuitRef":"SSB-4PWS4561-Q06","name":"SSB-4PWS4561 → FAP-VENT4012","originId":"SSB-4PWS4561","destinationId":"FAP-VENT4012","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":40,"cableWeightKg":9.76},{"id":"xls-01107","excelRow":2364,"circuitRef":"SSB-4PWS4561-Q07","name":"SSB-4PWS4561 → SPARE-SSB-4PWS4561-Q07","originId":"SSB-4PWS4561","destinationId":"SPARE-SSB-4PWS4561-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01108","excelRow":2365,"circuitRef":"SSB-4PWS4561-Q08","name":"SSB-4PWS4561 → SPARE-SSB-4PWS4561-Q08","originId":"SSB-4PWS4561","destinationId":"SPARE-SSB-4PWS4561-Q08","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01109","excelRow":2383,"circuitRef":"FAC-VEN4001-01","name":"FAC-VENT4001 → FAN-VENT4001","originId":"FAC-VENT4001","destinationId":"FAN-VENT4001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.057143,"qKVAr":1.814229,"sKVA":2.742857,"ibA":3.599067,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01110","excelRow":2384,"circuitRef":"FAC-VEN4001-02","name":"FAC-VENT4001 → FAN-VENT4002","originId":"FAC-VENT4001","destinationId":"FAN-VENT4002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":2.968037,"qKVAr":1.352277,"sKVA":3.261579,"ibA":4.279712,"pnKW":2.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01111","excelRow":2385,"circuitRef":"FAC-VEN4001-03","name":"FAC-VENT4001 → FAN-VEMS4006","originId":"FAC-VENT4001","destinationId":"FAN-VEMS4006","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01112","excelRow":2386,"circuitRef":"FAC-VEN4001-04","name":"FAC-VENT4001 → FAN-VEMS4007","originId":"FAC-VENT4001","destinationId":"FAN-VEMS4007","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01113","excelRow":2387,"circuitRef":"FAC-VEN4001-05","name":"FAC-VENT4001 → FAN-VENT4007","originId":"FAC-VENT4001","destinationId":"FAN-VENT4007","lineType":"normal","service":"VS","protectionName":"05","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":50,"cableWeightKg":12.2},{"id":"xls-01114","excelRow":2388,"circuitRef":"FAC-VEN4001-06","name":"FAC-VENT4001 → FAN-ACON4001","originId":"FAC-VENT4001","destinationId":"FAN-ACON4001","lineType":"normal","service":"VS","protectionName":"06","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01115","excelRow":2389,"circuitRef":"FAC-VEN4001-07","name":"FAC-VENT4001 → UFN-NBCD4001","originId":"FAC-VENT4001","destinationId":"UFN-NBCD4001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 N - 20C","protectionCurrentA":20,"pKWe":12,"qKVAr":3.944209,"sKVA":12.631579,"ibA":16.574649,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-01116","excelRow":2390,"circuitRef":"FAC-VEN4001-08","name":"FAC-VENT4001 → UFN-NBCD4002","originId":"FAC-VENT4001","destinationId":"UFN-NBCD4002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 N - 20C","protectionCurrentA":20,"pKWe":12,"qKVAr":3.944209,"sKVA":12.631579,"ibA":16.574649,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-01117","excelRow":2391,"circuitRef":"FAC-VEN4001-09","name":"FAC-VENT4001 → UFN-NBCD4003","originId":"FAC-VENT4001","destinationId":"UFN-NBCD4003","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 N - 20C","protectionCurrentA":20,"pKWe":12,"qKVAr":3.944209,"sKVA":12.631579,"ibA":16.574649,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-01118","excelRow":2393,"circuitRef":"FAC-VEN4001-10","name":"FAC-VENT4001 → RHE-HTSM4016","originId":"FAC-VENT4001","destinationId":"RHE-HTSM4016","lineType":"alternativa","service":"NV","protectionName":"10","protectionCurrentA":null,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":59,"cableWeightKg":14.396},{"id":"xls-01119","excelRow":2394,"circuitRef":"FAC-VEN4001-11","name":"FAC-VENT4001 → RHE-HTSM4017","originId":"FAC-VENT4001","destinationId":"RHE-HTSM4017","lineType":"alternativa","service":"NV","protectionName":"11","protectionCurrentA":null,"pKWe":4,"qKVAr":0,"sKVA":4,"ibA":5.248639,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":18,"cableWeightKg":4.392},{"id":"xls-01120","excelRow":2395,"circuitRef":"FAC-VEN4001-12","name":"FAC-VENT4001 → RHE-HTSM4018","originId":"FAC-VENT4001","destinationId":"RHE-HTSM4018","lineType":"alternativa","service":"NV","protectionName":"12","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":23,"cableWeightKg":5.612},{"id":"xls-01121","excelRow":2396,"circuitRef":"FAC-VEN4001-13","name":"FAC-VENT4001 → RHE-HTSM4019","originId":"FAC-VENT4001","destinationId":"RHE-HTSM4019","lineType":"alternativa","service":"NV","protectionName":"13","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":12,"cableWeightKg":3.144},{"id":"xls-01122","excelRow":2408,"circuitRef":"FAC-VEN4003-01","name":"FAC-VENT4003 → FAN-VENT4003","originId":"FAC-VENT4003","destinationId":"FAN-VENT4003","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":4.063205,"qKVAr":3.58341,"sKVA":5.417607,"ibA":7.108766,"pnKW":3.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01123","excelRow":2409,"circuitRef":"FAC-VEN4003-02","name":"FAC-VENT4003 → FAN-VENT4004","originId":"FAC-VENT4003","destinationId":"FAN-VENT4004","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":4.063205,"qKVAr":3.58341,"sKVA":5.417607,"ibA":7.108766,"pnKW":3.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01124","excelRow":2421,"circuitRef":"FAC-VEN4008-01","name":"FAC-VENT4008 → FAN-VENT4008","originId":"FAC-VENT4008","destinationId":"FAN-VENT4008","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":32,"cableWeightKg":8.384},{"id":"xls-01125","excelRow":2422,"circuitRef":"FAC-VEN4008-02","name":"FAC-VENT4008 → FAN-VENT4009","originId":"FAC-VENT4008","destinationId":"FAN-VENT4009","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":32,"cableWeightKg":8.384},{"id":"xls-01126","excelRow":2423,"circuitRef":"FAC-VEN4008-03","name":"FAC-VENT4008 → FAN-VENT4010","originId":"FAC-VENT4008","destinationId":"FAN-VENT4010","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01127","excelRow":2424,"circuitRef":"FAC-VEN4008-04","name":"FAC-VENT4008 → FAN-VENT4014","originId":"FAC-VENT4008","destinationId":"FAN-VENT4014","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01128","excelRow":2425,"circuitRef":"FAC-VEN4008-05","name":"FAC-VENT4008 → FAN-VENT4011","originId":"FAC-VENT4008","destinationId":"FAN-VENT4011","lineType":"normal","service":"VS","protectionName":"05","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01129","excelRow":2426,"circuitRef":"FAC-VEN4008-06","name":"FAC-VENT4008 → FAN-VENT4015","originId":"FAC-VENT4008","destinationId":"FAN-VENT4015","lineType":"normal","service":"VS","protectionName":"06","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01130","excelRow":2438,"circuitRef":"FAP-VEN4012-01","name":"FAP-VENT4012 → FAN-VENT4012","originId":"FAP-VENT4012","destinationId":"FAN-VENT4012","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01131","excelRow":2450,"circuitRef":"FAP-VEN4013-01","name":"FAP-VENT4013 → FAN-VENT4013","originId":"FAP-VENT4013","destinationId":"FAN-VENT4013","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":30,"cableWeightKg":7.86},{"id":"xls-01132","excelRow":2462,"circuitRef":"FAP-VEN4016-01","name":"FAP-VENT4016 → FAN-VENT4016","originId":"FAP-VENT4016","destinationId":"FAN-VENT4016","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01133","excelRow":2474,"circuitRef":"FCP-ACO4003-01","name":"FCP-ACON4003 → FCO-ACON4003","originId":"FCP-ACON4003","destinationId":"FCO-ACON4003","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01134","excelRow":2486,"circuitRef":"FCP-ACO4004-01","name":"FCP-ACON4004 → FCO-ACON4004","originId":"FCP-ACON4004","destinationId":"FCO-ACON4004","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01135","excelRow":2487,"circuitRef":"FCP-ACO4004-02","name":"FCP-ACON4004 → RHE-HTSM4006","originId":"FCP-ACON4004","destinationId":"RHE-HTSM4006","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01136","excelRow":2488,"circuitRef":"FCP-ACO4004-03","name":"FCP-ACON4004 → RHE-HTSM4007","originId":"FCP-ACON4004","destinationId":"RHE-HTSM4007","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01137","excelRow":2500,"circuitRef":"FCP-ACO4007-01","name":"FCP-ACON4007 → FCO-ACON4007","originId":"FCP-ACON4007","destinationId":"FCO-ACON4007","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.382558,"sKVA":3.433208,"ibA":4.504918,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":27,"cableWeightKg":6.588},{"id":"xls-01138","excelRow":2512,"circuitRef":"FUP-ACO4001-01","name":"FUP-ACON4001 → FCU-ACON4001","originId":"FUP-ACON4001","destinationId":"FCU-ACON4001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01139","excelRow":2524,"circuitRef":"FUP-ACO4005-01","name":"FUP-ACON4005 → FCU-ACON4008","originId":"FUP-ACON4005","destinationId":"FCU-ACON4008","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01140","excelRow":2525,"circuitRef":"FUP-ACO4005-02","name":"FUP-ACON4005 → FCU-ACON4009","originId":"FUP-ACON4005","destinationId":"FCU-ACON4009","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01141","excelRow":2537,"circuitRef":"TRF-6PWS0006-11","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"11","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":7.77,"cableWeightKg":57.59124},{"id":"xls-01142","excelRow":2538,"circuitRef":"TRF-6PWS0006-12","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"12","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":7.77,"cableWeightKg":57.59124},{"id":"xls-01143","excelRow":2539,"circuitRef":"TRF-6PWS0006-13","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"13","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":7.77,"cableWeightKg":57.59124},{"id":"xls-01144","excelRow":2551,"circuitRef":"LCS-4PWS0006-QVS-440","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"QVS-440","protectionModel":"MTZ1 10 H1 M5.0 X","protectionCurrentA":1000,"pKWe":484.5,"qKVAr":300.266132,"sKVA":570,"ibA":747.931031,"pnKW":484.5,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-01145","excelRow":2552,"circuitRef":"CPNE-0026","name":"LCS-4PWS0006 → TBX-CPNE0007","originId":"LCS-4PWS0006","destinationId":"TBX-CPNE0007","lineType":"normal","service":"VS","protectionName":"QCN","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":152.420471,"qKVAr":114.315353,"sKVA":190.525589,"ibA":250,"pnKW":152.420471,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2FI-10-3X","cableLengthM":30,"cableWeightKg":null},{"id":"xls-01146","excelRow":2553,"circuitRef":"LCS-4PWS0006-1Q01","name":"LCS-4PWS0006 → SSB-4PWS4601","originId":"LCS-4PWS0006","destinationId":"SSB-4PWS4601","lineType":"normal","service":"VS","protectionName":"1Q01","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":33.789474,"qKVAr":18.689749,"sKVA":38.613926,"ibA":50.667637,"pnKW":33,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":21.76,"cableWeightKg":28.15744},{"id":"xls-01147","excelRow":2554,"circuitRef":"LCS-4PWS0006-1Q02","name":"LCS-4PWS0006 → STA-STGE0001","originId":"LCS-4PWS0006","destinationId":"STA-STGE0001","lineType":"normal","service":"VS","protectionName":"1Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":32.258065,"qKVAr":19.991753,"sKVA":37.950664,"ibA":49.797332,"pnKW":30,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":31.77,"cableWeightKg":54.23139},{"id":"xls-01148","excelRow":2555,"circuitRef":"LCS-4PWS0006-1Q03","name":"LCS-4PWS0006 → STA-STGE0003","originId":"LCS-4PWS0006","destinationId":"STA-STGE0003","lineType":"normal","service":"VS","protectionName":"1Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":32.258065,"qKVAr":19.991753,"sKVA":37.950664,"ibA":49.797332,"pnKW":30,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":19.48,"cableWeightKg":33.25236},{"id":"xls-01149","excelRow":2556,"circuitRef":"LCS-4PWS0006-1Q04","name":"LCS-4PWS0006 → SSB-4PWS4602","originId":"LCS-4PWS0006","destinationId":"SSB-4PWS4602","lineType":"normal","service":"VS","protectionName":"1Q04","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":46.695445,"qKVAr":36.59387,"sKVA":59.326014,"ibA":77.845205,"pnKW":39.489378,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":32.19,"cableWeightKg":73.13568},{"id":"xls-01150","excelRow":2557,"circuitRef":"LCS-4PWS0006-1Q05","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-1Q05","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-1Q05","lineType":"normal","service":"VS","protectionName":"1Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01151","excelRow":2558,"circuitRef":"LCS-4PWS0006-1Q06","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-1Q06","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-1Q06","lineType":"normal","service":"VS","protectionName":"1Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01152","excelRow":2559,"circuitRef":"LCS-4PWS0006-QVM_440","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-QVM440","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-QVM440","lineType":"normal","service":"VM","protectionName":"QVM_440","protectionModel":"NSX 630 N M5.3 E","protectionCurrentA":630,"pKWe":224.469945,"qKVAr":148.976137,"sKVA":269.407954,"ibA":353.506261,"pnKW":214.613,"voltage":"440 V","parallelCables":3,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-01153","excelRow":2560,"circuitRef":"LCS-4PWS0006-2Q01","name":"LCS-4PWS0006 → SSB-4PWS4630","originId":"LCS-4PWS0006","destinationId":"SSB-4PWS4630","lineType":"normal","service":"VM","protectionName":"2Q01","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":10.224719,"qKVAr":6.871053,"sKVA":12.318939,"ibA":16.164415,"pnKW":9.1,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":16.79,"cableWeightKg":21.03787},{"id":"xls-01154","excelRow":2561,"circuitRef":"LCS-4PWS0006-2Q02","name":"LCS-4PWS0006 → SSB-4PWS4631","originId":"LCS-4PWS0006","destinationId":"SSB-4PWS4631","lineType":"normal","service":"VM","protectionName":"2Q02","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":72.956631,"qKVAr":65.625094,"sKVA":98.129114,"ibA":128.761069,"pnKW":60,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":15.79,"cableWeightKg":47.6858},{"id":"xls-01155","excelRow":2562,"circuitRef":"LCS-4PWS0006-2Q03","name":"LCS-4PWS0006 → TRF-4PWS4630","originId":"LCS-4PWS0006","destinationId":"TRF-4PWS4630","lineType":"normal","service":"VM","protectionName":"2Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":19.682396,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":15.95,"cableWeightKg":13.35015},{"id":"xls-01156","excelRow":2563,"circuitRef":"LCS-4PWS0006-2Q04","name":"LCS-4PWS0006 → SSB-4PWS4632 - [PB1]","originId":"LCS-4PWS0006","destinationId":"SSB-4PWS4632 - [PB1]","lineType":"normal","service":"VM","protectionName":"2Q04","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":123,"qKVAr":82.078661,"sKVA":147.87125,"ibA":194.030696,"pnKW":123,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":114.768},{"id":"xls-01157","excelRow":2564,"circuitRef":"LCS-4PWS0006-2Q05","name":"LCS-4PWS0006 → SSB-4PWS4632 - [PB2]","originId":"LCS-4PWS0006","destinationId":"SSB-4PWS4632 - [PB2]","lineType":"normal","service":"VM","protectionName":"2Q05","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":102.49,"qKVAr":49.248246,"sKVA":113.708354,"ibA":149.20352,"pnKW":102.49,"voltage":"440 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":81.936},{"id":"xls-01158","excelRow":2565,"circuitRef":"LCS-4PWS0006-2Q06","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-2Q06","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-2Q06","lineType":"normal","service":"VM","protectionName":"2Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01159","excelRow":2566,"circuitRef":"LCS-4PWS0006-2Q07","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-2Q07","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-2Q07","lineType":"normal","service":"VM","protectionName":"2Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01160","excelRow":2567,"circuitRef":"LCS-4PWS0006-QNV_440","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-QNV440","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-QNV440","lineType":"alternativa","service":"NV","protectionName":"QNV_440","protectionModel":"NSX 630 N M5.3 E","protectionCurrentA":630,"pKWe":48.258404,"qKVAr":19.083798,"sKVA":51.894749,"ibA":68.094198,"pnKW":47.138,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-01161","excelRow":2568,"circuitRef":"LCS-4PWS0006-3Q01","name":"LCS-4PWS0006 → SSB-4PWS4660","originId":"LCS-4PWS0006","destinationId":"SSB-4PWS4660","lineType":"alternativa","service":"NV","protectionName":"3Q01","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":50.940578,"qKVAr":13.762569,"sKVA":52.766948,"ibA":69.238662,"pnKW":49.34,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":30.73,"cableWeightKg":52.45611},{"id":"xls-01162","excelRow":2569,"circuitRef":"LCS-4PWS0006-3Q02","name":"LCS-4PWS0006 → TRF-4PWS4660","originId":"LCS-4PWS0006","destinationId":"TRF-4PWS4660","lineType":"alternativa","service":"NV","protectionName":"3Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":24.65,"cableWeightKg":20.63205},{"id":"xls-01163","excelRow":2570,"circuitRef":"LCS-4PWS0006-3Q03","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-3Q03","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-3Q03","lineType":"alternativa","service":"NV","protectionName":"3Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01164","excelRow":2571,"circuitRef":"LCS-4PWS0006-3Q04","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-3Q04","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-3Q04","lineType":"alternativa","service":"NV","protectionName":"3Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01165","excelRow":2583,"circuitRef":"SSB-4PWS4601-Q01","name":"SSB-4PWS4601 → RCT-24PW0008","originId":"SSB-4PWS4601","destinationId":"RCT-24PW0008","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":6.315789,"qKVAr":2.0759,"sKVA":6.648199,"ibA":8.723499,"pnKW":6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":20.02,"cableWeightKg":5.92592},{"id":"xls-01166","excelRow":2584,"circuitRef":"SSB-4PWS4601-Q02","name":"SSB-4PWS4601 → SKT-4PWS0005","originId":"SSB-4PWS4601","destinationId":"SKT-4PWS0005","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":26.71,"cableWeightKg":16.21297},{"id":"xls-01167","excelRow":2585,"circuitRef":"SSB-4PWS4601-Q03","name":"SSB-4PWS4601 → SKT-4PWS0006","originId":"SSB-4PWS4601","destinationId":"SKT-4PWS0006","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":30.53,"cableWeightKg":18.53171},{"id":"xls-01168","excelRow":2586,"circuitRef":"SSB-4PWS4601-Q04","name":"SSB-4PWS4601 → RCT-24PW0006","originId":"SSB-4PWS4601","destinationId":"RCT-24PW0006","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 L - 16C","protectionCurrentA":16,"pKWe":9.473684,"qKVAr":3.113849,"sKVA":9.972299,"ibA":13.085249,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2FI-10-3PX","cableLengthM":48.2,"cableWeightKg":21.8828},{"id":"xls-01169","excelRow":2587,"circuitRef":"SSB-4PWS4601-Q05","name":"SSB-4PWS4601 → SPARE-SSB-4PWS4601-Q05","originId":"SSB-4PWS4601","destinationId":"SPARE-SSB-4PWS4601-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01170","excelRow":2588,"circuitRef":"SSB-4PWS4601-Q06","name":"SSB-4PWS4601 → SPARE-SSB-4PWS4601-Q06","originId":"SSB-4PWS4601","destinationId":"SPARE-SSB-4PWS4601-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01171","excelRow":2600,"circuitRef":"SSB-4PWS4602-Q01","name":"SSB-4PWS4602 → FUP-ACON4004","originId":"SSB-4PWS4602","destinationId":"FUP-ACON4004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":12.857143,"qKVAr":10.315047,"sKVA":16.483516,"ibA":21.629006,"pnKW":10.8,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":17,"cableWeightKg":10.319},{"id":"xls-01172","excelRow":2601,"circuitRef":"SSB-4PWS4602-Q02","name":"SSB-4PWS4602 → FCP-ACON4009","originId":"SSB-4PWS4602","destinationId":"FCP-ACON4009","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-01173","excelRow":2602,"circuitRef":"SSB-4PWS4602-Q03","name":"SSB-4PWS4602 → FUP-ACON4002","originId":"SSB-4PWS4602","destinationId":"FUP-ACON4002","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.512821,"qKVAr":3.583794,"sKVA":5.018315,"ibA":6.584831,"pnKW":2.74,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-01174","excelRow":2603,"circuitRef":"SSB-4PWS4602-Q04","name":"SSB-4PWS4602 → FUP-ACON4003","originId":"SSB-4PWS4602","destinationId":"FUP-ACON4003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":5.714286,"qKVAr":4.584465,"sKVA":7.326007,"ibA":9.612892,"pnKW":4.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01175","excelRow":2604,"circuitRef":"SSB-4PWS4602-Q05","name":"SSB-4PWS4602 → UCP-ACON4001","originId":"SSB-4PWS4602","destinationId":"UCP-ACON4001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.948718,"qKVAr":0.967886,"sKVA":1.355311,"ibA":1.778385,"pnKW":0.74,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-01176","excelRow":2605,"circuitRef":"SSB-4PWS4602-Q06","name":"SSB-4PWS4602 → UCP-ACON4002","originId":"SSB-4PWS4602","destinationId":"UCP-ACON4002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.142857,"qKVAr":1.719174,"sKVA":2.747253,"ibA":3.604834,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":11,"cableWeightKg":2.882},{"id":"xls-01177","excelRow":2606,"circuitRef":"SSB-4PWS4602-Q07","name":"SSB-4PWS4602 → STA-STCL0002","originId":"SSB-4PWS4602","destinationId":"STA-STCL0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":15.938333,"qKVAr":10.844682,"sKVA":19.277904,"ibA":25.295689,"pnKW":13.3,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PFX","cableLengthM":56.67,"cableWeightKg":36.2688},{"id":"xls-01178","excelRow":2607,"circuitRef":"SSB-4PWS4602-Q08","name":"SSB-4PWS4602 → MAV-SWFS0043","originId":"SSB-4PWS4602","destinationId":"MAV-SWFS0043","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":14,"cableWeightKg":4.144},{"id":"xls-01179","excelRow":2608,"circuitRef":"SSB-4PWS4602-Q09","name":"SSB-4PWS4602 → SPARE-SSB-4PWS4602-Q09","originId":"SSB-4PWS4602","destinationId":"SPARE-SSB-4PWS4602-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01180","excelRow":2609,"circuitRef":"SSB-4PWS4602-Q10","name":"SSB-4PWS4602 → SPARE-SSB-4PWS4602-Q10","originId":"SSB-4PWS4602","destinationId":"SPARE-SSB-4PWS4602-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01181","excelRow":2621,"circuitRef":"SSB-4PWS4630-Q01","name":"SSB-4PWS4630 → LCP-JPSE0001","originId":"SSB-4PWS4630","destinationId":"LCP-JPSE0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":5.11236,"qKVAr":3.435527,"sKVA":6.159469,"ibA":8.082207,"pnKW":4.55,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":13,"cableWeightKg":3.172},{"id":"xls-01182","excelRow":2622,"circuitRef":"SSB-4PWS4630-Q02","name":"SSB-4PWS4630 → LCP-JPFS0001","originId":"SSB-4PWS4630","destinationId":"LCP-JPFS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":5.11236,"qKVAr":3.435527,"sKVA":6.159469,"ibA":8.082207,"pnKW":4.55,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":13,"cableWeightKg":3.172},{"id":"xls-01183","excelRow":2623,"circuitRef":"SSB-4PWS4630-Q03","name":"SSB-4PWS4630 → SPARE-SSB-4PWS4630-Q03","originId":"SSB-4PWS4630","destinationId":"SPARE-SSB-4PWS4630-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01184","excelRow":2624,"circuitRef":"SSB-4PWS4630-Q04","name":"SSB-4PWS4630 → SPARE-SSB-4PWS4630-Q04","originId":"SSB-4PWS4630","destinationId":"SPARE-SSB-4PWS4630-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01185","excelRow":2625,"circuitRef":"SSB-4PWS4630-Q05","name":"SSB-4PWS4630 → SPARE-SSB-4PWS4630-Q05","originId":"SSB-4PWS4630","destinationId":"SPARE-SSB-4PWS4630-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01186","excelRow":2637,"circuitRef":"SSB-4PWS4631-Q01","name":"SSB-4PWS4631 → STA-MOTS0003","originId":"SSB-4PWS4631","destinationId":"STA-MOTS0003","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 80D","protectionCurrentA":80,"pKWe":36.478316,"qKVAr":32.812547,"sKVA":49.064557,"ibA":64.380534,"pnKW":30,"voltage":"440 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PFX","cableLengthM":13.15,"cableWeightKg":17.1213},{"id":"xls-01187","excelRow":2638,"circuitRef":"SSB-4PWS4631-Q02","name":"SSB-4PWS4631 → STA-MOTS0004","originId":"SSB-4PWS4631","destinationId":"STA-MOTS0004","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 80D","protectionCurrentA":80,"pKWe":36.478316,"qKVAr":32.812547,"sKVA":49.064557,"ibA":64.380534,"pnKW":30,"voltage":"440 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PFX","cableLengthM":38.56,"cableWeightKg":50.20512},{"id":"xls-01188","excelRow":2639,"circuitRef":"SSB-4PWS4631-Q03","name":"SSB-4PWS4631 → SPARE-SSB-4PWS4631-Q03","originId":"SSB-4PWS4631","destinationId":"SPARE-SSB-4PWS4631-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01189","excelRow":2640,"circuitRef":"SSB-4PWS4631-Q04","name":"SSB-4PWS4631 → SPARE-SSB-4PWS4631-Q04","originId":"SSB-4PWS4631","destinationId":"SPARE-SSB-4PWS4631-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01190","excelRow":2641,"circuitRef":"SSB-4PWS4631-Q05","name":"SSB-4PWS4631 → SPARE-SSB-4PWS4631-Q05","originId":"SSB-4PWS4631","destinationId":"SPARE-SSB-4PWS4631-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01191","excelRow":2660,"circuitRef":"SSB-4PWS4632-Q01","name":"SSB-4PWS4632 → HPU-VDSS0001","originId":"SSB-4PWS4632","destinationId":"HPU-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 N - 100D","protectionCurrentA":100,"pKWe":42,"qKVAr":42.848571,"sKVA":60,"ibA":78.729582,"pnKW":42,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":12.85,"cableWeightKg":21.93495},{"id":"xls-01192","excelRow":2661,"circuitRef":"SSB-4PWS4632-Q02","name":"SSB-4PWS4632 → XMT-VDSS0001","originId":"SSB-4PWS4632","destinationId":"XMT-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 N - 125D","protectionCurrentA":125,"pKWe":81,"qKVAr":39.23009,"sKVA":90,"ibA":118.094373,"pnKW":81,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":16.64,"cableWeightKg":28.40448},{"id":"xls-01193","excelRow":2663,"circuitRef":"SSB-4PWS4632-Q03","name":"SSB-4PWS4632 → XMT-VDSS0002","originId":"SSB-4PWS4632","destinationId":"XMT-VDSS0002","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 N - 125D","protectionCurrentA":125,"pKWe":81,"qKVAr":39.23009,"sKVA":90,"ibA":118.094373,"pnKW":81,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":15.86,"cableWeightKg":27.07302},{"id":"xls-01194","excelRow":2664,"circuitRef":"SSB-4PWS4632-Q04","name":"SSB-4PWS4632 → XMT-TCMS0001","originId":"SSB-4PWS4632","destinationId":"XMT-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":7.92,"qKVAr":1.608225,"sKVA":8.081633,"ibA":10.604393,"pnKW":7.92,"voltage":"440 V","parallelCables":1,"cableType":"TXOW-4","cableLengthM":14.78,"cableWeightKg":2.858869},{"id":"xls-01195","excelRow":2665,"circuitRef":"SSB-4PWS4632-Q05","name":"SSB-4PWS4632 → PWC-TCMS0001","originId":"SSB-4PWS4632","destinationId":"PWC-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":9.32,"qKVAr":5.776017,"sKVA":10.964706,"ibA":14.387445,"pnKW":9.32,"voltage":"440 V","parallelCables":1,"cableType":"LSTSGU-9","cableLengthM":17.6,"cableWeightKg":6.311116},{"id":"xls-01196","excelRow":2666,"circuitRef":"SSB-4PWS4632-Q06","name":"SSB-4PWS4632 → SPARE-SSB-4PWS4632-Q06","originId":"SSB-4PWS4632","destinationId":"SPARE-SSB-4PWS4632-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01197","excelRow":2667,"circuitRef":"SSB-4PWS4632-Q07","name":"SSB-4PWS4632 → UPS-VDSS0001","originId":"SSB-4PWS4632","destinationId":"UPS-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":4.25,"qKVAr":2.633913,"sKVA":5,"ibA":11.363636,"pnKW":4.25,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":14.18,"cableWeightKg":3.7577},{"id":"xls-01198","excelRow":2668,"circuitRef":"SSB-4PWS4632-Q07-01","name":"UPS-VDSS0001 → XMT-VDSS0001","originId":"UPS-VDSS0001","destinationId":"XMT-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q07-01","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.55,"qKVAr":1.580348,"sKVA":3,"ibA":26.086957,"pnKW":2.55,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":11.19,"cableWeightKg":4.01721},{"id":"xls-01199","excelRow":2669,"circuitRef":"SSB-4PWS4632-Q07-02","name":"UPS-VDSS0001 → XMT-VDSS0002","originId":"UPS-VDSS0001","destinationId":"XMT-VDSS0002","lineType":"normal","service":"VM","protectionName":"Q07-02","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":1.7,"qKVAr":1.053565,"sKVA":2,"ibA":17.391304,"pnKW":1.7,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.65},{"id":"xls-01200","excelRow":2681,"circuitRef":"SSB-4PWS4660-Q01","name":"SSB-4PWS4660 → FCP-ACON4001","originId":"SSB-4PWS4660","destinationId":"FCP-ACON4001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":13.244186,"qKVAr":1.445282,"sKVA":13.322811,"ibA":17.481656,"pnKW":13,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":17,"cableWeightKg":10.319},{"id":"xls-01201","excelRow":2682,"circuitRef":"SSB-4PWS4660-Q02","name":"SSB-4PWS4660 → FCP-ACON4005","originId":"SSB-4PWS4660","destinationId":"FCP-ACON4005","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":15.870787,"qKVAr":3.248942,"sKVA":16.199923,"ibA":21.256886,"pnKW":15.5,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":14,"cableWeightKg":5.964},{"id":"xls-01202","excelRow":2683,"circuitRef":"SSB-4PWS4660-Q03","name":"SSB-4PWS4660 → FCP-ACON4006","originId":"SSB-4PWS4660","destinationId":"FCP-ACON4006","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":10.47191,"qKVAr":2.246789,"sKVA":10.710227,"ibA":14.053528,"pnKW":10.2,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-01203","excelRow":2684,"circuitRef":"SSB-4PWS4660-Q04","name":"SSB-4PWS4660 → DIW-FSFE0002","originId":"SSB-4PWS4660","destinationId":"DIW-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":5.24,"qKVAr":3.24746,"sKVA":6.164706,"ibA":8.089079,"pnKW":5.24,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":52.04,"cableWeightKg":12.69776},{"id":"xls-01204","excelRow":2685,"circuitRef":"SSB-4PWS4660-Q05","name":"SSB-4PWS4660 → PWC-CATP0009","originId":"SSB-4PWS4660","destinationId":"PWC-CATP0009","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":48.48,"cableWeightKg":11.82912},{"id":"xls-01205","excelRow":2686,"circuitRef":"SSB-4PWS4660-Q06","name":"SSB-4PWS4660 → PWC-CATP0010","originId":"SSB-4PWS4660","destinationId":"PWC-CATP0010","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":47.32,"cableWeightKg":11.54608},{"id":"xls-01206","excelRow":2687,"circuitRef":"SSB-4PWS4660-Q07","name":"SSB-4PWS4660 → STA-JPDS0001","originId":"SSB-4PWS4660","destinationId":"STA-JPDS0001","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.55814,"qKVAr":1.852061,"sKVA":3.158197,"ibA":4.144059,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":13,"cableWeightKg":3.172},{"id":"xls-01207","excelRow":2688,"circuitRef":"SSB-4PWS4660-Q08","name":"SSB-4PWS4660 → SPARE-SSB-4PWS4660-Q08","originId":"SSB-4PWS4660","destinationId":"SPARE-SSB-4PWS4660-Q08","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01208","excelRow":2689,"circuitRef":"SSB-4PWS4660-Q09","name":"SSB-4PWS4660 → SPARE-SSB-4PWS4660-Q09","originId":"SSB-4PWS4660","destinationId":"SPARE-SSB-4PWS4660-Q09","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01209","excelRow":2701,"circuitRef":"FCP-ACO4001-01","name":"FCP-ACON4001 → FCO-ACON4001","originId":"FCP-ACON4001","destinationId":"FCO-ACON4001","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01210","excelRow":2702,"circuitRef":"FCP-ACO4001-02","name":"FCP-ACON4001 → RHE-HTSM4001","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4001","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01211","excelRow":2703,"circuitRef":"FCP-ACO4001-03","name":"FCP-ACON4001 → RHE-HTSM4002","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4002","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01212","excelRow":2704,"circuitRef":"FCP-ACO4001-04","name":"FCP-ACON4001 → RHE-HTSM4003","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4003","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01213","excelRow":2705,"circuitRef":"FCP-ACO4001-05","name":"FCP-ACON4001 → RHE-HTSM4023","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4023","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01214","excelRow":2706,"circuitRef":"FCP-ACO4001-06","name":"FCP-ACON4001 → RHE-HTSM4004","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4004","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01215","excelRow":2707,"circuitRef":"FCP-ACO4001-07","name":"FCP-ACON4001 → RHE-HTSM4024","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4024","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01216","excelRow":2708,"circuitRef":"FCP-ACO4001-08","name":"FCP-ACON4001 → RHE-HTSM4005","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4005","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01217","excelRow":2709,"circuitRef":"FCP-ACO4001-09","name":"FCP-ACON4001 → RHE-HTSM4025","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4025","lineType":"alternativa","service":"NV","protectionName":"09","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01218","excelRow":2721,"circuitRef":"FCP-ACO4005-01","name":"FCP-ACON4005 → FCO-ACON4005","originId":"FCP-ACON4005","destinationId":"FCO-ACON4005","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01219","excelRow":2722,"circuitRef":"FCP-ACO4005-02","name":"FCP-ACON4005 → RHE-HTSM4008","originId":"FCP-ACON4005","destinationId":"RHE-HTSM4008","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01220","excelRow":2723,"circuitRef":"FCP-ACO4005-03","name":"FCP-ACON4005 → RHE-HTSM4009","originId":"FCP-ACON4005","destinationId":"RHE-HTSM4009","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01221","excelRow":2724,"circuitRef":"FCP-ACO4005-04","name":"FCP-ACON4005 → RHE-HTSM4010","originId":"FCP-ACON4005","destinationId":"RHE-HTSM4010","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-01222","excelRow":2725,"circuitRef":"FCP-ACO4005-05","name":"FCP-ACON4005 → RHE-HTSM4011","originId":"FCP-ACON4005","destinationId":"RHE-HTSM4011","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01223","excelRow":2726,"circuitRef":"FCP-ACO4005-06","name":"FCP-ACON4005 → RHE-HTSM4012","originId":"FCP-ACON4005","destinationId":"RHE-HTSM4012","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-01224","excelRow":2727,"circuitRef":"FCP-ACO4005-07","name":"FCP-ACON4005 → RHE-HTSM4026","originId":"FCP-ACON4005","destinationId":"RHE-HTSM4026","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01225","excelRow":2739,"circuitRef":"FCP-ACO4006-01","name":"FCP-ACON4006 → FCO-ACON4006","originId":"FCP-ACON4006","destinationId":"FCO-ACON4006","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01226","excelRow":2740,"circuitRef":"FCP-ACO4006-02","name":"FCP-ACON4006 → RHE-HTSM4013","originId":"FCP-ACON4006","destinationId":"RHE-HTSM4013","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01227","excelRow":2741,"circuitRef":"FCP-ACO4006-03","name":"FCP-ACON4006 → RHE-HTSM4014","originId":"FCP-ACON4006","destinationId":"RHE-HTSM4014","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01228","excelRow":2742,"circuitRef":"FCP-ACO4006-04","name":"FCP-ACON4006 → RHE-HTSM4015","originId":"FCP-ACON4006","destinationId":"RHE-HTSM4015","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01229","excelRow":2754,"circuitRef":"FCP-ACO4009-01","name":"FCP-ACON4009 → FCO-ACON4009","originId":"FCP-ACON4009","destinationId":"FCO-ACON4009","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01230","excelRow":2766,"circuitRef":"FUP-ACO4002-01","name":"FUP-ACON4002 → FCU-ACON4002","originId":"FUP-ACON4002","destinationId":"FCU-ACON4002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01231","excelRow":2767,"circuitRef":"FUP-ACO4002-02","name":"FUP-ACON4002 → FCU-ACON4007","originId":"FUP-ACON4002","destinationId":"FCU-ACON4007","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01232","excelRow":2779,"circuitRef":"FUP-ACO4003-01","name":"FUP-ACON4003 → FCU-ACON4003","originId":"FUP-ACON4003","destinationId":"FCU-ACON4003","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01233","excelRow":2780,"circuitRef":"FUP-ACO4003-02","name":"FUP-ACON4003 → FCU-ACON4004","originId":"FUP-ACON4003","destinationId":"FCU-ACON4004","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01234","excelRow":2792,"circuitRef":"FUP-ACO4004-01","name":"FUP-ACON4004 → FCU-ACON4005","originId":"FUP-ACON4004","destinationId":"FCU-ACON4005","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":6.428571,"qKVAr":5.157523,"sKVA":8.241758,"ibA":10.814503,"pnKW":5.4,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-01235","excelRow":2793,"circuitRef":"FUP-ACO4004-02","name":"FUP-ACON4004 → FCU-ACON4006","originId":"FUP-ACON4004","destinationId":"FCU-ACON4006","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":6.428571,"qKVAr":5.157523,"sKVA":8.241758,"ibA":10.814503,"pnKW":5.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01236","excelRow":2805,"circuitRef":"UCP-ACO4001-01","name":"UCP-ACON4001 → UCO-ACON4001","originId":"UCP-ACON4001","destinationId":"UCO-ACON4001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":0.474359,"qKVAr":0.483943,"sKVA":0.677656,"ibA":0.889192,"pnKW":0.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01237","excelRow":2806,"circuitRef":"UCP-ACO4001-02","name":"UCP-ACON4001 → UCO-ACON4004","originId":"UCP-ACON4001","destinationId":"UCO-ACON4004","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":0.474359,"qKVAr":0.483943,"sKVA":0.677656,"ibA":0.889192,"pnKW":0.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01238","excelRow":2818,"circuitRef":"UCP-ACO4002-01","name":"UCP-ACON4002 → UCO-ACON4002","originId":"UCP-ACON4002","destinationId":"UCO-ACON4002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.071429,"qKVAr":0.859587,"sKVA":1.373626,"ibA":1.802417,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01239","excelRow":2819,"circuitRef":"UCP-ACO4002-02","name":"UCP-ACON4002 → UCO-ACON4003","originId":"UCP-ACON4002","destinationId":"UCO-ACON4003","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.071429,"qKVAr":0.859587,"sKVA":1.373626,"ibA":1.802417,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01240","excelRow":11,"circuitRef":"TRF-6PWS0001-21","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"21","protectionCurrentA":null,"pKWe":25.5,"qKVAr":15.803481,"sKVA":30,"ibA":130.434783,"pnKW":25.5,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":10.11,"cableWeightKg":24.0618},{"id":"xls-01241","excelRow":12,"circuitRef":"TRF-6PWS0001-22","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"22","protectionCurrentA":null,"pKWe":25.5,"qKVAr":15.803481,"sKVA":30,"ibA":130.434783,"pnKW":25.5,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":10.11,"cableWeightKg":24.0618},{"id":"xls-01242","excelRow":13,"circuitRef":"TRF-6PWS0001-23","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"23","protectionCurrentA":null,"pKWe":25.5,"qKVAr":15.803481,"sKVA":30,"ibA":130.434783,"pnKW":25.5,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":10.11,"cableWeightKg":24.0618},{"id":"xls-01243","excelRow":25,"circuitRef":"LCS-4PWS0001-QVS-230","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"QVS-230","protectionModel":"NSX 630 N M5.3 E","protectionCurrentA":630,"pKWe":76.5,"qKVAr":47.410442,"sKVA":90,"ibA":225.919671,"pnKW":76.5,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-01244","excelRow":26,"circuitRef":"LCS-4PWS0001-4Q01","name":"LCS-4PWS0001 → SSB-2LGS1103","originId":"LCS-4PWS0001","destinationId":"SSB-2LGS1103","lineType":"normal","service":"VS","protectionName":"4Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":4.944,"qKVAr":0,"sKVA":4.944,"ibA":12.410521,"pnKW":4.944,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":33.33,"cableWeightKg":43.12902},{"id":"xls-01245","excelRow":27,"circuitRef":"LCS-4PWS0001-4Q02","name":"LCS-4PWS0001 → SSB-2ELG2104","originId":"LCS-4PWS0001","destinationId":"SSB-2ELG2104","lineType":"normal","service":"VS","protectionName":"4Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":7.005,"qKVAr":0,"sKVA":7.005,"ibA":17.584081,"pnKW":7.005,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":73.72,"cableWeightKg":95.39368},{"id":"xls-01246","excelRow":28,"circuitRef":"LCS-4PWS0001-4Q03","name":"LCS-4PWS0001 → SSB-2PWS1101","originId":"LCS-4PWS0001","destinationId":"SSB-2PWS1101","lineType":"normal","service":"VS","protectionName":"4Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":14.69125,"qKVAr":8.909285,"sKVA":17.181624,"ibA":43.129631,"pnKW":13.318,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":19.19,"cableWeightKg":24.83186},{"id":"xls-01247","excelRow":29,"circuitRef":"LCS-4PWS0001-4Q04","name":"LCS-4PWS0001 → SSB-2PWS1102","originId":"LCS-4PWS0001","destinationId":"SSB-2PWS1102","lineType":"normal","service":"VS","protectionName":"4Q04","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8.630661,"qKVAr":3.690623,"sKVA":9.38664,"ibA":23.562518,"pnKW":7.817,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":38.22,"cableWeightKg":33.67182},{"id":"xls-01248","excelRow":30,"circuitRef":"LCS-4PWS0001-4Q05","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-4Q05","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-4Q05","lineType":"normal","service":"VS","protectionName":"4Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01249","excelRow":31,"circuitRef":"LCS-4PWS0001-4Q06","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-4Q06","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-4Q06","lineType":"normal","service":"VS","protectionName":"4Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01250","excelRow":32,"circuitRef":"LCS-4PWS0001-QVM_230","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-QVM230","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-QVM230","lineType":"normal","service":"VM","protectionName":"QVM_230","protectionModel":"NSX 250 F M5.2 E","protectionCurrentA":250,"pKWe":4.64828,"qKVAr":1.476729,"sKVA":4.877216,"ibA":12.242878,"pnKW":4.64828,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-01251","excelRow":33,"circuitRef":"LCS-4PWS0001-5Q01","name":"LCS-4PWS0001 → SSB-2PWS1130","originId":"LCS-4PWS0001","destinationId":"SSB-2PWS1130","lineType":"normal","service":"VM","protectionName":"5Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":4.109,"qKVAr":0.309613,"sKVA":4.120648,"ibA":10.343728,"pnKW":4.109,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":29.73,"cableWeightKg":24.88401},{"id":"xls-01252","excelRow":34,"circuitRef":"LCS-4PWS0001-5Q02","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-5Q02","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-5Q02","lineType":"normal","service":"VM","protectionName":"5Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01253","excelRow":35,"circuitRef":"LCS-4PWS0001-5Q03","name":"LCS-4PWS0001 → SSB-2LGS1130","originId":"LCS-4PWS0001","destinationId":"SSB-2LGS1130","lineType":"normal","service":"VM","protectionName":"5Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":0.1314,"qKVAr":0,"sKVA":0.1314,"ibA":0.329843,"pnKW":0.1314,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":41.43,"cableWeightKg":34.67691},{"id":"xls-01254","excelRow":36,"circuitRef":"LCS-4PWS0001-5Q04","name":"LCS-4PWS0001 → TRF-2LGE1130","originId":"LCS-4PWS0001","destinationId":"TRF-2LGE1130","lineType":"normal","service":"VM","protectionName":"5Q04","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":28.11,"cableWeightKg":23.52807},{"id":"xls-01255","excelRow":37,"circuitRef":"LCS-4PWS0001-5Q05","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-5Q05","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-5Q05","lineType":"normal","service":"VM","protectionName":"5Q05","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01256","excelRow":38,"circuitRef":"LCS-4PWS0001-QNV_230","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-QNV230","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-QNV230","lineType":"alternativa","service":"NV","protectionName":"QNV_230","protectionModel":"NSX 250 F M5.2 E","protectionCurrentA":250,"pKWe":0.147,"qKVAr":0.104779,"sKVA":0.180521,"ibA":0.453146,"pnKW":0.147,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-01257","excelRow":39,"circuitRef":"LCS-4PWS0001-6Q01","name":"LCS-4PWS0001 → SSB-2PWS1161","originId":"LCS-4PWS0001","destinationId":"SSB-2PWS1161","lineType":"alternativa","service":"NV","protectionName":"6Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":0.21,"qKVAr":0.149685,"sKVA":0.257887,"ibA":0.647352,"pnKW":0.21,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":26.23,"cableWeightKg":21.95451},{"id":"xls-01258","excelRow":40,"circuitRef":"LCS-4PWS0001-6Q02","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-6Q02","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-6Q02","lineType":"alternativa","service":"NV","protectionName":"6Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01259","excelRow":41,"circuitRef":"LCS-4PWS0001-6Q03","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-6Q03","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-6Q03","lineType":"alternativa","service":"NV","protectionName":"6Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01260","excelRow":53,"circuitRef":"SSB-2PWS1101-Q01","name":"SSB-2PWS1101 → RCK-IPMS0001","originId":"SSB-2PWS1101","destinationId":"RCK-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.210805,"sKVA":2.777778,"ibA":12.077295,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":5.3},{"id":"xls-01261","excelRow":54,"circuitRef":"SSB-2PWS1101-Q02","name":"SSB-2PWS1101 → RCK-IPMS0001","originId":"SSB-2PWS1101","destinationId":"RCK-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.210805,"sKVA":2.777778,"ibA":12.077295,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":5.3},{"id":"xls-01262","excelRow":55,"circuitRef":"SSB-2PWS1101-Q03","name":"SSB-2PWS1101 → PCC-IPMS0001","originId":"SSB-2PWS1101","destinationId":"PCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.7,"qKVAr":0.339025,"sKVA":0.777778,"ibA":3.381643,"pnKW":0.7,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-01263","excelRow":56,"circuitRef":"SSB-2PWS1101-Q04","name":"SSB-2PWS1101 → MTV-BALS0002","originId":"SSB-2PWS1101","destinationId":"MTV-BALS0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01264","excelRow":57,"circuitRef":"SSB-2PWS1101-Q05","name":"SSB-2PWS1101 → MTV-BALS0003","originId":"SSB-2PWS1101","destinationId":"MTV-BALS0003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01265","excelRow":58,"circuitRef":"SSB-2PWS1101-Q06","name":"SSB-2PWS1101 → JBX-RADS1001","originId":"SSB-2PWS1101","destinationId":"JBX-RADS1001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":34.51,"cableWeightKg":5.79768},{"id":"xls-01266","excelRow":59,"circuitRef":"SSB-2PWS1101-Q07","name":"SSB-2PWS1101 → MTV-BALS0001","originId":"SSB-2PWS1101","destinationId":"MTV-BALS0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01267","excelRow":60,"circuitRef":"SSB-2PWS1101-Q08","name":"SSB-2PWS1101 → MTV-BALS0004","originId":"SSB-2PWS1101","destinationId":"MTV-BALS0004","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01268","excelRow":61,"circuitRef":"SSB-2PWS1101-Q09","name":"SSB-2PWS1101 → MVP-IPMS1001","originId":"SSB-2PWS1101","destinationId":"MVP-IPMS1001","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01269","excelRow":62,"circuitRef":"SSB-2PWS1101-Q10","name":"SSB-2PWS1101 → CBX-EMSS0016","originId":"SSB-2PWS1101","destinationId":"CBX-EMSS0016","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":67.51,"cableWeightKg":13.29947},{"id":"xls-01270","excelRow":63,"circuitRef":"SSB-2PWS1101-Q11","name":"SSB-2PWS1101 → MTV-BALS0005","originId":"SSB-2PWS1101","destinationId":"MTV-BALS0005","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01271","excelRow":64,"circuitRef":"SSB-2PWS1101-Q12","name":"SSB-2PWS1101 → GCC-IPMS0001","originId":"SSB-2PWS1101","destinationId":"GCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":4.26},{"id":"xls-01272","excelRow":65,"circuitRef":"SSB-2PWS1101-Q13","name":"SSB-2PWS1101 → SPARE-SSB-2PWS1101-Q13","originId":"SSB-2PWS1101","destinationId":"SPARE-SSB-2PWS1101-Q13","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01273","excelRow":66,"circuitRef":"SSB-2PWS1101-Q14","name":"SSB-2PWS1101 → PCI-IPMS0007","originId":"SSB-2PWS1101","destinationId":"PCI-IPMS0007","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P