2RI-10-2PX","cableLengthM":54,"cableWeightKg":9.072},{"id":"xls-01274","excelRow":67,"circuitRef":"SSB-2PWS1101-Q15","name":"SSB-2PWS1101 → MVP-IPMS1002","originId":"SSB-2PWS1101","destinationId":"MVP-IPMS1002","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44,"cableWeightKg":7.392},{"id":"xls-01275","excelRow":68,"circuitRef":"SSB-2PWS1101-Q16","name":"SSB-2PWS1101 → SPARE-SSB-2PWS1101-Q16","originId":"SSB-2PWS1101","destinationId":"SPARE-SSB-2PWS1101-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01276","excelRow":69,"circuitRef":"SSB-2PWS1101-Q17","name":"SSB-2PWS1101 → LCP-AFFF0011","originId":"SSB-2PWS1101","destinationId":"LCP-AFFF0011","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.145297,"sKVA":0.333333,"ibA":1.449275,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PFX","cableLengthM":30,"cableWeightKg":6.42},{"id":"xls-01277","excelRow":70,"circuitRef":"SSB-2PWS1101-Q18","name":"SSB-2PWS1101 → AMP-SSIN1001","originId":"SSB-2PWS1101","destinationId":"AMP-SSIN1001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.41,"cableWeightKg":5.61288},{"id":"xls-01278","excelRow":71,"circuitRef":"SSB-2PWS1101-Q19","name":"SSB-2PWS1101 → SPARE-SSB-2PWS1101-Q19","originId":"SSB-2PWS1101","destinationId":"SPARE-SSB-2PWS1101-Q19","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01279","excelRow":72,"circuitRef":"SSB-2PWS1101-Q20","name":"SSB-2PWS1101 → SPARE-SSB-2PWS1101-Q20","originId":"SSB-2PWS1101","destinationId":"SPARE-SSB-2PWS1101-Q20","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01280","excelRow":73,"circuitRef":"SSB-2PWS1101-Q21","name":"SSB-2PWS1101 → SPARE-SSB-2PWS1101-Q21","originId":"SSB-2PWS1101","destinationId":"SPARE-SSB-2PWS1101-Q21","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01281","excelRow":74,"circuitRef":"SSB-2PWS1101-Q22","name":"SSB-2PWS1101 → SSB-2PWS1110","originId":"SSB-2PWS1101","destinationId":"SSB-2PWS1110","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.77625,"qKVAr":2.742188,"sKVA":4.666868,"ibA":11.714859,"pnKW":3.045,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":30.78,"cableWeightKg":19.82232},{"id":"xls-01282","excelRow":75,"circuitRef":"SSB-2PWS1101-Q23","name":"SSB-2PWS1101 → SSB-2PWS1111","originId":"SSB-2PWS1101","destinationId":"SSB-2PWS1111","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.015,"qKVAr":2.26125,"sKVA":3.76875,"ibA":9.460386,"pnKW":2.433,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":30.8,"cableWeightKg":19.8352},{"id":"xls-01283","excelRow":87,"circuitRef":"SSB-2PWS1110-Q01","name":"SSB-2PWS1110 → MTV-MDRS0004","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01284","excelRow":88,"circuitRef":"SSB-2PWS1110-Q02","name":"SSB-2PWS1110 → MTV-BTCS0001","originId":"SSB-2PWS1110","destinationId":"MTV-BTCS0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01285","excelRow":89,"circuitRef":"SSB-2PWS1110-Q03","name":"SSB-2PWS1110 → MTV-VENT1012","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1012","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-01286","excelRow":90,"circuitRef":"SSB-2PWS1110-Q04","name":"SSB-2PWS1110 → MTV-MDRS0001","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01287","excelRow":91,"circuitRef":"SSB-2PWS1110-Q05","name":"SSB-2PWS1110 → MTV-MDRS0005","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0005","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01288","excelRow":92,"circuitRef":"SSB-2PWS1110-Q06","name":"SSB-2PWS1110 → MTV-NBCD1008","originId":"SSB-2PWS1110","destinationId":"MTV-NBCD1008","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":18,"cableWeightKg":3.024},{"id":"xls-01289","excelRow":93,"circuitRef":"SSB-2PWS1110-Q07","name":"SSB-2PWS1110 → MTV-VENT1029","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1029","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01290","excelRow":94,"circuitRef":"SSB-2PWS1110-Q08","name":"SSB-2PWS1110 → MTV-VENT1030","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1030","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01291","excelRow":95,"circuitRef":"SSB-2PWS1110-Q09","name":"SSB-2PWS1110 → MTV-VENT1032","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1032","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01292","excelRow":96,"circuitRef":"SSB-2PWS1110-Q10","name":"SSB-2PWS1110 → MTV-MDRS0002","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":4.2},{"id":"xls-01293","excelRow":97,"circuitRef":"SSB-2PWS1110-Q11","name":"SSB-2PWS1110 → MTV-MDRS0003","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0003","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":4.2},{"id":"xls-01294","excelRow":98,"circuitRef":"SSB-2PWS1110-Q12","name":"SSB-2PWS1110 → MTV-MDRS0037","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0037","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":4.2},{"id":"xls-01295","excelRow":99,"circuitRef":"SSB-2PWS1110-Q13","name":"SSB-2PWS1110 → MTV-MDRS0038","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0038","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01296","excelRow":100,"circuitRef":"SSB-2PWS1110-Q14","name":"SSB-2PWS1110 → MTV-VENT1009","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1009","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01297","excelRow":101,"circuitRef":"SSB-2PWS1110-Q15","name":"SSB-2PWS1110 → MTV-VENT1025","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1025","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-01298","excelRow":102,"circuitRef":"SSB-2PWS1110-Q16","name":"SSB-2PWS1110 → MTV-VENT1037","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1037","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":4.2},{"id":"xls-01299","excelRow":103,"circuitRef":"SSB-2PWS1110-Q17","name":"SSB-2PWS1110 → MTV-VENT1038","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1038","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":4.2},{"id":"xls-01300","excelRow":104,"circuitRef":"SSB-2PWS1110-Q18","name":"SSB-2PWS1110 → MTV-VENT1035","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1035","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01301","excelRow":105,"circuitRef":"SSB-2PWS1110-Q19","name":"SSB-2PWS1110 → MTV-MDRS0039","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0039","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01302","excelRow":106,"circuitRef":"SSB-2PWS1110-Q20","name":"SSB-2PWS1110 → MTV-MDRS0040","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0040","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":41.71,"cableWeightKg":7.00728},{"id":"xls-01303","excelRow":107,"circuitRef":"SSB-2PWS1110-Q21","name":"SSB-2PWS1110 → MTV-VEMS1006","originId":"SSB-2PWS1110","destinationId":"MTV-VEMS1006","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":51,"cableWeightKg":8.568},{"id":"xls-01304","excelRow":108,"circuitRef":"SSB-2PWS1110-Q22","name":"SSB-2PWS1110 → MTV-VENT1010","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1010","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-01305","excelRow":109,"circuitRef":"SSB-2PWS1110-Q23","name":"SSB-2PWS1110 → MTV-VENT1011","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1011","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":16,"cableWeightKg":2.688},{"id":"xls-01306","excelRow":110,"circuitRef":"SSB-2PWS1110-Q24","name":"SSB-2PWS1110 → MTV-VENT1024","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1024","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-01307","excelRow":111,"circuitRef":"SSB-2PWS1110-Q25","name":"SSB-2PWS1110 → SPARE-SSB-2PWS1110-Q25","originId":"SSB-2PWS1110","destinationId":"SPARE-SSB-2PWS1110-Q25","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01308","excelRow":112,"circuitRef":"SSB-2PWS1110-Q26","name":"SSB-2PWS1110 → MTV-VENT1028","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1028","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01309","excelRow":113,"circuitRef":"SSB-2PWS1110-Q27","name":"SSB-2PWS1110 → MTV-VENT1031","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1031","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01310","excelRow":114,"circuitRef":"SSB-2PWS1110-Q28","name":"SSB-2PWS1110 → MTV-VENT1033","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1033","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01311","excelRow":115,"circuitRef":"SSB-2PWS1110-Q29","name":"SSB-2PWS1110 → MTV-VENT1013","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1013","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01312","excelRow":116,"circuitRef":"SSB-2PWS1110-Q30","name":"SSB-2PWS1110 → MTV-MDRS0041","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0041","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":46,"cableWeightKg":7.728},{"id":"xls-01313","excelRow":117,"circuitRef":"SSB-2PWS1110-Q31","name":"SSB-2PWS1110 → MTV-MDRS0042","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0042","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":66,"cableWeightKg":11.088},{"id":"xls-01314","excelRow":118,"circuitRef":"SSB-2PWS1110-Q32","name":"SSB-2PWS1110 → MTV-ASWS0008","originId":"SSB-2PWS1110","destinationId":"MTV-ASWS0008","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":51,"cableWeightKg":8.568},{"id":"xls-01315","excelRow":119,"circuitRef":"SSB-2PWS1110-Q33","name":"SSB-2PWS1110 → MTV-VENT1036","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1036","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":18,"cableWeightKg":3.024},{"id":"xls-01316","excelRow":120,"circuitRef":"SSB-2PWS1110-Q34","name":"SSB-2PWS1110 → JBX-2PWS1030","originId":"SSB-2PWS1110","destinationId":"JBX-2PWS1030","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0,"sKVA":0.06,"ibA":0.26087,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.62,"cableWeightKg":8.86506},{"id":"xls-01317","excelRow":121,"circuitRef":"SSB-2PWS1110-Q35","name":"SSB-2PWS1110 → JBX-2PWS1031","originId":"SSB-2PWS1110","destinationId":"JBX-2PWS1031","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0,"sKVA":0.04,"ibA":0.173913,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.27,"cableWeightKg":7.93851},{"id":"xls-01318","excelRow":122,"circuitRef":"SSB-2PWS1110-Q36","name":"SSB-2PWS1110 → PNL-ACON1005","originId":"SSB-2PWS1110","destinationId":"PNL-ACON1005","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.02,"qKVAr":0,"sKVA":0.02,"ibA":0.086957,"pnKW":0.02,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-01319","excelRow":123,"circuitRef":"SSB-2PWS1110-Q37","name":"SSB-2PWS1110 → SPARE-SSB-2PWS1110-Q37","originId":"SSB-2PWS1110","destinationId":"SPARE-SSB-2PWS1110-Q37","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01320","excelRow":124,"circuitRef":"SSB-2PWS1110-Q38","name":"SSB-2PWS1110 → SPARE-SSB-2PWS1110-Q38","originId":"SSB-2PWS1110","destinationId":"SPARE-SSB-2PWS1110-Q38","lineType":"normal","service":"VS","protectionName":"Q38","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01321","excelRow":136,"circuitRef":"SSB-2PWS1111-Q01","name":"SSB-2PWS1111 → MTV-WWDS0001","originId":"SSB-2PWS1111","destinationId":"MTV-WWDS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01322","excelRow":137,"circuitRef":"SSB-2PWS1111-Q02","name":"SSB-2PWS1111 → MTV-AFFF0001","originId":"SSB-2PWS1111","destinationId":"MTV-AFFF0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01323","excelRow":138,"circuitRef":"SSB-2PWS1111-Q03","name":"SSB-2PWS1111 → MTV-VENT1001","originId":"SSB-2PWS1111","destinationId":"MTV-VENT1001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-01324","excelRow":139,"circuitRef":"SSB-2PWS1111-Q04","name":"SSB-2PWS1111 → MTV-VENT1026","originId":"SSB-2PWS1111","destinationId":"MTV-VENT1026","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":18,"cableWeightKg":3.024},{"id":"xls-01325","excelRow":140,"circuitRef":"SSB-2PWS1111-Q05","name":"SSB-2PWS1111 → MTV-SWFS0002","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01326","excelRow":141,"circuitRef":"SSB-2PWS1111-Q06","name":"SSB-2PWS1111 → MTV-SWFS0003","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0003","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01327","excelRow":142,"circuitRef":"SSB-2PWS1111-Q07","name":"SSB-2PWS1111 → MTV-SWFS0004","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0004","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01328","excelRow":143,"circuitRef":"SSB-2PWS1111-Q08","name":"SSB-2PWS1111 → MTV-SWFS0005","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0005","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01329","excelRow":144,"circuitRef":"SSB-2PWS1111-Q09","name":"SSB-2PWS1111 → MTV-SWFS0006","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0006","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01330","excelRow":145,"circuitRef":"SSB-2PWS1111-Q10","name":"SSB-2PWS1111 → MTV-VENT1034","originId":"SSB-2PWS1111","destinationId":"MTV-VENT1034","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-01331","excelRow":146,"circuitRef":"SSB-2PWS1111-Q11","name":"SSB-2PWS1111 → MTV-SWFS0008","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0008","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01332","excelRow":147,"circuitRef":"SSB-2PWS1111-Q12","name":"SSB-2PWS1111 → SPARE-SSB-2PWS1111-Q12","originId":"SSB-2PWS1111","destinationId":"SPARE-SSB-2PWS1111-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01333","excelRow":148,"circuitRef":"SSB-2PWS1111-Q13","name":"SSB-2PWS1111 → MTV-SWFS0030","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0030","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01334","excelRow":149,"circuitRef":"SSB-2PWS1111-Q14","name":"SSB-2PWS1111 → MTV-SWFS0031","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0031","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01335","excelRow":150,"circuitRef":"SSB-2PWS1111-Q15","name":"SSB-2PWS1111 → MTV-SWFS0046","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0046","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01336","excelRow":151,"circuitRef":"SSB-2PWS1111-Q16","name":"SSB-2PWS1111 → MTV-SWFS0049","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0049","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01337","excelRow":152,"circuitRef":"SSB-2PWS1111-Q17","name":"SSB-2PWS1111 → MTV-SWFS0051","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0051","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01338","excelRow":153,"circuitRef":"SSB-2PWS1111-Q18","name":"SSB-2PWS1111 → MTV-SWFS0052","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0052","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01339","excelRow":154,"circuitRef":"SSB-2PWS1111-Q19","name":"SSB-2PWS1111 → MTV-NBCD1001","originId":"SSB-2PWS1111","destinationId":"MTV-NBCD1001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01340","excelRow":155,"circuitRef":"SSB-2PWS1111-Q20","name":"SSB-2PWS1111 → MTV-NBCD1002","originId":"SSB-2PWS1111","destinationId":"MTV-NBCD1002","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-01341","excelRow":156,"circuitRef":"SSB-2PWS1111-Q21","name":"SSB-2PWS1111 → MTV-NBCD1006","originId":"SSB-2PWS1111","destinationId":"MTV-NBCD1006","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01342","excelRow":157,"circuitRef":"SSB-2PWS1111-Q22","name":"SSB-2PWS1111 → MTV-NATU1001","originId":"SSB-2PWS1111","destinationId":"MTV-NATU1001","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-01343","excelRow":158,"circuitRef":"SSB-2PWS1111-Q23","name":"SSB-2PWS1111 → MTV-NATU1002","originId":"SSB-2PWS1111","destinationId":"MTV-NATU1002","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-01344","excelRow":159,"circuitRef":"SSB-2PWS1111-Q24","name":"SSB-2PWS1111 → MTV-VEMS1001","originId":"SSB-2PWS1111","destinationId":"MTV-VEMS1001","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-01345","excelRow":160,"circuitRef":"SSB-2PWS1111-Q25","name":"SSB-2PWS1111 → MTV-VEMS1002","originId":"SSB-2PWS1111","destinationId":"MTV-VEMS1002","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":46,"cableWeightKg":7.728},{"id":"xls-01346","excelRow":161,"circuitRef":"SSB-2PWS1111-Q26","name":"SSB-2PWS1111 → MTV-VEMS1003","originId":"SSB-2PWS1111","destinationId":"MTV-VEMS1003","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":46,"cableWeightKg":7.728},{"id":"xls-01347","excelRow":162,"circuitRef":"SSB-2PWS1111-Q27","name":"SSB-2PWS1111 → MTV-VEMS1004","originId":"SSB-2PWS1111","destinationId":"MTV-VEMS1004","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":16,"cableWeightKg":2.688},{"id":"xls-01348","excelRow":163,"circuitRef":"SSB-2PWS1111-Q28","name":"SSB-2PWS1111 → MTV-VEMS1005","originId":"SSB-2PWS1111","destinationId":"MTV-VEMS1005","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":46,"cableWeightKg":7.728},{"id":"xls-01349","excelRow":164,"circuitRef":"SSB-2PWS1111-Q29","name":"SSB-2PWS1111 → MTV-VENT1027","originId":"SSB-2PWS1111","destinationId":"MTV-VENT1027","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":18,"cableWeightKg":3.024},{"id":"xls-01350","excelRow":165,"circuitRef":"SSB-2PWS1111-Q30","name":"SSB-2PWS1111 → VVP-NBCD1001","originId":"SSB-2PWS1111","destinationId":"VVP-NBCD1001","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-01351","excelRow":166,"circuitRef":"SSB-2PWS1111-Q31","name":"SSB-2PWS1111 → PVP-NBCD1001","originId":"SSB-2PWS1111","destinationId":"PVP-NBCD1001","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-01352","excelRow":167,"circuitRef":"SSB-2PWS1111-Q32","name":"SSB-2PWS1111 → PVP-NBCD1002","originId":"SSB-2PWS1111","destinationId":"PVP-NBCD1002","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-01353","excelRow":168,"circuitRef":"SSB-2PWS1111-Q33","name":"SSB-2PWS1111 → PVP-NBCD1003","originId":"SSB-2PWS1111","destinationId":"PVP-NBCD1003","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-01354","excelRow":169,"circuitRef":"SSB-2PWS1111-Q34","name":"SSB-2PWS1111 → SPARE-SSB-2PWS1111-Q34","originId":"SSB-2PWS1111","destinationId":"SPARE-SSB-2PWS1111-Q34","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01355","excelRow":170,"circuitRef":"SSB-2PWS1111-Q35","name":"SSB-2PWS1111 → SPARE-SSB-2PWS1111-Q35","originId":"SSB-2PWS1111","destinationId":"SPARE-SSB-2PWS1111-Q35","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01356","excelRow":171,"circuitRef":"SSB-2PWS1111-Q36","name":"SSB-2PWS1111 → SPARE-SSB-2PWS1111-Q36","originId":"SSB-2PWS1111","destinationId":"SPARE-SSB-2PWS1111-Q36","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01357","excelRow":183,"circuitRef":"SSB-2PWS1102-Q01","name":"SSB-2PWS1102 → SKT-NVSL0010","originId":"SSB-2PWS1102","destinationId":"SKT-NVSL0010","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":8.695652,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":49.32,"cableWeightKg":11.24496},{"id":"xls-01358","excelRow":184,"circuitRef":"SSB-2PWS1102-Q02","name":"SSB-2PWS1102 → DSC-IPMS0002","originId":"SSB-2PWS1102","destinationId":"DSC-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":37,"cableWeightKg":6.216},{"id":"xls-01359","excelRow":185,"circuitRef":"SSB-2PWS1102-Q03","name":"SSB-2PWS1102 → FZM-FDAS1000","originId":"SSB-2PWS1102","destinationId":"FZM-FDAS1000","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":17.39,"cableWeightKg":3.42583},{"id":"xls-01360","excelRow":186,"circuitRef":"SSB-2PWS1102-Q04","name":"SSB-2PWS1102 → CBX-EMSS0001","originId":"SSB-2PWS1102","destinationId":"CBX-EMSS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":45.21,"cableWeightKg":8.90637},{"id":"xls-01361","excelRow":187,"circuitRef":"SSB-2PWS1102-Q05","name":"SSB-2PWS1102 → CTP-FDAS1000","originId":"SSB-2PWS1102","destinationId":"CTP-FDAS1000","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.258065,"qKVAr":0.456616,"sKVA":1.338367,"ibA":5.818985,"pnKW":1.17,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.46,"cableWeightKg":4.1031},{"id":"xls-01362","excelRow":188,"circuitRef":"SSB-2PWS1102-Q06","name":"SSB-2PWS1102 → LSS-IPMS1001","originId":"SSB-2PWS1102","destinationId":"LSS-IPMS1001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":57,"cableWeightKg":9.576},{"id":"xls-01363","excelRow":189,"circuitRef":"SSB-2PWS1102-Q07","name":"SSB-2PWS1102 → CBX-EMSS0002","originId":"SSB-2PWS1102","destinationId":"CBX-EMSS0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":44.55,"cableWeightKg":8.77635},{"id":"xls-01364","excelRow":190,"circuitRef":"SSB-2PWS1102-Q08","name":"SSB-2PWS1102 → LSS-IPMS1002","originId":"SSB-2PWS1102","destinationId":"LSS-IPMS1002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":37,"cableWeightKg":6.216},{"id":"xls-01365","excelRow":191,"circuitRef":"SSB-2PWS1102-Q09","name":"SSB-2PWS1102 → AMP-SPTS0008","originId":"SSB-2PWS1102","destinationId":"AMP-SPTS0008","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17.62,"cableWeightKg":2.96016},{"id":"xls-01366","excelRow":192,"circuitRef":"SSB-2PWS1102-Q10","name":"SSB-2PWS1102 → SPARE-SSB-2PWS1102-Q10","originId":"SSB-2PWS1102","destinationId":"SPARE-SSB-2PWS1102-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01367","excelRow":193,"circuitRef":"SSB-2PWS1102-Q11","name":"SSB-2PWS1102 → JBX-2PWS1004","originId":"SSB-2PWS1102","destinationId":"JBX-2PWS1004","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.214,"qKVAr":0,"sKVA":0.214,"ibA":0.930435,"pnKW":0.214,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.87,"cableWeightKg":9.55731},{"id":"xls-01368","excelRow":194,"circuitRef":"SSB-2PWS1102-Q12","name":"SSB-2PWS1102 → JBX-2PWS1005","originId":"SSB-2PWS1102","destinationId":"JBX-2PWS1005","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.214,"qKVAr":0,"sKVA":0.214,"ibA":0.930435,"pnKW":0.214,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.69,"cableWeightKg":6.96297},{"id":"xls-01369","excelRow":195,"circuitRef":"SSB-2PWS1102-Q13","name":"SSB-2PWS1102 → SSB-2PWS1112","originId":"SSB-2PWS1102","destinationId":"SSB-2PWS1112","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.4575,"qKVAr":2.593125,"sKVA":4.321875,"ibA":10.848851,"pnKW":2.766,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":47.91,"cableWeightKg":29.08137},{"id":"xls-01370","excelRow":196,"circuitRef":"SSB-2PWS1102-Q14","name":"SSB-2PWS1102 → SPARE-SSB-2PWS1102-Q14","originId":"SSB-2PWS1102","destinationId":"SPARE-SSB-2PWS1102-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01371","excelRow":197,"circuitRef":"SSB-2PWS1102-Q15","name":"SSB-2PWS1102 → SPARE-SSB-2PWS1102-Q15","originId":"SSB-2PWS1102","destinationId":"SPARE-SSB-2PWS1102-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01372","excelRow":209,"circuitRef":"SSB-2PWS1112-Q01","name":"SSB-2PWS1112 → MTV-NATU1005","originId":"SSB-2PWS1112","destinationId":"MTV-NATU1005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01373","excelRow":210,"circuitRef":"SSB-2PWS1112-Q02","name":"SSB-2PWS1112 → MTV-NBCD1003","originId":"SSB-2PWS1112","destinationId":"MTV-NBCD1003","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01374","excelRow":211,"circuitRef":"SSB-2PWS1112-Q03","name":"SSB-2PWS1112 → MTV-NBCD1004","originId":"SSB-2PWS1112","destinationId":"MTV-NBCD1004","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01375","excelRow":212,"circuitRef":"SSB-2PWS1112-Q04","name":"SSB-2PWS1112 → MTV-NBCD1005","originId":"SSB-2PWS1112","destinationId":"MTV-NBCD1005","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01376","excelRow":213,"circuitRef":"SSB-2PWS1112-Q05","name":"SSB-2PWS1112 → MTV-NBCD1007","originId":"SSB-2PWS1112","destinationId":"MTV-NBCD1007","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01377","excelRow":214,"circuitRef":"SSB-2PWS1112-Q06","name":"SSB-2PWS1112 → MTV-VENT1002","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":50,"cableWeightKg":8.4},{"id":"xls-01378","excelRow":215,"circuitRef":"SSB-2PWS1112-Q07","name":"SSB-2PWS1112 → MTV-VENT1003","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44,"cableWeightKg":7.392},{"id":"xls-01379","excelRow":216,"circuitRef":"SSB-2PWS1112-Q08","name":"SSB-2PWS1112 → MTV-VENT1018","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1018","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01380","excelRow":217,"circuitRef":"SSB-2PWS1112-Q09","name":"SSB-2PWS1112 → MTV-VENT1019","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1019","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01381","excelRow":218,"circuitRef":"SSB-2PWS1112-Q10","name":"SSB-2PWS1112 → MTV-VENT1021","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1021","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01382","excelRow":219,"circuitRef":"SSB-2PWS1112-Q11","name":"SSB-2PWS1112 → MTV-VENT1022","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1022","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01383","excelRow":220,"circuitRef":"SSB-2PWS1112-Q12","name":"SSB-2PWS1112 → MTV-VENT1023","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1023","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01384","excelRow":221,"circuitRef":"SSB-2PWS1112-Q13","name":"SSB-2PWS1112 → MTV-NATU1003","originId":"SSB-2PWS1112","destinationId":"MTV-NATU1003","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01385","excelRow":222,"circuitRef":"SSB-2PWS1112-Q14","name":"SSB-2PWS1112 → MTV-NATU1004","originId":"SSB-2PWS1112","destinationId":"MTV-NATU1004","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01386","excelRow":223,"circuitRef":"SSB-2PWS1112-Q15","name":"SSB-2PWS1112 → MTV-VEMS1007","originId":"SSB-2PWS1112","destinationId":"MTV-VEMS1007","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01387","excelRow":224,"circuitRef":"SSB-2PWS1112-Q16","name":"SSB-2PWS1112 → MTV-VEMS1008","originId":"SSB-2PWS1112","destinationId":"MTV-VEMS1008","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01388","excelRow":225,"circuitRef":"SSB-2PWS1112-Q17","name":"SSB-2PWS1112 → MTV-VEMS1009","originId":"SSB-2PWS1112","destinationId":"MTV-VEMS1009","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01389","excelRow":226,"circuitRef":"SSB-2PWS1112-Q18","name":"SSB-2PWS1112 → MTV-VEMS1010","originId":"SSB-2PWS1112","destinationId":"MTV-VEMS1010","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01390","excelRow":227,"circuitRef":"SSB-2PWS1112-Q19","name":"SSB-2PWS1112 → MTV-VENT1004","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1004","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44,"cableWeightKg":7.392},{"id":"xls-01391","excelRow":228,"circuitRef":"SSB-2PWS1112-Q20","name":"SSB-2PWS1112 → MTV-VENT1005","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1005","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44,"cableWeightKg":7.392},{"id":"xls-01392","excelRow":229,"circuitRef":"SSB-2PWS1112-Q21","name":"SSB-2PWS1112 → MTV-VENT1006","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1006","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44,"cableWeightKg":7.392},{"id":"xls-01393","excelRow":230,"circuitRef":"SSB-2PWS1112-Q22","name":"SSB-2PWS1112 → MTV-VENT1007","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1007","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44,"cableWeightKg":7.392},{"id":"xls-01394","excelRow":231,"circuitRef":"SSB-2PWS1112-Q23","name":"SSB-2PWS1112 → MTV-VENT1008","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1008","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44,"cableWeightKg":7.392},{"id":"xls-01395","excelRow":232,"circuitRef":"SSB-2PWS1112-Q24","name":"SSB-2PWS1112 → MTV-VENT1014","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1014","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01396","excelRow":233,"circuitRef":"SSB-2PWS1112-Q25","name":"SSB-2PWS1112 → MTV-VENT1015","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1015","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01397","excelRow":234,"circuitRef":"SSB-2PWS1112-Q26","name":"SSB-2PWS1112 → MTV-VENT1016","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1016","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01398","excelRow":235,"circuitRef":"SSB-2PWS1112-Q27","name":"SSB-2PWS1112 → MTV-VENT1017","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1017","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01399","excelRow":236,"circuitRef":"SSB-2PWS1112-Q28","name":"SSB-2PWS1112 → MTV-VENT1020","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1020","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01400","excelRow":237,"circuitRef":"SSB-2PWS1112-Q29","name":"SSB-2PWS1112 → SPARE-SSB-2PWS1112-Q29","originId":"SSB-2PWS1112","destinationId":"SPARE-SSB-2PWS1112-Q29","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01401","excelRow":238,"circuitRef":"SSB-2PWS1112-Q30","name":"SSB-2PWS1112 → SPARE-SSB-2PWS1112-Q30","originId":"SSB-2PWS1112","destinationId":"SPARE-SSB-2PWS1112-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01402","excelRow":239,"circuitRef":"SSB-2PWS1112-Q31","name":"SSB-2PWS1112 → SPARE-SSB-2PWS1112-Q31","originId":"SSB-2PWS1112","destinationId":"SPARE-SSB-2PWS1112-Q31","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01403","excelRow":240,"circuitRef":"SSB-2PWS1112-Q32","name":"SSB-2PWS1112 → SPARE-SSB-2PWS1112-Q32","originId":"SSB-2PWS1112","destinationId":"SPARE-SSB-2PWS1112-Q32","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01404","excelRow":241,"circuitRef":"SSB-2PWS1112-Q33","name":"SSB-2PWS1112 → SPARE-SSB-2PWS1112-Q33","originId":"SSB-2PWS1112","destinationId":"SPARE-SSB-2PWS1112-Q33","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01405","excelRow":253,"circuitRef":"SSB-2PWS1130-Q01","name":"SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q01","originId":"SSB-2PWS1130","destinationId":"SPARE-SSB-2PWS1130-Q01","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01406","excelRow":254,"circuitRef":"SSB-2PWS1130-Q02","name":"SSB-2PWS1130 → JBX-2PWS1006","originId":"SSB-2PWS1130","destinationId":"JBX-2PWS1006","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.325,"qKVAr":0.106822,"sKVA":0.342105,"ibA":1.487414,"pnKW":0.325,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.73,"cableWeightKg":4.41549},{"id":"xls-01407","excelRow":255,"circuitRef":"SSB-2PWS1130-Q03","name":"SSB-2PWS1130 → STA-BTHS0003","originId":"SSB-2PWS1130","destinationId":"STA-BTHS0003","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":4.347826,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":4.2},{"id":"xls-01408","excelRow":256,"circuitRef":"SSB-2PWS1130-Q04","name":"SSB-2PWS1130 → JBX-2PWS1027","originId":"SSB-2PWS1130","destinationId":"JBX-2PWS1027","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.635,"qKVAr":0,"sKVA":1.635,"ibA":7.108696,"pnKW":1.635,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.64,"cableWeightKg":4.82232},{"id":"xls-01409","excelRow":257,"circuitRef":"SSB-2PWS1130-Q05","name":"SSB-2PWS1130 → JBX-2PWS1012","originId":"SSB-2PWS1130","destinationId":"JBX-2PWS1012","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.171,"qKVAr":0.056205,"sKVA":0.18,"ibA":0.782609,"pnKW":0.171,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":42.58,"cableWeightKg":9.06954},{"id":"xls-01410","excelRow":258,"circuitRef":"SSB-2PWS1130-Q06","name":"SSB-2PWS1130 → CSL-BTHS0001","originId":"SSB-2PWS1130","destinationId":"CSL-BTHS0001","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.082171,"sKVA":0.263158,"ibA":1.144165,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":50,"cableWeightKg":8.4},{"id":"xls-01411","excelRow":259,"circuitRef":"SSB-2PWS1130-Q07","name":"SSB-2PWS1130 → ITU-CCSY0001","originId":"SSB-2PWS1130","destinationId":"ITU-CCSY0001","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":49.45,"cableWeightKg":6.474786},{"id":"xls-01412","excelRow":260,"circuitRef":"SSB-2PWS1130-Q08","name":"SSB-2PWS1130 → CTP-CBMS0021","originId":"SSB-2PWS1130","destinationId":"CTP-CBMS0021","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.019373,"sKVA":0.044444,"ibA":0.193237,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":45,"cableWeightKg":7.56},{"id":"xls-01413","excelRow":261,"circuitRef":"SSB-2PWS1130-Q09","name":"SSB-2PWS1130 → JBX-2PWS1028","originId":"SSB-2PWS1130","destinationId":"JBX-2PWS1028","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.595,"qKVAr":0,"sKVA":0.595,"ibA":2.586957,"pnKW":0.595,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.3,"cableWeightKg":5.1759},{"id":"xls-01414","excelRow":262,"circuitRef":"SSB-2PWS1130-Q10","name":"SSB-2PWS1130 → SKT-2PWS1503","originId":"SSB-2PWS1130","destinationId":"SKT-2PWS1503","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.063,"qKVAr":0.030512,"sKVA":0.07,"ibA":0.304348,"pnKW":0.063,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":26.34,"cableWeightKg":6.42696},{"id":"xls-01415","excelRow":263,"circuitRef":"SSB-2PWS1130-Q11","name":"SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q11","originId":"SSB-2PWS1130","destinationId":"SPARE-SSB-2PWS1130-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01416","excelRow":264,"circuitRef":"SSB-2PWS1130-Q12","name":"SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q12","originId":"SSB-2PWS1130","destinationId":"SPARE-SSB-2PWS1130-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01417","excelRow":265,"circuitRef":"SSB-2PWS1130-Q13","name":"SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q13","originId":"SSB-2PWS1130","destinationId":"SPARE-SSB-2PWS1130-Q13","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01418","excelRow":266,"circuitRef":"SSB-2PWS1130-Q14","name":"SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q14","originId":"SSB-2PWS1130","destinationId":"SPARE-SSB-2PWS1130-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01419","excelRow":267,"circuitRef":"SSB-2PWS1130-Q15","name":"SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q15","originId":"SSB-2PWS1130","destinationId":"SPARE-SSB-2PWS1130-Q15","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01420","excelRow":279,"circuitRef":"TRF-4PWS1160-01","name":"TRF-4PWS1160 → SSB-2PWS1160","originId":"TRF-4PWS1160","destinationId":"SSB-2PWS1160","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":37.653278,"pnKW":12,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":18.98,"cableWeightKg":15.88626},{"id":"xls-01421","excelRow":291,"circuitRef":"SSB-2PWS1160-Q01","name":"SSB-2PWS1160 → JBX-2PWS1013","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1013","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":9.54,"cableWeightKg":2.03202},{"id":"xls-01422","excelRow":292,"circuitRef":"SSB-2PWS1160-Q02","name":"SSB-2PWS1160 → JBX-2PWS1016","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1016","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.59,"cableWeightKg":6.30267},{"id":"xls-01423","excelRow":293,"circuitRef":"SSB-2PWS1160-Q03","name":"SSB-2PWS1160 → JBX-2PWS1015","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1015","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.32,"qKVAr":0.99,"sKVA":1.65,"ibA":7.173913,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.7,"cableWeightKg":7.8171},{"id":"xls-01424","excelRow":294,"circuitRef":"SSB-2PWS1160-Q04","name":"SSB-2PWS1160 → JBX-2PWS1022","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1022","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.82,"cableWeightKg":4.22166},{"id":"xls-01425","excelRow":295,"circuitRef":"SSB-2PWS1160-Q05","name":"SSB-2PWS1160 → JBX-2PWS1023","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1023","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.16,"cableWeightKg":9.40608},{"id":"xls-01426","excelRow":296,"circuitRef":"SSB-2PWS1160-Q06","name":"SSB-2PWS1160 → JBX-2PWS1017","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1017","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.8,"qKVAr":1.35,"sKVA":2.25,"ibA":9.782609,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.15,"cableWeightKg":8.33895},{"id":"xls-01427","excelRow":297,"circuitRef":"SSB-2PWS1160-Q07","name":"SSB-2PWS1160 → JBX-2PWS1018","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1018","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.6,"qKVAr":0.45,"sKVA":0.75,"ibA":3.26087,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.17,"cableWeightKg":7.91721},{"id":"xls-01428","excelRow":298,"circuitRef":"SSB-2PWS1160-Q08","name":"SSB-2PWS1160 → JBX-2PWS1020","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1020","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.33,"qKVAr":0.992293,"sKVA":1.659381,"ibA":7.214699,"pnKW":1.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.84,"cableWeightKg":7.84692},{"id":"xls-01429","excelRow":299,"circuitRef":"SSB-2PWS1160-Q09","name":"SSB-2PWS1160 → SPARE-SSB-2PWS1160-Q09","originId":"SSB-2PWS1160","destinationId":"SPARE-SSB-2PWS1160-Q09","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01430","excelRow":300,"circuitRef":"SSB-2PWS1160-Q10","name":"SSB-2PWS1160 → SPARE-SSB-2PWS1160-Q10","originId":"SSB-2PWS1160","destinationId":"SPARE-SSB-2PWS1160-Q10","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01431","excelRow":312,"circuitRef":"SSB-2PWS1161-Q01","name":"SSB-2PWS1161 → PNL-HPAS0001","originId":"SSB-2PWS1161","destinationId":"PNL-HPAS0001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0.037185,"sKVA":0.070588,"ibA":0.306905,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-01432","excelRow":313,"circuitRef":"SSB-2PWS1161-Q02","name":"SSB-2PWS1161 → SKT-2PWS1055","originId":"SSB-2PWS1161","destinationId":"SKT-2PWS1055","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":25.52,"cableWeightKg":6.22688},{"id":"xls-01433","excelRow":314,"circuitRef":"SSB-2PWS1161-Q03","name":"SSB-2PWS1161 → SPARE-SSB-2PWS1161-Q03","originId":"SSB-2PWS1161","destinationId":"SPARE-SSB-2PWS1161-Q03","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01434","excelRow":315,"circuitRef":"SSB-2PWS1161-Q04","name":"SSB-2PWS1161 → SPARE-SSB-2PWS1161-Q04","originId":"SSB-2PWS1161","destinationId":"SPARE-SSB-2PWS1161-Q04","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01435","excelRow":316,"circuitRef":"SSB-2PWS1161-Q05","name":"SSB-2PWS1161 → SPARE-SSB-2PWS1161-Q05","originId":"SSB-2PWS1161","destinationId":"SPARE-SSB-2PWS1161-Q05","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01436","excelRow":317,"circuitRef":"SSB-2PWS1161-Q06","name":"SSB-2PWS1161 → SPARE-SSB-2PWS1161-Q06","originId":"SSB-2PWS1161","destinationId":"SPARE-SSB-2PWS1161-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01437","excelRow":329,"circuitRef":"TRF-6PWS0002-21","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"21","protectionCurrentA":null,"pKWe":80.75,"qKVAr":50.044355,"sKVA":95,"ibA":413.043478,"pnKW":80.75,"voltage":"230 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":14.42,"cableWeightKg":106.88104},{"id":"xls-01438","excelRow":330,"circuitRef":"TRF-6PWS0002-22","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"22","protectionCurrentA":null,"pKWe":80.75,"qKVAr":50.044355,"sKVA":95,"ibA":413.043478,"pnKW":80.75,"voltage":"230 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":14.42,"cableWeightKg":106.88104},{"id":"xls-01439","excelRow":331,"circuitRef":"TRF-6PWS0002-23","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"23","protectionCurrentA":null,"pKWe":80.75,"qKVAr":50.044355,"sKVA":95,"ibA":413.043478,"pnKW":80.75,"voltage":"230 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":14.42,"cableWeightKg":106.88104},{"id":"xls-01440","excelRow":343,"circuitRef":"LCS-4PWS0002-QVS-230","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"QVS-230","protectionModel":"MTZ1 08 H3 M5.0 X","protectionCurrentA":800,"pKWe":242.25,"qKVAr":150.133066,"sKVA":285,"ibA":715.41229,"pnKW":242.25,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-01441","excelRow":344,"circuitRef":"LCS-4PWS0002-4Q01","name":"LCS-4PWS0002 → SSB-2LGS2206","originId":"LCS-4PWS0002","destinationId":"SSB-2LGS2206","lineType":"normal","service":"VS","protectionName":"4Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":14.215,"qKVAr":0.000001,"sKVA":14.215,"ibA":35.682757,"pnKW":14.215,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":19.66,"cableWeightKg":25.44004},{"id":"xls-01442","excelRow":345,"circuitRef":"LCS-4PWS0002-4Q02","name":"LCS-4PWS0002 → SSB-2ELG4204","originId":"LCS-4PWS0002","destinationId":"SSB-2ELG4204","lineType":"normal","service":"VS","protectionName":"4Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":4.71,"qKVAr":0,"sKVA":4.71,"ibA":11.823129,"pnKW":4.71,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":67.75,"cableWeightKg":87.6685},{"id":"xls-01443","excelRow":346,"circuitRef":"LCS-4PWS0002-4Q03","name":"LCS-4PWS0002 → RCK-SCST0002","originId":"LCS-4PWS0002","destinationId":"RCK-SCST0002","lineType":"normal","service":"VS","protectionName":"4Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":14.354503,"qKVAr":7.072633,"sKVA":16.002309,"ibA":40.169294,"pnKW":12.431,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":58.82,"cableWeightKg":73.70146},{"id":"xls-01444","excelRow":347,"circuitRef":"LCS-4PWS0002-4Q04","name":"LCS-4PWS0002 → SSB-2PWS2201","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2201","lineType":"normal","service":"VS","protectionName":"4Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":9.811528,"qKVAr":4.338544,"sKVA":10.727956,"ibA":26.929514,"pnKW":9.4498,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":34.81,"cableWeightKg":43.61693},{"id":"xls-01445","excelRow":348,"circuitRef":"LCS-4PWS0002-4Q05","name":"LCS-4PWS0002 → SSB-2PWS2203","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2203","lineType":"normal","service":"VS","protectionName":"4Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":14.024,"qKVAr":5.282618,"sKVA":14.985948,"ibA":37.618004,"pnKW":14.024,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":42.91,"cableWeightKg":53.80914},{"id":"xls-01446","excelRow":349,"circuitRef":"LCS-4PWS0002-4Q06","name":"LCS-4PWS0002 → SSB-2PWS2205","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2205","lineType":"normal","service":"VS","protectionName":"4Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":36.548313,"qKVAr":14.773706,"sKVA":39.421334,"ibA":98.956165,"pnKW":33.22,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":53.37,"cableWeightKg":161.1774},{"id":"xls-01447","excelRow":350,"circuitRef":"LCS-4PWS0002-4Q07","name":"LCS-4PWS0002 → SSB-2PWS2206","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2206","lineType":"normal","service":"VS","protectionName":"4Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":36.69,"qKVAr":22.12902,"sKVA":42.846816,"ibA":107.554872,"pnKW":36.69,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":59.76,"cableWeightKg":180.4752},{"id":"xls-01448","excelRow":351,"circuitRef":"LCS-4PWS0002-4Q08","name":"LCS-4PWS0002 → SSB-2PWS2209","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2209","lineType":"normal","service":"VS","protectionName":"4Q08","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":5.043,"qKVAr":2.730375,"sKVA":5.734701,"ibA":14.395353,"pnKW":5.043,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PFX","cableLengthM":50.6,"cableWeightKg":44.275},{"id":"xls-01449","excelRow":352,"circuitRef":"LCS-4PWS0002-4Q09","name":"LCS-4PWS0002 → SSB-2PWS2207","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2207","lineType":"normal","service":"VS","protectionName":"4Q09","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":7.408097,"qKVAr":3.167916,"sKVA":8.057021,"ibA":20.224884,"pnKW":7.374,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":50.09,"cableWeightKg":64.81646},{"id":"xls-01450","excelRow":353,"circuitRef":"LCS-4PWS0002-4Q10","name":"LCS-4PWS0002 → RCK-IBRG0001","originId":"LCS-4PWS0002","destinationId":"RCK-IBRG0001","lineType":"normal","service":"VS","protectionName":"4Q10","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":8.91,"qKVAr":4.31531,"sKVA":9.9,"ibA":24.851164,"pnKW":8.91,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":33.86,"cableWeightKg":28.34082},{"id":"xls-01451","excelRow":354,"circuitRef":"LCS-4PWS0002-4Q11","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-4Q11","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-4Q11","lineType":"normal","service":"VS","protectionName":"4Q11","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01452","excelRow":355,"circuitRef":"LCS-4PWS0002-QVM_230","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-QVM230","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-QVM230","lineType":"normal","service":"VM","protectionName":"QVM_230","protectionModel":"NSX 400 N M5.3 E","protectionCurrentA":400,"pKWe":106.122211,"qKVAr":42.822657,"sKVA":114.436461,"ibA":287.260529,"pnKW":105.94178,"voltage":"230 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-01453","excelRow":356,"circuitRef":"LCS-4PWS0002-5Q01","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-5Q01","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-5Q01","lineType":"normal","service":"VM","protectionName":"5Q01","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01454","excelRow":357,"circuitRef":"LCS-4PWS0002-5Q02","name":"LCS-4PWS0002 → SSB-2LGS2230","originId":"LCS-4PWS0002","destinationId":"SSB-2LGS2230","lineType":"normal","service":"VM","protectionName":"5Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":5.8934,"qKVAr":0,"sKVA":5.8934,"ibA":14.793722,"pnKW":5.8934,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":32.69,"cableWeightKg":27.36153},{"id":"xls-01455","excelRow":358,"circuitRef":"LCS-4PWS0002-5Q03","name":"LCS-4PWS0002 → SSB-2PWS2230","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2230","lineType":"normal","service":"VM","protectionName":"5Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":15.511,"qKVAr":7.482238,"sKVA":17.221353,"ibA":43.229361,"pnKW":15.511,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":43.21,"cableWeightKg":54.14213},{"id":"xls-01456","excelRow":359,"circuitRef":"LCS-4PWS0002-5Q04","name":"LCS-4PWS0002 → SSB-2PWS2231","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2231","lineType":"normal","service":"VM","protectionName":"5Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":47.175759,"qKVAr":19.852982,"sKVA":51.182937,"ibA":128.48036,"pnKW":46.918,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":66.22,"cableWeightKg":199.9844},{"id":"xls-01457","excelRow":360,"circuitRef":"LCS-4PWS0002-5Q05","name":"LCS-4PWS0002 → SSB-2PWS2232","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2232","lineType":"normal","service":"VM","protectionName":"5Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":17.7,"qKVAr":10.823205,"sKVA":20.74685,"ibA":52.079127,"pnKW":17.7,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":31.88,"cableWeightKg":39.97752},{"id":"xls-01458","excelRow":361,"circuitRef":"LCS-4PWS0002-5Q06","name":"LCS-4PWS0002 → SSB-2PWS2233","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2233","lineType":"normal","service":"VM","protectionName":"5Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":35.75,"qKVAr":14.372957,"sKVA":38.531083,"ibA":96.721441,"pnKW":35.75,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":59.61,"cableWeightKg":142.52751},{"id":"xls-01459","excelRow":362,"circuitRef":"LCS-4PWS0002-5Q07","name":"LCS-4PWS0002 → SSB-2PWS2234","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2234","lineType":"normal","service":"VM","protectionName":"5Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":13.2,"qKVAr":8.643756,"sKVA":15.778293,"ibA":39.606963,"pnKW":13.2,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":70.22,"cableWeightKg":88.05588},{"id":"xls-01460","excelRow":363,"circuitRef":"LCS-4PWS0002-5Q08","name":"LCS-4PWS0002 → SSB-2PWS2235","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2235","lineType":"normal","service":"VM","protectionName":"5Q08","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":11.141,"qKVAr":0.000086,"sKVA":11.141,"ibA":27.966345,"pnKW":11.141,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":24.47,"cableWeightKg":30.66091},{"id":"xls-01461","excelRow":364,"circuitRef":"LCS-4PWS0002-5Q09","name":"LCS-4PWS0002 → SSB-2PWS2236","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2236","lineType":"normal","service":"VM","protectionName":"5Q09","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":5.232,"qKVAr":0,"sKVA":5.232,"ibA":13.133464,"pnKW":5.232,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":25.94,"cableWeightKg":32.50282},{"id":"xls-01462","excelRow":365,"circuitRef":"LCS-4PWS0002-QNV_230","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-QNV230","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-QNV230","lineType":"alternativa","service":"NV","protectionName":"QNV_230","protectionModel":"NSX 400 N M5.3 E","protectionCurrentA":400,"pKWe":8.386,"qKVAr":0.644704,"sKVA":8.410745,"ibA":21.112809,"pnKW":8.386,"voltage":"230 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-01463","excelRow":366,"circuitRef":"LCS-4PWS0002-6Q01","name":"LCS-4PWS0002 → SSB-2PWS2261","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2261","lineType":"alternativa","service":"NV","protectionName":"6Q01","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":6.22,"qKVAr":0.123949,"sKVA":6.221235,"ibA":15.616659,"pnKW":6.22,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":37.62,"cableWeightKg":47.13786},{"id":"xls-01464","excelRow":367,"circuitRef":"LCS-4PWS0002-6Q02","name":"LCS-4PWS0002 → SSB-2PWS2262","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2262","lineType":"alternativa","service":"NV","protectionName":"6Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":5.76,"qKVAr":0.797057,"sKVA":5.814886,"ibA":14.596635,"pnKW":5.76,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":29.29,"cableWeightKg":24.51573},{"id":"xls-01465","excelRow":368,"circuitRef":"LCS-4PWS0002-6Q03","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-6Q03","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-6Q03","lineType":"alternativa","service":"NV","protectionName":"6Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01466","excelRow":369,"circuitRef":"LCS-4PWS0002-6Q04","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-6Q04","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-6Q04","lineType":"alternativa","service":"NV","protectionName":"6Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01467","excelRow":381,"circuitRef":"SSB-2PWS2201-Q01","name":"SSB-2PWS2201 → JBX-2PWS2002","originId":"SSB-2PWS2201","destinationId":"JBX-2PWS2002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.322,"qKVAr":0,"sKVA":0.322,"ibA":1.4,"pnKW":0.322,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.26,"cableWeightKg":5.38038},{"id":"xls-01468","excelRow":382,"circuitRef":"SSB-2PWS2201-Q02","name":"SSB-2PWS2201 → ITU-NDDS0002","originId":"SSB-2PWS2201","destinationId":"ITU-NDDS0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":6.91,"cableWeightKg":1.16088},{"id":"xls-01469","excelRow":383,"circuitRef":"SSB-2PWS2201-Q03","name":"SSB-2PWS2201 → ITU-NDDS0003","originId":"SSB-2PWS2201","destinationId":"ITU-NDDS0003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":37.73,"cableWeightKg":6.33864},{"id":"xls-01470","excelRow":384,"circuitRef":"SSB-2PWS2201-Q04","name":"SSB-2PWS2201 → CBX-EMSS0017","originId":"SSB-2PWS2201","destinationId":"CBX-EMSS0017","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":28.32,"cableWeightKg":5.57904},{"id":"xls-01471","excelRow":385,"circuitRef":"SSB-2PWS2201-Q05","name":"SSB-2PWS2201 → JBX-2PWS2001","originId":"SSB-2PWS2201","destinationId":"JBX-2PWS2001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.115,"qKVAr":0.057805,"sKVA":0.12871,"ibA":0.559611,"pnKW":0.115,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":46.15,"cableWeightKg":9.82995},{"id":"xls-01472","excelRow":386,"circuitRef":"SSB-2PWS2201-Q06","name":"SSB-2PWS2201 → JBX-2PWS2004","originId":"SSB-2PWS2201","destinationId":"JBX-2PWS2004","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.321,"qKVAr":0,"sKVA":0.321,"ibA":1.395652,"pnKW":0.321,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.57,"cableWeightKg":4.80741},{"id":"xls-01473","excelRow":387,"circuitRef":"SSB-2PWS2201-Q07","name":"SSB-2PWS2201 → SPARE-SSB-2PWS2201-Q07","originId":"SSB-2PWS2201","destinationId":"SPARE-SSB-2PWS2201-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01474","excelRow":388,"circuitRef":"SSB-2PWS2201-Q08","name":"SSB-2PWS2201 → CSL-IPMS0001","originId":"SSB-2PWS2201","destinationId":"CSL-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.7,"qKVAr":0.339025,"sKVA":0.777778,"ibA":3.381643,"pnKW":0.7,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01475","excelRow":389,"circuitRef":"SSB-2PWS2201-Q09","name":"SSB-2PWS2201 → JBX-2PWS2009","originId":"SSB-2PWS2201","destinationId":"JBX-2PWS2009","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.428,"qKVAr":0,"sKVA":0.428,"ibA":1.86087,"pnKW":0.428,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.51,"cableWeightKg":5.22063},{"id":"xls-01476","excelRow":390,"circuitRef":"SSB-2PWS2201-Q10","name":"SSB-2PWS2201 → JBX-RADS2001","originId":"SSB-2PWS2201","destinationId":"JBX-RADS2001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.007749,"sKVA":0.017778,"ibA":0.077295,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":35.72,"cableWeightKg":6.00096},{"id":"xls-01477","excelRow":391,"circuitRef":"SSB-2PWS2201-Q11","name":"SSB-2PWS2201 → JBX-RADS2002","originId":"SSB-2PWS2201","destinationId":"JBX-RADS2002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.007749,"sKVA":0.017778,"ibA":0.077295,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.87,"cableWeightKg":5.69016},{"id":"xls-01478","excelRow":392,"circuitRef":"SSB-2PWS2201-Q12","name":"SSB-2PWS2201 → CHD-CCDS1001","originId":"SSB-2PWS2201","destinationId":"CHD-CCDS1001","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":18.2,"cableWeightKg":3.0576},{"id":"xls-01479","excelRow":393,"circuitRef":"SSB-2PWS2201-Q13","name":"SSB-2PWS2201 → SKT-2PWS2228","originId":"SSB-2PWS2201","destinationId":"SKT-2PWS2228","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.027778,"qKVAr":0.020833,"sKVA":0.034722,"ibA":0.150966,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":29.97,"cableWeightKg":7.31268},{"id":"xls-01480","excelRow":394,"circuitRef":"SSB-2PWS2201-Q14","name":"SSB-2PWS2201 → JBX-2PWS2166","originId":"SSB-2PWS2201","destinationId":"JBX-2PWS2166","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.025,"qKVAr":0.012108,"sKVA":0.027778,"ibA":0.120773,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.39,"cableWeightKg":3.27807},{"id":"xls-01481","excelRow":395,"circuitRef":"SSB-2PWS2201-Q15","name":"SSB-2PWS2201 → JBX-RADS2007","originId":"SSB-2PWS2201","destinationId":"JBX-RADS2007","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.007749,"sKVA":0.017778,"ibA":0.077295,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.64,"cableWeightKg":5.65152},{"id":"xls-01482","excelRow":396,"circuitRef":"SSB-2PWS2201-Q16","name":"SSB-2PWS2201 → ITS-PASY0001","originId":"SSB-2PWS2201","destinationId":"ITS-PASY0001","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.02,"qKVAr":0.009686,"sKVA":0.022222,"ibA":0.096618,"pnKW":0.02,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":31.49,"cableWeightKg":5.29032},{"id":"xls-01483","excelRow":397,"circuitRef":"SSB-2PWS2201-Q17","name":"SSB-2PWS2201 → JBX-NVSL0004","originId":"SSB-2PWS2201","destinationId":"JBX-NVSL0004","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0,"sKVA":0.8,"ibA":3.478261,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":35.77,"cableWeightKg":8.15556},{"id":"xls-01484","excelRow":398,"circuitRef":"SSB-2PWS2201-Q18","name":"SSB-2PWS2201 → JBX-NVSL0006","originId":"SSB-2PWS2201","destinationId":"JBX-NVSL0006","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0,"sKVA":0.8,"ibA":3.478261,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":69.55,"cableWeightKg":15.8574},{"id":"xls-01485","excelRow":399,"circuitRef":"SSB-2PWS2201-Q19","name":"SSB-2PWS2201 → CHD-CCDS2001","originId":"SSB-2PWS2201","destinationId":"CHD-CCDS2001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.22,"cableWeightKg":5.58096},{"id":"xls-01486","excelRow":400,"circuitRef":"SSB-2PWS2201-Q20","name":"SSB-2PWS2201 → JBX-NBCD0001","originId":"SSB-2PWS2201","destinationId":"JBX-NBCD0001","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.07,"qKVAr":0.033903,"sKVA":0.077778,"ibA":0.338164,"pnKW":0.07,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01487","excelRow":401,"circuitRef":"SSB-2PWS2201-Q21","name":"SSB-2PWS2201 → JBX-NBCD0002","originId":"SSB-2PWS2201","destinationId":"JBX-NBCD0002","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.07,"qKVAr":0.033903,"sKVA":0.077778,"ibA":0.338164,"pnKW":0.07,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01488","excelRow":402,"circuitRef":"SSB-2PWS2201-Q22","name":"SSB-2PWS2201 → DSP-NRPT0011","originId":"SSB-2PWS2201","destinationId":"DSP-NRPT0011","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0.036324,"sKVA":0.083333,"ibA":0.362319,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.19,"cableWeightKg":5.57592},{"id":"xls-01489","excelRow":403,"circuitRef":"SSB-2PWS2201-Q23","name":"SSB-2PWS2201 → SSB-2PWS2210","originId":"SSB-2PWS2201","destinationId":"SSB-2PWS2210","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.05975,"qKVAr":1.514813,"sKVA":2.5568,"ibA":6.418127,"pnKW":1.7008,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":14.65,"cableWeightKg":8.89255},{"id":"xls-01490","excelRow":415,"circuitRef":"SSB-2PWS2210-Q01","name":"SSB-2PWS2210 → MTV-VENT2019","originId":"SSB-2PWS2210","destinationId":"MTV-VENT2019","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01491","excelRow":416,"circuitRef":"SSB-2PWS2210-Q02","name":"SSB-2PWS2210 → MTV-NBCD2004","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2004","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-01492","excelRow":417,"circuitRef":"SSB-2PWS2210-Q03","name":"SSB-2PWS2210 → MTV-NBCD2005","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2005","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-01493","excelRow":418,"circuitRef":"SSB-2PWS2210-Q04","name":"SSB-2PWS2210 → MTV-FFTS0038","originId":"SSB-2PWS2210","destinationId":"MTV-FFTS0038","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01494","excelRow":419,"circuitRef":"SSB-2PWS2210-Q05","name":"SSB-2PWS2210 → MTV-NBCD2014","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2014","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01495","excelRow":420,"circuitRef":"SSB-2PWS2210-Q06","name":"SSB-2PWS2210 → MTV-NBCD2015","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2015","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01496","excelRow":421,"circuitRef":"SSB-2PWS2210-Q07","name":"SSB-2PWS2210 → MTV-NBCD2016","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2016","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01497","excelRow":422,"circuitRef":"SSB-2PWS2210-Q08","name":"SSB-2PWS2210 → MTV-NBCD2017","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2017","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-01498","excelRow":423,"circuitRef":"SSB-2PWS2210-Q09","name":"SSB-2PWS2210 → MTV-NBCD2018","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2018","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":40,"cableWeightKg":6.72},{"id":"xls-01499","excelRow":424,"circuitRef":"SSB-2PWS2210-Q10","name":"SSB-2PWS2210 → MTV-NBCD2019","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2019","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01500","excelRow":425,"circuitRef":"SSB-2PWS2210-Q11","name":"SSB-2PWS2210 → MTV-VENT2018","originId":"SSB-2PWS2210","destinationId":"MTV-VENT2018","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01501","excelRow":426,"circuitRef":"SSB-2PWS2210-Q12","name":"SSB-2PWS2210 → MTV-VENT2021","originId":"SSB-2PWS2210","destinationId":"MTV-VENT2021","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-01502","excelRow":427,"circuitRef":"SSB-2PWS2210-Q13","name":"SSB-2PWS2210 → MTV-VENT2017","originId":"SSB-2PWS2210","destinationId":"MTV-VENT2017","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01503","excelRow":428,"circuitRef":"SSB-2PWS2210-Q14","name":"SSB-2PWS2210 → MTV-VENT2020","originId":"SSB-2PWS2210","destinationId":"MTV-VENT2020","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01504","excelRow":429,"circuitRef":"SSB-2PWS2210-Q15","name":"SSB-2PWS2210 → MTV-NATU2003","originId":"SSB-2PWS2210","destinationId":"MTV-NATU2003","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":39,"cableWeightKg":6.552},{"id":"xls-01505","excelRow":430,"circuitRef":"SSB-2PWS2210-Q16","name":"SSB-2PWS2210 → MTV-NATU2004","originId":"SSB-2PWS2210","destinationId":"MTV-NATU2004","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":39,"cableWeightKg":6.552},{"id":"xls-01506","excelRow":431,"circuitRef":"SSB-2PWS2210-Q17","name":"SSB-2PWS2210 → MTV-VENT2016","originId":"SSB-2PWS2210","destinationId":"MTV-VENT2016","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01507","excelRow":432,"circuitRef":"SSB-2PWS2210-Q18","name":"SSB-2PWS2210 → VVP-NBCD2001","originId":"SSB-2PWS2210","destinationId":"VVP-NBCD2001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":68,"cableWeightKg":11.424},{"id":"xls-01508","excelRow":433,"circuitRef":"SSB-2PWS2210-Q19","name":"SSB-2PWS2210 → VVP-NBCD2002","originId":"SSB-2PWS2210","destinationId":"VVP-NBCD2002","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":68,"cableWeightKg":11.424},{"id":"xls-01509","excelRow":434,"circuitRef":"SSB-2PWS2210-Q20","name":"SSB-2PWS2210 → VVP-NBCD2003","originId":"SSB-2PWS2210","destinationId":"VVP-NBCD2003","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":68,"cableWeightKg":11.424},{"id":"xls-01510","excelRow":435,"circuitRef":"SSB-2PWS2210-Q21","name":"SSB-2PWS2210 → JBX-2PWS2149","originId":"SSB-2PWS2210","destinationId":"JBX-2PWS2149","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0,"sKVA":0.04,"ibA":0.173913,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":28.03,"cableWeightKg":6.39084},{"id":"xls-01511","excelRow":436,"circuitRef":"SSB-2PWS2210-Q22","name":"SSB-2PWS2210 → PVP-NBCD2001","originId":"SSB-2PWS2210","destinationId":"PVP-NBCD2001","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-01512","excelRow":437,"circuitRef":"SSB-2PWS2210-Q23","name":"SSB-2PWS2210 → PVP-NBCD2002","originId":"SSB-2PWS2210","destinationId":"PVP-NBCD2002","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-01513","excelRow":438,"circuitRef":"SSB-2PWS2210-Q24","name":"SSB-2PWS2210 → PVP-NBCD2003","originId":"SSB-2PWS2210","destinationId":"PVP-NBCD2003","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":65,"cableWeightKg":10.92},{"id":"xls-01514","excelRow":439,"circuitRef":"SSB-2PWS2210-Q25","name":"SSB-2PWS2210 → PVP-NBCD2005","originId":"SSB-2PWS2210","destinationId":"PVP-NBCD2005","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":68,"cableWeightKg":11.424},{"id":"xls-01515","excelRow":440,"circuitRef":"SSB-2PWS2210-Q26","name":"SSB-2PWS2210 → PVP-NBCD2006","originId":"SSB-2PWS2210","destinationId":"PVP-NBCD2006","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-01516","excelRow":441,"circuitRef":"SSB-2PWS2210-Q27","name":"SSB-2PWS2210 → SPARE-SSB-2PWS2210-Q27","originId":"SSB-2PWS2210","destinationId":"SPARE-SSB-2PWS2210-Q27","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01517","excelRow":442,"circuitRef":"SSB-2PWS2210-Q28","name":"SSB-2PWS2210 → SPARE-SSB-2PWS2210-Q28","originId":"SSB-2PWS2210","destinationId":"SPARE-SSB-2PWS2210-Q28","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01518","excelRow":454,"circuitRef":"SSB-2PWS2202-Q01","name":"SSB-2PWS2202 → RCK-XCOM0020","originId":"SSB-2PWS2202","destinationId":"RCK-XCOM0020","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.48,"qKVAr":0.917222,"sKVA":1.741176,"ibA":7.570332,"pnKW":1.48,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.76,"cableWeightKg":4.20888},{"id":"xls-01519","excelRow":455,"circuitRef":"SSB-2PWS2202-Q02","name":"SSB-2PWS2202 → RCK-XCOM0021","originId":"SSB-2PWS2202","destinationId":"RCK-XCOM0021","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.63,"qKVAr":1.629928,"sKVA":3.094118,"ibA":13.452685,"pnKW":2.63,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.18,"cableWeightKg":4.08534},{"id":"xls-01520","excelRow":456,"circuitRef":"SSB-2PWS2202-Q03","name":"SSB-2PWS2202 → RCK-XCOM0022","originId":"SSB-2PWS2202","destinationId":"RCK-XCOM0022","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.3,"qKVAr":0.805668,"sKVA":1.529412,"ibA":6.649616,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":18.5,"cableWeightKg":3.9405},{"id":"xls-01521","excelRow":457,"circuitRef":"SSB-2PWS2202-Q04","name":"SSB-2PWS2202 → SPARE-SSB-2PWS2202-Q04","originId":"SSB-2PWS2202","destinationId":"SPARE-SSB-2PWS2202-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01522","excelRow":458,"circuitRef":"SSB-2PWS2202-Q05","name":"SSB-2PWS2202 → SPARE-SSB-2PWS2202-Q05","originId":"SSB-2PWS2202","destinationId":"SPARE-SSB-2PWS2202-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01523","excelRow":459,"circuitRef":"SSB-2PWS2202-Q06","name":"SSB-2PWS2202 → SPARE-SSB-2PWS2202-Q06","originId":"SSB-2PWS2202","destinationId":"SPARE-SSB-2PWS2202-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01524","excelRow":471,"circuitRef":"SSB-2PWS2203-Q01","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q01","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01525","excelRow":472,"circuitRef":"SSB-2PWS2203-Q02","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q02","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q02","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01526","excelRow":473,"circuitRef":"SSB-2PWS2203-Q03","name":"SSB-2PWS2203 → PWC-NVSL0001","originId":"SSB-2PWS2203","destinationId":"PWC-NVSL0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0.6,"sKVA":1,"ibA":4.347826,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":17.18,"cableWeightKg":3.91704},{"id":"xls-01527","excelRow":474,"circuitRef":"SSB-2PWS2203-Q04","name":"SSB-2PWS2203 → SCC-IPMS0001","originId":"SSB-2PWS2203","destinationId":"SCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0.484322,"sKVA":1.111111,"ibA":4.830918,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-01528","excelRow":475,"circuitRef":"SSB-2PWS2203-Q05","name":"SSB-2PWS2203 → JBX-2PWS2013","originId":"SSB-2PWS2203","destinationId":"JBX-2PWS2013","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.347,"qKVAr":0,"sKVA":0.347,"ibA":1.508696,"pnKW":0.347,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":19.04,"cableWeightKg":4.34112},{"id":"xls-01529","excelRow":476,"circuitRef":"SSB-2PWS2203-Q06","name":"SSB-2PWS2203 → SCC-IPMS0001","originId":"SSB-2PWS2203","destinationId":"SCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.5,"qKVAr":0.242161,"sKVA":0.555556,"ibA":2.415459,"pnKW":0.5,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01530","excelRow":477,"circuitRef":"SSB-2PWS2203-Q07","name":"SSB-2PWS2203 → JBX-2PWS2012","originId":"SSB-2PWS2203","destinationId":"JBX-2PWS2012","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.104,"qKVAr":0,"sKVA":0.104,"ibA":0.452174,"pnKW":0.104,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.61,"cableWeightKg":4.17693},{"id":"xls-01531","excelRow":478,"circuitRef":"SSB-2PWS2203-Q08","name":"SSB-2PWS2203 → JBX-2PWS2016","originId":"SSB-2PWS2203","destinationId":"JBX-2PWS2016","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.05,"qKVAr":0.508538,"sKVA":1.166667,"ibA":5.072464,"pnKW":1.05,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":12.64,"cableWeightKg":2.88192},{"id":"xls-01532","excelRow":479,"circuitRef":"SSB-2PWS2203-Q09","name":"SSB-2PWS2203 → DSP-IBRG0006","originId":"SSB-2PWS2203","destinationId":"DSP-IBRG0006","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":26.41,"cableWeightKg":4.43688},{"id":"xls-01533","excelRow":480,"circuitRef":"SSB-2PWS2203-Q10","name":"SSB-2PWS2203 → DSP-IBRG0007","originId":"SSB-2PWS2203","destinationId":"DSP-IBRG0007","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":32.45,"cableWeightKg":5.4516},{"id":"xls-01534","excelRow":481,"circuitRef":"SSB-2PWS2203-Q11","name":"SSB-2PWS2203 → EMP-EMSS0002","originId":"SSB-2PWS2203","destinationId":"EMP-EMSS0002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":25.28,"cableWeightKg":4.24704},{"id":"xls-01535","excelRow":482,"circuitRef":"SSB-2PWS2203-Q12","name":"SSB-2PWS2203 → DSP-IBRG0008","originId":"SSB-2PWS2203","destinationId":"DSP-IBRG0008","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":31.73,"cableWeightKg":5.33064},{"id":"xls-01536","excelRow":483,"circuitRef":"SSB-2PWS2203-Q13","name":"SSB-2PWS2203 → PSP-IRIM0001","originId":"SSB-2PWS2203","destinationId":"PSP-IRIM0001","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.082335,"sKVA":0.188889,"ibA":0.821256,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":25.13,"cableWeightKg":4.22184},{"id":"xls-01537","excelRow":484,"circuitRef":"SSB-2PWS2203-Q14","name":"SSB-2PWS2203 → PSP-GMDS0001","originId":"SSB-2PWS2203","destinationId":"PSP-GMDS0001","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.082335,"sKVA":0.188889,"ibA":0.821256,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30.09,"cableWeightKg":5.05512},{"id":"xls-01538","excelRow":485,"circuitRef":"SSB-2PWS2203-Q15","name":"SSB-2PWS2203 → PSP-GMDS0003","originId":"SSB-2PWS2203","destinationId":"PSP-GMDS0003","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.082335,"sKVA":0.188889,"ibA":0.821256,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":11.28,"cableWeightKg":1.89504},{"id":"xls-01539","excelRow":486,"circuitRef":"SSB-2PWS2203-Q16","name":"SSB-2PWS2203 → PSP-GMDS0004","originId":"SSB-2PWS2203","destinationId":"PSP-GMDS0004","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.082335,"sKVA":0.188889,"ibA":0.821256,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":17.23,"cableWeightKg":2.89464},{"id":"xls-01540","excelRow":487,"circuitRef":"SSB-2PWS2203-Q17","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q17","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01541","excelRow":488,"circuitRef":"SSB-2PWS2203-Q18","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q18","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01542","excelRow":489,"circuitRef":"SSB-2PWS2203-Q19","name":"SSB-2PWS2203 → PCI-IPMS0001","originId":"SSB-2PWS2203","destinationId":"PCI-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01543","excelRow":490,"circuitRef":"SSB-2PWS2203-Q20","name":"SSB-2PWS2203 → PCI-IPMS0003","originId":"SSB-2PWS2203","destinationId":"PCI-IPMS0003","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":35,"cableWeightKg":5.88},{"id":"xls-01544","excelRow":491,"circuitRef":"SSB-2PWS2203-Q21","name":"SSB-2PWS2203 → JBX-2PWS2017","originId":"SSB-2PWS2203","destinationId":"JBX-2PWS2017","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.075,"qKVAr":0.036324,"sKVA":0.083333,"ibA":0.362319,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":22.43,"cableWeightKg":5.11404},{"id":"xls-01545","excelRow":492,"circuitRef":"SSB-2PWS2203-Q22","name":"SSB-2PWS2203 → CTP-WHIS0001","originId":"SSB-2PWS2203","destinationId":"CTP-WHIS0001","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01546","excelRow":493,"circuitRef":"SSB-2PWS2203-Q23","name":"SSB-2PWS2203 → DIU-ASHL0001","originId":"SSB-2PWS2203","destinationId":"DIU-ASHL0001","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.01,"qKVAr":0.0075,"sKVA":0.0125,"ibA":0.054348,"pnKW":0.01,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01547","excelRow":494,"circuitRef":"SSB-2PWS2203-Q24","name":"SSB-2PWS2203 → AMP-SSIN2001","originId":"SSB-2PWS2203","destinationId":"AMP-SSIN2001","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":33.4,"cableWeightKg":5.6112},{"id":"xls-01548","excelRow":495,"circuitRef":"SSB-2PWS2203-Q25","name":"SSB-2PWS2203 → AMP-SSIN2004","originId":"SSB-2PWS2203","destinationId":"AMP-SSIN2004","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":19.09,"cableWeightKg":3.20712},{"id":"xls-01549","excelRow":496,"circuitRef":"SSB-2PWS2203-Q26","name":"SSB-2PWS2203 → AMP-SSIN2003","originId":"SSB-2PWS2203","destinationId":"AMP-SSIN2003","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":19.77,"cableWeightKg":3.32136},{"id":"xls-01550","excelRow":497,"circuitRef":"SSB-2PWS2203-Q27","name":"SSB-2PWS2203 → JBX-RADS2004","originId":"SSB-2PWS2203","destinationId":"JBX-RADS2004","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.007749,"sKVA":0.017778,"ibA":0.077295,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":24.08,"cableWeightKg":4.04544},{"id":"xls-01551","excelRow":498,"circuitRef":"SSB-2PWS2203-Q28","name":"SSB-2PWS2203 → JBX-RADS2005","originId":"SSB-2PWS2203","destinationId":"JBX-RADS2005","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.007749,"sKVA":0.017778,"ibA":0.077295,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":21.16,"cableWeightKg":3.55488},{"id":"xls-01552","excelRow":499,"circuitRef":"SSB-2PWS2203-Q29","name":"SSB-2PWS2203 → JBX-RADS2006","originId":"SSB-2PWS2203","destinationId":"JBX-RADS2006","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.007749,"sKVA":0.017778,"ibA":0.077295,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":18.08,"cableWeightKg":3.03744},{"id":"xls-01553","excelRow":500,"circuitRef":"SSB-2PWS2203-Q30","name":"SSB-2PWS2203 → CHD-CCDS2002","originId":"SSB-2PWS2203","destinationId":"CHD-CCDS2002","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":18.57,"cableWeightKg":3.11976},{"id":"xls-01554","excelRow":501,"circuitRef":"SSB-2PWS2203-Q31","name":"SSB-2PWS2203 → CHD-CCDS2003","originId":"SSB-2PWS2203","destinationId":"CHD-CCDS2003","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":31.02,"cableWeightKg":5.21136},{"id":"xls-01555","excelRow":502,"circuitRef":"SSB-2PWS2203-Q32","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q32","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q32","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01556","excelRow":503,"circuitRef":"SSB-2PWS2203-Q33","name":"SSB-2PWS2203 → PWC-WIND0004","originId":"SSB-2PWS2203","destinationId":"PWC-WIND0004","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 25C","protectionCurrentA":25,"pKWe":7.6,"qKVAr":2.497999,"sKVA":8,"ibA":20.081748,"pnKW":7.6,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PFX","cableLengthM":18.52,"cableWeightKg":11.8528},{"id":"xls-01557","excelRow":504,"circuitRef":"SSB-2PWS2203-Q34","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q34","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q34","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01558","excelRow":505,"circuitRef":"SSB-2PWS2203-Q35","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q35","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q35","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01559","excelRow":506,"circuitRef":"SSB-2PWS2203-Q36","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q36","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q36","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01560","excelRow":518,"circuitRef":"SSB-2PWS2205-Q01","name":"SSB-2PWS2205 → ITU-NDDS0004","originId":"SSB-2PWS2205","destinationId":"ITU-NDDS0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":7.06,"cableWeightKg":1.18608},{"id":"xls-01561","excelRow":519,"circuitRef":"SSB-2PWS2205-Q02","name":"SSB-2PWS2205 → ITU-NDDS0005","originId":"SSB-2PWS2205","destinationId":"ITU-NDDS0005","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25.22,"cableWeightKg":4.23696},{"id":"xls-01562","excelRow":520,"circuitRef":"SSB-2PWS2205-Q03","name":"SSB-2PWS2205 → ITU-NDDS0006","originId":"SSB-2PWS2205","destinationId":"ITU-NDDS0006","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25.86,"cableWeightKg":4.34448},{"id":"xls-01563","excelRow":521,"circuitRef":"SSB-2PWS2205-Q04","name":"SSB-2PWS2205 → SPARE-SSB-2PWS2205-Q04","originId":"SSB-2PWS2205","destinationId":"SPARE-SSB-2PWS2205-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01564","excelRow":522,"circuitRef":"SSB-2PWS2205-Q05","name":"SSB-2PWS2205 → CSL-NDDS0001","originId":"SSB-2PWS2205","destinationId":"CSL-NDDS0001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.371847,"sKVA":0.705882,"ibA":3.069054,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.73,"cableWeightKg":5.66664},{"id":"xls-01565","excelRow":523,"circuitRef":"SSB-2PWS2205-Q06","name":"SSB-2PWS2205 → SWL-NDDS0001","originId":"SSB-2PWS2205","destinationId":"SWL-NDDS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.371847,"sKVA":0.705882,"ibA":3.069054,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":31.02,"cableWeightKg":5.21136},{"id":"xls-01566","excelRow":524,"circuitRef":"SSB-2PWS2205-Q07","name":"SSB-2PWS2205 → SCV-GNSS0002","originId":"SSB-2PWS2205","destinationId":"SCV-GNSS0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.356615,"sKVA":0.37037,"ibA":1.610306,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":57.06,"cableWeightKg":9.58608},{"id":"xls-01567","excelRow":525,"circuitRef":"SSB-2PWS2205-Q08","name":"SSB-2PWS2205 → SPARE-SSB-2PWS2205-Q08","originId":"SSB-2PWS2205","destinationId":"SPARE-SSB-2PWS2205-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01568","excelRow":526,"circuitRef":"SSB-2PWS2205-Q09","name":"SSB-2PWS2205 → SPARE-SSB-2PWS2205-Q09","originId":"SSB-2PWS2205","destinationId":"SPARE-SSB-2PWS2205-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01569","excelRow":527,"circuitRef":"SSB-2PWS2205-Q10","name":"SSB-2PWS2205 → LSS-IPMS2005","originId":"SSB-2PWS2205","destinationId":"LSS-IPMS2005","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-01570","excelRow":528,"circuitRef":"SSB-2PWS2205-Q11","name":"SSB-2PWS2205 → RCK-XCOM0019","originId":"SSB-2PWS2205","destinationId":"RCK-XCOM0019","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.05,"qKVAr":0.650732,"sKVA":1.235294,"ibA":5.370844,"pnKW":1.05,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.97,"cableWeightKg":4.67961},{"id":"xls-01571","excelRow":529,"circuitRef":"SSB-2PWS2205-Q12","name":"SSB-2PWS2205 → RCK-XCOM0017","originId":"SSB-2PWS2205","destinationId":"RCK-XCOM0017","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.05,"qKVAr":0.650732,"sKVA":1.235294,"ibA":5.370844,"pnKW":1.05,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.66,"cableWeightKg":4.40058},{"id":"xls-01572","excelRow":530,"circuitRef":"SSB-2PWS2205-Q13","name":"SSB-2PWS2205 → RCK-XCOM0018","originId":"SSB-2PWS2205","destinationId":"RCK-XCOM0018","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":4.52,"qKVAr":2.801244,"sKVA":5.317647,"ibA":23.120205,"pnKW":4.52,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":24.24,"cableWeightKg":8.70216},{"id":"xls-01573","excelRow":531,"circuitRef":"SSB-2PWS2205-Q14","name":"SSB-2PWS2205 → SPARE-SSB-2PWS2205-Q14","originId":"SSB-2PWS2205","destinationId":"SPARE-SSB-2PWS2205-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01574","excelRow":532,"circuitRef":"SSB-2PWS2205-Q15","name":"SSB-2PWS2205 → RCK-XCOM0024","originId":"SSB-2PWS2205","destinationId":"RCK-XCOM0024","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4,"qKVAr":2.478977,"sKVA":4.705882,"ibA":20.460358,"pnKW":4,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":14,"cableWeightKg":5.026},{"id":"xls-01575","excelRow":533,"circuitRef":"SSB-2PWS2205-Q16","name":"SSB-2PWS2205 → PRE-SGUN0001","originId":"SSB-2PWS2205","destinationId":"PRE-SGUN0001","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":4.518072,"qKVAr":0.917434,"sKVA":4.610278,"ibA":11.572805,"pnKW":3.75,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":19.88,"cableWeightKg":6.8586},{"id":"xls-01576","excelRow":534,"circuitRef":"SSB-2PWS2205-Q17","name":"SSB-2PWS2205 → PSP-SGUN0001","originId":"SSB-2PWS2205","destinationId":"PSP-SGUN0001","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":6.024096,"qKVAr":1.223245,"sKVA":6.147037,"ibA":15.430407,"pnKW":5,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":19.9,"cableWeightKg":12.0793},{"id":"xls-01577","excelRow":535,"circuitRef":"SSB-2PWS2205-Q17-01","name":"PSP-SGUN0001 → GUN-MGUN0001","originId":"PSP-SGUN0001","destinationId":"GUN-MGUN0001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.506024,"qKVAr":0.305811,"sKVA":1.536759,"ibA":6.681562,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-12","cableLengthM":75,"cableWeightKg":14.953488},{"id":"xls-01578","excelRow":536,"circuitRef":"SSB-2PWS2205-Q17-02","name":"PSP-SGUN0001 → GUN-MGUN0002","originId":"PSP-SGUN0001","destinationId":"GUN-MGUN0002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.506024,"qKVAr":0.305811,"sKVA":1.536759,"ibA":6.681562,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-12","cableLengthM":75,"cableWeightKg":14.953488},{"id":"xls-01579","excelRow":537,"circuitRef":"SSB-2PWS2205-Q17-03","name":"PSP-SGUN0001 → GUN-MGUN0003","originId":"PSP-SGUN0001","destinationId":"GUN-MGUN0003","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.506024,"qKVAr":0.305811,"sKVA":1.536759,"ibA":6.681562,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-12","cableLengthM":75,"cableWeightKg":14.953488},{"id":"xls-01580","excelRow":538,"circuitRef":"SSB-2PWS2205-Q17-04","name":"PSP-SGUN0001 → GUN-MGUN0004","originId":"PSP-SGUN0001","destinationId":"GUN-MGUN0004","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":1.506024,"qKVAr":0.305811,"sKVA":1.536759,"ibA":6.681562,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-12","cableLengthM":75,"cableWeightKg":14.953488},{"id":"xls-01581","excelRow":539,"circuitRef":"SSB-2PWS2205-Q18","name":"SSB-2PWS2205 → PSP-SGUN0001","originId":"SSB-2PWS2205","destinationId":"PSP-SGUN0001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":9.036145,"qKVAr":1.834867,"sKVA":9.220556,"ibA":23.14561,"pnKW":7.5,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":19.9,"cableWeightKg":12.0793},{"id":"xls-01582","excelRow":540,"circuitRef":"SSB-2PWS2205-Q18-01","name":"PSP-SGUN0001 → GUN-SGUN0001","originId":"PSP-SGUN0001","destinationId":"GUN-SGUN0001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":4.518072,"qKVAr":0.917434,"sKVA":4.610278,"ibA":20.044686,"pnKW":3.75,"voltage":"230 V","parallelCables":2,"cableType":"LS2SJ-9","cableLengthM":134,"cableWeightKg":92.512245},{"id":"xls-01583","excelRow":541,"circuitRef":"SSB-2PWS2205-Q18-02","name":"PSP-SGUN0001 → GUN-SGUN0002","originId":"PSP-SGUN0001","destinationId":"GUN-SGUN0002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":4.518072,"qKVAr":0.917434,"sKVA":4.610278,"ibA":20.044686,"pnKW":3.75,"voltage":"230 V","parallelCables":2,"cableType":"LS2SJ-9","cableLengthM":134,"cableWeightKg":92.512245},{"id":"xls-01584","excelRow":553,"circuitRef":"SSB-2PWS2206-Q01","name":"SSB-2PWS2206 → SPARE-SSB-2PWS2206-Q01","originId":"SSB-2PWS2206","destinationId":"SPARE-SSB-2PWS2206-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01585","excelRow":554,"circuitRef":"SSB-2PWS2206-Q02","name":"SSB-2PWS2206 → RCK-XCOM0001","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.32,"qKVAr":0.818063,"sKVA":1.552941,"ibA":6.751918,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.57,"cableWeightKg":4.59441},{"id":"xls-01586","excelRow":555,"circuitRef":"SSB-2PWS2206-Q03","name":"SSB-2PWS2206 → RCK-XCOM0003","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.32,"qKVAr":0.818063,"sKVA":1.552941,"ibA":6.751918,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.93,"cableWeightKg":5.09709},{"id":"xls-01587","excelRow":556,"circuitRef":"SSB-2PWS2206-Q04","name":"SSB-2PWS2206 → RCK-XCOM0007","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0007","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.28,"cableWeightKg":5.59764},{"id":"xls-01588","excelRow":557,"circuitRef":"SSB-2PWS2206-Q05","name":"SSB-2PWS2206 → RCK-XCOM0008","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0008","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.54,"cableWeightKg":5.44002},{"id":"xls-01589","excelRow":558,"circuitRef":"SSB-2PWS2206-Q06","name":"SSB-2PWS2206 → RCK-XCOM0009","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0009","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.88,"cableWeightKg":5.29944},{"id":"xls-01590","excelRow":559,"circuitRef":"SSB-2PWS2206-Q07","name":"SSB-2PWS2206 → RCK-XCOM0010","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0010","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.42,"cableWeightKg":5.20146},{"id":"xls-01591","excelRow":560,"circuitRef":"SSB-2PWS2206-Q08","name":"SSB-2PWS2206 → RCK-XCOM0013","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0013","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.71,"cableWeightKg":5.26323},{"id":"xls-01592","excelRow":561,"circuitRef":"SSB-2PWS2206-Q09","name":"SSB-2PWS2206 → RCK-XCOM0014","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0014","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.34,"cableWeightKg":5.61042},{"id":"xls-01593","excelRow":562,"circuitRef":"SSB-2PWS2206-Q10","name":"SSB-2PWS2206 → RCK-XCOM0015","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0015","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.65,"qKVAr":0.402834,"sKVA":0.764706,"ibA":3.324808,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.34,"cableWeightKg":5.39742},{"id":"xls-01594","excelRow":563,"circuitRef":"SSB-2PWS2206-Q11","name":"SSB-2PWS2206 → RCK-XCOM0011","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0011","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.3,"qKVAr":0.805668,"sKVA":1.529412,"ibA":6.649616,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.76,"cableWeightKg":5.06088},{"id":"xls-01595","excelRow":564,"circuitRef":"SSB-2PWS2206-Q12","name":"SSB-2PWS2206 → RCK-XCOM0023","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0023","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":3.65,"qKVAr":2.262067,"sKVA":4.294118,"ibA":18.670077,"pnKW":3.65,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":20.45,"cableWeightKg":5.41925},{"id":"xls-01596","excelRow":565,"circuitRef":"SSB-2PWS2206-Q13","name":"SSB-2PWS2206 → RCK-XCOM0016","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0016","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.185923,"sKVA":0.352941,"ibA":1.534527,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.07,"cableWeightKg":5.33991},{"id":"xls-01597","excelRow":566,"circuitRef":"SSB-2PWS2206-Q14","name":"SSB-2PWS2206 → RCK-XCOM0002","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0002","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.375,"qKVAr":2.091637,"sKVA":3.970588,"ibA":17.263427,"pnKW":3.375,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":22.54,"cableWeightKg":5.9731},{"id":"xls-01598","excelRow":567,"circuitRef":"SSB-2PWS2206-Q15","name":"SSB-2PWS2206 → CSL-XCOM0001","originId":"SSB-2PWS2206","destinationId":"CSL-XCOM0001","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.8,"qKVAr":0.495795,"sKVA":0.941176,"ibA":4.092072,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17.9,"cableWeightKg":3.0072},{"id":"xls-01599","excelRow":568,"circuitRef":"SSB-2PWS2206-Q16","name":"SSB-2PWS2206 → SPARE-SSB-2PWS2206-Q16","originId":"SSB-2PWS2206","destinationId":"SPARE-SSB-2PWS2206-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01600","excelRow":569,"circuitRef":"SSB-2PWS2206-Q17","name":"SSB-2PWS2206 → PSP-XCOM0001","originId":"SSB-2PWS2206","destinationId":"PSP-XCOM0001","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.18,"qKVAr":0.111554,"sKVA":0.211765,"ibA":0.920716,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":49.76,"cableWeightKg":8.35968},{"id":"xls-01601","excelRow":570,"circuitRef":"SSB-2PWS2206-Q18","name":"SSB-2PWS2206 → PSP-XCOM0002","originId":"SSB-2PWS2206","destinationId":"PSP-XCOM0002","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.030987,"sKVA":0.058824,"ibA":0.255754,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":41.06,"cableWeightKg":6.89808},{"id":"xls-01602","excelRow":571,"circuitRef":"SSB-2PWS2206-Q19","name":"SSB-2PWS2206 → RCK-CCMN0006","originId":"SSB-2PWS2206","destinationId":"RCK-CCMN0006","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":32.27,"cableWeightKg":11.58493},{"id":"xls-01603","excelRow":572,"circuitRef":"SSB-2PWS2206-Q20","name":"SSB-2PWS2206 → RCK-XCOM0025","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0025","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":6,"qKVAr":3.718466,"sKVA":7.058824,"ibA":30.690537,"pnKW":6,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":16.58,"cableWeightKg":8.43922},{"id":"xls-01604","excelRow":573,"circuitRef":"SSB-2PWS2206-Q21","name":"SSB-2PWS2206 → CSL-XCOM0001","originId":"SSB-2PWS2206","destinationId":"CSL-XCOM0001","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.255,"qKVAr":0.158035,"sKVA":0.3,"ibA":1.304348,"pnKW":0.255,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17.9,"cableWeightKg":3.0072},{"id":"xls-01605","excelRow":574,"circuitRef":"SSB-2PWS2206-Q22","name":"SSB-2PWS2206 → RCK-XCOM0026","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0026","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":6.38,"qKVAr":3.953969,"sKVA":7.505882,"ibA":32.634271,"pnKW":6.38,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":17.31,"cableWeightKg":8.81079},{"id":"xls-01606","excelRow":575,"circuitRef":"SSB-2PWS2206-Q23","name":"SSB-2PWS2206 → SSB-2PWS2202","originId":"SSB-2PWS2206","destinationId":"SSB-2PWS2202","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":5.41,"qKVAr":3.352817,"sKVA":6.364706,"ibA":15.976803,"pnKW":5.41,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":5.64,"cableWeightKg":4.72068},{"id":"xls-01607","excelRow":587,"circuitRef":"SSB-2PWS2207-Q01","name":"SSB-2PWS2207 → LSR-ICCS0005","originId":"SSB-2PWS2207","destinationId":"LSR-ICCS0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.015,"qKVAr":0.009296,"sKVA":0.017647,"ibA":0.076726,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32.19,"cableWeightKg":5.40792},{"id":"xls-01608","excelRow":588,"circuitRef":"SSB-2PWS2207-Q02","name":"SSB-2PWS2207 → ITU-NDDS0008","originId":"SSB-2PWS2207","destinationId":"ITU-NDDS0008","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17.11,"cableWeightKg":2.87448},{"id":"xls-01609","excelRow":589,"circuitRef":"SSB-2PWS2207-Q03","name":"SSB-2PWS2207 → PNL-ACON2001","originId":"SSB-2PWS2207","destinationId":"PNL-ACON2001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.02,"qKVAr":0,"sKVA":0.02,"ibA":0.086957,"pnKW":0.02,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":66,"cableWeightKg":11.088},{"id":"xls-01610","excelRow":590,"circuitRef":"SSB-2PWS2207-Q04","name":"SSB-2PWS2207 → FZM-FDAS3000","originId":"SSB-2PWS2207","destinationId":"FZM-FDAS3000","lineType":"alternativa","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":71.37,"cableWeightKg":16.77195},{"id":"xls-01611","excelRow":591,"circuitRef":"SSB-2PWS2207-Q05","name":"SSB-2PWS2207 → DSP-NRPT0010","originId":"SSB-2PWS2207","destinationId":"DSP-NRPT0010","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":29.79,"cableWeightKg":5.00472},{"id":"xls-01612","excelRow":592,"circuitRef":"SSB-2PWS2207-Q06","name":"SSB-2PWS2207 → DSP-NRPT0012","originId":"SSB-2PWS2207","destinationId":"DSP-NRPT0012","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":31.43,"cableWeightKg":5.28024},{"id":"xls-01613","excelRow":593,"circuitRef":"SSB-2PWS2207-Q07","name":"SSB-2PWS2207 → JBX-2PWS2003","originId":"SSB-2PWS2207","destinationId":"JBX-2PWS2003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.7,"qKVAr":0.339025,"sKVA":0.777778,"ibA":3.381643,"pnKW":0.7,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.61,"cableWeightKg":6.09393},{"id":"xls-01614","excelRow":594,"circuitRef":"SSB-2PWS2207-Q08","name":"SSB-2PWS2207 → JBX-NVSL0005","originId":"SSB-2PWS2207","destinationId":"JBX-NVSL0005","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0,"sKVA":0.8,"ibA":3.478261,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":44.65,"cableWeightKg":10.1802},{"id":"xls-01615","excelRow":595,"circuitRef":"SSB-2PWS2207-Q09","name":"SSB-2PWS2207 → JBX-NVSL0007","originId":"SSB-2PWS2207","destinationId":"JBX-NVSL0007","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0,"sKVA":0.8,"ibA":3.478261,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":51.26,"cableWeightKg":11.68728},{"id":"xls-01616","excelRow":596,"circuitRef":"SSB-2PWS2207-Q10","name":"SSB-2PWS2207 → CBX-EMSS0018","originId":"SSB-2PWS2207","destinationId":"CBX-EMSS0018","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":26.46,"cableWeightKg":5.21262},{"id":"xls-01617","excelRow":597,"circuitRef":"SSB-2PWS2207-Q11","name":"SSB-2PWS2207 → AMP-SSIN2005","originId":"SSB-2PWS2207","destinationId":"AMP-SSIN2005","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":34.22,"cableWeightKg":5.74896},{"id":"xls-01618","excelRow":598,"circuitRef":"SSB-2PWS2207-Q12","name":"SSB-2PWS2207 → MSB-4SFS0001","originId":"SSB-2PWS2207","destinationId":"MSB-4SFS0001","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.45,"qKVAr":0,"sKVA":0.45,"ibA":1.956522,"pnKW":0.45,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17.93,"cableWeightKg":3.01224},{"id":"xls-01619","excelRow":599,"circuitRef":"SSB-2PWS2207-Q13","name":"SSB-2PWS2207 → PCI-IPMS0008","originId":"SSB-2PWS2207","destinationId":"PCI-IPMS0008","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":60,"cableWeightKg":10.08},{"id":"xls-01620","excelRow":600,"circuitRef":"SSB-2PWS2207-Q14","name":"SSB-2PWS2207 → JBX-RADS2003","originId":"SSB-2PWS2207","destinationId":"JBX-RADS2003","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.007749,"sKVA":0.017778,"ibA":0.077295,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":19.31,"cableWeightKg":3.24408},{"id":"xls-01621","excelRow":601,"circuitRef":"SSB-2PWS2207-Q15","name":"SSB-2PWS2207 → AMP-SSIN2006","originId":"SSB-2PWS2207","destinationId":"AMP-SSIN2006","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":48.78,"cableWeightKg":8.19504},{"id":"xls-01622","excelRow":602,"circuitRef":"SSB-2PWS2207-Q16","name":"SSB-2PWS2207 → BTC-BOHS0002","originId":"SSB-2PWS2207","destinationId":"BTC-BOHS0002","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.84,"qKVAr":1.38,"sKVA":2.3,"ibA":10,"pnKW":1.84,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PFX","cableLengthM":53.3,"cableWeightKg":20.5738},{"id":"xls-01623","excelRow":603,"circuitRef":"SSB-2PWS2207-Q17","name":"SSB-2PWS2207 → SPARE-SSB-2PWS2207-Q17","originId":"SSB-2PWS2207","destinationId":"SPARE-SSB-2PWS2207-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01624","excelRow":604,"circuitRef":"SSB-2PWS2207-Q18","name":"SSB-2PWS2207 → SPARE-SSB-2PWS2207-Q18","originId":"SSB-2PWS2207","destinationId":"SPARE-SSB-2PWS2207-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01625","excelRow":623,"circuitRef":"SSB-2PWS2209-Q01","name":"SSB-2PWS2209 → SSB-2PWS2209","originId":"SSB-2PWS2209","destinationId":"SSB-2PWS2209","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":1.98,"qKVAr":1.98,"sKVA":2.800143,"ibA":7.028971,"pnKW":1.98,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":8.75},{"id":"xls-01626","excelRow":624,"circuitRef":"SSB-2PWS2209-Q02","name":"SSB-2PWS2209 → ELU-ELOG0001","originId":"SSB-2PWS2209","destinationId":"ELU-ELOG0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.021691,"sKVA":0.041176,"ibA":0.179028,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":15.91,"cableWeightKg":2.67288},{"id":"xls-01627","excelRow":625,"circuitRef":"SSB-2PWS2209-Q03","name":"SSB-2PWS2209 → SPARE-SSB-2PWS2209-Q03","originId":"SSB-2PWS2209","destinationId":"SPARE-SSB-2PWS2209-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01628","excelRow":626,"circuitRef":"SSB-2PWS2209-Q04","name":"SSB-2PWS2209 → SPARE-SSB-2PWS2209-Q04","originId":"SSB-2PWS2209","destinationId":"SPARE-SSB-2PWS2209-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01629","excelRow":627,"circuitRef":"SSB-2PWS2209-Q05","name":"SSB-2PWS2209 → XPN-TACA0001","originId":"SSB-2PWS2209","destinationId":"XPN-TACA0001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":0.507647,"sKVA":2.55102,"ibA":11.091393,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableType":"LS3SJ-12","cableLengthM":20,"cableWeightKg":5.058891},{"id":"xls-01630","excelRow":628,"circuitRef":"SSB-2PWS2209-Q06","name":"SSB-2PWS2209 → RCU-TACA0001","originId":"SSB-2PWS2209","destinationId":"RCU-TACA0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.02,"qKVAr":0.004061,"sKVA":0.020408,"ibA":0.088731,"pnKW":0.02,"voltage":"230 V","parallelCables":1,"cableType":"LS3SJ-20","cableLengthM":10,"cableWeightKg":0.952262},{"id":"xls-01631","excelRow":629,"circuitRef":"SSB-2PWS2209-Q07","name":"SSB-2PWS2209 → PSP-BNAS0001","originId":"SSB-2PWS2209","destinationId":"PSP-BNAS0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0,"sKVA":0.06,"ibA":0.26087,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":27.81,"cableWeightKg":4.67208},{"id":"xls-01632","excelRow":630,"circuitRef":"SSB-2PWS2209-Q08","name":"SSB-2PWS2209 → CSL-IBRG0007","originId":"SSB-2PWS2209","destinationId":"CSL-IBRG0007","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.448,"qKVAr":0.216976,"sKVA":0.497778,"ibA":2.164251,"pnKW":0.448,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":25.47,"cableWeightKg":4.27896},{"id":"xls-01633","excelRow":631,"circuitRef":"SSB-2PWS2209-Q09","name":"SSB-2PWS2209 → SPARE-SSB-2PWS2209-Q09","originId":"SSB-2PWS2209","destinationId":"SPARE-SSB-2PWS2209-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01634","excelRow":632,"circuitRef":"SSB-2PWS2209-Q10","name":"SSB-2PWS2209 → SPARE-SSB-2PWS2209-Q10","originId":"SSB-2PWS2209","destinationId":"SPARE-SSB-2PWS2209-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01635","excelRow":634,"circuitRef":"SSB-2PWS2209-Q11","name":"SSB-2PWS2209 → CUN-RNAV0001","originId":"SSB-2PWS2209","destinationId":"CUN-RNAV0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.675,"qKVAr":0.326917,"sKVA":0.75,"ibA":1.882664,"pnKW":0.675,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":23.97,"cableWeightKg":6.28014},{"id":"xls-01636","excelRow":636,"circuitRef":"SSB-2PWS2209-Q12","name":"SSB-2PWS2209 → ITU-METE0001","originId":"SSB-2PWS2209","destinationId":"ITU-METE0001","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.345,"qKVAr":0.213812,"sKVA":0.405882,"ibA":1.764706,"pnKW":0.345,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":17.24,"cableWeightKg":2.89632},{"id":"xls-01637","excelRow":637,"circuitRef":"SSB-2PWS2209-Q13","name":"SSB-2PWS2209 → DSP-METE0001","originId":"SSB-2PWS2209","destinationId":"DSP-METE0001","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0,"sKVA":0.03,"ibA":0.130435,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":16.2,"cableWeightKg":2.7216},{"id":"xls-01638","excelRow":638,"circuitRef":"SSB-2PWS2209-Q14","name":"SSB-2PWS2209 → DSP-NRPT0001","originId":"SSB-2PWS2209","destinationId":"DSP-NRPT0001","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":21.28,"cableWeightKg":3.57504},{"id":"xls-01639","excelRow":639,"circuitRef":"SSB-2PWS2209-Q15","name":"SSB-2PWS2209 → DSP-NRPT0003","originId":"SSB-2PWS2209","destinationId":"DSP-NRPT0003","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":18.21,"cableWeightKg":3.05928},{"id":"xls-01640","excelRow":640,"circuitRef":"SSB-2PWS2209-Q16","name":"SSB-2PWS2209 → DSP-NRPT0004","originId":"SSB-2PWS2209","destinationId":"DSP-NRPT0004","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":16.76,"cableWeightKg":2.81568},{"id":"xls-01641","excelRow":641,"circuitRef":"SSB-2PWS2209-Q17","name":"SSB-2PWS2209 → DSP-NRPT0006","originId":"SSB-2PWS2209","destinationId":"DSP-NRPT0006","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":16.64,"cableWeightKg":2.79552},{"id":"xls-01642","excelRow":642,"circuitRef":"SSB-2PWS2209-Q18","name":"SSB-2PWS2209 → DSP-NRPT0007","originId":"SSB-2PWS2209","destinationId":"DSP-NRPT0007","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":18.18,"cableWeightKg":3.05424},{"id":"xls-01643","excelRow":643,"circuitRef":"SSB-2PWS2209-Q19","name":"SSB-2PWS2209 → DSP-NRPT0009","originId":"SSB-2PWS2209","destinationId":"DSP-NRPT0009","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":17.88,"cableWeightKg":3.00384},{"id":"xls-01644","excelRow":644,"circuitRef":"SSB-2PWS2209-Q20","name":"SSB-2PWS2209 → DSP-NRPT0013","originId":"SSB-2PWS2209","destinationId":"DSP-NRPT0013","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":32.77,"cableWeightKg":5.50536},{"id":"xls-01645","excelRow":645,"circuitRef":"SSB-2PWS2209-Q21","name":"SSB-2PWS2209 → DSP-NRPT0014","originId":"SSB-2PWS2209","destinationId":"DSP-NRPT0014","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":32.84,"cableWeightKg":5.51712},{"id":"xls-01646","excelRow":646,"circuitRef":"SSB-2PWS2209-Q22","name":"SSB-2PWS2209 → CSL-IBRG0010","originId":"SSB-2PWS2209","destinationId":"CSL-IBRG0010","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30.24,"cableWeightKg":5.08032},{"id":"xls-01647","excelRow":647,"circuitRef":"SSB-2PWS2209-Q23","name":"SSB-2PWS2209 → LOP-VDRS0001","originId":"SSB-2PWS2209","destinationId":"LOP-VDRS0001","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.005,"qKVAr":0,"sKVA":0.005,"ibA":0.021739,"pnKW":0.005,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":18.77,"cableWeightKg":3.15336},{"id":"xls-01648","excelRow":648,"circuitRef":"SSB-2PWS2209-Q24","name":"SSB-2PWS2209 → DSP-NRPT0002","originId":"SSB-2PWS2209","destinationId":"DSP-NRPT0002","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":19.3,"cableWeightKg":3.2424},{"id":"xls-01649","excelRow":649,"circuitRef":"SSB-2PWS2209-Q25","name":"SSB-2PWS2209 → DSP-NRPT0005","originId":"SSB-2PWS2209","destinationId":"DSP-NRPT0005","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":18.23,"cableWeightKg":3.06264},{"id":"xls-01650","excelRow":650,"circuitRef":"SSB-2PWS2209-Q26","name":"SSB-2PWS2209 → DSP-NRPT0008","originId":"SSB-2PWS2209","destinationId":"DSP-NRPT0008","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":17.06,"cableWeightKg":2.86608},{"id":"xls-01651","excelRow":662,"circuitRef":"SSB-2PWS2401-Q01","name":"SSB-2PWS2401 → PWC-NVSL0001","originId":"SSB-2PWS2401","destinationId":"PWC-NVSL0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0.6,"sKVA":1,"ibA":4.347826,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":34.98,"cableWeightKg":7.97544},{"id":"xls-01652","excelRow":663,"circuitRef":"SSB-2PWS2401-Q02","name":"SSB-2PWS2401 → ITU-NDDS0004","originId":"SSB-2PWS2401","destinationId":"ITU-NDDS0004","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.26,"cableWeightKg":5.58768},{"id":"xls-01653","excelRow":664,"circuitRef":"SSB-2PWS2401-Q03","name":"SSB-2PWS2401 → ITU-NDDS0005","originId":"SSB-2PWS2401","destinationId":"ITU-NDDS0005","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":24.14,"cableWeightKg":4.05552},{"id":"xls-01654","excelRow":665,"circuitRef":"SSB-2PWS2401-Q04","name":"SSB-2PWS2401 → ITU-NDDS0006","originId":"SSB-2PWS2401","destinationId":"ITU-NDDS0006","lineType":"alternativa","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":24.7,"cableWeightKg":4.1496},{"id":"xls-01655","excelRow":666,"circuitRef":"SSB-2PWS2401-Q05","name":"SSB-2PWS2401 → SWL-NDDS0001","originId":"SSB-2PWS2401","destinationId":"SWL-NDDS0001","lineType":"alternativa","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.371847,"sKVA":0.705882,"ibA":3.069054,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":22.63,"cableWeightKg":3.80184},{"id":"xls-01656","excelRow":667,"circuitRef":"SSB-2PWS2401-Q06","name":"SSB-2PWS2401 → SPARE-SSB-2PWS2401-Q06","originId":"SSB-2PWS2401","destinationId":"SPARE-SSB-2PWS2401-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01657","excelRow":668,"circuitRef":"SSB-2PWS2401-Q07","name":"SSB-2PWS2401 → SCV-GNSS0002","originId":"SSB-2PWS2401","destinationId":"SCV-GNSS0002","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.356615,"sKVA":0.37037,"ibA":1.610306,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.88,"cableWeightKg":5.69184},{"id":"xls-01658","excelRow":669,"circuitRef":"SSB-2PWS2401-Q08","name":"SSB-2PWS2401 → SPARE-SSB-2PWS2401-Q08","originId":"SSB-2PWS2401","destinationId":"SPARE-SSB-2PWS2401-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01659","excelRow":670,"circuitRef":"SSB-2PWS2401-Q09","name":"SSB-2PWS2401 → SPARE-SSB-2PWS2401-Q09","originId":"SSB-2PWS2401","destinationId":"SPARE-SSB-2PWS2401-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01660","excelRow":682,"circuitRef":"SSB-2PWS2402-Q01","name":"SSB-2PWS2402 → SPARE-SSB-2PWS2402-Q01","originId":"SSB-2PWS2402","destinationId":"SPARE-SSB-2PWS2402-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01661","excelRow":683,"circuitRef":"SSB-2PWS2402-Q02","name":"SSB-2PWS2402 → CSL-IBRG0009","originId":"SSB-2PWS2402","destinationId":"CSL-IBRG0009","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.193729,"sKVA":0.444444,"ibA":1.932367,"pnKW":0.4,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":35.33,"cableWeightKg":5.93544},{"id":"xls-01662","excelRow":684,"circuitRef":"SSB-2PWS2402-Q03","name":"SSB-2PWS2402 → PSP-GMDS0002","originId":"SSB-2PWS2402","destinationId":"PSP-GMDS0002","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.082335,"sKVA":0.188889,"ibA":0.821256,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":34.99,"cableWeightKg":5.87832},{"id":"xls-01663","excelRow":685,"circuitRef":"SSB-2PWS2402-Q04","name":"SSB-2PWS2402 → SPARE-SSB-2PWS2402-Q04","originId":"SSB-2PWS2402","destinationId":"SPARE-SSB-2PWS2402-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01664","excelRow":686,"circuitRef":"SSB-2PWS2402-Q05","name":"SSB-2PWS2402 → SPARE-SSB-2PWS2402-Q05","originId":"SSB-2PWS2402","destinationId":"SPARE-SSB-2PWS2402-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01665","excelRow":698,"circuitRef":"SSB-2PWS2403-Q01","name":"SSB-2PWS2403 → ITU-NDDS0002","originId":"SSB-2PWS2403","destinationId":"ITU-NDDS0002","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":37.56,"cableWeightKg":6.31008},{"id":"xls-01666","excelRow":699,"circuitRef":"SSB-2PWS2403-Q02","name":"SSB-2PWS2403 → ITU-NDDS0003","originId":"SSB-2PWS2403","destinationId":"ITU-NDDS0003","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":14.37,"cableWeightKg":2.41416},{"id":"xls-01667","excelRow":700,"circuitRef":"SSB-2PWS2403-Q03","name":"SSB-2PWS2403 → ITU-NDDS0008","originId":"SSB-2PWS2403","destinationId":"ITU-NDDS0008","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20.74,"cableWeightKg":3.48432},{"id":"xls-01668","excelRow":701,"circuitRef":"SSB-2PWS2403-Q04","name":"SSB-2PWS2403 → SPARE-SSB-2PWS2403-Q04","originId":"SSB-2PWS2403","destinationId":"SPARE-SSB-2PWS2403-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01669","excelRow":702,"circuitRef":"SSB-2PWS2403-Q05","name":"SSB-2PWS2403 → SPARE-SSB-2PWS2403-Q05","originId":"SSB-2PWS2403","destinationId":"SPARE-SSB-2PWS2403-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01670","excelRow":703,"circuitRef":"SSB-2PWS2403-Q06","name":"SSB-2PWS2403 → SPARE-SSB-2PWS2403-Q06","originId":"SSB-2PWS2403","destinationId":"SPARE-SSB-2PWS2403-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01671","excelRow":715,"circuitRef":"SSB-2PWS2230-Q01","name":"SSB-2PWS2230 → CSL-CCSY0001","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0001","lineType":"alternativa","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":20.15,"cableWeightKg":6.955678},{"id":"xls-01672","excelRow":716,"circuitRef":"SSB-2PWS2230-Q02","name":"SSB-2PWS2230 → CSL-CCSY0002","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0002","lineType":"alternativa","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":32.05,"cableWeightKg":11.063498},{"id":"xls-01673","excelRow":717,"circuitRef":"SSB-2PWS2230-Q03","name":"SSB-2PWS2230 → CSL-CCSY0003","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0003","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":29.79,"cableWeightKg":10.283357},{"id":"xls-01674","excelRow":718,"circuitRef":"SSB-2PWS2230-Q04","name":"SSB-2PWS2230 → CSL-CCSY0004","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0004","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":27.63,"cableWeightKg":9.537736},{"id":"xls-01675","excelRow":719,"circuitRef":"SSB-2PWS2230-Q05","name":"SSB-2PWS2230 → CSL-CCSY0005","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0005","lineType":"alternativa","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":26.4,"cableWeightKg":9.113147},{"id":"xls-01676","excelRow":720,"circuitRef":"SSB-2PWS2230-Q06","name":"SSB-2PWS2230 → CSL-CCSY0006","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0006","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":30.35,"cableWeightKg":10.476667},{"id":"xls-01677","excelRow":721,"circuitRef":"SSB-2PWS2230-Q07","name":"SSB-2PWS2230 → CSL-CCSY0007","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0007","lineType":"alternativa","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":31.64,"cableWeightKg":10.921968},{"id":"xls-01678","excelRow":722,"circuitRef":"SSB-2PWS2230-Q08","name":"SSB-2PWS2230 → CSL-CCSY0008","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0008","lineType":"alternativa","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":32.87,"cableWeightKg":11.346558},{"id":"xls-01679","excelRow":723,"circuitRef":"SSB-2PWS2230-Q09","name":"SSB-2PWS2230 → CSL-CCSY0009","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0009","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":34.09,"cableWeightKg":11.767696},{"id":"xls-01680","excelRow":724,"circuitRef":"SSB-2PWS2230-Q10","name":"SSB-2PWS2230 → CSL-CCSY0010","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0010","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":37.13,"cableWeightKg":12.817088},{"id":"xls-01681","excelRow":725,"circuitRef":"SSB-2PWS2230-Q11","name":"SSB-2PWS2230 → CSL-CCSY0011","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0011","lineType":"alternativa","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":30.81,"cableWeightKg":10.635456},{"id":"xls-01682","excelRow":726,"circuitRef":"SSB-2PWS2230-Q12","name":"SSB-2PWS2230 → CSL-CCSY0012","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0012","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":33.18,"cableWeightKg":11.453568},{"id":"xls-01683","excelRow":727,"circuitRef":"SSB-2PWS2230-Q13","name":"SSB-2PWS2230 → CSL-CCSY0013","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0013","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":39.96,"cableWeightKg":13.79399},{"id":"xls-01684","excelRow":728,"circuitRef":"SSB-2PWS2230-Q14","name":"SSB-2PWS2230 → CSL-CCSY0014","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0014","lineType":"alternativa","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":40.12,"cableWeightKg":13.849221},{"id":"xls-01685","excelRow":729,"circuitRef":"SSB-2PWS2230-Q15","name":"SSB-2PWS2230 → CSL-CCSY0015","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0015","lineType":"alternativa","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":29.55,"cableWeightKg":10.200511},{"id":"xls-01686","excelRow":730,"circuitRef":"SSB-2PWS2230-Q16","name":"SSB-2PWS2230 → CSL-CCSY0016","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0016","lineType":"alternativa","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":29.55,"cableWeightKg":10.200511},{"id":"xls-01687","excelRow":731,"circuitRef":"SSB-2PWS2230-Q17","name":"SSB-2PWS2230 → CSL-CCSY0017","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0017","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":26.52,"cableWeightKg":9.15457},{"id":"xls-01688","excelRow":732,"circuitRef":"SSB-2PWS2230-Q18","name":"SSB-2PWS2230 → CSL-CCSY0018","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0018","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":25.51,"cableWeightKg":8.805923},{"id":"xls-01689","excelRow":733,"circuitRef":"SSB-2PWS2230-Q19","name":"SSB-2PWS2230 → CSL-CCSY0020","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0020","lineType":"normal","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":36.03,"cableWeightKg":12.437374},{"id":"xls-01690","excelRow":734,"circuitRef":"SSB-2PWS2230-Q20","name":"SSB-2PWS2230 → CSL-CCSY0021","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0021","lineType":"alternativa","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":36.52,"cableWeightKg":12.606519},{"id":"xls-01691","excelRow":735,"circuitRef":"SSB-2PWS2230-Q21","name":"SSB-2PWS2230 → CSL-CCSY0022","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0022","lineType":"alternativa","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":27.21,"cableWeightKg":9.392754},{"id":"xls-01692","excelRow":736,"circuitRef":"SSB-2PWS2230-Q22","name":"SSB-2PWS2230 → JBX-2PWS2155","originId":"SSB-2PWS2230","destinationId":"JBX-2PWS2155","lineType":"normal","service":"VM","protectionName":"Q22","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.308,"qKVAr":0.101235,"sKVA":0.324211,"ibA":1.409611,"pnKW":0.308,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.15,"cableWeightKg":4.50495},{"id":"xls-01693","excelRow":737,"circuitRef":"SSB-2PWS2230-Q23","name":"SSB-2PWS2230 → JBX-2PWS2172","originId":"SSB-2PWS2230","destinationId":"JBX-2PWS2172","lineType":"normal","service":"VM","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.021,"qKVAr":0,"sKVA":0.021,"ibA":0.091304,"pnKW":0.021,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":57,"cableWeightKg":9.576},{"id":"xls-01694","excelRow":738,"circuitRef":"SSB-2PWS2230-Q24","name":"SSB-2PWS2230 → RCK-CCMN0001","originId":"SSB-2PWS2230","destinationId":"RCK-CCMN0001","lineType":"normal","service":"VM","protectionName":"Q24","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":15.45,"cableWeightKg":5.54655},{"id":"xls-01695","excelRow":739,"circuitRef":"SSB-2PWS2230-Q25","name":"SSB-2PWS2230 → SKT-2PWS2160","originId":"SSB-2PWS2230","destinationId":"SKT-2PWS2160","lineType":"normal","service":"VM","protectionName":"Q25","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.18,"qKVAr":0.087178,"sKVA":0.2,"ibA":0.869565,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":37.53,"cableWeightKg":9.15732},{"id":"xls-01696","excelRow":740,"circuitRef":"SSB-2PWS2230-Q26","name":"SSB-2PWS2230 → JBX-2PWS2032","originId":"SSB-2PWS2230","destinationId":"JBX-2PWS2032","lineType":"normal","service":"VM","protectionName":"Q26","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.342,"qKVAr":0.11241,"sKVA":0.36,"ibA":1.565217,"pnKW":0.342,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.74,"cableWeightKg":6.33462},{"id":"xls-01697","excelRow":741,"circuitRef":"SSB-2PWS2230-Q27","name":"SSB-2PWS2230 → JBX-2PWS2143","originId":"SSB-2PWS2230","destinationId":"JBX-2PWS2143","lineType":"normal","service":"VM","protectionName":"Q27","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.48,"qKVAr":0.716797,"sKVA":1.644444,"ibA":7.149758,"pnKW":1.48,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.32,"cableWeightKg":6.24516},{"id":"xls-01698","excelRow":742,"circuitRef":"SSB-2PWS2230-Q28","name":"SSB-2PWS2230 → SKT-2PWS2216","originId":"SSB-2PWS2230","destinationId":"SKT-2PWS2216","lineType":"normal","service":"VM","protectionName":"Q28","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.35,"qKVAr":0.216911,"sKVA":0.411765,"ibA":1.790281,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":25.93,"cableWeightKg":6.32692},{"id":"xls-01699","excelRow":743,"circuitRef":"SSB-2PWS2230-Q29","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q29","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q29","lineType":"normal","service":"VM","protectionName":"Q29","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01700","excelRow":744,"circuitRef":"SSB-2PWS2230-Q30","name":"SSB-2PWS2230 → LCP-WWDS0001","originId":"SSB-2PWS2230","destinationId":"LCP-WWDS0001","lineType":"normal","service":"VM","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.154936,"sKVA":0.294118,"ibA":1.278772,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":40,"cableWeightKg":6.72},{"id":"xls-01701","excelRow":745,"circuitRef":"SSB-2PWS2230-Q31","name":"SSB-2PWS2230 → JBX-2PWS2145","originId":"SSB-2PWS2230","destinationId":"JBX-2PWS2145","lineType":"normal","service":"VM","protectionName":"Q31","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.37,"qKVAr":0.179199,"sKVA":0.411111,"ibA":1.78744,"pnKW":0.37,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.01,"cableWeightKg":6.39213},{"id":"xls-01702","excelRow":746,"circuitRef":"SSB-2PWS2230-Q32","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q32","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q32","lineType":"normal","service":"VM","protectionName":"Q32","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01703","excelRow":747,"circuitRef":"SSB-2PWS2230-Q33","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q33","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q33","lineType":"normal","service":"VM","protectionName":"Q33","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01704","excelRow":748,"circuitRef":"SSB-2PWS2230-Q34","name":"SSB-2PWS2230 → JBX-2PWS2140","originId":"SSB-2PWS2230","destinationId":"JBX-2PWS2140","lineType":"normal","service":"VM","protectionName":"Q34","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.36,"qKVAr":0.174356,"sKVA":0.4,"ibA":1.73913,"pnKW":0.36,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.76,"cableWeightKg":2.71788},{"id":"xls-01705","excelRow":749,"circuitRef":"SSB-2PWS2230-Q35","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q35","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q35","lineType":"normal","service":"VM","protectionName":"Q35","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01706","excelRow":750,"circuitRef":"SSB-2PWS2230-Q36","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q36","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q36","lineType":"normal","service":"VM","protectionName":"Q36","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01707","excelRow":751,"circuitRef":"SSB-2PWS2230-Q37","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q37","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q37","lineType":"normal","service":"VM","protectionName":"Q37","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01708","excelRow":752,"circuitRef":"SSB-2PWS2230-Q38","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q38","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q38","lineType":"normal","service":"VM","protectionName":"Q38","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01709","excelRow":753,"circuitRef":"SSB-2PWS2230-Q39","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q39","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q39","lineType":"normal","service":"VM","protectionName":"Q39","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01710","excelRow":765,"circuitRef":"SSB-2PWS2231-Q01","name":"SSB-2PWS2231 → RCK-CCSY0001","originId":"SSB-2PWS2231","destinationId":"RCK-CCSY0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":11.55,"cableWeightKg":3.987002},{"id":"xls-01711","excelRow":766,"circuitRef":"SSB-2PWS2231-Q02","name":"SSB-2PWS2231 → RCK-CCSY0002","originId":"SSB-2PWS2231","destinationId":"RCK-CCSY0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":11.67,"cableWeightKg":4.028425},{"id":"xls-01712","excelRow":767,"circuitRef":"SSB-2PWS2231-Q03","name":"SSB-2PWS2231 → RCK-CCSY0005","originId":"SSB-2PWS2231","destinationId":"RCK-CCSY0005","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":12.81,"cableWeightKg":4.421947},{"id":"xls-01713","excelRow":768,"circuitRef":"SSB-2PWS2231-Q04","name":"SSB-2PWS2231 → RCK-CCSY0007","originId":"SSB-2PWS2231","destinationId":"RCK-CCSY0007","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":13.69,"cableWeightKg":4.725719},{"id":"xls-01714","excelRow":769,"circuitRef":"SSB-2PWS2231-Q05","name":"SSB-2PWS2231 → RCK-CCSY0009","originId":"SSB-2PWS2231","destinationId":"RCK-CCSY0009","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":12.71,"cableWeightKg":4.387428},{"id":"xls-01715","excelRow":770,"circuitRef":"SSB-2PWS2231-Q06","name":"SSB-2PWS2231 → JBX-2PWS2033","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2033","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.515,"qKVAr":0.19218,"sKVA":0.549689,"ibA":2.389953,"pnKW":0.515,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.62,"cableWeightKg":4.17906},{"id":"xls-01716","excelRow":771,"circuitRef":"SSB-2PWS2231-Q07","name":"SSB-2PWS2231 → JBX-2PWS2034","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2034","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.065737,"sKVA":0.210526,"ibA":0.915332,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":22.81,"cableWeightKg":5.20068},{"id":"xls-01717","excelRow":772,"circuitRef":"SSB-2PWS2231-Q08","name":"SSB-2PWS2231 → CSL-CCSY0024","originId":"SSB-2PWS2231","destinationId":"CSL-CCSY0024","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":21.4,"cableWeightKg":7.387172},{"id":"xls-01718","excelRow":773,"circuitRef":"SSB-2PWS2231-Q09","name":"SSB-2PWS2231 → JBX-2PWS2035","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2035","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.57,"qKVAr":0.18735,"sKVA":0.6,"ibA":2.608696,"pnKW":0.57,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.29,"cableWeightKg":5.38677},{"id":"xls-01719","excelRow":774,"circuitRef":"SSB-2PWS2231-Q10","name":"SSB-2PWS2231 → PTR-CCSY0001","originId":"SSB-2PWS2231","destinationId":"PTR-CCSY0001","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.342,"qKVAr":0.165638,"sKVA":0.38,"ibA":1.652174,"pnKW":0.342,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":11.98,"cableWeightKg":1.568613},{"id":"xls-01720","excelRow":775,"circuitRef":"SSB-2PWS2231-Q11","name":"SSB-2PWS2231 → JBX-2PWS2036","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2036","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.154,"qKVAr":0.050617,"sKVA":0.162105,"ibA":0.704805,"pnKW":0.154,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":11.45,"cableWeightKg":2.43885},{"id":"xls-01721","excelRow":776,"circuitRef":"SSB-2PWS2231-Q12","name":"SSB-2PWS2231 → PTR-CCSY0002","originId":"SSB-2PWS2231","destinationId":"PTR-CCSY0002","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.342,"qKVAr":0.165638,"sKVA":0.38,"ibA":1.652174,"pnKW":0.342,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":23.23,"cableWeightKg":3.041644},{"id":"xls-01722","excelRow":777,"circuitRef":"SSB-2PWS2231-Q13","name":"SSB-2PWS2231 → CSL-CCSY0025","originId":"SSB-2PWS2231","destinationId":"CSL-CCSY0025","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":11.9,"cableWeightKg":4.10782},{"id":"xls-01723","excelRow":778,"circuitRef":"SSB-2PWS2231-Q14","name":"SSB-2PWS2231 → SKT-2PWS2161","originId":"SSB-2PWS2231","destinationId":"SKT-2PWS2161","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.1,"qKVAr":0.061974,"sKVA":0.117647,"ibA":0.511509,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":18.39,"cableWeightKg":4.48716},{"id":"xls-01724","excelRow":779,"circuitRef":"SSB-2PWS2231-Q15","name":"SSB-2PWS2231 → SKT-2PWS2185","originId":"SSB-2PWS2231","destinationId":"SKT-2PWS2185","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.35,"qKVAr":0.216911,"sKVA":0.411765,"ibA":1.790281,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":24.9,"cableWeightKg":6.0756},{"id":"xls-01725","excelRow":780,"circuitRef":"SSB-2PWS2231-Q16","name":"SSB-2PWS2231 → JBX-2PWS2037","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2037","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.308,"qKVAr":0.101235,"sKVA":0.324211,"ibA":1.409611,"pnKW":0.308,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.06,"cableWeightKg":4.69878},{"id":"xls-01726","excelRow":781,"circuitRef":"SSB-2PWS2231-Q17","name":"SSB-2PWS2231 → RCK-CCAS0001","originId":"SSB-2PWS2231","destinationId":"RCK-CCAS0001","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":17.76,"cableWeightKg":6.130662},{"id":"xls-01727","excelRow":782,"circuitRef":"SSB-2PWS2231-Q18","name":"SSB-2PWS2231 → RCK-CCAS0003","originId":"SSB-2PWS2231","destinationId":"RCK-CCAS0003","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":18.97,"cableWeightKg":6.548348},{"id":"xls-01728","excelRow":783,"circuitRef":"SSB-2PWS2231-Q19","name":"SSB-2PWS2231 → SKT-2PWS2192","originId":"SSB-2PWS2231","destinationId":"SKT-2PWS2192","lineType":"normal","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.15,"sKVA":0.25,"ibA":1.086957,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":20.54,"cableWeightKg":5.01176},{"id":"xls-01729","excelRow":784,"circuitRef":"SSB-2PWS2231-Q20","name":"SSB-2PWS2231 → DSP-IBRG0009","originId":"SSB-2PWS2231","destinationId":"DSP-IBRG0009","lineType":"normal","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":44.22,"cableWeightKg":7.42896},{"id":"xls-01730","excelRow":785,"circuitRef":"SSB-2PWS2231-Q21","name":"SSB-2PWS2231 → RCK-CCAS0005","originId":"SSB-2PWS2231","destinationId":"RCK-CCAS0005","lineType":"normal","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":19.72,"cableWeightKg":6.807244},{"id":"xls-01731","excelRow":786,"circuitRef":"SSB-2PWS2231-Q22","name":"SSB-2PWS2231 → JBX-2PWS2164","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2164","lineType":"normal","service":"VM","protectionName":"Q22","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1,"qKVAr":0.484322,"sKVA":1.111111,"ibA":4.830918,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.15,"cableWeightKg":8.76495},{"id":"xls-01732","excelRow":787,"circuitRef":"SSB-2PWS2231-Q23","name":"SSB-2PWS2231 → ITU-ARRS0001","originId":"SSB-2PWS2231","destinationId":"ITU-ARRS0001","lineType":"normal","service":"VM","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":50.73,"cableWeightKg":8.52264},{"id":"xls-01733","excelRow":788,"circuitRef":"SSB-2PWS2231-Q24","name":"SSB-2PWS2231 → JBX-2PWS2138","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2138","lineType":"normal","service":"VM","protectionName":"Q24","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.27,"qKVAr":0.130767,"sKVA":0.3,"ibA":1.304348,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.7,"cableWeightKg":5.4741},{"id":"xls-01734","excelRow":789,"circuitRef":"SSB-2PWS2231-Q25","name":"SSB-2PWS2231 → ITU-CCSY0008","originId":"SSB-2PWS2231","destinationId":"ITU-CCSY0008","lineType":"normal","service":"VM","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":39.85,"cableWeightKg":5.2178},{"id":"xls-01735","excelRow":790,"circuitRef":"SSB-2PWS2231-Q26","name":"SSB-2PWS2231 → ITU-CCSY0010","originId":"SSB-2PWS2231","destinationId":"ITU-CCSY0010","lineType":"normal","service":"VM","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":35.91,"cableWeightKg":4.701912},{"id":"xls-01736","excelRow":791,"circuitRef":"SSB-2PWS2231-Q27","name":"SSB-2PWS2231 → JBX-2PWS2148","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2148","lineType":"normal","service":"VM","protectionName":"Q27","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.15,"qKVAr":0.072648,"sKVA":0.166667,"ibA":0.724638,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.01,"cableWeightKg":5.54013},{"id":"xls-01737","excelRow":792,"circuitRef":"SSB-2PWS2231-Q28","name":"SSB-2PWS2231 → JBX-2PWS2168","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2168","lineType":"normal","service":"VM","protectionName":"Q28","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":14.98,"cableWeightKg":3.19074},{"id":"xls-01738","excelRow":793,"circuitRef":"SSB-2PWS2231-Q29","name":"SSB-2PWS2231 → JBX-2PWS2169","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2169","lineType":"normal","service":"VM","protectionName":"Q29","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.92,"qKVAr":0.69,"sKVA":1.15,"ibA":5,"pnKW":0.92,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.74,"cableWeightKg":3.35262},{"id":"xls-01739","excelRow":794,"circuitRef":"SSB-2PWS2231-Q30","name":"SSB-2PWS2231 → PSP-LRAD0001","originId":"SSB-2PWS2231","destinationId":"PSP-LRAD0001","lineType":"normal","service":"VM","protectionName":"Q30","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.3,"qKVAr":1.113941,"sKVA":2.555556,"ibA":11.111111,"pnKW":2.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","cableLengthM":41.82,"cableWeightKg":10.95684},{"id":"xls-01740","excelRow":795,"circuitRef":"SSB-2PWS2231-Q31","name":"SSB-2PWS2231 → SKT-2PWS2222","originId":"SSB-2PWS2231","destinationId":"SKT-2PWS2222","lineType":"normal","service":"VM","protectionName":"Q31","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","cableLengthM":36.7,"cableWeightKg":9.6154},{"id":"xls-01741","excelRow":796,"circuitRef":"SSB-2PWS2231-Q32","name":"SSB-2PWS2231 → PSP-LRAD0002","originId":"SSB-2PWS2231","destinationId":"PSP-LRAD0002","lineType":"normal","service":"VM","protectionName":"Q32","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.3,"qKVAr":1.113941,"sKVA":2.555556,"ibA":11.111111,"pnKW":2.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","cableLengthM":29.85,"cableWeightKg":7.8207},{"id":"xls-01742","excelRow":797,"circuitRef":"SSB-2PWS2231-Q33","name":"SSB-2PWS2231 → ITU-LRAD0001","originId":"SSB-2PWS2231","destinationId":"ITU-LRAD0001","lineType":"normal","service":"VM","protectionName":"Q33","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.007,"qKVAr":0.00339,"sKVA":0.007778,"ibA":0.033816,"pnKW":0.007,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":37.43,"cableWeightKg":6.28824},{"id":"xls-01743","excelRow":798,"circuitRef":"SSB-2PWS2231-Q34","name":"SSB-2PWS2231 → DSP-IBRG0010","originId":"SSB-2PWS2231","destinationId":"DSP-IBRG0010","lineType":"normal","service":"VM","protectionName":"Q34","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":34.78,"cableWeightKg":5.84304},{"id":"xls-01744","excelRow":799,"circuitRef":"SSB-2PWS2231-Q35","name":"SSB-2PWS2231 → DSP-IBRG0011","originId":"SSB-2PWS2231","destinationId":"DSP-IBRG0011","lineType":"normal","service":"VM","protectionName":"Q35","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":43.48,"cableWeightKg":7.30464},{"id":"xls-01745","excelRow":800,"circuitRef":"SSB-2PWS2231-Q36","name":"SSB-2PWS2231 → JBX-2PWS2167","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2167","lineType":"normal","service":"VM","protectionName":"Q36","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.982759,"qKVAr":0.651701,"sKVA":2.087114,"ibA":9.07441,"pnKW":1.725,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":6.84},{"id":"xls-01746","excelRow":801,"circuitRef":"SSB-2PWS2231-Q37","name":"SSB-2PWS2231 → DSP-CCSY0002","originId":"SSB-2PWS2231","destinationId":"DSP-CCSY0002","lineType":"normal","service":"VM","protectionName":"Q37","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":46.01,"cableWeightKg":6.024366},{"id":"xls-01747","excelRow":802,"circuitRef":"SSB-2PWS2231-Q38","name":"SSB-2PWS2231 → SPARE-SSB-2PWS2231-Q38","originId":"SSB-2PWS2231","destinationId":"SPARE-SSB-2PWS2231-Q38","lineType":"normal","service":"VM","protectionName":"Q38","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01748","excelRow":814,"circuitRef":"SSB-2PWS2232-Q01","name":"SSB-2PWS2232 → RCK-CCMN0002","originId":"SSB-2PWS2232","destinationId":"RCK-CCMN0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":16.38,"cableWeightKg":5.88042},{"id":"xls-01749","excelRow":815,"circuitRef":"SSB-2PWS2232-Q02","name":"SSB-2PWS2232 → RCK-CCMN0003","originId":"SSB-2PWS2232","destinationId":"RCK-CCMN0003","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":6.103},{"id":"xls-01750","excelRow":816,"circuitRef":"SSB-2PWS2232-Q03","name":"SSB-2PWS2232 → RCK-CCMN0004","originId":"SSB-2PWS2232","destinationId":"RCK-CCMN0004","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":17.62,"cableWeightKg":6.32558},{"id":"xls-01751","excelRow":817,"circuitRef":"SSB-2PWS2232-Q04","name":"SSB-2PWS2232 → RCK-CYDS0002","originId":"SSB-2PWS2232","destinationId":"RCK-CYDS0002","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.1,"qKVAr":2.142429,"sKVA":3,"ibA":13.043478,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.36,"cableWeightKg":2.63268},{"id":"xls-01752","excelRow":818,"circuitRef":"SSB-2PWS2232-Q05","name":"SSB-2PWS2232 → RCK-CYDS0002","originId":"SSB-2PWS2232","destinationId":"RCK-CYDS0002","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.1,"qKVAr":2.142429,"sKVA":3,"ibA":13.043478,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.36,"cableWeightKg":2.63268},{"id":"xls-01753","excelRow":819,"circuitRef":"SSB-2PWS2232-Q06","name":"SSB-2PWS2232 → SPARE-SSB-2PWS2232-Q06","originId":"SSB-2PWS2232","destinationId":"SPARE-SSB-2PWS2232-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01754","excelRow":820,"circuitRef":"SSB-2PWS2232-Q07","name":"SSB-2PWS2232 → SPARE-SSB-2PWS2232-Q07","originId":"SSB-2PWS2232","destinationId":"SPARE-SSB-2PWS2232-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01755","excelRow":832,"circuitRef":"SSB-2PWS2233-Q01","name":"SSB-2PWS2233 → RCK-CCSY0016","originId":"SSB-2PWS2233","destinationId":"RCK-CCSY0016","lineType":"alternativa","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":5.3,"qKVAr":1.742026,"sKVA":5.578947,"ibA":14.004377,"pnKW":5.3,"voltage":"230 V","parallelCables":1,"cableType":"LS3SJ-9","cableLengthM":20.59,"cableWeightKg":9.497176},{"id":"xls-01756","excelRow":833,"circuitRef":"SSB-2PWS2233-Q02","name":"SSB-2PWS2233 → RCK-CCSY0003","originId":"SSB-2PWS2233","destinationId":"RCK-CCSY0003","lineType":"alternativa","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":15.33,"cableWeightKg":5.291839},{"id":"xls-01757","excelRow":834,"circuitRef":"SSB-2PWS2233-Q03","name":"SSB-2PWS2233 → RCK-CCSY0004","originId":"SSB-2PWS2233","destinationId":"RCK-CCSY0004","lineType":"alternativa","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":15.34,"cableWeightKg":5.29529},{"id":"xls-01758","excelRow":835,"circuitRef":"SSB-2PWS2233-Q04","name":"SSB-2PWS2233 → RCK-CCSY0006","originId":"SSB-2PWS2233","destinationId":"RCK-CCSY0006","lineType":"alternativa","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":16.92,"cableWeightKg":5.840698},{"id":"xls-01759","excelRow":836,"circuitRef":"SSB-2PWS2233-Q05","name":"SSB-2PWS2233 → RCK-CCSY0008","originId":"SSB-2PWS2233","destinationId":"RCK-CCSY0008","lineType":"alternativa","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":17.82,"cableWeightKg":6.151374},{"id":"xls-01760","excelRow":837,"circuitRef":"SSB-2PWS2233-Q06","name":"SSB-2PWS2233 → CSL-CCSY0026","originId":"SSB-2PWS2233","destinationId":"CSL-CCSY0026","lineType":"alternativa","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":16.69,"cableWeightKg":5.761304},{"id":"xls-01761","excelRow":838,"circuitRef":"SSB-2PWS2233-Q07","name":"SSB-2PWS2233 → RCK-CCAS0002","originId":"SSB-2PWS2233","destinationId":"RCK-CCAS0002","lineType":"alternativa","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":27.82,"cableWeightKg":9.603323},{"id":"xls-01762","excelRow":839,"circuitRef":"SSB-2PWS2233-Q08","name":"SSB-2PWS2233 → RCK-CCAS0004","originId":"SSB-2PWS2233","destinationId":"RCK-CCAS0004","lineType":"alternativa","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":26.96,"cableWeightKg":9.306456},{"id":"xls-01763","excelRow":840,"circuitRef":"SSB-2PWS2233-Q09","name":"SSB-2PWS2233 → RCK-CCAS0006","originId":"SSB-2PWS2233","destinationId":"RCK-CCAS0006","lineType":"alternativa","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":29.03,"cableWeightKg":10.021009},{"id":"xls-01764","excelRow":841,"circuitRef":"SSB-2PWS2233-Q10","name":"SSB-2PWS2233 → SPARE-SSB-2PWS2233-Q10","originId":"SSB-2PWS2233","destinationId":"SPARE-SSB-2PWS2233-Q10","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01765","excelRow":842,"circuitRef":"SSB-2PWS2233-Q11","name":"SSB-2PWS2233 → SPARE-SSB-2PWS2233-Q11","originId":"SSB-2PWS2233","destinationId":"SPARE-SSB-2PWS2233-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01766","excelRow":843,"circuitRef":"SSB-2PWS2233-Q12","name":"SSB-2PWS2233 → SPARE-SSB-2PWS2233-Q12","originId":"SSB-2PWS2233","destinationId":"SPARE-SSB-2PWS2233-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01767","excelRow":855,"circuitRef":"SSB-2PWS2234-Q01","name":"SSB-2PWS2234 → RCK-CCMN0005","originId":"SSB-2PWS2234","destinationId":"RCK-CCMN0005","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":11.74,"cableWeightKg":4.21466},{"id":"xls-01768","excelRow":856,"circuitRef":"SSB-2PWS2234-Q02","name":"SSB-2PWS2234 → RCK-CCMN0007","originId":"SSB-2PWS2234","destinationId":"RCK-CCMN0007","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":10.38,"cableWeightKg":3.72642},{"id":"xls-01769","excelRow":857,"circuitRef":"SSB-2PWS2234-Q03","name":"SSB-2PWS2234 → RCK-CYDS0001","originId":"SSB-2PWS2234","destinationId":"RCK-CYDS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.1,"qKVAr":2.142429,"sKVA":3,"ibA":13.043478,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.41,"cableWeightKg":2.21733},{"id":"xls-01770","excelRow":858,"circuitRef":"SSB-2PWS2234-Q04","name":"SSB-2PWS2234 → RCK-CYDS0001","originId":"SSB-2PWS2234","destinationId":"RCK-CYDS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.1,"qKVAr":2.142429,"sKVA":3,"ibA":13.043478,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.41,"cableWeightKg":2.21733},{"id":"xls-01771","excelRow":859,"circuitRef":"SSB-2PWS2234-Q05","name":"SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q05","originId":"SSB-2PWS2234","destinationId":"SPARE-SSB-2PWS2234-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01772","excelRow":860,"circuitRef":"SSB-2PWS2234-Q06","name":"SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q06","originId":"SSB-2PWS2234","destinationId":"SPARE-SSB-2PWS2234-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01773","excelRow":861,"circuitRef":"SSB-2PWS2234-Q07","name":"SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q07","originId":"SSB-2PWS2234","destinationId":"SPARE-SSB-2PWS2234-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01774","excelRow":862,"circuitRef":"SSB-2PWS2234-Q08","name":"SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q08","originId":"SSB-2PWS2234","destinationId":"SPARE-SSB-2PWS2234-Q08","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01775","excelRow":863,"circuitRef":"SSB-2PWS2234-Q09","name":"SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q09","originId":"SSB-2PWS2234","destinationId":"SPARE-SSB-2PWS2234-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01776","excelRow":875,"circuitRef":"SSB-2PWS2235-Q01","name":"SSB-2PWS2235 → JBX-2PWS2108","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2108","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.723,"qKVAr":0,"sKVA":0.723,"ibA":3.143478,"pnKW":0.723,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":46.14,"cableWeightKg":9.82782},{"id":"xls-01777","excelRow":876,"circuitRef":"SSB-2PWS2235-Q02","name":"SSB-2PWS2235 → JBX-2PWS2153","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2153","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.595,"qKVAr":0,"sKVA":0.595,"ibA":2.586957,"pnKW":0.595,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":14.93,"cableWeightKg":3.18009},{"id":"xls-01778","excelRow":877,"circuitRef":"SSB-2PWS2235-Q03","name":"SSB-2PWS2235 → JBX-2PWS2110","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2110","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.595,"qKVAr":0,"sKVA":0.595,"ibA":2.586957,"pnKW":0.595,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.04,"cableWeightKg":6.61152},{"id":"xls-01779","excelRow":878,"circuitRef":"SSB-2PWS2235-Q04","name":"SSB-2PWS2235 → JBX-2PWS2111","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2111","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.659,"qKVAr":0,"sKVA":0.659,"ibA":2.865217,"pnKW":0.659,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":30.16,"cableWeightKg":6.87648},{"id":"xls-01780","excelRow":879,"circuitRef":"SSB-2PWS2235-Q05","name":"SSB-2PWS2235 → JBX-2PWS2112","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2112","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.235,"qKVAr":0,"sKVA":1.235,"ibA":5.369565,"pnKW":1.235,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.38,"cableWeightKg":4.76694},{"id":"xls-01781","excelRow":880,"circuitRef":"SSB-2PWS2235-Q06","name":"SSB-2PWS2235 → JBX-2PWS2113","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2113","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.11,"qKVAr":0,"sKVA":1.11,"ibA":4.826087,"pnKW":1.11,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.68,"cableWeightKg":5.25684},{"id":"xls-01782","excelRow":881,"circuitRef":"SSB-2PWS2235-Q07","name":"SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q07","originId":"SSB-2PWS2235","destinationId":"SPARE-SSB-2PWS2235-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01783","excelRow":882,"circuitRef":"SSB-2PWS2235-Q08","name":"SSB-2PWS2235 → JBX-2PWS2115","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2115","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.19,"qKVAr":0,"sKVA":1.19,"ibA":5.173913,"pnKW":1.19,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.57,"cableWeightKg":4.38141},{"id":"xls-01784","excelRow":883,"circuitRef":"SSB-2PWS2235-Q09","name":"SSB-2PWS2235 → JBX-2PWS2116","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2116","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.282,"qKVAr":0,"sKVA":0.282,"ibA":1.226087,"pnKW":0.282,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.18,"cableWeightKg":5.15034},{"id":"xls-01785","excelRow":884,"circuitRef":"SSB-2PWS2235-Q10","name":"SSB-2PWS2235 → JBX-2PWS2117","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2117","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.526,"qKVAr":0,"sKVA":1.526,"ibA":6.634783,"pnKW":1.526,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.38,"cableWeightKg":5.19294},{"id":"xls-01786","excelRow":885,"circuitRef":"SSB-2PWS2235-Q11","name":"SSB-2PWS2235 → JBX-2PWS2118","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2118","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.109,"qKVAr":0,"sKVA":0.109,"ibA":0.473913,"pnKW":0.109,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.53,"cableWeightKg":5.43789},{"id":"xls-01787","excelRow":886,"circuitRef":"SSB-2PWS2235-Q12","name":"SSB-2PWS2235 → JBX-2PWS2119","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2119","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.08,"cableWeightKg":8.11104},{"id":"xls-01788","excelRow":887,"circuitRef":"SSB-2PWS2235-Q13","name":"SSB-2PWS2235 → JBX-2PWS2120","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2120","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.526,"qKVAr":0,"sKVA":1.526,"ibA":6.634783,"pnKW":1.526,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.03,"cableWeightKg":8.10039},{"id":"xls-01789","excelRow":888,"circuitRef":"SSB-2PWS2235-Q14","name":"SSB-2PWS2235 → JBX-2PWS2121","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2121","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.32,"qKVAr":0,"sKVA":0.32,"ibA":1.391304,"pnKW":0.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.65,"cableWeightKg":5.46345},{"id":"xls-01790","excelRow":889,"circuitRef":"SSB-2PWS2235-Q15","name":"SSB-2PWS2235 → JBX-2PWS2122","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2122","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.787,"qKVAr":0,"sKVA":0.787,"ibA":3.421739,"pnKW":0.787,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.41,"cableWeightKg":5.83833},{"id":"xls-01791","excelRow":890,"circuitRef":"SSB-2PWS2235-Q16","name":"SSB-2PWS2235 → JBX-2PWS2123","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2123","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.192,"qKVAr":0,"sKVA":0.192,"ibA":0.834783,"pnKW":0.192,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.19,"cableWeightKg":6.00447},{"id":"xls-01792","excelRow":891,"circuitRef":"SSB-2PWS2235-Q17","name":"SSB-2PWS2235 → JBX-2PWS2124","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2124","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.192,"qKVAr":0.000086,"sKVA":0.192,"ibA":0.834783,"pnKW":0.192,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.53,"cableWeightKg":6.07689},{"id":"xls-01793","excelRow":892,"circuitRef":"SSB-2PWS2235-Q18","name":"SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q18","originId":"SSB-2PWS2235","destinationId":"SPARE-SSB-2PWS2235-Q18","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01794","excelRow":893,"circuitRef":"SSB-2PWS2235-Q19","name":"SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q19","originId":"SSB-2PWS2235","destinationId":"SPARE-SSB-2PWS2235-Q19","lineType":"normal","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01795","excelRow":894,"circuitRef":"SSB-2PWS2235-Q20","name":"SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q20","originId":"SSB-2PWS2235","destinationId":"SPARE-SSB-2PWS2235-Q20","lineType":"normal","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01796","excelRow":895,"circuitRef":"SSB-2PWS2235-Q21","name":"SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q21","originId":"SSB-2PWS2235","destinationId":"SPARE-SSB-2PWS2235-Q21","lineType":"normal","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01797","excelRow":907,"circuitRef":"SSB-2PWS2236-Q01","name":"SSB-2PWS2236 → JBX-2PWS2125","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2125","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.126,"qKVAr":0,"sKVA":0.126,"ibA":0.547826,"pnKW":0.126,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":6.816},{"id":"xls-01798","excelRow":908,"circuitRef":"SSB-2PWS2236-Q02","name":"SSB-2PWS2236 → JBX-2PWS2129","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2129","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.126,"qKVAr":0,"sKVA":0.126,"ibA":0.547826,"pnKW":0.126,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.1,"cableWeightKg":5.5593},{"id":"xls-01799","excelRow":909,"circuitRef":"SSB-2PWS2236-Q03","name":"SSB-2PWS2236 → JBX-2PWS2128","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2128","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.126,"qKVAr":0,"sKVA":0.126,"ibA":0.547826,"pnKW":0.126,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.27,"cableWeightKg":4.74351},{"id":"xls-01800","excelRow":910,"circuitRef":"SSB-2PWS2236-Q04","name":"SSB-2PWS2236 → JBX-2PWS2127","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2127","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.785,"qKVAr":0,"sKVA":0.785,"ibA":3.413043,"pnKW":0.785,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.76,"cableWeightKg":5.27388},{"id":"xls-01801","excelRow":911,"circuitRef":"SSB-2PWS2236-Q05","name":"SSB-2PWS2236 → JBX-2PWS2130","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2130","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.596,"qKVAr":0,"sKVA":0.596,"ibA":2.591304,"pnKW":0.596,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.43,"cableWeightKg":6.69459},{"id":"xls-01802","excelRow":912,"circuitRef":"SSB-2PWS2236-Q06","name":"SSB-2PWS2236 → JBX-2PWS2131","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2131","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.596,"qKVAr":0,"sKVA":0.596,"ibA":2.591304,"pnKW":0.596,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.14,"cableWeightKg":6.41982},{"id":"xls-01803","excelRow":913,"circuitRef":"SSB-2PWS2236-Q07","name":"SSB-2PWS2236 → JBX-2PWS2132","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2132","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.677,"qKVAr":0,"sKVA":0.677,"ibA":2.943478,"pnKW":0.677,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.82,"cableWeightKg":8.26866},{"id":"xls-01804","excelRow":914,"circuitRef":"SSB-2PWS2236-Q08","name":"SSB-2PWS2236 → JBX-2PWS2134","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2134","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.189,"qKVAr":0,"sKVA":0.189,"ibA":0.821739,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.13,"cableWeightKg":6.20469},{"id":"xls-01805","excelRow":915,"circuitRef":"SSB-2PWS2236-Q09","name":"SSB-2PWS2236 → JBX-2PWS2133","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2133","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.722,"qKVAr":0,"sKVA":0.722,"ibA":3.13913,"pnKW":0.722,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.64,"cableWeightKg":8.44332},{"id":"xls-01806","excelRow":916,"circuitRef":"SSB-2PWS2236-Q10","name":"SSB-2PWS2236 → JBX-2PWS2126","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2126","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.722,"qKVAr":0,"sKVA":0.722,"ibA":3.13913,"pnKW":0.722,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":26.86,"cableWeightKg":6.12408},{"id":"xls-01807","excelRow":917,"circuitRef":"SSB-2PWS2236-Q11","name":"SSB-2PWS2236 → JBX-2PWS2135","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2135","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.189,"qKVAr":0,"sKVA":0.189,"ibA":0.821739,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.26,"cableWeightKg":6.01938},{"id":"xls-01808","excelRow":918,"circuitRef":"SSB-2PWS2236-Q12","name":"SSB-2PWS2236 → JBX-2PWS2136","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2136","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.189,"qKVAr":0,"sKVA":0.189,"ibA":0.821739,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.01,"cableWeightKg":6.39213},{"id":"xls-01809","excelRow":919,"circuitRef":"SSB-2PWS2236-Q13","name":"SSB-2PWS2236 → JBX-2PWS2137","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2137","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.189,"qKVAr":0,"sKVA":0.189,"ibA":0.821739,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.65,"cableWeightKg":6.31545},{"id":"xls-01810","excelRow":920,"circuitRef":"SSB-2PWS2236-Q14","name":"SSB-2PWS2236 → SPARE-SSB-2PWS2236-Q14","originId":"SSB-2PWS2236","destinationId":"SPARE-SSB-2PWS2236-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01811","excelRow":921,"circuitRef":"SSB-2PWS2236-Q15","name":"SSB-2PWS2236 → SPARE-SSB-2PWS2236-Q15","originId":"SSB-2PWS2236","destinationId":"SPARE-SSB-2PWS2236-Q15","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01812","excelRow":933,"circuitRef":"SSB-2PWS2430-Q01","name":"SSB-2PWS2430 → RCK-CCSY0001","originId":"SSB-2PWS2430","destinationId":"RCK-CCSY0001","lineType":"alternativa","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":11.47,"cableWeightKg":3.959386},{"id":"xls-01813","excelRow":934,"circuitRef":"SSB-2PWS2430-Q02","name":"SSB-2PWS2430 → RCK-CCSY0002","originId":"SSB-2PWS2430","destinationId":"RCK-CCSY0002","lineType":"alternativa","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":12.35,"cableWeightKg":4.263158},{"id":"xls-01814","excelRow":935,"circuitRef":"SSB-2PWS2430-Q03","name":"SSB-2PWS2430 → RCK-CCSY0005","originId":"SSB-2PWS2430","destinationId":"RCK-CCSY0005","lineType":"alternativa","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":13.5,"cableWeightKg":4.660132},{"id":"xls-01815","excelRow":936,"circuitRef":"SSB-2PWS2430-Q04","name":"SSB-2PWS2430 → RCK-CCSY0007","originId":"SSB-2PWS2430","destinationId":"RCK-CCSY0007","lineType":"alternativa","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":14.38,"cableWeightKg":4.963903},{"id":"xls-01816","excelRow":937,"circuitRef":"SSB-2PWS2430-Q05","name":"SSB-2PWS2430 → RCK-CCSY0009","originId":"SSB-2PWS2430","destinationId":"RCK-CCSY0009","lineType":"alternativa","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":12,"cableWeightKg":4.142339},{"id":"xls-01817","excelRow":938,"circuitRef":"SSB-2PWS2430-Q06","name":"SSB-2PWS2430 → RCK-CCAS0001","originId":"SSB-2PWS2430","destinationId":"RCK-CCAS0001","lineType":"alternativa","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":18.45,"cableWeightKg":6.368847},{"id":"xls-01818","excelRow":939,"circuitRef":"SSB-2PWS2430-Q07","name":"SSB-2PWS2430 → RCK-CCAS0003","originId":"SSB-2PWS2430","destinationId":"RCK-CCAS0003","lineType":"alternativa","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":36.75,"cableWeightKg":12.685914},{"id":"xls-01819","excelRow":940,"circuitRef":"SSB-2PWS2430-Q08","name":"SSB-2PWS2430 → RCK-CCAS0005","originId":"SSB-2PWS2430","destinationId":"RCK-CCAS0005","lineType":"alternativa","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":35.96,"cableWeightKg":12.41321},{"id":"xls-01820","excelRow":941,"circuitRef":"SSB-2PWS2430-Q09","name":"SSB-2PWS2430 → CSL-CCSY0024","originId":"SSB-2PWS2430","destinationId":"CSL-CCSY0024","lineType":"alternativa","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":40.44,"cableWeightKg":13.959684},{"id":"xls-01821","excelRow":942,"circuitRef":"SSB-2PWS2430-Q10","name":"SSB-2PWS2430 → CSL-CCSY0025","originId":"SSB-2PWS2430","destinationId":"CSL-CCSY0025","lineType":"alternativa","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":11.19,"cableWeightKg":3.862731},{"id":"xls-01822","excelRow":943,"circuitRef":"SSB-2PWS2430-Q11","name":"SSB-2PWS2430 → SPARE-SSB-2PWS2430-Q11","originId":"SSB-2PWS2430","destinationId":"SPARE-SSB-2PWS2430-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01823","excelRow":944,"circuitRef":"SSB-2PWS2430-Q12","name":"SSB-2PWS2430 → SPARE-SSB-2PWS2430-Q12","originId":"SSB-2PWS2430","destinationId":"SPARE-SSB-2PWS2430-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01824","excelRow":945,"circuitRef":"SSB-2PWS2430-Q13","name":"SSB-2PWS2430 → SPARE-SSB-2PWS2430-Q13","originId":"SSB-2PWS2430","destinationId":"SPARE-SSB-2PWS2430-Q13","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01825","excelRow":957,"circuitRef":"SSB-2PWS2431-Q01","name":"SSB-2PWS2431 → TRF-SSMS0002","originId":"SSB-2PWS2431","destinationId":"TRF-SSMS0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":3.2,"qKVAr":2.4,"sKVA":4,"ibA":10.040874,"pnKW":3.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":21.28,"cableWeightKg":5.19232},{"id":"xls-01826","excelRow":958,"circuitRef":"SSB-2PWS2431-Q02","name":"SSB-2PWS2431 → RCK-CCSY0016","originId":"SSB-2PWS2431","destinationId":"RCK-CCSY0016","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":5.3,"qKVAr":1.742026,"sKVA":5.578947,"ibA":14.004377,"pnKW":5.3,"voltage":"230 V","parallelCables":1,"cableType":"LS3SJ-9","cableLengthM":15.21,"cableWeightKg":7.015641},{"id":"xls-01827","excelRow":959,"circuitRef":"SSB-2PWS2431-Q03","name":"SSB-2PWS2431 → RCK-CCSY0003","originId":"SSB-2PWS2431","destinationId":"RCK-CCSY0003","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":21.21,"cableWeightKg":7.321585},{"id":"xls-01828","excelRow":960,"circuitRef":"SSB-2PWS2431-Q04","name":"SSB-2PWS2431 → RCK-CCSY0004","originId":"SSB-2PWS2431","destinationId":"RCK-CCSY0004","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":20.33,"cableWeightKg":7.017813},{"id":"xls-01829","excelRow":961,"circuitRef":"SSB-2PWS2431-Q05","name":"SSB-2PWS2431 → RCK-CCSY0006","originId":"SSB-2PWS2431","destinationId":"RCK-CCSY0006","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":18.75,"cableWeightKg":6.472405},{"id":"xls-01830","excelRow":962,"circuitRef":"SSB-2PWS2431-Q06","name":"SSB-2PWS2431 → RCK-CCSY0008","originId":"SSB-2PWS2431","destinationId":"RCK-CCSY0008","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":17.89,"cableWeightKg":6.175538},{"id":"xls-01831","excelRow":963,"circuitRef":"SSB-2PWS2431-Q07","name":"SSB-2PWS2431 → CSL-CCSY0026","originId":"SSB-2PWS2431","destinationId":"CSL-CCSY0026","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":22.57,"cableWeightKg":7.79105},{"id":"xls-01832","excelRow":964,"circuitRef":"SSB-2PWS2431-Q08","name":"SSB-2PWS2431 → RCK-CCAS0002","originId":"SSB-2PWS2431","destinationId":"RCK-CCAS0002","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":22.44,"cableWeightKg":7.746175},{"id":"xls-01833","excelRow":965,"circuitRef":"SSB-2PWS2431-Q09","name":"SSB-2PWS2431 → SPARE-SSB-2PWS2431-Q09","originId":"SSB-2PWS2431","destinationId":"SPARE-SSB-2PWS2431-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01834","excelRow":966,"circuitRef":"SSB-2PWS2431-Q10","name":"SSB-2PWS2431 → RCK-CCAS0004","originId":"SSB-2PWS2431","destinationId":"RCK-CCAS0004","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":21.58,"cableWeightKg":7.449307},{"id":"xls-01835","excelRow":967,"circuitRef":"SSB-2PWS2431-Q11","name":"SSB-2PWS2431 → RCK-CCAS0006","originId":"SSB-2PWS2431","destinationId":"RCK-CCAS0006","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":23.65,"cableWeightKg":8.16386},{"id":"xls-01836","excelRow":968,"circuitRef":"SSB-2PWS2431-Q12","name":"SSB-2PWS2431 → JBX-2PWS2171","originId":"SSB-2PWS2431","destinationId":"JBX-2PWS2171","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":6.39},{"id":"xls-01837","excelRow":969,"circuitRef":"SSB-2PWS2431-Q13","name":"SSB-2PWS2431 → JBX-2PWS2170","originId":"SSB-2PWS2431","destinationId":"JBX-2PWS2170","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.982759,"qKVAr":0.651701,"sKVA":2.087114,"ibA":9.07441,"pnKW":1.725,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":6.84},{"id":"xls-01838","excelRow":970,"circuitRef":"SSB-2PWS2431-Q14","name":"SSB-2PWS2431 → SPARE-SSB-2PWS2431-Q14","originId":"SSB-2PWS2431","destinationId":"SPARE-SSB-2PWS2431-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01839","excelRow":982,"circuitRef":"SSB-2PWS2432-Q01","name":"SSB-2PWS2432 → CSL-CCSY0001","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":7.73,"cableWeightKg":2.668357},{"id":"xls-01840","excelRow":983,"circuitRef":"SSB-2PWS2432-Q02","name":"SSB-2PWS2432 → CSL-CCSY0002","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":17.03,"cableWeightKg":5.87867},{"id":"xls-01841","excelRow":984,"circuitRef":"SSB-2PWS2432-Q03","name":"SSB-2PWS2432 → CSL-CCSY0003","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0003","lineType":"alternativa","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":19.85,"cableWeightKg":6.85212},{"id":"xls-01842","excelRow":985,"circuitRef":"SSB-2PWS2432-Q04","name":"SSB-2PWS2432 → CSL-CCSY0004","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0004","lineType":"alternativa","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":21.42,"cableWeightKg":7.394076},{"id":"xls-01843","excelRow":986,"circuitRef":"SSB-2PWS2432-Q05","name":"SSB-2PWS2432 → CSL-CCSY0005","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0005","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":22.58,"cableWeightKg":7.794502},{"id":"xls-01844","excelRow":987,"circuitRef":"SSB-2PWS2432-Q06","name":"SSB-2PWS2432 → CSL-CCSY0006","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0006","lineType":"alternativa","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":24.1,"cableWeightKg":8.319198},{"id":"xls-01845","excelRow":988,"circuitRef":"SSB-2PWS2432-Q07","name":"SSB-2PWS2432 → CSL-CCSY0007","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0007","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":22.85,"cableWeightKg":7.887705},{"id":"xls-01846","excelRow":989,"circuitRef":"SSB-2PWS2432-Q08","name":"SSB-2PWS2432 → CSL-CCSY0008","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0008","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":21.1,"cableWeightKg":7.283613},{"id":"xls-01847","excelRow":990,"circuitRef":"SSB-2PWS2432-Q09","name":"SSB-2PWS2432 → CSL-CCSY0009","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0009","lineType":"alternativa","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":19.79,"cableWeightKg":6.831408},{"id":"xls-01848","excelRow":991,"circuitRef":"SSB-2PWS2432-Q10","name":"SSB-2PWS2432 → CSL-CCSY0010","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0010","lineType":"alternativa","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":22.32,"cableWeightKg":7.704751},{"id":"xls-01849","excelRow":992,"circuitRef":"SSB-2PWS2432-Q11","name":"SSB-2PWS2432 → CSL-CCSY0011","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0011","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":27.52,"cableWeightKg":9.499765},{"id":"xls-01850","excelRow":993,"circuitRef":"SSB-2PWS2432-Q12","name":"SSB-2PWS2432 → CSL-CCSY0012","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0012","lineType":"alternativa","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":26.26,"cableWeightKg":9.064819},{"id":"xls-01851","excelRow":994,"circuitRef":"SSB-2PWS2432-Q13","name":"SSB-2PWS2432 → CSL-CCSY0013","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0013","lineType":"alternativa","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":19.45,"cableWeightKg":6.714042},{"id":"xls-01852","excelRow":995,"circuitRef":"SSB-2PWS2432-Q14","name":"SSB-2PWS2432 → CSL-CCSY0014","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0014","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":37.36,"cableWeightKg":12.896483},{"id":"xls-01853","excelRow":996,"circuitRef":"SSB-2PWS2432-Q15","name":"SSB-2PWS2432 → CSL-CCSY0015","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0015","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":33.94,"cableWeightKg":11.715916},{"id":"xls-01854","excelRow":997,"circuitRef":"SSB-2PWS2432-Q16","name":"SSB-2PWS2432 → CSL-CCSY0016","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0016","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":31.21,"cableWeightKg":10.773534},{"id":"xls-01855","excelRow":998,"circuitRef":"SSB-2PWS2432-Q17","name":"SSB-2PWS2432 → CSL-CCSY0017","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0017","lineType":"alternativa","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":31.34,"cableWeightKg":10.81841},{"id":"xls-01856","excelRow":999,"circuitRef":"SSB-2PWS2432-Q18","name":"SSB-2PWS2432 → CSL-CCSY0018","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0018","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":28.73,"cableWeightKg":9.917451},{"id":"xls-01857","excelRow":1000,"circuitRef":"SSB-2PWS2432-Q19","name":"SSB-2PWS2432 → CSL-CCSY0020","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0020","lineType":"alternativa","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":23.55,"cableWeightKg":8.129341},{"id":"xls-01858","excelRow":1001,"circuitRef":"SSB-2PWS2432-Q20","name":"SSB-2PWS2432 → CSL-CCSY0021","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0021","lineType":"alternativa","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":16.71,"cableWeightKg":5.768208},{"id":"xls-01859","excelRow":1002,"circuitRef":"SSB-2PWS2432-Q21","name":"SSB-2PWS2432 → CSL-CCSY0022","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0022","lineType":"normal","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":26.14,"cableWeightKg":9.023396},{"id":"xls-01860","excelRow":1003,"circuitRef":"SSB-2PWS2432-Q22","name":"SSB-2PWS2432 → JBX-2PWS2144","originId":"SSB-2PWS2432","destinationId":"JBX-2PWS2144","lineType":"normal","service":"VM","protectionName":"Q22","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.48,"qKVAr":0.716797,"sKVA":1.644444,"ibA":7.149758,"pnKW":1.48,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.18,"cableWeightKg":5.57634},{"id":"xls-01861","excelRow":1004,"circuitRef":"SSB-2PWS2432-Q23","name":"SSB-2PWS2432 → SPARE-SSB-2PWS2432-Q23","originId":"SSB-2PWS2432","destinationId":"SPARE-SSB-2PWS2432-Q23","lineType":"normal","service":"VM","protectionName":"Q23","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01862","excelRow":1005,"circuitRef":"SSB-2PWS2432-Q24","name":"SSB-2PWS2432 → SPARE-SSB-2PWS2432-Q24","originId":"SSB-2PWS2432","destinationId":"SPARE-SSB-2PWS2432-Q24","lineType":"normal","service":"VM","protectionName":"Q24","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01863","excelRow":1006,"circuitRef":"SSB-2PWS2432-Q25","name":"SSB-2PWS2432 → SPARE-SSB-2PWS2432-Q25","originId":"SSB-2PWS2432","destinationId":"SPARE-SSB-2PWS2432-Q25","lineType":"normal","service":"VM","protectionName":"Q25","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01864","excelRow":1007,"circuitRef":"SSB-2PWS2432-Q26","name":"SSB-2PWS2432 → SPARE-SSB-2PWS2432-Q26","originId":"SSB-2PWS2432","destinationId":"SPARE-SSB-2PWS2432-Q26","lineType":"normal","service":"VM","protectionName":"Q26","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01865","excelRow":1019,"circuitRef":"TRF-4PWS2260-01","name":"TRF-4PWS2260 → SSB-2PWS2260","originId":"TRF-4PWS2260","destinationId":"SSB-2PWS2260","lineType":"alternativa","service":"NV","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":56.479918,"pnKW":18,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":22.95,"cableWeightKg":28.75635},{"id":"xls-01866","excelRow":1031,"circuitRef":"SSB-2PWS2260-Q01","name":"SSB-2PWS2260 → SSB-2PWS2263","originId":"SSB-2PWS2260","destinationId":"SSB-2PWS2263","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":5.661,"qKVAr":4.003198,"sKVA":6.933435,"ibA":17.404437,"pnKW":5.661,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":25.63,"cableWeightKg":21.45231},{"id":"xls-01867","excelRow":1032,"circuitRef":"SSB-2PWS2260-Q02","name":"SSB-2PWS2260 → SSB-2PWS2264","originId":"SSB-2PWS2260","destinationId":"SSB-2PWS2264","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.766,"qKVAr":1.904782,"sKVA":3.358415,"ibA":8.430356,"pnKW":2.766,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":36.09,"cableWeightKg":30.20733},{"id":"xls-01868","excelRow":1033,"circuitRef":"SSB-2PWS2260-Q03","name":"SSB-2PWS2260 → SSB-2PWS2265","originId":"SSB-2PWS2260","destinationId":"SSB-2PWS2265","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":6.036,"qKVAr":3.897455,"sKVA":7.184946,"ibA":18.035785,"pnKW":6.036,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":19.87,"cableWeightKg":16.63119},{"id":"xls-01869","excelRow":1034,"circuitRef":"SSB-2PWS2260-Q04","name":"SSB-2PWS2260 → SPARE-SSB-2PWS2260-Q04","originId":"SSB-2PWS2260","destinationId":"SPARE-SSB-2PWS2260-Q04","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01870","excelRow":1035,"circuitRef":"SSB-2PWS2260-Q05","name":"SSB-2PWS2260 → SPARE-SSB-2PWS2260-Q05","originId":"SSB-2PWS2260","destinationId":"SPARE-SSB-2PWS2260-Q05","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01871","excelRow":1047,"circuitRef":"SSB-2PWS2261-Q01","name":"SSB-2PWS2261 → SKT-2PWS2184","originId":"SSB-2PWS2261","destinationId":"SKT-2PWS2184","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.14,"qKVAr":0,"sKVA":2.14,"ibA":9.304348,"pnKW":2.14,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":47.44,"cableWeightKg":11.57536},{"id":"xls-01872","excelRow":1048,"circuitRef":"SSB-2PWS2261-Q02","name":"SSB-2PWS2261 → SKT-2PWS2181","originId":"SSB-2PWS2261","destinationId":"SKT-2PWS2181","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.6,"qKVAr":0,"sKVA":1.6,"ibA":6.956522,"pnKW":1.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":47.22,"cableWeightKg":11.52168},{"id":"xls-01873","excelRow":1049,"circuitRef":"SSB-2PWS2261-Q03","name":"SSB-2PWS2261 → SKT-2PWS2183","originId":"SSB-2PWS2261","destinationId":"SKT-2PWS2183","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":8.695652,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":46.53,"cableWeightKg":11.35332},{"id":"xls-01874","excelRow":1050,"circuitRef":"SSB-2PWS2261-Q04","name":"SSB-2PWS2261 → JBX-2PWS2059","originId":"SSB-2PWS2261","destinationId":"JBX-2PWS2059","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.28,"qKVAr":0,"sKVA":0.28,"ibA":1.217391,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.06,"cableWeightKg":8.74578},{"id":"xls-01875","excelRow":1051,"circuitRef":"SSB-2PWS2261-Q05","name":"SSB-2PWS2261 → SKT-2PWS2182","originId":"SSB-2PWS2261","destinationId":"SKT-2PWS2182","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":46.76,"cableWeightKg":11.40944},{"id":"xls-01876","excelRow":1052,"circuitRef":"SSB-2PWS2261-Q06","name":"SSB-2PWS2261 → SPARE-SSB-2PWS2261-Q06","originId":"SSB-2PWS2261","destinationId":"SPARE-SSB-2PWS2261-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01877","excelRow":1053,"circuitRef":"SSB-2PWS2261-Q07","name":"SSB-2PWS2261 → SPARE-SSB-2PWS2261-Q07","originId":"SSB-2PWS2261","destinationId":"SPARE-SSB-2PWS2261-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01878","excelRow":1065,"circuitRef":"SSB-2PWS2262-Q01","name":"SSB-2PWS2262 → JBX-2PWS2061","originId":"SSB-2PWS2262","destinationId":"JBX-2PWS2061","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0,"sKVA":0.2,"ibA":0.869565,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.96,"cableWeightKg":6.38148},{"id":"xls-01879","excelRow":1066,"circuitRef":"SSB-2PWS2262-Q02","name":"SSB-2PWS2262 → JBX-2PWS2067","originId":"SSB-2PWS2262","destinationId":"JBX-2PWS2067","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.18,"qKVAr":0.111554,"sKVA":0.211765,"ibA":0.920716,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":37.57,"cableWeightKg":8.56596},{"id":"xls-01880","excelRow":1067,"circuitRef":"SSB-2PWS2262-Q03","name":"SSB-2PWS2262 → JBX-2PWS2063","originId":"SSB-2PWS2262","destinationId":"JBX-2PWS2063","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.6,"qKVAr":0,"sKVA":0.6,"ibA":2.608696,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":9.85,"cableWeightKg":2.09805},{"id":"xls-01881","excelRow":1068,"circuitRef":"SSB-2PWS2262-Q04","name":"SSB-2PWS2262 → SKT-2PWS2178","originId":"SSB-2PWS2262","destinationId":"SKT-2PWS2178","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.6,"qKVAr":0,"sKVA":1.6,"ibA":6.956522,"pnKW":1.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":45.44,"cableWeightKg":11.08736},{"id":"xls-01882","excelRow":1069,"circuitRef":"SSB-2PWS2262-Q05","name":"SSB-2PWS2262 → JBX-2PWS2064","originId":"SSB-2PWS2262","destinationId":"JBX-2PWS2064","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.18,"qKVAr":0.111554,"sKVA":0.211765,"ibA":0.920716,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":47.73,"cableWeightKg":10.88244},{"id":"xls-01883","excelRow":1070,"circuitRef":"SSB-2PWS2262-Q06","name":"SSB-2PWS2262 → SKT-2PWS2179","originId":"SSB-2PWS2262","destinationId":"SKT-2PWS2179","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":8.695652,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":46,"cableWeightKg":11.224},{"id":"xls-01884","excelRow":1071,"circuitRef":"SSB-2PWS2262-Q07","name":"SSB-2PWS2262 → SKT-2PWS2180","originId":"SSB-2PWS2262","destinationId":"SKT-2PWS2180","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":46,"cableWeightKg":11.224},{"id":"xls-01885","excelRow":1072,"circuitRef":"SSB-2PWS2262-Q08","name":"SSB-2PWS2262 → JBX-2PWS2065","originId":"SSB-2PWS2262","destinationId":"JBX-2PWS2065","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0,"sKVA":0.2,"ibA":0.869565,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.29,"cableWeightKg":6.23877},{"id":"xls-01886","excelRow":1073,"circuitRef":"SSB-2PWS2262-Q09","name":"SSB-2PWS2262 → SKT-2PWS2226","originId":"SSB-2PWS2262","destinationId":"SKT-2PWS2226","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":29.88,"cableWeightKg":7.29072},{"id":"xls-01887","excelRow":1074,"circuitRef":"SSB-2PWS2262-Q10","name":"SSB-2PWS2262 → SKT-2PWS2227","originId":"SSB-2PWS2262","destinationId":"SKT-2PWS2227","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":14,"cableWeightKg":3.416},{"id":"xls-01888","excelRow":1075,"circuitRef":"SSB-2PWS2262-Q11","name":"SSB-2PWS2262 → SPARE-SSB-2PWS2262-Q11","originId":"SSB-2PWS2262","destinationId":"SPARE-SSB-2PWS2262-Q11","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01889","excelRow":1076,"circuitRef":"SSB-2PWS2262-Q12","name":"SSB-2PWS2262 → SPARE-SSB-2PWS2262-Q12","originId":"SSB-2PWS2262","destinationId":"SPARE-SSB-2PWS2262-Q12","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01890","excelRow":1088,"circuitRef":"SSB-2PWS2263-Q01","name":"SSB-2PWS2263 → JBX-2PWS2068","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2068","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.65,"qKVAr":0.204637,"sKVA":0.681452,"ibA":2.962833,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":34.34,"cableWeightKg":7.31442},{"id":"xls-01891","excelRow":1089,"circuitRef":"SSB-2PWS2263-Q02","name":"SSB-2PWS2263 → JBX-2PWS2069","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2069","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.42,"cableWeightKg":5.84046},{"id":"xls-01892","excelRow":1090,"circuitRef":"SSB-2PWS2263-Q03","name":"SSB-2PWS2263 → JBX-2PWS2070","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2070","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":34.15,"cableWeightKg":7.27395},{"id":"xls-01893","excelRow":1091,"circuitRef":"SSB-2PWS2263-Q04","name":"SSB-2PWS2263 → JBX-2PWS2071","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2071","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":34.18,"cableWeightKg":7.28034},{"id":"xls-01894","excelRow":1092,"circuitRef":"SSB-2PWS2263-Q05","name":"SSB-2PWS2263 → JBX-2PWS2072","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2072","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.48,"cableWeightKg":6.91824},{"id":"xls-01895","excelRow":1093,"circuitRef":"SSB-2PWS2263-Q06","name":"SSB-2PWS2263 → JBX-2PWS2073","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2073","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.66,"cableWeightKg":9.51258},{"id":"xls-01896","excelRow":1094,"circuitRef":"SSB-2PWS2263-Q07","name":"SSB-2PWS2263 → JBX-2PWS2074","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2074","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":33.3,"cableWeightKg":7.0929},{"id":"xls-01897","excelRow":1095,"circuitRef":"SSB-2PWS2263-Q08","name":"SSB-2PWS2263 → JBX-2PWS2075","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2075","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":40.94,"cableWeightKg":9.33432},{"id":"xls-01898","excelRow":1096,"circuitRef":"SSB-2PWS2263-Q09","name":"SSB-2PWS2263 → JBX-2PWS2078","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2078","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.21,"cableWeightKg":9.41673},{"id":"xls-01899","excelRow":1097,"circuitRef":"SSB-2PWS2263-Q10","name":"SSB-2PWS2263 → JBX-2PWS2077","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2077","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":51.64,"cableWeightKg":10.99932},{"id":"xls-01900","excelRow":1098,"circuitRef":"SSB-2PWS2263-Q11","name":"SSB-2PWS2263 → JBX-2PWS2102","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2102","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":42.87,"cableWeightKg":9.13131},{"id":"xls-01901","excelRow":1099,"circuitRef":"SSB-2PWS2263-Q12","name":"SSB-2PWS2263 → JBX-2PWS2079","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2079","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.8,"qKVAr":1.35,"sKVA":2.25,"ibA":9.782609,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":43.86,"cableWeightKg":9.34218},{"id":"xls-01902","excelRow":1100,"circuitRef":"SSB-2PWS2263-Q13","name":"SSB-2PWS2263 → JBX-2PWS2081","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2081","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.62,"qKVAr":1.215,"sKVA":2.025,"ibA":8.804348,"pnKW":1.62,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.24,"cableWeightKg":6.86712},{"id":"xls-01903","excelRow":1101,"circuitRef":"SSB-2PWS2263-Q14","name":"SSB-2PWS2263 → JBX-2PWS2080","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2080","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":42.8,"cableWeightKg":9.1164},{"id":"xls-01904","excelRow":1102,"circuitRef":"SSB-2PWS2263-Q15","name":"SSB-2PWS2263 → SPARE-SSB-2PWS2263-Q15","originId":"SSB-2PWS2263","destinationId":"SPARE-SSB-2PWS2263-Q15","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01905","excelRow":1103,"circuitRef":"SSB-2PWS2263-Q16","name":"SSB-2PWS2263 → JBX-2PWS2159","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2159","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":13.043478,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.52,"cableWeightKg":6.28776},{"id":"xls-01906","excelRow":1104,"circuitRef":"SSB-2PWS2263-Q17","name":"SSB-2PWS2263 → SPARE-SSB-2PWS2263-Q17","originId":"SSB-2PWS2263","destinationId":"SPARE-SSB-2PWS2263-Q17","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01907","excelRow":1105,"circuitRef":"SSB-2PWS2263-Q18","name":"SSB-2PWS2263 → SPARE-SSB-2PWS2263-Q18","originId":"SSB-2PWS2263","destinationId":"SPARE-SSB-2PWS2263-Q18","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01908","excelRow":1117,"circuitRef":"SSB-2PWS2264-Q01","name":"SSB-2PWS2264 → JBX-2PWS2082","originId":"SSB-2PWS2264","destinationId":"JBX-2PWS2082","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.65,"qKVAr":0.204637,"sKVA":0.681452,"ibA":2.962833,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":17.79,"cableWeightKg":3.78927},{"id":"xls-01909","excelRow":1118,"circuitRef":"SSB-2PWS2264-Q02","name":"SSB-2PWS2264 → JBX-2PWS2084","originId":"SSB-2PWS2264","destinationId":"JBX-2PWS2084","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.8,"qKVAr":1.35,"sKVA":2.25,"ibA":9.782609,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.6,"cableWeightKg":5.2398},{"id":"xls-01910","excelRow":1119,"circuitRef":"SSB-2PWS2264-Q03","name":"SSB-2PWS2264 → JBX-2PWS2083","originId":"SSB-2PWS2264","destinationId":"JBX-2PWS2083","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.65,"qKVAr":0.204637,"sKVA":0.681452,"ibA":2.962833,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.89,"cableWeightKg":6.36657},{"id":"xls-01911","excelRow":1120,"circuitRef":"SSB-2PWS2264-Q04","name":"SSB-2PWS2264 → JBX-2PWS2085","originId":"SSB-2PWS2264","destinationId":"JBX-2PWS2085","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":14.49,"cableWeightKg":3.08637},{"id":"xls-01912","excelRow":1121,"circuitRef":"SSB-2PWS2264-Q05","name":"SSB-2PWS2264 → JBX-2PWS2087","originId":"SSB-2PWS2264","destinationId":"JBX-2PWS2087","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.32,"qKVAr":0.99,"sKVA":1.65,"ibA":7.173913,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.3,"cableWeightKg":3.2589},{"id":"xls-01913","excelRow":1122,"circuitRef":"SSB-2PWS2264-Q06","name":"SSB-2PWS2264 → JBX-2PWS2088","originId":"SSB-2PWS2264","destinationId":"JBX-2PWS2088","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.09,"cableWeightKg":4.06617},{"id":"xls-01914","excelRow":1123,"circuitRef":"SSB-2PWS2264-Q07","name":"SSB-2PWS2264 → JBX-2PWS2161","originId":"SSB-2PWS2264","destinationId":"JBX-2PWS2161","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":13.043478,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.18,"cableWeightKg":4.93734},{"id":"xls-01915","excelRow":1124,"circuitRef":"SSB-2PWS2264-Q08","name":"SSB-2PWS2264 → SPARE-SSB-2PWS2264-Q08","originId":"SSB-2PWS2264","destinationId":"SPARE-SSB-2PWS2264-Q08","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01916","excelRow":1125,"circuitRef":"SSB-2PWS2264-Q09","name":"SSB-2PWS2264 → SPARE-SSB-2PWS2264-Q09","originId":"SSB-2PWS2264","destinationId":"SPARE-SSB-2PWS2264-Q09","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01917","excelRow":1137,"circuitRef":"SSB-2PWS2265-Q01","name":"SSB-2PWS2265 → JBX-2PWS3010","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS3010","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":54.35,"cableWeightKg":11.57655},{"id":"xls-01918","excelRow":1138,"circuitRef":"SSB-2PWS2265-Q02","name":"SSB-2PWS2265 → JBX-2PWS3011","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS3011","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.55,"qKVAr":0.901126,"sKVA":1.79291,"ibA":7.795263,"pnKW":1.55,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":54.35,"cableWeightKg":11.57655},{"id":"xls-01919","excelRow":1139,"circuitRef":"SSB-2PWS2265-Q03","name":"SSB-2PWS2265 → JBX-2PWS3012","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS3012","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":49.49,"cableWeightKg":10.54137},{"id":"xls-01920","excelRow":1140,"circuitRef":"SSB-2PWS2265-Q04","name":"SSB-2PWS2265 → JBX-2PWS3015","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS3015","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.74,"cableWeightKg":8.89062},{"id":"xls-01921","excelRow":1141,"circuitRef":"SSB-2PWS2265-Q05","name":"SSB-2PWS2265 → JBX-2PWS3016","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS3016","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.43,"cableWeightKg":9.46359},{"id":"xls-01922","excelRow":1142,"circuitRef":"SSB-2PWS2265-Q06","name":"SSB-2PWS2265 → JBX-2PWS3017","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS3017","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":42.37,"cableWeightKg":9.02481},{"id":"xls-01923","excelRow":1143,"circuitRef":"SSB-2PWS2265-Q07","name":"SSB-2PWS2265 → JBX-2PWS2163","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2163","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.45,"qKVAr":1.577319,"sKVA":2.913835,"ibA":12.668848,"pnKW":2.45,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.13,"cableWeightKg":4.71369},{"id":"xls-01924","excelRow":1144,"circuitRef":"SSB-2PWS2265-Q08","name":"SSB-2PWS2265 → JBX-2PWS3019","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS3019","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.44,"cableWeightKg":4.35372},{"id":"xls-01925","excelRow":1145,"circuitRef":"SSB-2PWS2265-Q09","name":"SSB-2PWS2265 → JBX-2PWS2090","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2090","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.55,"qKVAr":1.1625,"sKVA":1.9375,"ibA":8.423913,"pnKW":1.55,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.16,"cableWeightKg":9.40608},{"id":"xls-01926","excelRow":1146,"circuitRef":"SSB-2PWS2265-Q10","name":"SSB-2PWS2265 → JBX-2PWS2091","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2091","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.65,"qKVAr":0.4875,"sKVA":0.8125,"ibA":3.532609,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.89,"cableWeightKg":8.49657},{"id":"xls-01927","excelRow":1147,"circuitRef":"SSB-2PWS2265-Q11","name":"SSB-2PWS2265 → JBX-2PWS2092","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2092","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.79,"cableWeightKg":8.26227},{"id":"xls-01928","excelRow":1148,"circuitRef":"SSB-2PWS2265-Q12","name":"SSB-2PWS2265 → JBX-2PWS2104","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2104","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.4,"cableWeightKg":8.8182},{"id":"xls-01929","excelRow":1149,"circuitRef":"SSB-2PWS2265-Q13","name":"SSB-2PWS2265 → JBX-2PWS2098","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2098","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":16.66,"cableWeightKg":3.54858},{"id":"xls-01930","excelRow":1150,"circuitRef":"SSB-2PWS2265-Q14","name":"SSB-2PWS2265 → JBX-2PWS2100","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2100","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.32,"qKVAr":0.99,"sKVA":1.65,"ibA":7.173913,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.9,"cableWeightKg":5.7297},{"id":"xls-01931","excelRow":1151,"circuitRef":"SSB-2PWS2265-Q15","name":"SSB-2PWS2265 → JBX-2PWS2101","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2101","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.69,"cableWeightKg":5.68497},{"id":"xls-01932","excelRow":1152,"circuitRef":"SSB-2PWS2265-Q16","name":"SSB-2PWS2265 → SPARE-SSB-2PWS2265-Q16","originId":"SSB-2PWS2265","destinationId":"SPARE-SSB-2PWS2265-Q16","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01933","excelRow":1153,"circuitRef":"SSB-2PWS2265-Q17","name":"SSB-2PWS2265 → SPARE-SSB-2PWS2265-Q17","originId":"SSB-2PWS2265","destinationId":"SPARE-SSB-2PWS2265-Q17","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01934","excelRow":1165,"circuitRef":"TRF-6PWS0003-21","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"21","protectionCurrentA":null,"pKWe":59.5,"qKVAr":36.874788,"sKVA":70,"ibA":304.347826,"pnKW":59.5,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":12.1,"cableWeightKg":57.596},{"id":"xls-01935","excelRow":1166,"circuitRef":"TRF-6PWS0003-22","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"22","protectionCurrentA":null,"pKWe":59.5,"qKVAr":36.874788,"sKVA":70,"ibA":304.347826,"pnKW":59.5,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":12.1,"cableWeightKg":57.596},{"id":"xls-01936","excelRow":1167,"circuitRef":"TRF-6PWS0003-23","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"23","protectionCurrentA":null,"pKWe":59.5,"qKVAr":36.874788,"sKVA":70,"ibA":304.347826,"pnKW":59.5,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":12.1,"cableWeightKg":57.596},{"id":"xls-01937","excelRow":1179,"circuitRef":"LCS-4PWS0003-QVS-230","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"QVS-230","protectionModel":"MTZ1 06 H3 M5.0 X","protectionCurrentA":630,"pKWe":178.5,"qKVAr":110.624364,"sKVA":210,"ibA":527.145898,"pnKW":178.5,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-01938","excelRow":1180,"circuitRef":"LCS-4PWS0003-4Q01","name":"LCS-4PWS0003 → SSB-2LGS2304","originId":"LCS-4PWS0003","destinationId":"SSB-2LGS2304","lineType":"normal","service":"VS","protectionName":"4Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":11.085,"qKVAr":0,"sKVA":11.085,"ibA":27.825773,"pnKW":11.085,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":30.73,"cableWeightKg":39.76462},{"id":"xls-01939","excelRow":1181,"circuitRef":"LCS-4PWS0003-4Q02","name":"LCS-4PWS0003 → SSB-2ELG1301","originId":"LCS-4PWS0003","destinationId":"SSB-2ELG1301","lineType":"normal","service":"VS","protectionName":"4Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":3.485,"qKVAr":0,"sKVA":3.485,"ibA":8.748112,"pnKW":3.485,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":85.46,"cableWeightKg":110.58524},{"id":"xls-01940","excelRow":1182,"circuitRef":"LCS-4PWS0003-4Q03","name":"LCS-4PWS0003 → SSB-2PWS2301","originId":"LCS-4PWS0003","destinationId":"SSB-2PWS2301","lineType":"normal","service":"VS","protectionName":"4Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":12.037998,"qKVAr":4.911465,"sKVA":13.001381,"ibA":32.636307,"pnKW":10.5034,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":41.82,"cableWeightKg":54.11508},{"id":"xls-01941","excelRow":1183,"circuitRef":"LCS-4PWS0003-4Q04","name":"LCS-4PWS0003 → SSB-2PWS2302","originId":"LCS-4PWS0003","destinationId":"SSB-2PWS2302","lineType":"normal","service":"VS","protectionName":"4Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":11.512083,"qKVAr":7.216802,"sKVA":13.587137,"ibA":34.106683,"pnKW":10.5418,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2FI-10-3PX","cableLengthM":27.21,"cableWeightKg":44.21625},{"id":"xls-01942","excelRow":1184,"circuitRef":"LCS-4PWS0003-4Q05","name":"LCS-4PWS0003 → RCK-IBRG0002","originId":"LCS-4PWS0003","destinationId":"RCK-IBRG0002","lineType":"alternativa","service":"VS","protectionName":"4Q05","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8.91,"qKVAr":4.31531,"sKVA":9.9,"ibA":24.851164,"pnKW":8.91,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":76.58,"cableWeightKg":64.09746},{"id":"xls-01943","excelRow":1185,"circuitRef":"LCS-4PWS0003-4Q06","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-4Q06","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-4Q06","lineType":"normal","service":"VS","protectionName":"4Q06","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01944","excelRow":1186,"circuitRef":"LCS-4PWS0003-4Q07","name":"LCS-4PWS0003 → SSB-2PWS2304","originId":"LCS-4PWS0003","destinationId":"SSB-2PWS2304","lineType":"normal","service":"VS","protectionName":"4Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":34.014398,"qKVAr":18.692839,"sKVA":38.812388,"ibA":97.427577,"pnKW":31.479,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2FI-10-3PX","cableLengthM":29.63,"cableWeightKg":116.77183},{"id":"xls-01945","excelRow":1187,"circuitRef":"LCS-4PWS0003-4Q08","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-4Q08","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-4Q08","lineType":"normal","service":"VS","protectionName":"4Q08","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01946","excelRow":1188,"circuitRef":"LCS-4PWS0003-4Q09","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-4Q09","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-4Q09","lineType":"normal","service":"VS","protectionName":"4Q09","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01947","excelRow":1189,"circuitRef":"LCS-4PWS0003-QVM_230","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-QVM230","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-QVM230","lineType":"normal","service":"VM","protectionName":"QVM_230","protectionModel":"NSX 400 N M5.3 E","protectionCurrentA":400,"pKWe":21.21875,"qKVAr":6.172297,"sKVA":22.098249,"ibA":55.471435,"pnKW":21.21875,"voltage":"230 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-01948","excelRow":1190,"circuitRef":"LCS-4PWS0003-5Q01","name":"LCS-4PWS0003 → SSB-2LGE2333","originId":"LCS-4PWS0003","destinationId":"SSB-2LGE2333","lineType":"normal","service":"VM","protectionName":"5Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":7.8142,"qKVAr":1.8,"sKVA":8.018835,"ibA":20.12903,"pnKW":7.8142,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":71.23,"cableWeightKg":89.32242},{"id":"xls-01949","excelRow":1191,"circuitRef":"LCS-4PWS0003-5Q02","name":"LCS-4PWS0003 → SSB-2LGS2330","originId":"LCS-4PWS0003","destinationId":"SSB-2LGS2330","lineType":"normal","service":"VM","protectionName":"5Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":1.0463,"qKVAr":0,"sKVA":1.0463,"ibA":2.626442,"pnKW":1.0463,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":35.29,"cableWeightKg":29.53773},{"id":"xls-01950","excelRow":1192,"circuitRef":"LCS-4PWS0003-5Q03","name":"LCS-4PWS0003 → SSB-2PWS2330","originId":"LCS-4PWS0003","destinationId":"SSB-2PWS2330","lineType":"normal","service":"VM","protectionName":"5Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":19.819,"qKVAr":7.017567,"sKVA":21.024724,"ibA":52.776652,"pnKW":19.819,"voltage":"230 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":32.66,"cableWeightKg":55.75062},{"id":"xls-01951","excelRow":1193,"circuitRef":"LCS-4PWS0003-5Q04","name":"LCS-4PWS0003 → SSB-2PWS2331","originId":"LCS-4PWS0003","destinationId":"SSB-2PWS2331","lineType":"normal","service":"VM","protectionName":"5Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":1.633,"qKVAr":0,"sKVA":1.633,"ibA":4.099187,"pnKW":1.633,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":52.93,"cableWeightKg":66.32129},{"id":"xls-01952","excelRow":1194,"circuitRef":"LCS-4PWS0003-5Q05","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-5Q05","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-5Q05","lineType":"normal","service":"VM","protectionName":"5Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01953","excelRow":1195,"circuitRef":"LCS-4PWS0003-QNV_230","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-QNV230","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-QNV230","lineType":"alternativa","service":"NV","protectionName":"QNV_230","protectionModel":"NSX 400 N M5.3 E","protectionCurrentA":400,"pKWe":6.104,"qKVAr":0.397838,"sKVA":6.116951,"ibA":15.354884,"pnKW":6.104,"voltage":"230 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-01954","excelRow":1196,"circuitRef":"LCS-4PWS0003-6Q01","name":"LCS-4PWS0003 → SSB-2PWS2361","originId":"LCS-4PWS0003","destinationId":"SSB-2PWS2361","lineType":"alternativa","service":"NV","protectionName":"6Q01","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":6.96,"qKVAr":0.568326,"sKVA":6.983165,"ibA":17.529271,"pnKW":6.96,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":30.71,"cableWeightKg":25.70427},{"id":"xls-01955","excelRow":1197,"circuitRef":"LCS-4PWS0003-6Q02","name":"LCS-4PWS0003 → SSB-2PWS2362","originId":"LCS-4PWS0003","destinationId":"SSB-2PWS2362","lineType":"alternativa","service":"NV","protectionName":"6Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":1.76,"qKVAr":0.000014,"sKVA":1.76,"ibA":4.417985,"pnKW":1.76,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":37.54,"cableWeightKg":47.03762},{"id":"xls-01956","excelRow":1198,"circuitRef":"LCS-4PWS0003-6Q03","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-6Q03","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-6Q03","lineType":"alternativa","service":"NV","protectionName":"6Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01957","excelRow":1199,"circuitRef":"LCS-4PWS0003-6Q04","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-6Q04","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-6Q04","lineType":"alternativa","service":"NV","protectionName":"6Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01958","excelRow":1211,"circuitRef":"SSB-2PWS2301-Q01","name":"SSB-2PWS2301 → TBX-GENS1002","originId":"SSB-2PWS2301","destinationId":"TBX-GENS1002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.411765,"qKVAr":0.308824,"sKVA":0.514706,"ibA":2.237852,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01959","excelRow":1212,"circuitRef":"SSB-2PWS2301-Q02","name":"SSB-2PWS2301 → TBX-GENS2002","originId":"SSB-2PWS2301","destinationId":"TBX-GENS2002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.411765,"qKVAr":0.308824,"sKVA":0.514706,"ibA":2.237852,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01960","excelRow":1213,"circuitRef":"SSB-2PWS2301-Q03","name":"SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q03","originId":"SSB-2PWS2301","destinationId":"SPARE-SSB-2PWS2301-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0,"sKVA":0.4,"ibA":1.73913,"pnKW":0.4,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224,"spare":true},{"id":"xls-01961","excelRow":1214,"circuitRef":"SSB-2PWS2301-Q04","name":"SSB-2PWS2301 → LTW-ATEL0001","originId":"SSB-2PWS2301","destinationId":"LTW-ATEL0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":37.93,"cableWeightKg":6.37224},{"id":"xls-01962","excelRow":1215,"circuitRef":"SSB-2PWS2301-Q05","name":"SSB-2PWS2301 → JBX-2PWS3204","originId":"SSB-2PWS2301","destinationId":"JBX-2PWS3204","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.018,"qKVAr":0,"sKVA":0.018,"ibA":0.078261,"pnKW":0.018,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":58.46,"cableWeightKg":12.45198},{"id":"xls-01963","excelRow":1216,"circuitRef":"SSB-2PWS2301-Q06","name":"SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q06","originId":"SSB-2PWS2301","destinationId":"SPARE-SSB-2PWS2301-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0,"sKVA":0.4,"ibA":1.73913,"pnKW":0.4,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224,"spare":true},{"id":"xls-01964","excelRow":1217,"circuitRef":"SSB-2PWS2301-Q07","name":"SSB-2PWS2301 → CTP-GENS1002","originId":"SSB-2PWS2301","destinationId":"CTP-GENS1002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.072648,"sKVA":0.166667,"ibA":0.724638,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":43,"cableWeightKg":8.471},{"id":"xls-01965","excelRow":1218,"circuitRef":"SSB-2PWS2301-Q08","name":"SSB-2PWS2301 → AVR-GENS0001","originId":"SSB-2PWS2301","destinationId":"AVR-GENS0001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0,"sKVA":0.05,"ibA":0.217391,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01966","excelRow":1219,"circuitRef":"SSB-2PWS2301-Q09","name":"SSB-2PWS2301 → CTP-GENS1004","originId":"SSB-2PWS2301","destinationId":"CTP-GENS1004","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.171429,"qKVAr":0.228571,"sKVA":0.285714,"ibA":1.242236,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01967","excelRow":1220,"circuitRef":"SSB-2PWS2301-Q10","name":"SSB-2PWS2301 → CTP-GENS2002","originId":"SSB-2PWS2301","destinationId":"CTP-GENS2002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.072648,"sKVA":0.166667,"ibA":0.724638,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":43,"cableWeightKg":8.471},{"id":"xls-01968","excelRow":1221,"circuitRef":"SSB-2PWS2301-Q11","name":"SSB-2PWS2301 → AVR-GENS0002","originId":"SSB-2PWS2301","destinationId":"AVR-GENS0002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0,"sKVA":0.05,"ibA":0.217391,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01969","excelRow":1222,"circuitRef":"SSB-2PWS2301-Q12","name":"SSB-2PWS2301 → CTP-GENS2004","originId":"SSB-2PWS2301","destinationId":"CTP-GENS2004","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.171429,"qKVAr":0.228571,"sKVA":0.285714,"ibA":1.242236,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01970","excelRow":1223,"circuitRef":"SSB-2PWS2301-Q13","name":"SSB-2PWS2301 → JBX-2PWS3205","originId":"SSB-2PWS2301","destinationId":"JBX-2PWS3205","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.072,"qKVAr":0,"sKVA":0.072,"ibA":0.313043,"pnKW":0.072,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":63.76,"cableWeightKg":13.58088},{"id":"xls-01971","excelRow":1224,"circuitRef":"SSB-2PWS2301-Q14","name":"SSB-2PWS2301 → CTP-PROP0001","originId":"SSB-2PWS2301","destinationId":"CTP-PROP0001","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 20C","protectionCurrentA":20,"pKWe":3.529412,"qKVAr":0,"sKVA":3.529412,"ibA":15.345269,"pnKW":3,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":35.14,"cableWeightKg":12.61526},{"id":"xls-01972","excelRow":1225,"circuitRef":"SSB-2PWS2301-Q15","name":"SSB-2PWS2301 → PCU-IPMS0001","originId":"SSB-2PWS2301","destinationId":"PCU-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01973","excelRow":1226,"circuitRef":"SSB-2PWS2301-Q16","name":"SSB-2PWS2301 → JBX-2PWS3207","originId":"SSB-2PWS2301","destinationId":"JBX-2PWS3207","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.018,"qKVAr":0,"sKVA":0.018,"ibA":0.078261,"pnKW":0.018,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":60.32,"cableWeightKg":13.75296},{"id":"xls-01974","excelRow":1227,"circuitRef":"SSB-2PWS2301-Q17","name":"SSB-2PWS2301 → LCP-AFFF0002","originId":"SSB-2PWS2301","destinationId":"LCP-AFFF0002","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.145297,"sKVA":0.333333,"ibA":1.449275,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":43,"cableWeightKg":8.471},{"id":"xls-01975","excelRow":1228,"circuitRef":"SSB-2PWS2301-Q18","name":"SSB-2PWS2301 → LSS-IPMS2002","originId":"SSB-2PWS2301","destinationId":"LSS-IPMS2002","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01976","excelRow":1229,"circuitRef":"SSB-2PWS2301-Q19","name":"SSB-2PWS2301 → LSS-IPMS2003","originId":"SSB-2PWS2301","destinationId":"LSS-IPMS2003","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01977","excelRow":1230,"circuitRef":"SSB-2PWS2301-Q20","name":"SSB-2PWS2301 → AMP-SPTS0005","originId":"SSB-2PWS2301","destinationId":"AMP-SPTS0005","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":54.55,"cableWeightKg":9.1644},{"id":"xls-01978","excelRow":1231,"circuitRef":"SSB-2PWS2301-Q21","name":"SSB-2PWS2301 → SKT-2PWS3194","originId":"SSB-2PWS2301","destinationId":"SKT-2PWS3194","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.0552,"qKVAr":0.0414,"sKVA":0.069,"ibA":0.3,"pnKW":0.0552,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":31.37,"cableWeightKg":7.65428},{"id":"xls-01979","excelRow":1232,"circuitRef":"SSB-2PWS2301-Q22","name":"SSB-2PWS2301 → ACM-DGFS0001","originId":"SSB-2PWS2301","destinationId":"ACM-DGFS0001","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.07,"qKVAr":0,"sKVA":0.07,"ibA":0.304348,"pnKW":0.07,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":40,"cableWeightKg":6.72},{"id":"xls-01980","excelRow":1233,"circuitRef":"SSB-2PWS2301-Q23","name":"SSB-2PWS2301 → ACM-FOSS0001","originId":"SSB-2PWS2301","destinationId":"ACM-FOSS0001","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.07,"qKVAr":0,"sKVA":0.07,"ibA":0.304348,"pnKW":0.07,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01981","excelRow":1234,"circuitRef":"SSB-2PWS2301-Q24","name":"SSB-2PWS2301 → CSS-SPTS0005","originId":"SSB-2PWS2301","destinationId":"CSS-SPTS0005","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56.06,"cableWeightKg":9.41808},{"id":"xls-01982","excelRow":1235,"circuitRef":"SSB-2PWS2301-Q25","name":"SSB-2PWS2301 → CBX-EMSS0006","originId":"SSB-2PWS2301","destinationId":"CBX-EMSS0006","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":5.49,"cableWeightKg":1.08153},{"id":"xls-01983","excelRow":1236,"circuitRef":"SSB-2PWS2301-Q26","name":"SSB-2PWS2301 → CBX-EMSS0007","originId":"SSB-2PWS2301","destinationId":"CBX-EMSS0007","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.055,"qKVAr":0.026638,"sKVA":0.061111,"ibA":0.2657,"pnKW":0.055,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":6.34,"cableWeightKg":1.24898},{"id":"xls-01984","excelRow":1237,"circuitRef":"SSB-2PWS2301-Q27","name":"SSB-2PWS2301 → JBX-2PWS3226","originId":"SSB-2PWS2301","destinationId":"JBX-2PWS3226","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.061974,"sKVA":0.117647,"ibA":0.511509,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":27.29,"cableWeightKg":4.58472},{"id":"xls-01985","excelRow":1238,"circuitRef":"SSB-2PWS2301-Q28","name":"SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q28","originId":"SSB-2PWS2301","destinationId":"SPARE-SSB-2PWS2301-Q28","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0,"sKVA":0.4,"ibA":1.73913,"pnKW":0.4,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224,"spare":true},{"id":"xls-01986","excelRow":1239,"circuitRef":"SSB-2PWS2301-Q29","name":"SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q29","originId":"SSB-2PWS2301","destinationId":"SPARE-SSB-2PWS2301-Q29","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01987","excelRow":1240,"circuitRef":"SSB-2PWS2301-Q30","name":"SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q30","originId":"SSB-2PWS2301","destinationId":"SPARE-SSB-2PWS2301-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01988","excelRow":1241,"circuitRef":"SSB-2PWS2301-Q31","name":"SSB-2PWS2301 → SSB-2PWS2312","originId":"SSB-2PWS2301","destinationId":"SSB-2PWS2312","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.124,"qKVAr":1.593,"sKVA":2.655,"ibA":6.66463,"pnKW":1.6992,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":55.36,"cableWeightKg":35.65184},{"id":"xls-01989","excelRow":1242,"circuitRef":"SSB-2PWS2301-Q32","name":"SSB-2PWS2301 → SSB-2PWS2313","originId":"SSB-2PWS2301","destinationId":"SSB-2PWS2313","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":1.77,"qKVAr":1.3275,"sKVA":2.2125,"ibA":5.553859,"pnKW":1.416,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":49.01,"cableWeightKg":31.56244},{"id":"xls-01990","excelRow":1254,"circuitRef":"SSB-2PWS2312-Q01","name":"SSB-2PWS2312 → MTV-MDRS0018","originId":"SSB-2PWS2312","destinationId":"MTV-MDRS0018","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01991","excelRow":1255,"circuitRef":"SSB-2PWS2312-Q02","name":"SSB-2PWS2312 → MTV-ASWS0011","originId":"SSB-2PWS2312","destinationId":"MTV-ASWS0011","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01992","excelRow":1256,"circuitRef":"SSB-2PWS2312-Q03","name":"SSB-2PWS2312 → MTV-DGFS0001","originId":"SSB-2PWS2312","destinationId":"MTV-DGFS0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01993","excelRow":1257,"circuitRef":"SSB-2PWS2312-Q04","name":"SSB-2PWS2312 → MTV-DGFS0003","originId":"SSB-2PWS2312","destinationId":"MTV-DGFS0003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01994","excelRow":1258,"circuitRef":"SSB-2PWS2312-Q05","name":"SSB-2PWS2312 → MTV-FPUS0001","originId":"SSB-2PWS2312","destinationId":"MTV-FPUS0001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01995","excelRow":1259,"circuitRef":"SSB-2PWS2312-Q06","name":"SSB-2PWS2312 → MTV-FPUS0002","originId":"SSB-2PWS2312","destinationId":"MTV-FPUS0002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01996","excelRow":1260,"circuitRef":"SSB-2PWS2312-Q07","name":"SSB-2PWS2312 → MTV-FPUS0003","originId":"SSB-2PWS2312","destinationId":"MTV-FPUS0003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01997","excelRow":1261,"circuitRef":"SSB-2PWS2312-Q08","name":"SSB-2PWS2312 → MTV-FPUS0004","originId":"SSB-2PWS2312","destinationId":"MTV-FPUS0004","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01998","excelRow":1262,"circuitRef":"SSB-2PWS2312-Q09","name":"SSB-2PWS2312 → MTV-MDRS0015","originId":"SSB-2PWS2312","destinationId":"MTV-MDRS0015","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01999","excelRow":1263,"circuitRef":"SSB-2PWS2312-Q10","name":"SSB-2PWS2312 → MTV-MDRS0016","originId":"SSB-2PWS2312","destinationId":"MTV-MDRS0016","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02000","excelRow":1264,"circuitRef":"SSB-2PWS2312-Q11","name":"SSB-2PWS2312 → MTV-MDRS0017","originId":"SSB-2PWS2312","destinationId":"MTV-MDRS0017","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02001","excelRow":1265,"circuitRef":"SSB-2PWS2312-Q12","name":"SSB-2PWS2312 → MTV-MDRS0014","originId":"SSB-2PWS2312","destinationId":"MTV-MDRS0014","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02002","excelRow":1266,"circuitRef":"SSB-2PWS2312-Q13","name":"SSB-2PWS2312 → MTV-FFTS0013","originId":"SSB-2PWS2312","destinationId":"MTV-FFTS0013","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02003","excelRow":1267,"circuitRef":"SSB-2PWS2312-Q14","name":"SSB-2PWS2312 → MTV-VENT2005","originId":"SSB-2PWS2312","destinationId":"MTV-VENT2005","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02004","excelRow":1268,"circuitRef":"SSB-2PWS2312-Q15","name":"SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q15","originId":"SSB-2PWS2312","destinationId":"SPARE-SSB-2PWS2312-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02005","excelRow":1269,"circuitRef":"SSB-2PWS2312-Q16","name":"SSB-2PWS2312 → MTV-SWFS0017","originId":"SSB-2PWS2312","destinationId":"MTV-SWFS0017","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02006","excelRow":1270,"circuitRef":"SSB-2PWS2312-Q17","name":"SSB-2PWS2312 → MTV-VEMS2003","originId":"SSB-2PWS2312","destinationId":"MTV-VEMS2003","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02007","excelRow":1271,"circuitRef":"SSB-2PWS2312-Q18","name":"SSB-2PWS2312 → MTV-VEMS2005","originId":"SSB-2PWS2312","destinationId":"MTV-VEMS2005","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02008","excelRow":1272,"circuitRef":"SSB-2PWS2312-Q19","name":"SSB-2PWS2312 → MTV-VEMS2007","originId":"SSB-2PWS2312","destinationId":"MTV-VEMS2007","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02009","excelRow":1273,"circuitRef":"SSB-2PWS2312-Q20","name":"SSB-2PWS2312 → MTV-VEMS2008","originId":"SSB-2PWS2312","destinationId":"MTV-VEMS2008","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":21,"cableWeightKg":3.528},{"id":"xls-02010","excelRow":1274,"circuitRef":"SSB-2PWS2312-Q21","name":"SSB-2PWS2312 → MTV-VEMS2010","originId":"SSB-2PWS2312","destinationId":"MTV-VEMS2010","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":21,"cableWeightKg":3.528},{"id":"xls-02011","excelRow":1275,"circuitRef":"SSB-2PWS2312-Q22","name":"SSB-2PWS2312 → MTV-VEMS2011","originId":"SSB-2PWS2312","destinationId":"MTV-VEMS2011","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":21,"cableWeightKg":3.528},{"id":"xls-02012","excelRow":1276,"circuitRef":"SSB-2PWS2312-Q23","name":"SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q23","originId":"SSB-2PWS2312","destinationId":"SPARE-SSB-2PWS2312-Q23","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02013","excelRow":1277,"circuitRef":"SSB-2PWS2312-Q24","name":"SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q24","originId":"SSB-2PWS2312","destinationId":"SPARE-SSB-2PWS2312-Q24","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02014","excelRow":1278,"circuitRef":"SSB-2PWS2312-Q25","name":"SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q25","originId":"SSB-2PWS2312","destinationId":"SPARE-SSB-2PWS2312-Q25","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02015","excelRow":1279,"circuitRef":"SSB-2PWS2312-Q26","name":"SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q26","originId":"SSB-2PWS2312","destinationId":"SPARE-SSB-2PWS2312-Q26","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02016","excelRow":1291,"circuitRef":"SSB-2PWS2313-Q01","name":"SSB-2PWS2313 → MTV-DGFS0002","originId":"SSB-2PWS2313","destinationId":"MTV-DGFS0002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02017","excelRow":1292,"circuitRef":"SSB-2PWS2313-Q02","name":"SSB-2PWS2313 → MTV-DGFS0004","originId":"SSB-2PWS2313","destinationId":"MTV-DGFS0004","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02018","excelRow":1293,"circuitRef":"SSB-2PWS2313-Q03","name":"SSB-2PWS2313 → MTV-FFTS0014","originId":"SSB-2PWS2313","destinationId":"MTV-FFTS0014","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02019","excelRow":1294,"circuitRef":"SSB-2PWS2313-Q04","name":"SSB-2PWS2313 → MTV-FFTS0015","originId":"SSB-2PWS2313","destinationId":"MTV-FFTS0015","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02020","excelRow":1295,"circuitRef":"SSB-2PWS2313-Q05","name":"SSB-2PWS2313 → MTV-FFTS0016","originId":"SSB-2PWS2313","destinationId":"MTV-FFTS0016","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02021","excelRow":1296,"circuitRef":"SSB-2PWS2313-Q06","name":"SSB-2PWS2313 → MTV-FFTS0017","originId":"SSB-2PWS2313","destinationId":"MTV-FFTS0017","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02022","excelRow":1297,"circuitRef":"SSB-2PWS2313-Q07","name":"SSB-2PWS2313 → MTV-FFTS0018","originId":"SSB-2PWS2313","destinationId":"MTV-FFTS0018","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02023","excelRow":1298,"circuitRef":"SSB-2PWS2313-Q08","name":"SSB-2PWS2313 → MTV-FFTS0019","originId":"SSB-2PWS2313","destinationId":"MTV-FFTS0019","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02024","excelRow":1299,"circuitRef":"SSB-2PWS2313-Q09","name":"SSB-2PWS2313 → MTV-FFTS0020","originId":"SSB-2PWS2313","destinationId":"MTV-FFTS0020","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02025","excelRow":1300,"circuitRef":"SSB-2PWS2313-Q10","name":"SSB-2PWS2313 → MTV-FOSS0003","originId":"SSB-2PWS2313","destinationId":"MTV-FOSS0003","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02026","excelRow":1301,"circuitRef":"SSB-2PWS2313-Q11","name":"SSB-2PWS2313 → MTV-FOSS0001","originId":"SSB-2PWS2313","destinationId":"MTV-FOSS0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02027","excelRow":1302,"circuitRef":"SSB-2PWS2313-Q12","name":"SSB-2PWS2313 → MTV-FOSS0002","originId":"SSB-2PWS2313","destinationId":"MTV-FOSS0002","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02028","excelRow":1303,"circuitRef":"SSB-2PWS2313-Q13","name":"SSB-2PWS2313 → MTV-BALS0013","originId":"SSB-2PWS2313","destinationId":"MTV-BALS0013","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02029","excelRow":1304,"circuitRef":"SSB-2PWS2313-Q14","name":"SSB-2PWS2313 → MTV-BALS0014","originId":"SSB-2PWS2313","destinationId":"MTV-BALS0014","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02030","excelRow":1305,"circuitRef":"SSB-2PWS2313-Q15","name":"SSB-2PWS2313 → MTV-BALS0015","originId":"SSB-2PWS2313","destinationId":"MTV-BALS0015","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02031","excelRow":1306,"circuitRef":"SSB-2PWS2313-Q16","name":"SSB-2PWS2313 → MTV-BALS0016","originId":"SSB-2PWS2313","destinationId":"MTV-BALS0016","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02032","excelRow":1307,"circuitRef":"SSB-2PWS2313-Q17","name":"SSB-2PWS2313 → MTV-BALS0017","originId":"SSB-2PWS2313","destinationId":"MTV-BALS0017","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02033","excelRow":1308,"circuitRef":"SSB-2PWS2313-Q18","name":"SSB-2PWS2313 → MTV-RWTS0001","originId":"SSB-2PWS2313","destinationId":"MTV-RWTS0001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02034","excelRow":1309,"circuitRef":"SSB-2PWS2313-Q19","name":"SSB-2PWS2313 → MTV-FOSS0004","originId":"SSB-2PWS2313","destinationId":"MTV-FOSS0004","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02035","excelRow":1310,"circuitRef":"SSB-2PWS2313-Q20","name":"SSB-2PWS2313 → MTV-FOSS0005","originId":"SSB-2PWS2313","destinationId":"MTV-FOSS0005","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02036","excelRow":1311,"circuitRef":"SSB-2PWS2313-Q21","name":"SSB-2PWS2313 → JBX-2PWS3202","originId":"SSB-2PWS2313","destinationId":"JBX-2PWS3202","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":35.54,"cableWeightKg":7.57002},{"id":"xls-02037","excelRow":1312,"circuitRef":"SSB-2PWS2313-Q22","name":"SSB-2PWS2313 → JBX-2PWS3203","originId":"SSB-2PWS2313","destinationId":"JBX-2PWS3203","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.31,"cableWeightKg":5.60403},{"id":"xls-02038","excelRow":1313,"circuitRef":"SSB-2PWS2313-Q23","name":"SSB-2PWS2313 → MTV-DGSW0005","originId":"SSB-2PWS2313","destinationId":"MTV-DGSW0005","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02039","excelRow":1314,"circuitRef":"SSB-2PWS2313-Q24","name":"SSB-2PWS2313 → MTV-DGSW0006","originId":"SSB-2PWS2313","destinationId":"MTV-DGSW0006","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02040","excelRow":1315,"circuitRef":"SSB-2PWS2313-Q25","name":"SSB-2PWS2313 → SPARE-SSB-2PWS2313-Q25","originId":"SSB-2PWS2313","destinationId":"SPARE-SSB-2PWS2313-Q25","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02041","excelRow":1316,"circuitRef":"SSB-2PWS2313-Q26","name":"SSB-2PWS2313 → SPARE-SSB-2PWS2313-Q26","originId":"SSB-2PWS2313","destinationId":"SPARE-SSB-2PWS2313-Q26","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02042","excelRow":1328,"circuitRef":"SSB-2PWS2302-Q01","name":"SSB-2PWS2302 → CBX-EMSS0003","originId":"SSB-2PWS2302","destinationId":"CBX-EMSS0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":44.48,"cableWeightKg":8.76256},{"id":"xls-02043","excelRow":1329,"circuitRef":"SSB-2PWS2302-Q02","name":"SSB-2PWS2302 → CBX-EMSS0004","originId":"SSB-2PWS2302","destinationId":"CBX-EMSS0004","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":49.32,"cableWeightKg":9.71604},{"id":"xls-02044","excelRow":1330,"circuitRef":"SSB-2PWS2302-Q03","name":"SSB-2PWS2302 → CBX-EMSS0005","originId":"SSB-2PWS2302","destinationId":"CBX-EMSS0005","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":48.01,"cableWeightKg":9.45797},{"id":"xls-02045","excelRow":1331,"circuitRef":"SSB-2PWS2302-Q04","name":"SSB-2PWS2302 → FZM-FDAS4000","originId":"SSB-2PWS2302","destinationId":"FZM-FDAS4000","lineType":"alternativa","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":70.39,"cableWeightKg":16.54165},{"id":"xls-02046","excelRow":1332,"circuitRef":"SSB-2PWS2302-Q05","name":"SSB-2PWS2302 → AMP-SSIN2007","originId":"SSB-2PWS2302","destinationId":"AMP-SSIN2007","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":42.75,"cableWeightKg":7.182},{"id":"xls-02047","excelRow":1333,"circuitRef":"SSB-2PWS2302-Q06","name":"SSB-2PWS2302 → BTC-BOHS0001","originId":"SSB-2PWS2302","destinationId":"BTC-BOHS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.84,"qKVAr":1.38,"sKVA":2.3,"ibA":10,"pnKW":1.84,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":55.22,"cableWeightKg":12.59016},{"id":"xls-02048","excelRow":1334,"circuitRef":"SSB-2PWS2302-Q07","name":"SSB-2PWS2302 → LCP-AFFF0001","originId":"SSB-2PWS2302","destinationId":"LCP-AFFF0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.145297,"sKVA":0.333333,"ibA":1.449275,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":28,"cableWeightKg":5.516},{"id":"xls-02049","excelRow":1335,"circuitRef":"SSB-2PWS2302-Q08","name":"SSB-2PWS2302 → LSS-IPMS2001","originId":"SSB-2PWS2302","destinationId":"LSS-IPMS2001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":55,"cableWeightKg":9.24},{"id":"xls-02050","excelRow":1336,"circuitRef":"SSB-2PWS2302-Q09","name":"SSB-2PWS2302 → AMP-SSIN2008","originId":"SSB-2PWS2302","destinationId":"AMP-SSIN2008","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":45.05,"cableWeightKg":7.5684},{"id":"xls-02051","excelRow":1337,"circuitRef":"SSB-2PWS2302-Q10","name":"SSB-2PWS2302 → LCP-GADS2002","originId":"SSB-2PWS2302","destinationId":"LCP-GADS2002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17.03,"cableWeightKg":2.86104},{"id":"xls-02052","excelRow":1338,"circuitRef":"SSB-2PWS2302-Q11","name":"SSB-2PWS2302 → LCP-GADS2003","originId":"SSB-2PWS2302","destinationId":"LCP-GADS2003","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":65.63,"cableWeightKg":11.02584},{"id":"xls-02053","excelRow":1339,"circuitRef":"SSB-2PWS2302-Q12","name":"SSB-2PWS2302 → LCP-GADS2004","originId":"SSB-2PWS2302","destinationId":"LCP-GADS2004","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":48.54,"cableWeightKg":8.15472},{"id":"xls-02054","excelRow":1340,"circuitRef":"SSB-2PWS2302-Q13","name":"SSB-2PWS2302 → SCV-GNSS0004","originId":"SSB-2PWS2302","destinationId":"SCV-GNSS0004","lineType":"alternativa","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.356615,"sKVA":0.37037,"ibA":1.610306,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":58,"cableWeightKg":9.744},{"id":"xls-02055","excelRow":1341,"circuitRef":"SSB-2PWS2302-Q14","name":"SSB-2PWS2302 → SCV-GNSS0001","originId":"SSB-2PWS2302","destinationId":"SCV-GNSS0001","lineType":"alternativa","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.356615,"sKVA":0.37037,"ibA":1.610306,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":75.57,"cableWeightKg":12.69576},{"id":"xls-02056","excelRow":1342,"circuitRef":"SSB-2PWS2302-Q15","name":"SSB-2PWS2302 → SPARE-SSB-2PWS2302-Q15","originId":"SSB-2PWS2302","destinationId":"SPARE-SSB-2PWS2302-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02057","excelRow":1343,"circuitRef":"SSB-2PWS2302-Q16","name":"SSB-2PWS2302 → MVP-IPMS2001","originId":"SSB-2PWS2302","destinationId":"MVP-IPMS2001","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":37,"cableWeightKg":6.216},{"id":"xls-02058","excelRow":1344,"circuitRef":"SSB-2PWS2302-Q17","name":"SSB-2PWS2302 → MVP-IPMS2004","originId":"SSB-2PWS2302","destinationId":"MVP-IPMS2004","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":50,"cableWeightKg":8.4},{"id":"xls-02059","excelRow":1345,"circuitRef":"SSB-2PWS2302-Q18","name":"SSB-2PWS2302 → PCI-IPMS0006","originId":"SSB-2PWS2302","destinationId":"PCI-IPMS0006","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02060","excelRow":1346,"circuitRef":"SSB-2PWS2302-Q19","name":"SSB-2PWS2302 → PCI-IPMS0011","originId":"SSB-2PWS2302","destinationId":"PCI-IPMS0011","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":51,"cableWeightKg":8.568},{"id":"xls-02061","excelRow":1347,"circuitRef":"SSB-2PWS2302-Q20","name":"SSB-2PWS2302 → PMA-IPMS0001","originId":"SSB-2PWS2302","destinationId":"PMA-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02062","excelRow":1348,"circuitRef":"SSB-2PWS2302-Q21","name":"SSB-2PWS2302 → DGC-IPMS1001","originId":"SSB-2PWS2302","destinationId":"DGC-IPMS1001","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.22,"qKVAr":0.136344,"sKVA":0.258824,"ibA":1.12532,"pnKW":0.22,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02063","excelRow":1349,"circuitRef":"SSB-2PWS2302-Q22","name":"SSB-2PWS2302 → DGC-IPMS1002","originId":"SSB-2PWS2302","destinationId":"DGC-IPMS1002","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.22,"qKVAr":0.136344,"sKVA":0.258824,"ibA":1.12532,"pnKW":0.22,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02064","excelRow":1350,"circuitRef":"SSB-2PWS2302-Q23","name":"SSB-2PWS2302 → MTV-MDRS0044","originId":"SSB-2PWS2302","destinationId":"MTV-MDRS0044","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02065","excelRow":1351,"circuitRef":"SSB-2PWS2302-Q24","name":"SSB-2PWS2302 → MVP-IPMS2002","originId":"SSB-2PWS2302","destinationId":"MVP-IPMS2002","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02066","excelRow":1352,"circuitRef":"SSB-2PWS2302-Q25","name":"SSB-2PWS2302 → CSS-SPTS0006","originId":"SSB-2PWS2302","destinationId":"CSS-SPTS0006","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44.41,"cableWeightKg":7.46088},{"id":"xls-02067","excelRow":1353,"circuitRef":"SSB-2PWS2302-Q26","name":"SSB-2PWS2302 → CSS-SPTS0007","originId":"SSB-2PWS2302","destinationId":"CSS-SPTS0007","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":52.92,"cableWeightKg":8.89056},{"id":"xls-02068","excelRow":1354,"circuitRef":"SSB-2PWS2302-Q27","name":"SSB-2PWS2302 → AMP-SPTS0006","originId":"SSB-2PWS2302","destinationId":"AMP-SPTS0006","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43.41,"cableWeightKg":7.29288},{"id":"xls-02069","excelRow":1355,"circuitRef":"SSB-2PWS2302-Q28","name":"SSB-2PWS2302 → AMP-SPTS0007","originId":"SSB-2PWS2302","destinationId":"AMP-SPTS0007","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":52.08,"cableWeightKg":8.74944},{"id":"xls-02070","excelRow":1356,"circuitRef":"SSB-2PWS2302-Q29","name":"SSB-2PWS2302 → JBX-2PWS3210","originId":"SSB-2PWS2302","destinationId":"JBX-2PWS3210","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.05,"qKVAr":0,"sKVA":0.05,"ibA":0.217391,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.87,"cableWeightKg":4.65831},{"id":"xls-02071","excelRow":1357,"circuitRef":"SSB-2PWS2302-Q30","name":"SSB-2PWS2302 → LTW-ATEL0005","originId":"SSB-2PWS2302","destinationId":"LTW-ATEL0005","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43.1,"cableWeightKg":7.2408},{"id":"xls-02072","excelRow":1358,"circuitRef":"SSB-2PWS2302-Q31","name":"SSB-2PWS2302 → LTW-ATEL0006","originId":"SSB-2PWS2302","destinationId":"LTW-ATEL0006","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":57.03,"cableWeightKg":9.58104},{"id":"xls-02073","excelRow":1359,"circuitRef":"SSB-2PWS2302-Q32","name":"SSB-2PWS2302 → SPARE-SSB-2PWS2302-Q32","originId":"SSB-2PWS2302","destinationId":"SPARE-SSB-2PWS2302-Q32","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02074","excelRow":1360,"circuitRef":"SSB-2PWS2302-Q33","name":"SSB-2PWS2302 → SSB-2PWS3405","originId":"SSB-2PWS2302","destinationId":"SSB-2PWS3405","lineType":"alternativa","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":1.776486,"qKVAr":0.503654,"sKVA":1.846502,"ibA":8.028271,"pnKW":1.593,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-2PX","cableLengthM":41.25,"cableWeightKg":27.9675},{"id":"xls-02075","excelRow":1361,"circuitRef":"SSB-2PWS2302-Q34","name":"SSB-2PWS2302 → SSB-2PWS2314","originId":"SSB-2PWS2302","destinationId":"SSB-2PWS2314","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.59475,"qKVAr":2.696063,"sKVA":4.493438,"ibA":11.27951,"pnKW":2.8758,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":24.48,"cableWeightKg":14.85936},{"id":"xls-02076","excelRow":1373,"circuitRef":"SSB-2PWS2314-Q01","name":"SSB-2PWS2314 → MTV-NATU2007","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2007","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02077","excelRow":1374,"circuitRef":"SSB-2PWS2314-Q02","name":"SSB-2PWS2314 → MTV-VENT2014","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2014","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02078","excelRow":1375,"circuitRef":"SSB-2PWS2314-Q03","name":"SSB-2PWS2314 → MTV-VENT2022","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2022","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":27,"cableWeightKg":4.536},{"id":"xls-02079","excelRow":1376,"circuitRef":"SSB-2PWS2314-Q04","name":"SSB-2PWS2314 → MTV-NATU2005","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2005","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02080","excelRow":1377,"circuitRef":"SSB-2PWS2314-Q05","name":"SSB-2PWS2314 → MTV-NATU2008","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2008","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02081","excelRow":1378,"circuitRef":"SSB-2PWS2314-Q06","name":"SSB-2PWS2314 → MTV-NATU2014","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2014","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":27,"cableWeightKg":4.536},{"id":"xls-02082","excelRow":1379,"circuitRef":"SSB-2PWS2314-Q07","name":"SSB-2PWS2314 → MTV-NBCD2010","originId":"SSB-2PWS2314","destinationId":"MTV-NBCD2010","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02083","excelRow":1380,"circuitRef":"SSB-2PWS2314-Q08","name":"SSB-2PWS2314 → MTV-NBCD2011","originId":"SSB-2PWS2314","destinationId":"MTV-NBCD2011","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":66,"cableWeightKg":11.088},{"id":"xls-02084","excelRow":1381,"circuitRef":"SSB-2PWS2314-Q09","name":"SSB-2PWS2314 → MTV-NBCD2012","originId":"SSB-2PWS2314","destinationId":"MTV-NBCD2012","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02085","excelRow":1382,"circuitRef":"SSB-2PWS2314-Q10","name":"SSB-2PWS2314 → MTV-NBCD2013","originId":"SSB-2PWS2314","destinationId":"MTV-NBCD2013","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02086","excelRow":1383,"circuitRef":"SSB-2PWS2314-Q11","name":"SSB-2PWS2314 → MTV-VEMS2012","originId":"SSB-2PWS2314","destinationId":"MTV-VEMS2012","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-02087","excelRow":1384,"circuitRef":"SSB-2PWS2314-Q12","name":"SSB-2PWS2314 → MTV-VEMS2013","originId":"SSB-2PWS2314","destinationId":"MTV-VEMS2013","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-02088","excelRow":1385,"circuitRef":"SSB-2PWS2314-Q13","name":"SSB-2PWS2314 → MTV-AFFF0003","originId":"SSB-2PWS2314","destinationId":"MTV-AFFF0003","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02089","excelRow":1386,"circuitRef":"SSB-2PWS2314-Q14","name":"SSB-2PWS2314 → MTV-VENT2013","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2013","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02090","excelRow":1387,"circuitRef":"SSB-2PWS2314-Q15","name":"SSB-2PWS2314 → MTV-NATU2006","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2006","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02091","excelRow":1388,"circuitRef":"SSB-2PWS2314-Q16","name":"SSB-2PWS2314 → MTV-NATU2009","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2009","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02092","excelRow":1389,"circuitRef":"SSB-2PWS2314-Q17","name":"SSB-2PWS2314 → MTV-NATU2010","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2010","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02093","excelRow":1390,"circuitRef":"SSB-2PWS2314-Q18","name":"SSB-2PWS2314 → MTV-NATU2011","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2011","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02094","excelRow":1391,"circuitRef":"SSB-2PWS2314-Q19","name":"SSB-2PWS2314 → MTV-NATU2012","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2012","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":51,"cableWeightKg":8.568},{"id":"xls-02095","excelRow":1392,"circuitRef":"SSB-2PWS2314-Q20","name":"SSB-2PWS2314 → MTV-NATU2013","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2013","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02096","excelRow":1393,"circuitRef":"SSB-2PWS2314-Q21","name":"SSB-2PWS2314 → MTV-NBCD2006","originId":"SSB-2PWS2314","destinationId":"MTV-NBCD2006","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":50,"cableWeightKg":8.4},{"id":"xls-02097","excelRow":1394,"circuitRef":"SSB-2PWS2314-Q22","name":"SSB-2PWS2314 → MTV-VENT2008","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2008","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02098","excelRow":1395,"circuitRef":"SSB-2PWS2314-Q23","name":"SSB-2PWS2314 → MTV-VENT2010","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2010","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02099","excelRow":1396,"circuitRef":"SSB-2PWS2314-Q24","name":"SSB-2PWS2314 → MTV-VENT2011","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2011","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02100","excelRow":1397,"circuitRef":"SSB-2PWS2314-Q25","name":"SSB-2PWS2314 → MTV-VENT2023","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2023","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02101","excelRow":1398,"circuitRef":"SSB-2PWS2314-Q26","name":"SSB-2PWS2314 → MTV-VENT2007","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2007","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02102","excelRow":1399,"circuitRef":"SSB-2PWS2314-Q27","name":"SSB-2PWS2314 → MTV-VENT2012","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2012","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02103","excelRow":1400,"circuitRef":"SSB-2PWS2314-Q28","name":"SSB-2PWS2314 → MTV-VENT2015","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2015","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02104","excelRow":1401,"circuitRef":"SSB-2PWS2314-Q29","name":"SSB-2PWS2314 → MTV-NBCD2007","originId":"SSB-2PWS2314","destinationId":"MTV-NBCD2007","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":54,"cableWeightKg":9.072},{"id":"xls-02105","excelRow":1402,"circuitRef":"SSB-2PWS2314-Q30","name":"SSB-2PWS2314 → MTV-NATU2001","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2001","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02106","excelRow":1403,"circuitRef":"SSB-2PWS2314-Q31","name":"SSB-2PWS2314 → MTV-NATU2002","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2002","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02107","excelRow":1404,"circuitRef":"SSB-2PWS2314-Q32","name":"SSB-2PWS2314 → SPARE-SSB-2PWS2314-Q32","originId":"SSB-2PWS2314","destinationId":"SPARE-SSB-2PWS2314-Q32","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02108","excelRow":1405,"circuitRef":"SSB-2PWS2314-Q33","name":"SSB-2PWS2314 → SPARE-SSB-2PWS2314-Q33","originId":"SSB-2PWS2314","destinationId":"SPARE-SSB-2PWS2314-Q33","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02109","excelRow":1423,"circuitRef":"SSB-2PWS2303-Q01","name":"SSB-2PWS2303 → RCK-GNSS0002","originId":"SSB-2PWS2303","destinationId":"RCK-GNSS0002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.433486,"qKVAr":0.291082,"sKVA":1.462741,"ibA":6.359744,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":13.01,"cableWeightKg":2.77113},{"id":"xls-02110","excelRow":1424,"circuitRef":"SSB-2PWS2303-Q02","name":"SSB-2PWS2303 → PRE-INSY0001","originId":"SSB-2PWS2303","destinationId":"PRE-INSY0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.154936,"sKVA":0.294118,"ibA":1.278772,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":14,"cableWeightKg":2.352},{"id":"xls-02111","excelRow":1425,"circuitRef":"SSB-2PWS2303-Q03","name":"SSB-2PWS2303 → DSP-INSY0001","originId":"SSB-2PWS2303","destinationId":"DSP-INSY0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.093,"qKVAr":0.057636,"sKVA":0.109412,"ibA":0.475703,"pnKW":0.093,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12.79,"cableWeightKg":2.14872},{"id":"xls-02112","excelRow":1426,"circuitRef":"SSB-2PWS2303-Q04","name":"SSB-2PWS2303 → SPARE-SSB-2PWS2303-Q04","originId":"SSB-2PWS2303","destinationId":"SPARE-SSB-2PWS2303-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02113","excelRow":1427,"circuitRef":"SSB-2PWS2303-Q05","name":"SSB-2PWS2303 → SPARE-SSB-2PWS2303-Q05","originId":"SSB-2PWS2303","destinationId":"SPARE-SSB-2PWS2303-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02114","excelRow":1439,"circuitRef":"SSB-2PWS2304-Q01","name":"SSB-2PWS2304 → SSB-2PWS2305","originId":"SSB-2PWS2304","destinationId":"SSB-2PWS2305","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":1.73,"qKVAr":1.072158,"sKVA":2.035294,"ibA":5.109033,"pnKW":1.73,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":46.66,"cableWeightKg":39.05442},{"id":"xls-02115","excelRow":1440,"circuitRef":"SSB-2PWS2304-Q02","name":"SSB-2PWS2304 → SSB-2PWS3301","originId":"SSB-2PWS2304","destinationId":"SSB-2PWS3301","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.25,"qKVAr":1.394425,"sKVA":2.647059,"ibA":6.644696,"pnKW":2.25,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":57.58,"cableWeightKg":48.19446},{"id":"xls-02116","excelRow":1441,"circuitRef":"SSB-2PWS2304-Q03","name":"SSB-2PWS2304 → CBX-EMSS0019","originId":"SSB-2PWS2304","destinationId":"CBX-EMSS0019","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.153453,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":53.78,"cableWeightKg":10.59466},{"id":"xls-02117","excelRow":1442,"circuitRef":"SSB-2PWS2304-Q04","name":"SSB-2PWS2304 → LCP-GADS2001","originId":"SSB-2PWS2304","destinationId":"LCP-GADS2001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":56.29,"cableWeightKg":9.45672},{"id":"xls-02118","excelRow":1443,"circuitRef":"SSB-2PWS2304-Q05","name":"SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q05","originId":"SSB-2PWS2304","destinationId":"SPARE-SSB-2PWS2304-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02119","excelRow":1444,"circuitRef":"SSB-2PWS2304-Q06","name":"SSB-2PWS2304 → DSC-IPMS0005","originId":"SSB-2PWS2304","destinationId":"DSC-IPMS0005","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.371847,"sKVA":0.705882,"ibA":3.069054,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-02120","excelRow":1445,"circuitRef":"SSB-2PWS2304-Q07","name":"SSB-2PWS2304 → JBX-2PWS3212","originId":"SSB-2PWS2304","destinationId":"JBX-2PWS3212","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.05,"qKVAr":0,"sKVA":0.05,"ibA":0.217391,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.44,"cableWeightKg":6.69672},{"id":"xls-02121","excelRow":1446,"circuitRef":"SSB-2PWS2304-Q08","name":"SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q08","originId":"SSB-2PWS2304","destinationId":"SPARE-SSB-2PWS2304-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02122","excelRow":1447,"circuitRef":"SSB-2PWS2304-Q09","name":"SSB-2PWS2304 → RCK-IPMS0002","originId":"SSB-2PWS2304","destinationId":"RCK-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.549361,"sKVA":2.941176,"ibA":12.787724,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":5.325},{"id":"xls-02123","excelRow":1448,"circuitRef":"SSB-2PWS2304-Q10","name":"SSB-2PWS2304 → RCK-IPMS0002","originId":"SSB-2PWS2304","destinationId":"RCK-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.549361,"sKVA":2.941176,"ibA":12.787724,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":5.325},{"id":"xls-02124","excelRow":1449,"circuitRef":"SSB-2PWS2304-Q11","name":"SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q11","originId":"SSB-2PWS2304","destinationId":"SPARE-SSB-2PWS2304-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02125","excelRow":1450,"circuitRef":"SSB-2PWS2304-Q12","name":"SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q12","originId":"SSB-2PWS2304","destinationId":"SPARE-SSB-2PWS2304-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02126","excelRow":1451,"circuitRef":"SSB-2PWS2304-Q13","name":"SSB-2PWS2304 → LSS-IPMS2004","originId":"SSB-2PWS2304","destinationId":"LSS-IPMS2004","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.061974,"sKVA":0.117647,"ibA":0.511509,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02127","excelRow":1452,"circuitRef":"SSB-2PWS2304-Q14","name":"SSB-2PWS2304 → CTP-FDAS2000","originId":"SSB-2PWS2304","destinationId":"CTP-FDAS2000","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.258065,"qKVAr":0.456616,"sKVA":1.338367,"ibA":5.818985,"pnKW":1.17,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.41,"cableWeightKg":8.32135},{"id":"xls-02128","excelRow":1453,"circuitRef":"SSB-2PWS2304-Q15","name":"SSB-2PWS2304 → FZM-FDAS2000","originId":"SSB-2PWS2304","destinationId":"FZM-FDAS2000","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":39.02,"cableWeightKg":7.68694},{"id":"xls-02129","excelRow":1454,"circuitRef":"SSB-2PWS2304-Q16","name":"SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q16","originId":"SSB-2PWS2304","destinationId":"SPARE-SSB-2PWS2304-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02130","excelRow":1455,"circuitRef":"SSB-2PWS2304-Q17","name":"SSB-2PWS2304 → RCK-CCMN0012","originId":"SSB-2PWS2304","destinationId":"RCK-CCMN0012","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":41.18,"cableWeightKg":14.78362},{"id":"xls-02131","excelRow":1456,"circuitRef":"SSB-2PWS2304-Q18","name":"SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q18","originId":"SSB-2PWS2304","destinationId":"SPARE-SSB-2PWS2304-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02132","excelRow":1457,"circuitRef":"SSB-2PWS2304-Q19","name":"SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q19","originId":"SSB-2PWS2304","destinationId":"SPARE-SSB-2PWS2304-Q19","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02133","excelRow":1458,"circuitRef":"SSB-2PWS2304-Q20","name":"SSB-2PWS2304 → SSB-2PWS2303","originId":"SSB-2PWS2304","destinationId":"SSB-2PWS2303","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":1.776486,"qKVAr":0.503654,"sKVA":1.846502,"ibA":8.028271,"pnKW":1.593,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-2PX","cableLengthM":34.75,"cableWeightKg":23.5605},{"id":"xls-02134","excelRow":1459,"circuitRef":"SSB-2PWS2304-Q21","name":"SSB-2PWS2304 → SSB-MEFE0002","originId":"SSB-2PWS2304","destinationId":"SSB-MEFE0002","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":0.51,"qKVAr":0,"sKVA":0.51,"ibA":1.280211,"pnKW":0.51,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":31.96,"cableWeightKg":26.75052},{"id":"xls-02135","excelRow":1460,"circuitRef":"SSB-2PWS2304-Q22","name":"SSB-2PWS2304 → UPS-MEFE0001","originId":"SSB-2PWS2304","destinationId":"UPS-MEFE0001","lineType":"alternativa","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":9,"qKVAr":4.358899,"sKVA":10,"ibA":25.102186,"pnKW":8.1,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":62.12,"cableWeightKg":51.99444},{"id":"xls-02136","excelRow":1461,"circuitRef":"SSB-2PWS2304-Q23","name":"SSB-2PWS2304 → SSB-2PWS2310","originId":"SSB-2PWS2304","destinationId":"SSB-2PWS2310","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.3675,"qKVAr":2.525625,"sKVA":4.209375,"ibA":10.566451,"pnKW":2.694,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":28.38,"cableWeightKg":18.27672},{"id":"xls-02137","excelRow":1462,"circuitRef":"SSB-2PWS2304-Q24","name":"SSB-2PWS2304 → SSB-2PWS2311","originId":"SSB-2PWS2304","destinationId":"SSB-2PWS2311","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.31525,"qKVAr":2.460938,"sKVA":4.128813,"ibA":10.364223,"pnKW":2.659,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":31.78,"cableWeightKg":20.46632},{"id":"xls-02138","excelRow":1474,"circuitRef":"SSB-2PWS2310-Q01","name":"SSB-2PWS2310 → MTV-MDRS0010","originId":"SSB-2PWS2310","destinationId":"MTV-MDRS0010","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02139","excelRow":1475,"circuitRef":"SSB-2PWS2310-Q02","name":"SSB-2PWS2310 → MTV-FFTS0007","originId":"SSB-2PWS2310","destinationId":"MTV-FFTS0007","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02140","excelRow":1476,"circuitRef":"SSB-2PWS2310-Q03","name":"SSB-2PWS2310 → MTV-BALS0006","originId":"SSB-2PWS2310","destinationId":"MTV-BALS0006","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"