iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02141","excelRow":1477,"circuitRef":"SSB-2PWS2310-Q04","name":"SSB-2PWS2310 → MTV-BALS0007","originId":"SSB-2PWS2310","destinationId":"MTV-BALS0007","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02142","excelRow":1478,"circuitRef":"SSB-2PWS2310-Q05","name":"SSB-2PWS2310 → MTV-BALS0008","originId":"SSB-2PWS2310","destinationId":"MTV-BALS0008","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02143","excelRow":1479,"circuitRef":"SSB-2PWS2310-Q06","name":"SSB-2PWS2310 → MTV-BALS0009","originId":"SSB-2PWS2310","destinationId":"MTV-BALS0009","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02144","excelRow":1480,"circuitRef":"SSB-2PWS2310-Q07","name":"SSB-2PWS2310 → MTV-MDRS0007","originId":"SSB-2PWS2310","destinationId":"MTV-MDRS0007","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02145","excelRow":1481,"circuitRef":"SSB-2PWS2310-Q08","name":"SSB-2PWS2310 → MTV-MDRS0011","originId":"SSB-2PWS2310","destinationId":"MTV-MDRS0011","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02146","excelRow":1482,"circuitRef":"SSB-2PWS2310-Q09","name":"SSB-2PWS2310 → MTV-CHWS0013","originId":"SSB-2PWS2310","destinationId":"MTV-CHWS0013","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02147","excelRow":1483,"circuitRef":"SSB-2PWS2310-Q10","name":"SSB-2PWS2310 → MTV-MDRS0008","originId":"SSB-2PWS2310","destinationId":"MTV-MDRS0008","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02148","excelRow":1484,"circuitRef":"SSB-2PWS2310-Q11","name":"SSB-2PWS2310 → MTV-MDRS0009","originId":"SSB-2PWS2310","destinationId":"MTV-MDRS0009","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02149","excelRow":1485,"circuitRef":"SSB-2PWS2310-Q12","name":"SSB-2PWS2310 → MTV-MDRS0012","originId":"SSB-2PWS2310","destinationId":"MTV-MDRS0012","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02150","excelRow":1486,"circuitRef":"SSB-2PWS2310-Q13","name":"SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q13","originId":"SSB-2PWS2310","destinationId":"SPARE-SSB-2PWS2310-Q13","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02151","excelRow":1487,"circuitRef":"SSB-2PWS2310-Q14","name":"SSB-2PWS2310 → MTV-SWFS0010","originId":"SSB-2PWS2310","destinationId":"MTV-SWFS0010","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02152","excelRow":1488,"circuitRef":"SSB-2PWS2310-Q15","name":"SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q15","originId":"SSB-2PWS2310","destinationId":"SPARE-SSB-2PWS2310-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02153","excelRow":1489,"circuitRef":"SSB-2PWS2310-Q16","name":"SSB-2PWS2310 → MTV-SWFS0012","originId":"SSB-2PWS2310","destinationId":"MTV-SWFS0012","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02154","excelRow":1490,"circuitRef":"SSB-2PWS2310-Q17","name":"SSB-2PWS2310 → MTV-SWFS0013","originId":"SSB-2PWS2310","destinationId":"MTV-SWFS0013","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02155","excelRow":1491,"circuitRef":"SSB-2PWS2310-Q18","name":"SSB-2PWS2310 → MTV-SWFS0014","originId":"SSB-2PWS2310","destinationId":"MTV-SWFS0014","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02156","excelRow":1492,"circuitRef":"SSB-2PWS2310-Q19","name":"SSB-2PWS2310 → MTV-SWFS0015","originId":"SSB-2PWS2310","destinationId":"MTV-SWFS0015","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02157","excelRow":1493,"circuitRef":"SSB-2PWS2310-Q20","name":"SSB-2PWS2310 → MTV-SWFS0016","originId":"SSB-2PWS2310","destinationId":"MTV-SWFS0016","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02158","excelRow":1494,"circuitRef":"SSB-2PWS2310-Q21","name":"SSB-2PWS2310 → MTV-FFTS0008","originId":"SSB-2PWS2310","destinationId":"MTV-FFTS0008","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02159","excelRow":1495,"circuitRef":"SSB-2PWS2310-Q22","name":"SSB-2PWS2310 → MTV-CHWS0014","originId":"SSB-2PWS2310","destinationId":"MTV-CHWS0014","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02160","excelRow":1496,"circuitRef":"SSB-2PWS2310-Q23","name":"SSB-2PWS2310 → MTV-SWFS0053","originId":"SSB-2PWS2310","destinationId":"MTV-SWFS0053","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02161","excelRow":1497,"circuitRef":"SSB-2PWS2310-Q24","name":"SSB-2PWS2310 → MTV-VEMS2001","originId":"SSB-2PWS2310","destinationId":"MTV-VEMS2001","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02162","excelRow":1498,"circuitRef":"SSB-2PWS2310-Q25","name":"SSB-2PWS2310 → MTV-VEMS2002","originId":"SSB-2PWS2310","destinationId":"MTV-VEMS2002","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02163","excelRow":1499,"circuitRef":"SSB-2PWS2310-Q26","name":"SSB-2PWS2310 → MTV-ASWS0002","originId":"SSB-2PWS2310","destinationId":"MTV-ASWS0002","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02164","excelRow":1500,"circuitRef":"SSB-2PWS2310-Q27","name":"SSB-2PWS2310 → MTV-BALS0010","originId":"SSB-2PWS2310","destinationId":"MTV-BALS0010","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02165","excelRow":1501,"circuitRef":"SSB-2PWS2310-Q28","name":"SSB-2PWS2310 → JBX-2PWS3199","originId":"SSB-2PWS2310","destinationId":"JBX-2PWS3199","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.37,"cableWeightKg":5.82981},{"id":"xls-02166","excelRow":1502,"circuitRef":"SSB-2PWS2310-Q29","name":"SSB-2PWS2310 → MTV-FFTS0003","originId":"SSB-2PWS2310","destinationId":"MTV-FFTS0003","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02167","excelRow":1503,"circuitRef":"SSB-2PWS2310-Q30","name":"SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q30","originId":"SSB-2PWS2310","destinationId":"SPARE-SSB-2PWS2310-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02168","excelRow":1504,"circuitRef":"SSB-2PWS2310-Q31","name":"SSB-2PWS2310 → MTV-BALS0011","originId":"SSB-2PWS2310","destinationId":"MTV-BALS0011","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02169","excelRow":1505,"circuitRef":"SSB-2PWS2310-Q32","name":"SSB-2PWS2310 → MTV-ASWS0009","originId":"SSB-2PWS2310","destinationId":"MTV-ASWS0009","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02170","excelRow":1506,"circuitRef":"SSB-2PWS2310-Q33","name":"SSB-2PWS2310 → MTV-ASWS0010","originId":"SSB-2PWS2310","destinationId":"MTV-ASWS0010","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02171","excelRow":1507,"circuitRef":"SSB-2PWS2310-Q34","name":"SSB-2PWS2310 → MTV-FFTS0040","originId":"SSB-2PWS2310","destinationId":"MTV-FFTS0040","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02172","excelRow":1508,"circuitRef":"SSB-2PWS2310-Q35","name":"SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q35","originId":"SSB-2PWS2310","destinationId":"SPARE-SSB-2PWS2310-Q35","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02173","excelRow":1509,"circuitRef":"SSB-2PWS2310-Q36","name":"SSB-2PWS2310 → JBX-2PWS3200","originId":"SSB-2PWS2310","destinationId":"JBX-2PWS3200","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":18.49,"cableWeightKg":3.93837},{"id":"xls-02174","excelRow":1510,"circuitRef":"SSB-2PWS2310-Q37","name":"SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q37","originId":"SSB-2PWS2310","destinationId":"SPARE-SSB-2PWS2310-Q37","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02175","excelRow":1511,"circuitRef":"SSB-2PWS2310-Q38","name":"SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q38","originId":"SSB-2PWS2310","destinationId":"SPARE-SSB-2PWS2310-Q38","lineType":"normal","service":"VS","protectionName":"Q38","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02176","excelRow":1512,"circuitRef":"SSB-2PWS2310-Q39","name":"SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q39","originId":"SSB-2PWS2310","destinationId":"SPARE-SSB-2PWS2310-Q39","lineType":"normal","service":"VS","protectionName":"Q39","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02177","excelRow":1524,"circuitRef":"SSB-2PWS2311-Q01","name":"SSB-2PWS2311 → MTV-AFFF0002","originId":"SSB-2PWS2311","destinationId":"MTV-AFFF0002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":4.728},{"id":"xls-02178","excelRow":1525,"circuitRef":"SSB-2PWS2311-Q02","name":"SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q02","originId":"SSB-2PWS2311","destinationId":"SPARE-SSB-2PWS2311-Q02","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02179","excelRow":1526,"circuitRef":"SSB-2PWS2311-Q03","name":"SSB-2PWS2311 → MTV-CHWS0027","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0027","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02180","excelRow":1527,"circuitRef":"SSB-2PWS2311-Q04","name":"SSB-2PWS2311 → MTV-CHWS0028","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0028","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02181","excelRow":1528,"circuitRef":"SSB-2PWS2311-Q05","name":"SSB-2PWS2311 → MTV-CHWS0025","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0025","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02182","excelRow":1529,"circuitRef":"SSB-2PWS2311-Q06","name":"SSB-2PWS2311 → MTV-CHWS0026","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0026","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02183","excelRow":1530,"circuitRef":"SSB-2PWS2311-Q07","name":"SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q07","originId":"SSB-2PWS2311","destinationId":"SPARE-SSB-2PWS2311-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02184","excelRow":1531,"circuitRef":"SSB-2PWS2311-Q08","name":"SSB-2PWS2311 → MTV-MDRS0006","originId":"SSB-2PWS2311","destinationId":"MTV-MDRS0006","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":48,"cableWeightKg":8.064},{"id":"xls-02185","excelRow":1532,"circuitRef":"SSB-2PWS2311-Q09","name":"SSB-2PWS2311 → MTV-MDRS0013","originId":"SSB-2PWS2311","destinationId":"MTV-MDRS0013","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":52,"cableWeightKg":8.736},{"id":"xls-02186","excelRow":1533,"circuitRef":"SSB-2PWS2311-Q10","name":"SSB-2PWS2311 → MTV-CHWS0007","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0007","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-02187","excelRow":1534,"circuitRef":"SSB-2PWS2311-Q11","name":"SSB-2PWS2311 → MTV-CHWS0008","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0008","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-02188","excelRow":1535,"circuitRef":"SSB-2PWS2311-Q12","name":"SSB-2PWS2311 → MTV-CHWS0017","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0017","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02189","excelRow":1536,"circuitRef":"SSB-2PWS2311-Q13","name":"SSB-2PWS2311 → MTV-CHWS0018","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0018","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02190","excelRow":1537,"circuitRef":"SSB-2PWS2311-Q14","name":"SSB-2PWS2311 → MTV-CHWS0021","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0021","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-02191","excelRow":1538,"circuitRef":"SSB-2PWS2311-Q15","name":"SSB-2PWS2311 → MTV-CHWS0022","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0022","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-02192","excelRow":1539,"circuitRef":"SSB-2PWS2311-Q16","name":"SSB-2PWS2311 → MTV-VENT2009","originId":"SSB-2PWS2311","destinationId":"MTV-VENT2009","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02193","excelRow":1540,"circuitRef":"SSB-2PWS2311-Q17","name":"SSB-2PWS2311 → MTV-WWDS0002","originId":"SSB-2PWS2311","destinationId":"MTV-WWDS0002","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":24,"cableWeightKg":4.032},{"id":"xls-02194","excelRow":1541,"circuitRef":"SSB-2PWS2311-Q18","name":"SSB-2PWS2311 → MTV-SWFS0009","originId":"SSB-2PWS2311","destinationId":"MTV-SWFS0009","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":48,"cableWeightKg":9.456},{"id":"xls-02195","excelRow":1542,"circuitRef":"SSB-2PWS2311-Q19","name":"SSB-2PWS2311 → MTV-SWFS0032","originId":"SSB-2PWS2311","destinationId":"MTV-SWFS0032","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":4.728},{"id":"xls-02196","excelRow":1543,"circuitRef":"SSB-2PWS2311-Q20","name":"SSB-2PWS2311 → MTV-SWFS0033","originId":"SSB-2PWS2311","destinationId":"MTV-SWFS0033","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":4.728},{"id":"xls-02197","excelRow":1544,"circuitRef":"SSB-2PWS2311-Q21","name":"SSB-2PWS2311 → MTV-SWFS0034","originId":"SSB-2PWS2311","destinationId":"MTV-SWFS0034","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":4.728},{"id":"xls-02198","excelRow":1545,"circuitRef":"SSB-2PWS2311-Q22","name":"SSB-2PWS2311 → MTV-SWFS0035","originId":"SSB-2PWS2311","destinationId":"MTV-SWFS0035","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":4.728},{"id":"xls-02199","excelRow":1546,"circuitRef":"SSB-2PWS2311-Q23","name":"SSB-2PWS2311 → MTV-VENT2006","originId":"SSB-2PWS2311","destinationId":"MTV-VENT2006","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":54,"cableWeightKg":9.072},{"id":"xls-02200","excelRow":1547,"circuitRef":"SSB-2PWS2311-Q24","name":"SSB-2PWS2311 → MTV-MDRS0043","originId":"SSB-2PWS2311","destinationId":"MTV-MDRS0043","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":48,"cableWeightKg":8.064},{"id":"xls-02201","excelRow":1548,"circuitRef":"SSB-2PWS2311-Q25","name":"SSB-2PWS2311 → MTV-VENT2001","originId":"SSB-2PWS2311","destinationId":"MTV-VENT2001","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-02202","excelRow":1549,"circuitRef":"SSB-2PWS2311-Q26","name":"SSB-2PWS2311 → MTV-VENT2002","originId":"SSB-2PWS2311","destinationId":"MTV-VENT2002","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-02203","excelRow":1550,"circuitRef":"SSB-2PWS2311-Q27","name":"SSB-2PWS2311 → MTV-VENT2003","originId":"SSB-2PWS2311","destinationId":"MTV-VENT2003","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-02204","excelRow":1551,"circuitRef":"SSB-2PWS2311-Q28","name":"SSB-2PWS2311 → MTV-VENT2004","originId":"SSB-2PWS2311","destinationId":"MTV-VENT2004","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-02205","excelRow":1552,"circuitRef":"SSB-2PWS2311-Q29","name":"SSB-2PWS2311 → MTV-ASWS0005","originId":"SSB-2PWS2311","destinationId":"MTV-ASWS0005","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02206","excelRow":1553,"circuitRef":"SSB-2PWS2311-Q30","name":"SSB-2PWS2311 → MTV-CHWS0023","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0023","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02207","excelRow":1554,"circuitRef":"SSB-2PWS2311-Q31","name":"SSB-2PWS2311 → MTV-CHWS0024","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0024","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02208","excelRow":1555,"circuitRef":"SSB-2PWS2311-Q32","name":"SSB-2PWS2311 → MTV-ASWS0004","originId":"SSB-2PWS2311","destinationId":"MTV-ASWS0004","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02209","excelRow":1556,"circuitRef":"SSB-2PWS2311-Q33","name":"SSB-2PWS2311 → JBX-2PWS3201","originId":"SSB-2PWS2311","destinationId":"JBX-2PWS3201","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.15,"sKVA":0.25,"ibA":1.086957,"pnKW":0.16,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":47.59,"cableWeightKg":10.13667},{"id":"xls-02210","excelRow":1557,"circuitRef":"SSB-2PWS2311-Q34","name":"SSB-2PWS2311 → JBX-2PWS3197","originId":"SSB-2PWS2311","destinationId":"JBX-2PWS3197","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.1875,"sKVA":0.3125,"ibA":1.358696,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":49.77,"cableWeightKg":10.60101},{"id":"xls-02211","excelRow":1558,"circuitRef":"SSB-2PWS2311-Q35","name":"SSB-2PWS2311 → FMP-VENT2001","originId":"SSB-2PWS2311","destinationId":"FMP-VENT2001","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.034,"qKVAr":0,"sKVA":0.034,"ibA":0.147826,"pnKW":0.034,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-02212","excelRow":1559,"circuitRef":"SSB-2PWS2311-Q36","name":"SSB-2PWS2311 → JBX-2PWS3196","originId":"SSB-2PWS2311","destinationId":"JBX-2PWS3196","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.15,"sKVA":0.25,"ibA":1.086957,"pnKW":0.16,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":42.97,"cableWeightKg":9.15261},{"id":"xls-02213","excelRow":1560,"circuitRef":"SSB-2PWS2311-Q37","name":"SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q37","originId":"SSB-2PWS2311","destinationId":"SPARE-SSB-2PWS2311-Q37","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02214","excelRow":1561,"circuitRef":"SSB-2PWS2311-Q38","name":"SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q38","originId":"SSB-2PWS2311","destinationId":"SPARE-SSB-2PWS2311-Q38","lineType":"normal","service":"VS","protectionName":"Q38","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02215","excelRow":1562,"circuitRef":"SSB-2PWS2311-Q39","name":"SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q39","originId":"SSB-2PWS2311","destinationId":"SPARE-SSB-2PWS2311-Q39","lineType":"normal","service":"VS","protectionName":"Q39","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02216","excelRow":1574,"circuitRef":"SSB-MEFE0002-Q01","name":"SSB-MEFE0002 → SKT-MEFE0043","originId":"SSB-MEFE0002","destinationId":"SKT-MEFE0043","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.4,"qKVAr":0,"sKVA":0.4,"ibA":1.73913,"pnKW":0.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":8.06,"cableWeightKg":1.96664},{"id":"xls-02217","excelRow":1575,"circuitRef":"SSB-MEFE0002-Q02","name":"SSB-MEFE0002 → OPR-MEFE0002","originId":"SSB-MEFE0002","destinationId":"OPR-MEFE0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.11,"qKVAr":0,"sKVA":0.11,"ibA":0.478261,"pnKW":0.11,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":17.84,"cableWeightKg":4.35296},{"id":"xls-02218","excelRow":1576,"circuitRef":"SSB-MEFE0002-Q03","name":"SSB-MEFE0002 → SPARE-SSB-MEFE0002-Q03","originId":"SSB-MEFE0002","destinationId":"SPARE-SSB-MEFE0002-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02219","excelRow":1577,"circuitRef":"SSB-MEFE0002-Q04","name":"SSB-MEFE0002 → SPARE-SSB-MEFE0002-Q04","originId":"SSB-MEFE0002","destinationId":"SPARE-SSB-MEFE0002-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02220","excelRow":1589,"circuitRef":"SSB-2PWS2305-Q01","name":"SSB-2PWS2305 → ELU-ECHO0001","originId":"SSB-2PWS2305","destinationId":"ELU-ECHO0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.02,"qKVAr":0.012395,"sKVA":0.023529,"ibA":0.102302,"pnKW":0.02,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10.1,"cableWeightKg":1.6968},{"id":"xls-02221","excelRow":1590,"circuitRef":"SSB-2PWS2305-Q02","name":"SSB-2PWS2305 → ELU-DLOG0001","originId":"SSB-2PWS2305","destinationId":"ELU-DLOG0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0.037185,"sKVA":0.070588,"ibA":0.306905,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10.09,"cableWeightKg":1.69512},{"id":"xls-02222","excelRow":1591,"circuitRef":"SSB-2PWS2305-Q03","name":"SSB-2PWS2305 → ITU-NDDS0001","originId":"SSB-2PWS2305","destinationId":"ITU-NDDS0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":8.5,"cableWeightKg":1.428},{"id":"xls-02223","excelRow":1592,"circuitRef":"SSB-2PWS2305-Q04","name":"SSB-2PWS2305 → SPARE-SSB-2PWS2305-Q04","originId":"SSB-2PWS2305","destinationId":"SPARE-SSB-2PWS2305-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02224","excelRow":1593,"circuitRef":"SSB-2PWS2305-Q05","name":"SSB-2PWS2305 → SPARE-SSB-2PWS2305-Q05","originId":"SSB-2PWS2305","destinationId":"SPARE-SSB-2PWS2305-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02225","excelRow":1605,"circuitRef":"SSB-2PWS2410-Q01","name":"SSB-2PWS2410 → SSB-2PWS2402","originId":"SSB-2PWS2410","destinationId":"SSB-2PWS2402","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":0.57,"qKVAr":0.276064,"sKVA":0.633333,"ibA":1.589805,"pnKW":0.57,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":63.3,"cableWeightKg":52.9821},{"id":"xls-02226","excelRow":1606,"circuitRef":"SSB-2PWS2410-Q02","name":"SSB-2PWS2410 → SSB-2PWS2403","originId":"SSB-2PWS2410","destinationId":"SSB-2PWS2403","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":4.95,"qKVAr":3.067734,"sKVA":5.823529,"ibA":14.618332,"pnKW":4.95,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":60.49,"cableWeightKg":50.63013},{"id":"xls-02227","excelRow":1607,"circuitRef":"SSB-2PWS2410-Q03","name":"SSB-2PWS2410 → SSB-2PWS2209","originId":"SSB-2PWS2410","destinationId":"SSB-2PWS2209","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":1.98,"qKVAr":1.98,"sKVA":2.800143,"ibA":7.028971,"pnKW":1.98,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PFX","cableLengthM":57.42,"cableWeightKg":50.2425},{"id":"xls-02228","excelRow":1608,"circuitRef":"SSB-2PWS2410-Q04","name":"SSB-2PWS2410 → SPARE-SSB-2PWS2410-Q04","originId":"SSB-2PWS2410","destinationId":"SPARE-SSB-2PWS2410-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02229","excelRow":1609,"circuitRef":"SSB-2PWS2410-Q05","name":"SSB-2PWS2410 → SPARE-SSB-2PWS2410-Q05","originId":"SSB-2PWS2410","destinationId":"SPARE-SSB-2PWS2410-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02230","excelRow":1621,"circuitRef":"SSB-2PWS2330-Q01","name":"SSB-2PWS2330 → RCK-GDIG0001","originId":"SSB-2PWS2330","destinationId":"RCK-GDIG0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.5,"qKVAr":1.695127,"sKVA":3.888889,"ibA":16.908213,"pnKW":3.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":15.58,"cableWeightKg":5.378137},{"id":"xls-02231","excelRow":1622,"circuitRef":"SSB-2PWS2330-Q02","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q02","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q02","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02232","excelRow":1623,"circuitRef":"SSB-2PWS2330-Q03","name":"SSB-2PWS2330 → RCK-TVSY0001","originId":"SSB-2PWS2330","destinationId":"RCK-TVSY0001","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.36,"qKVAr":0.658678,"sKVA":1.511111,"ibA":6.570048,"pnKW":1.36,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.71,"cableWeightKg":2.28123},{"id":"xls-02233","excelRow":1624,"circuitRef":"SSB-2PWS2330-Q04","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q04","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02234","excelRow":1625,"circuitRef":"SSB-2PWS2330-Q05","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q05","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02235","excelRow":1626,"circuitRef":"SSB-2PWS2330-Q06","name":"SSB-2PWS2330 → JBX-2PWS3189","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3189","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.256,"qKVAr":0,"sKVA":0.256,"ibA":1.113043,"pnKW":0.256,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":45.24,"cableWeightKg":9.63612},{"id":"xls-02236","excelRow":1627,"circuitRef":"SSB-2PWS2330-Q07","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q07","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02237","excelRow":1628,"circuitRef":"SSB-2PWS2330-Q08","name":"SSB-2PWS2330 → JBX-2PWS3209","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3209","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.531,"qKVAr":0,"sKVA":0.531,"ibA":2.308696,"pnKW":0.531,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":13.94,"cableWeightKg":2.96922},{"id":"xls-02238","excelRow":1629,"circuitRef":"SSB-2PWS2330-Q09","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q09","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02239","excelRow":1630,"circuitRef":"SSB-2PWS2330-Q10","name":"SSB-2PWS2330 → JBX-2PWS3215","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3215","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.94,"cableWeightKg":4.88622},{"id":"xls-02240","excelRow":1631,"circuitRef":"SSB-2PWS2330-Q11","name":"SSB-2PWS2330 → CTP-CBMS0019","originId":"SSB-2PWS2330","destinationId":"CTP-CBMS0019","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.019373,"sKVA":0.044444,"ibA":0.193237,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":61,"cableWeightKg":10.248},{"id":"xls-02241","excelRow":1632,"circuitRef":"SSB-2PWS2330-Q12","name":"SSB-2PWS2330 → JBX-2PWS3216","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3216","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.08,"qKVAr":0.038746,"sKVA":0.088889,"ibA":0.386473,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":48.97,"cableWeightKg":10.43061},{"id":"xls-02242","excelRow":1633,"circuitRef":"SSB-2PWS2330-Q13","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q13","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q13","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02243","excelRow":1634,"circuitRef":"SSB-2PWS2330-Q14","name":"SSB-2PWS2330 → RCK-CCMN0022","originId":"SSB-2PWS2330","destinationId":"RCK-CCMN0022","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":10.61,"cableWeightKg":5.40049},{"id":"xls-02244","excelRow":1635,"circuitRef":"SSB-2PWS2330-Q15","name":"SSB-2PWS2330 → JBX-2PWS3214","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3214","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.342,"qKVAr":0.11241,"sKVA":0.36,"ibA":1.565217,"pnKW":0.342,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.61,"cableWeightKg":5.66793},{"id":"xls-02245","excelRow":1636,"circuitRef":"SSB-2PWS2330-Q16","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q16","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q16","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02246","excelRow":1637,"circuitRef":"SSB-2PWS2330-Q17","name":"SSB-2PWS2330 → CTP-CSSS0047","originId":"SSB-2PWS2330","destinationId":"CTP-CSSS0047","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.057,"qKVAr":0.018735,"sKVA":0.06,"ibA":0.26087,"pnKW":0.057,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56.5,"cableWeightKg":9.492},{"id":"xls-02247","excelRow":1638,"circuitRef":"SSB-2PWS2330-Q18","name":"SSB-2PWS2330 → CTP-CSSS0060","originId":"SSB-2PWS2330","destinationId":"CTP-CSSS0060","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.057,"qKVAr":0.018735,"sKVA":0.06,"ibA":0.26087,"pnKW":0.057,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":65.01,"cableWeightKg":10.92168},{"id":"xls-02248","excelRow":1639,"circuitRef":"SSB-2PWS2330-Q19","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q19","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q19","lineType":"normal","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02249","excelRow":1640,"circuitRef":"SSB-2PWS2330-Q20","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q20","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q20","lineType":"normal","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02250","excelRow":1641,"circuitRef":"SSB-2PWS2330-Q21","name":"SSB-2PWS2330 → JBX-2PWS3184","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3184","lineType":"normal","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.32,"qKVAr":0,"sKVA":0.32,"ibA":1.391304,"pnKW":0.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.81,"cableWeightKg":6.13653},{"id":"xls-02251","excelRow":1642,"circuitRef":"SSB-2PWS2330-Q22","name":"SSB-2PWS2330 → JBX-2PWS3186","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3186","lineType":"normal","service":"VM","protectionName":"Q22","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.104,"qKVAr":0,"sKVA":1.104,"ibA":4.8,"pnKW":1.104,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.23,"cableWeightKg":4.73499},{"id":"xls-02252","excelRow":1643,"circuitRef":"SSB-2PWS2330-Q23","name":"SSB-2PWS2330 → JBX-2PWS3185","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3185","lineType":"normal","service":"VM","protectionName":"Q23","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.462,"qKVAr":0,"sKVA":1.462,"ibA":6.356522,"pnKW":1.462,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.24,"cableWeightKg":6.65412},{"id":"xls-02253","excelRow":1644,"circuitRef":"SSB-2PWS2330-Q24","name":"SSB-2PWS2330 → JBX-2PWS3187","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3187","lineType":"normal","service":"VM","protectionName":"Q24","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.659,"qKVAr":0,"sKVA":0.659,"ibA":2.865217,"pnKW":0.659,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":13.23,"cableWeightKg":2.81799},{"id":"xls-02254","excelRow":1645,"circuitRef":"SSB-2PWS2330-Q25","name":"SSB-2PWS2330 → JBX-2PWS3188","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3188","lineType":"normal","service":"VM","protectionName":"Q25","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.128,"qKVAr":0,"sKVA":0.128,"ibA":0.556522,"pnKW":0.128,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.98,"cableWeightKg":2.76474},{"id":"xls-02255","excelRow":1646,"circuitRef":"SSB-2PWS2330-Q26","name":"SSB-2PWS2330 → JBX-2PWS3190","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3190","lineType":"normal","service":"VM","protectionName":"Q26","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.723,"qKVAr":0,"sKVA":0.723,"ibA":3.143478,"pnKW":0.723,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":48.18,"cableWeightKg":10.26234},{"id":"xls-02256","excelRow":1647,"circuitRef":"SSB-2PWS2330-Q27","name":"SSB-2PWS2330 → RCK-CCMN0011","originId":"SSB-2PWS2330","destinationId":"RCK-CCMN0011","lineType":"normal","service":"VM","protectionName":"Q27","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-2PX","cableLengthM":59.91,"cableWeightKg":40.61898},{"id":"xls-02257","excelRow":1659,"circuitRef":"SSB-2PWS2331-Q01","name":"SSB-2PWS2331 → JBX-2PWS3191","originId":"SSB-2PWS2331","destinationId":"JBX-2PWS3191","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.659,"qKVAr":0,"sKVA":0.659,"ibA":2.865217,"pnKW":0.659,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.27,"cableWeightKg":6.87351},{"id":"xls-02258","excelRow":1660,"circuitRef":"SSB-2PWS2331-Q02","name":"SSB-2PWS2331 → JBX-2PWS3192","originId":"SSB-2PWS2331","destinationId":"JBX-2PWS3192","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.722,"qKVAr":0,"sKVA":0.722,"ibA":3.13913,"pnKW":0.722,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.07,"cableWeightKg":5.97891},{"id":"xls-02259","excelRow":1661,"circuitRef":"SSB-2PWS2331-Q03","name":"SSB-2PWS2331 → JBX-2PWS3193","originId":"SSB-2PWS2331","destinationId":"JBX-2PWS3193","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.126,"qKVAr":0,"sKVA":0.126,"ibA":0.547826,"pnKW":0.126,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.13,"cableWeightKg":6.84369},{"id":"xls-02260","excelRow":1662,"circuitRef":"SSB-2PWS2331-Q04","name":"SSB-2PWS2331 → JBX-2PWS3194","originId":"SSB-2PWS2331","destinationId":"JBX-2PWS3194","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.126,"qKVAr":0,"sKVA":0.126,"ibA":0.547826,"pnKW":0.126,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.72,"cableWeightKg":5.69136},{"id":"xls-02261","excelRow":1663,"circuitRef":"SSB-2PWS2331-Q05","name":"SSB-2PWS2331 → SPARE-SSB-2PWS2331-Q05","originId":"SSB-2PWS2331","destinationId":"SPARE-SSB-2PWS2331-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02262","excelRow":1664,"circuitRef":"SSB-2PWS2331-Q06","name":"SSB-2PWS2331 → SPARE-SSB-2PWS2331-Q06","originId":"SSB-2PWS2331","destinationId":"SPARE-SSB-2PWS2331-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02263","excelRow":1676,"circuitRef":"TRF-4PWS2360-01","name":"TRF-4PWS2360 → SSB-2PWS2360","originId":"TRF-4PWS2360","destinationId":"SSB-2PWS2360","lineType":"alternativa","service":"NV","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":24,"qKVAr":18,"sKVA":30,"ibA":75.306557,"pnKW":24,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":5.33,"cableWeightKg":6.68382},{"id":"xls-02264","excelRow":1688,"circuitRef":"SSB-2PWS2360-Q01","name":"SSB-2PWS2360 → JBX-2PWS3044","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3044","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":53.43,"cableWeightKg":11.38059},{"id":"xls-02265","excelRow":1689,"circuitRef":"SSB-2PWS2360-Q02","name":"SSB-2PWS2360 → JBX-2PWS3043","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3043","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":45.36,"cableWeightKg":9.66168},{"id":"xls-02266","excelRow":1690,"circuitRef":"SSB-2PWS2360-Q03","name":"SSB-2PWS2360 → JBX-2PWS3042","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3042","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":52.51,"cableWeightKg":11.18463},{"id":"xls-02267","excelRow":1691,"circuitRef":"SSB-2PWS2360-Q04","name":"SSB-2PWS2360 → JBX-2PWS3041","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3041","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.43,"cableWeightKg":8.18559},{"id":"xls-02268","excelRow":1692,"circuitRef":"SSB-2PWS2360-Q05","name":"SSB-2PWS2360 → JBX-2PWS3039","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3039","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":42.8,"cableWeightKg":9.1164},{"id":"xls-02269","excelRow":1693,"circuitRef":"SSB-2PWS2360-Q06","name":"SSB-2PWS2360 → JBX-2PWS3040","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3040","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":47.28,"cableWeightKg":10.07064},{"id":"xls-02270","excelRow":1694,"circuitRef":"SSB-2PWS2360-Q07","name":"SSB-2PWS2360 → JBX-2PWS3037","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3037","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":35.87,"cableWeightKg":7.64031},{"id":"xls-02271","excelRow":1695,"circuitRef":"SSB-2PWS2360-Q08","name":"SSB-2PWS2360 → JBX-2PWS3036","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3036","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":35.9,"cableWeightKg":7.6467},{"id":"xls-02272","excelRow":1696,"circuitRef":"SSB-2PWS2360-Q09","name":"SSB-2PWS2360 → JBX-2PWS3038","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3038","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":43.73,"cableWeightKg":9.31449},{"id":"xls-02273","excelRow":1697,"circuitRef":"SSB-2PWS2360-Q10","name":"SSB-2PWS2360 → JBX-2PWS3020","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3020","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":46.08,"cableWeightKg":9.81504},{"id":"xls-02274","excelRow":1698,"circuitRef":"SSB-2PWS2360-Q11","name":"SSB-2PWS2360 → JBX-2PWS3021","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3021","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":45.73,"cableWeightKg":9.74049},{"id":"xls-02275","excelRow":1699,"circuitRef":"SSB-2PWS2360-Q12","name":"SSB-2PWS2360 → JBX-2PWS3001","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3001","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.97,"cableWeightKg":8.30061},{"id":"xls-02276","excelRow":1700,"circuitRef":"SSB-2PWS2360-Q13","name":"SSB-2PWS2360 → JBX-2PWS3002","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3002","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.96,"cableWeightKg":8.29848},{"id":"xls-02277","excelRow":1701,"circuitRef":"SSB-2PWS2360-Q14","name":"SSB-2PWS2360 → JBX-2PWS3182","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3182","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.65,"qKVAr":0.204637,"sKVA":0.681452,"ibA":2.962833,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.93,"cableWeightKg":5.09709},{"id":"xls-02278","excelRow":1702,"circuitRef":"SSB-2PWS2360-Q15","name":"SSB-2PWS2360 → JBX-2PWS3052","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3052","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":57.38,"cableWeightKg":12.22194},{"id":"xls-02279","excelRow":1703,"circuitRef":"SSB-2PWS2360-Q16","name":"SSB-2PWS2360 → SSB-2PWS2365","originId":"SSB-2PWS2360","destinationId":"SSB-2PWS2365","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":6.498,"qKVAr":4.8735,"sKVA":8.1225,"ibA":20.38925,"pnKW":6.498,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":20.6,"cableWeightKg":25.8118},{"id":"xls-02280","excelRow":1704,"circuitRef":"SSB-2PWS2360-Q17","name":"SSB-2PWS2360 → SSB-2PWS2366","originId":"SSB-2PWS2360","destinationId":"SSB-2PWS2366","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.9535,"qKVAr":2.214344,"sKVA":3.691406,"ibA":9.266237,"pnKW":2.9535,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":48.24,"cableWeightKg":40.37688},{"id":"xls-02281","excelRow":1705,"circuitRef":"SSB-2PWS2360-Q18","name":"SSB-2PWS2360 → SPARE-SSB-2PWS2360-Q18","originId":"SSB-2PWS2360","destinationId":"SPARE-SSB-2PWS2360-Q18","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02282","excelRow":1706,"circuitRef":"SSB-2PWS2360-Q19","name":"SSB-2PWS2360 → JBX-2PWS3217","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3217","lineType":"alternativa","service":"NV","protectionName":"Q19","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.4,"qKVAr":0.788052,"sKVA":1.606557,"ibA":6.985032,"pnKW":1.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":45,"cableWeightKg":9.585},{"id":"xls-02283","excelRow":1718,"circuitRef":"SSB-2PWS2361-Q01","name":"SSB-2PWS2361 → SKT-2PWS3212","originId":"SSB-2PWS2361","destinationId":"SKT-2PWS3212","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":13.043478,"pnKW":3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":15.64,"cableWeightKg":3.81616},{"id":"xls-02284","excelRow":1719,"circuitRef":"SSB-2PWS2361-Q02","name":"SSB-2PWS2361 → SKT-2PWS3213","originId":"SSB-2PWS2361","destinationId":"SKT-2PWS3213","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":13.043478,"pnKW":3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":17.56,"cableWeightKg":4.28464},{"id":"xls-02285","excelRow":1720,"circuitRef":"SSB-2PWS2361-Q03","name":"SSB-2PWS2361 → JBX-2PWS3143","originId":"SSB-2PWS2361","destinationId":"JBX-2PWS3143","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.6,"qKVAr":0.45,"sKVA":0.75,"ibA":3.26087,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":7.12,"cableWeightKg":1.51656},{"id":"xls-02286","excelRow":1721,"circuitRef":"SSB-2PWS2361-Q04","name":"SSB-2PWS2361 → SOD-LAUE0001","originId":"SSB-2PWS2361","destinationId":"SOD-LAUE0001","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.18,"qKVAr":0.059163,"sKVA":0.189474,"ibA":0.823799,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":14.83,"cableWeightKg":2.49144},{"id":"xls-02287","excelRow":1722,"circuitRef":"SSB-2PWS2361-Q05","name":"SSB-2PWS2361 → SOD-LAUE0002","originId":"SSB-2PWS2361","destinationId":"SOD-LAUE0002","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.18,"qKVAr":0.059163,"sKVA":0.189474,"ibA":0.823799,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15.49,"cableWeightKg":2.60232},{"id":"xls-02288","excelRow":1723,"circuitRef":"SSB-2PWS2361-Q06","name":"SSB-2PWS2361 → SPARE-SSB-2PWS2361-Q06","originId":"SSB-2PWS2361","destinationId":"SPARE-SSB-2PWS2361-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02289","excelRow":1724,"circuitRef":"SSB-2PWS2361-Q07","name":"SSB-2PWS2361 → SPARE-SSB-2PWS2361-Q07","originId":"SSB-2PWS2361","destinationId":"SPARE-SSB-2PWS2361-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02290","excelRow":1736,"circuitRef":"SSB-2PWS2362-Q01","name":"SSB-2PWS2362 → LCP-OWTS0001","originId":"SSB-2PWS2362","destinationId":"LCP-OWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02291","excelRow":1737,"circuitRef":"SSB-2PWS2362-Q02","name":"SSB-2PWS2362 → JBX-2PWS3105","originId":"SSB-2PWS2362","destinationId":"JBX-2PWS3105","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.25,"qKVAr":0,"sKVA":0.25,"ibA":1.086957,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":70.52,"cableWeightKg":15.02076},{"id":"xls-02292","excelRow":1738,"circuitRef":"SSB-2PWS2362-Q03","name":"SSB-2PWS2362 → CSB-4PWS0001","originId":"SSB-2PWS2362","destinationId":"CSB-4PWS0001","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0,"sKVA":0.06,"ibA":0.26087,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":53.39,"cableWeightKg":8.96952},{"id":"xls-02293","excelRow":1739,"circuitRef":"SSB-2PWS2362-Q04","name":"SSB-2PWS2362 → JBX-2PWS3211","originId":"SSB-2PWS2362","destinationId":"JBX-2PWS3211","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.14,"qKVAr":0,"sKVA":0.14,"ibA":0.608696,"pnKW":0.14,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.89,"cableWeightKg":9.56157},{"id":"xls-02294","excelRow":1740,"circuitRef":"SSB-2PWS2362-Q05","name":"SSB-2PWS2362 → JBX-2PWS3112","originId":"SSB-2PWS2362","destinationId":"JBX-2PWS3112","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.31,"cableWeightKg":7.73403},{"id":"xls-02295","excelRow":1741,"circuitRef":"SSB-2PWS2362-Q06","name":"SSB-2PWS2362 → JBX-2PWS3115","originId":"SSB-2PWS2362","destinationId":"JBX-2PWS3115","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.47,"qKVAr":0,"sKVA":0.47,"ibA":2.043478,"pnKW":0.47,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.83,"cableWeightKg":4.22379},{"id":"xls-02296","excelRow":1742,"circuitRef":"SSB-2PWS2362-Q07","name":"SSB-2PWS2362 → JBX-2PWS3157","originId":"SSB-2PWS2362","destinationId":"JBX-2PWS3157","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.31,"qKVAr":0,"sKVA":0.31,"ibA":1.347826,"pnKW":0.31,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":59.53,"cableWeightKg":12.67989},{"id":"xls-02297","excelRow":1743,"circuitRef":"SSB-2PWS2362-Q08","name":"SSB-2PWS2362 → CBX-DOTS0001","originId":"SSB-2PWS2362","destinationId":"CBX-DOTS0001","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.000014,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":27,"cableWeightKg":4.536},{"id":"xls-02298","excelRow":1744,"circuitRef":"SSB-2PWS2362-Q09","name":"SSB-2PWS2362 → SPARE-SSB-2PWS2362-Q09","originId":"SSB-2PWS2362","destinationId":"SPARE-SSB-2PWS2362-Q09","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02299","excelRow":1756,"circuitRef":"TRF-4PWS2361-01","name":"TRF-4PWS2361 → SSB-2PWS2363","originId":"TRF-4PWS2361","destinationId":"SSB-2PWS2363","lineType":"alternativa","service":"NV","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":48,"qKVAr":36,"sKVA":60,"ibA":150.613114,"pnKW":48,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":5.98,"cableWeightKg":18.0596},{"id":"xls-02300","excelRow":1768,"circuitRef":"SSB-2PWS2363-Q01","name":"SSB-2PWS2363 → FRH-FSFE0001","originId":"SSB-2PWS2363","destinationId":"FRH-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":14.07,"cableWeightKg":2.36376},{"id":"xls-02301","excelRow":1769,"circuitRef":"SSB-2PWS2363-Q02","name":"SSB-2PWS2363 → FRH-FSFE0002","originId":"SSB-2PWS2363","destinationId":"FRH-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.519,"qKVAr":0.459732,"sKVA":0.693336,"ibA":3.014504,"pnKW":0.519,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20.27,"cableWeightKg":3.40536},{"id":"xls-02302","excelRow":1770,"circuitRef":"SSB-2PWS2363-Q03","name":"SSB-2PWS2363 → DOM-FSFE0001","originId":"SSB-2PWS2363","destinationId":"DOM-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.9,"qKVAr":0.295816,"sKVA":0.947368,"ibA":4.118993,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":16.48,"cableWeightKg":2.76864},{"id":"xls-02303","excelRow":1771,"circuitRef":"SSB-2PWS2363-Q04","name":"SSB-2PWS2363 → WBE-FSFE0005","originId":"SSB-2PWS2363","destinationId":"WBE-FSFE0005","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.185923,"sKVA":0.352941,"ibA":1.534527,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26.9,"cableWeightKg":4.5192},{"id":"xls-02304","excelRow":1772,"circuitRef":"SSB-2PWS2363-Q05","name":"SSB-2PWS2363 → RPL-FSFE0001","originId":"SSB-2PWS2363","destinationId":"RPL-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.5,"qKVAr":0.309872,"sKVA":0.588235,"ibA":2.557545,"pnKW":0.5,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26.92,"cableWeightKg":4.52256},{"id":"xls-02305","excelRow":1773,"circuitRef":"SSB-2PWS2363-Q06","name":"SSB-2PWS2363 → JBX-2PWS3220","originId":"SSB-2PWS2363","destinationId":"JBX-2PWS3220","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.45,"qKVAr":0.278885,"sKVA":0.529412,"ibA":2.30179,"pnKW":0.45,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":43.44,"cableWeightKg":9.25272},{"id":"xls-02306","excelRow":1774,"circuitRef":"SSB-2PWS2363-Q07","name":"SSB-2PWS2363 → POP-FSFE0001","originId":"SSB-2PWS2363","destinationId":"POP-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.37,"qKVAr":0.2775,"sKVA":0.4625,"ibA":2.01087,"pnKW":0.37,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":48.46,"cableWeightKg":8.14128},{"id":"xls-02307","excelRow":1775,"circuitRef":"SSB-2PWS2363-Q08","name":"SSB-2PWS2363 → JBX-2PWS3221","originId":"SSB-2PWS2363","destinationId":"JBX-2PWS3221","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.75,"qKVAr":0.319499,"sKVA":0.815217,"ibA":3.544423,"pnKW":0.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.24,"cableWeightKg":9.42312},{"id":"xls-02308","excelRow":1776,"circuitRef":"SSB-2PWS2363-Q09","name":"SSB-2PWS2363 → JBX-2PWS3222","originId":"SSB-2PWS2363","destinationId":"JBX-2PWS3222","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":49.51,"cableWeightKg":10.54563},{"id":"xls-02309","excelRow":1777,"circuitRef":"SSB-2PWS2363-Q10","name":"SSB-2PWS2363 → JBX-2PWS3223","originId":"SSB-2PWS2363","destinationId":"JBX-2PWS3223","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.46,"cableWeightKg":4.78398},{"id":"xls-02310","excelRow":1778,"circuitRef":"SSB-2PWS2363-Q11","name":"SSB-2PWS2363 → VEG-FSFE0001","originId":"SSB-2PWS2363","destinationId":"VEG-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.02,"qKVAr":0.632139,"sKVA":1.2,"ibA":5.217391,"pnKW":1.02,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47.82,"cableWeightKg":8.03376},{"id":"xls-02311","excelRow":1779,"circuitRef":"SSB-2PWS2363-Q12","name":"SSB-2PWS2363 → DOM-FSFE0002","originId":"SSB-2PWS2363","destinationId":"DOM-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.9,"qKVAr":0.55777,"sKVA":1.058824,"ibA":4.603581,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.56,"cableWeightKg":9.49128},{"id":"xls-02312","excelRow":1780,"circuitRef":"SSB-2PWS2363-Q13","name":"SSB-2PWS2363 → BAM-FSFE0004","originId":"SSB-2PWS2363","destinationId":"BAM-FSFE0004","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.5,"qKVAr":0.309872,"sKVA":0.588235,"ibA":2.557545,"pnKW":0.5,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36.76,"cableWeightKg":6.17568},{"id":"xls-02313","excelRow":1781,"circuitRef":"SSB-2PWS2363-Q14","name":"SSB-2PWS2363 → BAM-FSFE0006","originId":"SSB-2PWS2363","destinationId":"BAM-FSFE0006","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.5,"qKVAr":0.309872,"sKVA":0.588235,"ibA":2.557545,"pnKW":0.5,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32.36,"cableWeightKg":5.43648},{"id":"xls-02314","excelRow":1782,"circuitRef":"SSB-2PWS2363-Q15","name":"SSB-2PWS2363 → VEM-FSFE0008","originId":"SSB-2PWS2363","destinationId":"VEM-FSFE0008","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":4.347826,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38.62,"cableWeightKg":6.48816},{"id":"xls-02315","excelRow":1783,"circuitRef":"SSB-2PWS2363-Q16","name":"SSB-2PWS2363 → BAM-FSFE0002","originId":"SSB-2PWS2363","destinationId":"BAM-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":10.869565,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.46,"cableWeightKg":7.76598},{"id":"xls-02316","excelRow":1784,"circuitRef":"SSB-2PWS2363-Q17","name":"SSB-2PWS2363 → JBX-2PWS3224","originId":"SSB-2PWS2363","destinationId":"JBX-2PWS3224","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":8.695652,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.72,"cableWeightKg":7.82136},{"id":"xls-02317","excelRow":1785,"circuitRef":"SSB-2PWS2363-Q18","name":"SSB-2PWS2363 → VEM-FSFE0005","originId":"SSB-2PWS2363","destinationId":"VEM-FSFE0005","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.105357,"sKVA":0.2,"ibA":0.869565,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38.54,"cableWeightKg":6.47472},{"id":"xls-02318","excelRow":1786,"circuitRef":"SSB-2PWS2363-Q19","name":"SSB-2PWS2363 → VEM-FSFE0006","originId":"SSB-2PWS2363","destinationId":"VEM-FSFE0006","lineType":"alternativa","service":"NV","protectionName":"Q19","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":4.347826,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38.73,"cableWeightKg":6.50664},{"id":"xls-02319","excelRow":1787,"circuitRef":"SSB-2PWS2363-Q20","name":"SSB-2PWS2363 → JBX-2PWS3225","originId":"SSB-2PWS2363","destinationId":"JBX-2PWS3225","lineType":"alternativa","service":"NV","protectionName":"Q20","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.14,"qKVAr":0.703384,"sKVA":2.252632,"ibA":9.79405,"pnKW":2.14,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.21,"cableWeightKg":7.92573},{"id":"xls-02320","excelRow":1788,"circuitRef":"SSB-2PWS2363-Q21","name":"SSB-2PWS2363 → JBX-2PWS3134","originId":"SSB-2PWS2363","destinationId":"JBX-2PWS3134","lineType":"alternativa","service":"NV","protectionName":"Q21","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.8,"qKVAr":1.35,"sKVA":2.25,"ibA":9.782609,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.95,"cableWeightKg":2.33235},{"id":"xls-02321","excelRow":1789,"circuitRef":"SSB-2PWS2363-Q22","name":"SSB-2PWS2363 → SHV-FSFE0001","originId":"SSB-2PWS2363","destinationId":"SHV-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q22","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":7.826087,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":46.44,"cableWeightKg":12.3066},{"id":"xls-02322","excelRow":1790,"circuitRef":"SSB-2PWS2363-Q23","name":"SSB-2PWS2363 → FRH-FSFE0003","originId":"SSB-2PWS2363","destinationId":"FRH-FSFE0003","lineType":"alternativa","service":"NV","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.519,"qKVAr":0.459732,"sKVA":0.693336,"ibA":3.014504,"pnKW":0.519,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":22.12,"cableWeightKg":3.71616},{"id":"xls-02323","excelRow":1791,"circuitRef":"SSB-2PWS2363-Q24","name":"SSB-2PWS2363 → SPARE-SSB-2PWS2363-Q24","originId":"SSB-2PWS2363","destinationId":"SPARE-SSB-2PWS2363-Q24","lineType":"alternativa","service":"NV","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02324","excelRow":1792,"circuitRef":"SSB-2PWS2363-Q25","name":"SSB-2PWS2363 → SSB-2PWS2364","originId":"SSB-2PWS2363","destinationId":"SSB-2PWS2364","lineType":"alternativa","service":"NV","protectionName":"Q25","protectionModel":"iC60 N - 50C","protectionCurrentA":50,"pKWe":12.236,"qKVAr":2.2953,"sKVA":12.449422,"ibA":31.250769,"pnKW":12.236,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":27.32,"cableWeightKg":22.86684},{"id":"xls-02325","excelRow":1804,"circuitRef":"SSB-2PWS2364-Q01","name":"SSB-2PWS2364 → SKT-2PWS3205","originId":"SSB-2PWS2364","destinationId":"SKT-2PWS3205","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":8.695652,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3TPX","cableLengthM":53.18,"cableWeightKg":18.3471},{"id":"xls-02326","excelRow":1805,"circuitRef":"SSB-2PWS2364-Q02","name":"SSB-2PWS2364 → SKT-2PWS3202","originId":"SSB-2PWS2364","destinationId":"SKT-2PWS3202","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":51.66,"cableWeightKg":12.60504},{"id":"xls-02327","excelRow":1806,"circuitRef":"SSB-2PWS2364-Q03","name":"SSB-2PWS2364 → SKT-2PWS3204","originId":"SSB-2PWS2364","destinationId":"SKT-2PWS3204","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":8.695652,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":51.64,"cableWeightKg":12.60016},{"id":"xls-02328","excelRow":1807,"circuitRef":"SSB-2PWS2364-Q04","name":"SSB-2PWS2364 → BAM-FSFE0003","originId":"SSB-2PWS2364","destinationId":"BAM-FSFE0003","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.3,"qKVAr":0,"sKVA":1.3,"ibA":5.652174,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32.2,"cableWeightKg":5.4096},{"id":"xls-02329","excelRow":1808,"circuitRef":"SSB-2PWS2364-Q05","name":"SSB-2PWS2364 → BAM-FSFE0005","originId":"SSB-2PWS2364","destinationId":"BAM-FSFE0005","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.5,"qKVAr":0.309872,"sKVA":0.588235,"ibA":2.557545,"pnKW":0.5,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30.59,"cableWeightKg":5.13912},{"id":"xls-02330","excelRow":1809,"circuitRef":"SSB-2PWS2364-Q06","name":"SSB-2PWS2364 → SKT-2PWS3210","originId":"SSB-2PWS2364","destinationId":"SKT-2PWS3210","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.14,"qKVAr":0.703384,"sKVA":2.252632,"ibA":9.79405,"pnKW":2.14,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":53.99,"cableWeightKg":13.17356},{"id":"xls-02331","excelRow":1810,"circuitRef":"SSB-2PWS2364-Q07","name":"SSB-2PWS2364 → VEM-FSFE0001","originId":"SSB-2PWS2364","destinationId":"VEM-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":4.347826,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":54.88,"cableWeightKg":9.21984},{"id":"xls-02332","excelRow":1811,"circuitRef":"SSB-2PWS2364-Q08","name":"SSB-2PWS2364 → VEM-FSFE0011","originId":"SSB-2PWS2364","destinationId":"VEM-FSFE0011","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":4.347826,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":21.92,"cableWeightKg":3.68256},{"id":"xls-02333","excelRow":1812,"circuitRef":"SSB-2PWS2364-Q09","name":"SSB-2PWS2364 → VEM-FSFE0012","originId":"SSB-2PWS2364","destinationId":"VEM-FSFE0012","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.105357,"sKVA":0.2,"ibA":0.869565,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":24.21,"cableWeightKg":4.06728},{"id":"xls-02334","excelRow":1813,"circuitRef":"SSB-2PWS2364-Q10","name":"SSB-2PWS2364 → SKT-2PWS3200","originId":"SSB-2PWS2364","destinationId":"SKT-2PWS3200","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.6,"qKVAr":0,"sKVA":1.6,"ibA":6.956522,"pnKW":1.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":40.1,"cableWeightKg":9.7844},{"id":"xls-02335","excelRow":1814,"circuitRef":"SSB-2PWS2364-Q11","name":"SSB-2PWS2364 → BRT-FSFE0005","originId":"SSB-2PWS2364","destinationId":"BRT-FSFE0005","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.1,"qKVAr":1.301463,"sKVA":2.470588,"ibA":10.741688,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.03,"cableWeightKg":5.11839},{"id":"xls-02336","excelRow":1815,"circuitRef":"SSB-2PWS2364-Q12","name":"SSB-2PWS2364 → BAM-FSFE0001","originId":"SSB-2PWS2364","destinationId":"BAM-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.3,"qKVAr":0.629619,"sKVA":1.444444,"ibA":6.280193,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":27.96,"cableWeightKg":4.69728},{"id":"xls-02337","excelRow":1816,"circuitRef":"SSB-2PWS2364-Q13","name":"SSB-2PWS2364 → SPARE-SSB-2PWS2364-Q13","originId":"SSB-2PWS2364","destinationId":"SPARE-SSB-2PWS2364-Q13","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02338","excelRow":1817,"circuitRef":"SSB-2PWS2364-Q14","name":"SSB-2PWS2364 → VEM-FSFE0009","originId":"SSB-2PWS2364","destinationId":"VEM-FSFE0009","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":4.347826,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":23.18,"cableWeightKg":3.89424},{"id":"xls-02339","excelRow":1818,"circuitRef":"SSB-2PWS2364-Q15","name":"SSB-2PWS2364 → VEM-FSFE0003","originId":"SSB-2PWS2364","destinationId":"VEM-FSFE0003","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":4.347826,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":54,"cableWeightKg":9.072},{"id":"xls-02340","excelRow":1819,"circuitRef":"SSB-2PWS2364-Q16","name":"SSB-2PWS2364 → VEM-FSFE0004","originId":"SSB-2PWS2364","destinationId":"VEM-FSFE0004","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.105357,"sKVA":0.2,"ibA":0.869565,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":55.32,"cableWeightKg":9.29376},{"id":"xls-02341","excelRow":1820,"circuitRef":"SSB-2PWS2364-Q17","name":"SSB-2PWS2364 → SPARE-SSB-2PWS2364-Q17","originId":"SSB-2PWS2364","destinationId":"SPARE-SSB-2PWS2364-Q17","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02342","excelRow":1821,"circuitRef":"SSB-2PWS2364-Q18","name":"SSB-2PWS2364 → SPARE-SSB-2PWS2364-Q18","originId":"SSB-2PWS2364","destinationId":"SPARE-SSB-2PWS2364-Q18","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02343","excelRow":1833,"circuitRef":"SSB-2PWS2365-Q01","name":"SSB-2PWS2365 → JBX-2PWS3100","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3100","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.53,"cableWeightKg":6.28989},{"id":"xls-02344","excelRow":1834,"circuitRef":"SSB-2PWS2365-Q02","name":"SSB-2PWS2365 → SPARE-SSB-2PWS2365-Q02","originId":"SSB-2PWS2365","destinationId":"SPARE-SSB-2PWS2365-Q02","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02345","excelRow":1835,"circuitRef":"SSB-2PWS2365-Q03","name":"SSB-2PWS2365 → JBX-2PWS3159","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3159","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":13.043478,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.88,"cableWeightKg":6.57744},{"id":"xls-02346","excelRow":1836,"circuitRef":"SSB-2PWS2365-Q04","name":"SSB-2PWS2365 → JBX-2PWS3154","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3154","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.1,"qKVAr":1.575,"sKVA":2.625,"ibA":11.413043,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.77,"cableWeightKg":5.70201},{"id":"xls-02347","excelRow":1837,"circuitRef":"SSB-2PWS2365-Q05","name":"SSB-2PWS2365 → JBX-2PWS3107","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3107","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":35.98,"cableWeightKg":7.66374},{"id":"xls-02348","excelRow":1838,"circuitRef":"SSB-2PWS2365-Q06","name":"SSB-2PWS2365 → JBX-2PWS3131","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3131","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.89,"cableWeightKg":5.51457},{"id":"xls-02349","excelRow":1839,"circuitRef":"SSB-2PWS2365-Q07","name":"SSB-2PWS2365 → JBX-2PWS3162","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3162","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.92,"qKVAr":1.44,"sKVA":2.4,"ibA":10.434783,"pnKW":1.92,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.57,"cableWeightKg":5.23341},{"id":"xls-02350","excelRow":1840,"circuitRef":"SSB-2PWS2365-Q08","name":"SSB-2PWS2365 → JBX-2PWS3109","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3109","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.57,"cableWeightKg":2.25141},{"id":"xls-02351","excelRow":1841,"circuitRef":"SSB-2PWS2365-Q09","name":"SSB-2PWS2365 → JBX-2PWS3108","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3108","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":13.043478,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.37,"cableWeightKg":2.20881},{"id":"xls-02352","excelRow":1842,"circuitRef":"SSB-2PWS2365-Q10","name":"SSB-2PWS2365 → JBX-2PWS3117","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3117","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":35.1,"cableWeightKg":7.4763},{"id":"xls-02353","excelRow":1843,"circuitRef":"SSB-2PWS2365-Q11","name":"SSB-2PWS2365 → JBX-2PWS3118","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3118","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.43,"cableWeightKg":5.41659},{"id":"xls-02354","excelRow":1844,"circuitRef":"SSB-2PWS2365-Q12","name":"SSB-2PWS2365 → JBX-2PWS3165","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3165","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.72,"qKVAr":0.54,"sKVA":0.9,"ibA":3.913043,"pnKW":0.72,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":40.11,"cableWeightKg":8.54343},{"id":"xls-02355","excelRow":1845,"circuitRef":"SSB-2PWS2365-Q13","name":"SSB-2PWS2365 → SPARE-SSB-2PWS2365-Q13","originId":"SSB-2PWS2365","destinationId":"SPARE-SSB-2PWS2365-Q13","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02356","excelRow":1846,"circuitRef":"SSB-2PWS2365-Q14","name":"SSB-2PWS2365 → JBX-2PWS3114","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3114","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.72,"cableWeightKg":7.82136},{"id":"xls-02357","excelRow":1847,"circuitRef":"SSB-2PWS2365-Q15","name":"SSB-2PWS2365 → JBX-2PWS3139","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3139","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.32,"qKVAr":0.99,"sKVA":1.65,"ibA":7.173913,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.58,"cableWeightKg":8.43054},{"id":"xls-02358","excelRow":1848,"circuitRef":"SSB-2PWS2365-Q16","name":"SSB-2PWS2365 → JBX-2PWS3141","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3141","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.18,"cableWeightKg":5.78934},{"id":"xls-02359","excelRow":1849,"circuitRef":"SSB-2PWS2365-Q17","name":"SSB-2PWS2365 → JBX-2PWS3129","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3129","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.98,"cableWeightKg":6.81174},{"id":"xls-02360","excelRow":1850,"circuitRef":"SSB-2PWS2365-Q18","name":"SSB-2PWS2365 → SPARE-SSB-2PWS2365-Q18","originId":"SSB-2PWS2365","destinationId":"SPARE-SSB-2PWS2365-Q18","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02361","excelRow":1851,"circuitRef":"SSB-2PWS2365-Q19","name":"SSB-2PWS2365 → SPARE-SSB-2PWS2365-Q19","originId":"SSB-2PWS2365","destinationId":"SPARE-SSB-2PWS2365-Q19","lineType":"alternativa","service":"NV","protectionName":"Q19","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02362","excelRow":1863,"circuitRef":"SSB-2PWS2366-Q01","name":"SSB-2PWS2366 → JBX-2PWS3121","originId":"SSB-2PWS2366","destinationId":"JBX-2PWS3121","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.92,"qKVAr":1.44,"sKVA":2.4,"ibA":10.434783,"pnKW":1.92,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.63,"cableWeightKg":6.73719},{"id":"xls-02363","excelRow":1864,"circuitRef":"SSB-2PWS2366-Q02","name":"SSB-2PWS2366 → JBX-2PWS3120","originId":"SSB-2PWS2366","destinationId":"JBX-2PWS3120","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.1,"qKVAr":1.575,"sKVA":2.625,"ibA":11.413043,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.03,"cableWeightKg":4.69239},{"id":"xls-02364","excelRow":1865,"circuitRef":"SSB-2PWS2366-Q03","name":"SSB-2PWS2366 → JBX-2PWS3126","originId":"SSB-2PWS2366","destinationId":"JBX-2PWS3126","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.8,"qKVAr":1.35,"sKVA":2.25,"ibA":9.782609,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.25,"cableWeightKg":4.52625},{"id":"xls-02365","excelRow":1866,"circuitRef":"SSB-2PWS2366-Q04","name":"SSB-2PWS2366 → JBX-2PWS3145","originId":"SSB-2PWS2366","destinationId":"JBX-2PWS3145","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.5,"cableWeightKg":5.2185},{"id":"xls-02366","excelRow":1867,"circuitRef":"SSB-2PWS2366-Q05","name":"SSB-2PWS2366 → JBX-2PWS3149","originId":"SSB-2PWS2366","destinationId":"JBX-2PWS3149","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.325,"qKVAr":0.991146,"sKVA":1.654689,"ibA":7.1943,"pnKW":1.325,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.77,"cableWeightKg":5.91501},{"id":"xls-02367","excelRow":1868,"circuitRef":"SSB-2PWS2366-Q06","name":"SSB-2PWS2366 → JBX-2PWS3130","originId":"SSB-2PWS2366","destinationId":"JBX-2PWS3130","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.69,"cableWeightKg":6.32397},{"id":"xls-02368","excelRow":1869,"circuitRef":"SSB-2PWS2366-Q07","name":"SSB-2PWS2366 → SPARE-SSB-2PWS2366-Q07","originId":"SSB-2PWS2366","destinationId":"SPARE-SSB-2PWS2366-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02369","excelRow":1870,"circuitRef":"SSB-2PWS2366-Q08","name":"SSB-2PWS2366 → SPARE-SSB-2PWS2366-Q08","originId":"SSB-2PWS2366","destinationId":"SPARE-SSB-2PWS2366-Q08","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02370","excelRow":1882,"circuitRef":"TRF-6PWS0004-21","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"21","protectionCurrentA":null,"pKWe":59.5,"qKVAr":36.874788,"sKVA":70,"ibA":304.347826,"pnKW":59.5,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":10.87,"cableWeightKg":51.7412},{"id":"xls-02371","excelRow":1883,"circuitRef":"TRF-6PWS0004-22","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"22","protectionCurrentA":null,"pKWe":59.5,"qKVAr":36.874788,"sKVA":70,"ibA":304.347826,"pnKW":59.5,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":10.87,"cableWeightKg":51.7412},{"id":"xls-02372","excelRow":1884,"circuitRef":"TRF-6PWS0004-23","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"23","protectionCurrentA":null,"pKWe":59.5,"qKVAr":36.874788,"sKVA":70,"ibA":304.347826,"pnKW":59.5,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":10.87,"cableWeightKg":51.7412},{"id":"xls-02373","excelRow":1896,"circuitRef":"LCS-4PWS0004-QVS-230","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"QVS-230","protectionModel":"MTZ 06 H3 M5.0 X","protectionCurrentA":630,"pKWe":178.5,"qKVAr":110.624364,"sKVA":210,"ibA":527.145898,"pnKW":178.5,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-02374","excelRow":1897,"circuitRef":"LCS-4PWS0004-4Q01","name":"LCS-4PWS0004 → SSB-2LGS3405","originId":"LCS-4PWS0004","destinationId":"SSB-2LGS3405","lineType":"normal","service":"VS","protectionName":"4Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8,"qKVAr":0,"sKVA":8,"ibA":20.081748,"pnKW":8,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":17.08,"cableWeightKg":22.10152},{"id":"xls-02375","excelRow":1898,"circuitRef":"LCS-4PWS0004-4Q02","name":"LCS-4PWS0004 → SSB-2ELG4403","originId":"LCS-4PWS0004","destinationId":"SSB-2ELG4403","lineType":"normal","service":"VS","protectionName":"4Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":3.275,"qKVAr":0,"sKVA":3.275,"ibA":8.220966,"pnKW":3.275,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":44.62,"cableWeightKg":57.73828},{"id":"xls-02376","excelRow":1899,"circuitRef":"LCS-4PWS0004-4Q03","name":"LCS-4PWS0004 → SSB-2PWS2401","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS2401","lineType":"normal","service":"VS","protectionName":"4Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":6.45,"qKVAr":4.396196,"sKVA":7.805706,"ibA":19.594027,"pnKW":6.45,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":92.41,"cableWeightKg":115.78973},{"id":"xls-02377","excelRow":1900,"circuitRef":"LCS-4PWS0004-4Q04","name":"LCS-4PWS0004 → RCK-IBRG0001","originId":"LCS-4PWS0004","destinationId":"RCK-IBRG0001","lineType":"alternativa","service":"VS","protectionName":"4Q04","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8.91,"qKVAr":4.31531,"sKVA":9.9,"ibA":24.851164,"pnKW":8.91,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":73.17,"cableWeightKg":61.24329},{"id":"xls-02378","excelRow":1901,"circuitRef":"LCS-4PWS0004-4Q05","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-4Q05","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-4Q05","lineType":"normal","service":"VS","protectionName":"4Q05","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02379","excelRow":1902,"circuitRef":"LCS-4PWS0004-4Q06","name":"LCS-4PWS0004 → SSB-2PWS3401","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS3401","lineType":"normal","service":"VS","protectionName":"4Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":2.8585,"qKVAr":1.230138,"sKVA":3.111955,"ibA":7.811686,"pnKW":2.8018,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":15.87,"cableWeightKg":13.98147},{"id":"xls-02380","excelRow":1903,"circuitRef":"LCS-4PWS0004-4Q07","name":"LCS-4PWS0004 → SSB-2PWS3402","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS3402","lineType":"normal","service":"VS","protectionName":"4Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":25.617008,"qKVAr":12.845323,"sKVA":28.657171,"ibA":71.935762,"pnKW":24.5033,"voltage":"230 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":38.51,"cableWeightKg":87.49472},{"id":"xls-02381","excelRow":1904,"circuitRef":"LCS-4PWS0004-4Q08","name":"LCS-4PWS0004 → SSB-MEFE0001","originId":"LCS-4PWS0004","destinationId":"SSB-MEFE0001","lineType":"normal","service":"VS","protectionName":"4Q08","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":14.53,"qKVAr":5.763461,"sKVA":15.631327,"ibA":39.238048,"pnKW":13.63,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":34.4,"cableWeightKg":43.1376},{"id":"xls-02382","excelRow":1905,"circuitRef":"LCS-4PWS0004-4Q09","name":"LCS-4PWS0004 → SSB-2PWS3404","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS3404","lineType":"normal","service":"VS","protectionName":"4Q09","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":15.490569,"qKVAr":7.880854,"sKVA":17.380035,"ibA":43.627685,"pnKW":14.1538,"voltage":"230 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":49.36,"cableWeightKg":112.14592},{"id":"xls-02383","excelRow":1906,"circuitRef":"LCS-4PWS0004-4Q10","name":"LCS-4PWS0004 → SSB-2PWS2410","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS2410","lineType":"normal","service":"VS","protectionName":"4Q10","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":7.5,"qKVAr":5.323798,"sKVA":9.197436,"ibA":23.087574,"pnKW":7.5,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":106.69,"cableWeightKg":133.78926},{"id":"xls-02384","excelRow":1907,"circuitRef":"LCS-4PWS0004-4Q11","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-4Q11","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-4Q11","lineType":"normal","service":"VS","protectionName":"4Q11","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02385","excelRow":1908,"circuitRef":"LCS-4PWS0004-4Q12","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-4Q12","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-4Q12","lineType":"normal","service":"VS","protectionName":"4Q12","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02386","excelRow":1909,"circuitRef":"LCS-4PWS0004-QVM_230","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-QVM230","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-QVM230","lineType":"normal","service":"VM","protectionName":"QVM_230","protectionModel":"NSX 400 N M5.3 E","protectionCurrentA":400,"pKWe":82.287421,"qKVAr":32.496199,"sKVA":88.471592,"ibA":222.083032,"pnKW":82.10699,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-02387","excelRow":1910,"circuitRef":"LCS-4PWS0004-5Q01","name":"LCS-4PWS0004 → SSB-2LGE3433","originId":"LCS-4PWS0004","destinationId":"SSB-2LGE3433","lineType":"normal","service":"VM","protectionName":"5Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":6.5952,"qKVAr":1.8,"sKVA":6.836422,"ibA":17.160913,"pnKW":6.5952,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":76.65,"cableWeightKg":96.04245},{"id":"xls-02388","excelRow":1911,"circuitRef":"LCS-4PWS0004-5Q02","name":"LCS-4PWS0004 → SSB-2LGS3430","originId":"LCS-4PWS0004","destinationId":"SSB-2LGS3430","lineType":"normal","service":"VM","protectionName":"5Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":2.4206,"qKVAr":0,"sKVA":2.4206,"ibA":6.076235,"pnKW":2.4206,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":18.22,"cableWeightKg":15.25014},{"id":"xls-02389","excelRow":1912,"circuitRef":"LCS-4PWS0004-5Q03","name":"LCS-4PWS0004 → SSB-2PWS2430","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS2430","lineType":"normal","service":"VM","protectionName":"5Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":34.2,"qKVAr":13.91797,"sKVA":36.923568,"ibA":92.686226,"pnKW":34.2,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":112.77,"cableWeightKg":539.26614},{"id":"xls-02390","excelRow":1913,"circuitRef":"LCS-4PWS0004-5Q04","name":"LCS-4PWS0004 → SSB-2PWS2431","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS2431","lineType":"normal","service":"VM","protectionName":"5Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":41.082759,"qKVAr":17.537158,"sKVA":44.669284,"ibA":112.129667,"pnKW":40.825,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":114.53,"cableWeightKg":345.8806},{"id":"xls-02391","excelRow":1914,"circuitRef":"LCS-4PWS0004-5Q05","name":"LCS-4PWS0004 → SSB-2PWS2432","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS2432","lineType":"normal","service":"VM","protectionName":"5Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":8.83,"qKVAr":4.276564,"sKVA":9.811111,"ibA":24.628033,"pnKW":8.83,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":111.1,"cableWeightKg":139.2083},{"id":"xls-02392","excelRow":1915,"circuitRef":"LCS-4PWS0004-5Q06","name":"LCS-4PWS0004 → SSB-2PWS3430","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS3430","lineType":"normal","service":"VM","protectionName":"5Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":15.1159,"qKVAr":4.532549,"sKVA":15.780825,"ibA":39.61332,"pnKW":15.1159,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":49.65,"cableWeightKg":62.2611},{"id":"xls-02393","excelRow":1916,"circuitRef":"LCS-4PWS0004-5Q07","name":"LCS-4PWS0004 → SSB-2PWS3431","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS3431","lineType":"normal","service":"VM","protectionName":"5Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":9.309,"qKVAr":4.358899,"sKVA":10.278982,"ibA":25.802493,"pnKW":9.309,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":42.47,"cableWeightKg":35.54739},{"id":"xls-02394","excelRow":1917,"circuitRef":"LCS-4PWS0004-5Q08","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-5Q08","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-5Q08","lineType":"normal","service":"VM","protectionName":"5Q08","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02395","excelRow":1918,"circuitRef":"LCS-4PWS0004-5Q09","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-5Q09","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-5Q09","lineType":"normal","service":"VM","protectionName":"5Q09","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02396","excelRow":1919,"circuitRef":"LCS-4PWS0004-QNV_230","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-QNV230","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-QNV230","lineType":"alternativa","service":"NV","protectionName":"QNV_230","protectionModel":"NSX 400 N M5.3 E","protectionCurrentA":400,"pKWe":6.507978,"qKVAr":2.16494,"sKVA":6.858625,"ibA":17.216648,"pnKW":6.5002,"voltage":"230 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-02397","excelRow":1920,"circuitRef":"LCS-4PWS0004-6Q01","name":"LCS-4PWS0004 → SSB-2PWS3461","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS3461","lineType":"alternativa","service":"NV","protectionName":"6Q01","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":9.297111,"qKVAr":3.092771,"sKVA":9.798036,"ibA":24.595212,"pnKW":9.286,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":35.31,"cableWeightKg":44.24343},{"id":"xls-02398","excelRow":1921,"circuitRef":"LCS-4PWS0004-6Q02","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-6Q02","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-6Q02","lineType":"alternativa","service":"NV","protectionName":"6Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02399","excelRow":1922,"circuitRef":"LCS-4PWS0004-6Q03","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-6Q03","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-6Q03","lineType":"alternativa","service":"NV","protectionName":"6Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02400","excelRow":1934,"circuitRef":"SSB-2PWS3401-Q01","name":"SSB-2PWS3401 → SPARE-SSB-2PWS3401-Q01","originId":"SSB-2PWS3401","destinationId":"SPARE-SSB-2PWS3401-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02401","excelRow":1935,"circuitRef":"SSB-2PWS3401-Q02","name":"SSB-2PWS3401 → CSS-SPTS0002","originId":"SSB-2PWS3401","destinationId":"CSS-SPTS0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36.12,"cableWeightKg":6.06816},{"id":"xls-02402","excelRow":1936,"circuitRef":"SSB-2PWS3401-Q03","name":"SSB-2PWS3401 → SPARE-SSB-2PWS3401-Q03","originId":"SSB-2PWS3401","destinationId":"SPARE-SSB-2PWS3401-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02403","excelRow":1937,"circuitRef":"SSB-2PWS3401-Q04","name":"SSB-2PWS3401 → AMP-SPTS0004","originId":"SSB-2PWS3401","destinationId":"AMP-SPTS0004","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0,"sKVA":0.13,"ibA":0.565217,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36.61,"cableWeightKg":6.15048},{"id":"xls-02404","excelRow":1938,"circuitRef":"SSB-2PWS3401-Q05","name":"SSB-2PWS3401 → LTW-ATEL0002","originId":"SSB-2PWS3401","destinationId":"LTW-ATEL0002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26.21,"cableWeightKg":4.40328},{"id":"xls-02405","excelRow":1939,"circuitRef":"SSB-2PWS3401-Q06","name":"SSB-2PWS3401 → CUN-PROP0001","originId":"SSB-2PWS3401","destinationId":"CUN-PROP0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.082171,"sKVA":0.263158,"ibA":1.144165,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02406","excelRow":1940,"circuitRef":"SSB-2PWS3401-Q07","name":"SSB-2PWS3401 → CUN-PROP0002","originId":"SSB-2PWS3401","destinationId":"CUN-PROP0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.082171,"sKVA":0.263158,"ibA":1.144165,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02407","excelRow":1941,"circuitRef":"SSB-2PWS3401-Q08","name":"SSB-2PWS3401 → CUN-PROP0005","originId":"SSB-2PWS3401","destinationId":"CUN-PROP0005","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.082171,"sKVA":0.263158,"ibA":1.144165,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02408","excelRow":1942,"circuitRef":"SSB-2PWS3401-Q09","name":"SSB-2PWS3401 → CUN-PROP0006","originId":"SSB-2PWS3401","destinationId":"CUN-PROP0006","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.082171,"sKVA":0.263158,"ibA":1.144165,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02409","excelRow":1943,"circuitRef":"SSB-2PWS3401-Q10","name":"SSB-2PWS3401 → CUN-PROP0007","originId":"SSB-2PWS3401","destinationId":"CUN-PROP0007","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02410","excelRow":1944,"circuitRef":"SSB-2PWS3401-Q11","name":"SSB-2PWS3401 → CUN-PROP0008","originId":"SSB-2PWS3401","destinationId":"CUN-PROP0008","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02411","excelRow":1945,"circuitRef":"SSB-2PWS3401-Q12","name":"SSB-2PWS3401 → LSS-IPMS3001","originId":"SSB-2PWS3401","destinationId":"LSS-IPMS3001","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02412","excelRow":1946,"circuitRef":"SSB-2PWS3401-Q13","name":"SSB-2PWS3401 → LSS-IPMS3003","originId":"SSB-2PWS3401","destinationId":"LSS-IPMS3003","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02413","excelRow":1947,"circuitRef":"SSB-2PWS3401-Q14","name":"SSB-2PWS3401 → LSS-IPMS3004","originId":"SSB-2PWS3401","destinationId":"LSS-IPMS3004","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02414","excelRow":1948,"circuitRef":"SSB-2PWS3401-Q15","name":"SSB-2PWS3401 → SPARE-SSB-2PWS3401-Q15","originId":"SSB-2PWS3401","destinationId":"SPARE-SSB-2PWS3401-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02415","excelRow":1949,"circuitRef":"SSB-2PWS3401-Q16","name":"SSB-2PWS3401 → PCU-IPMS0002","originId":"SSB-2PWS3401","destinationId":"PCU-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02416","excelRow":1950,"circuitRef":"SSB-2PWS3401-Q17","name":"SSB-2PWS3401 → JBX-2PWS4085","originId":"SSB-2PWS3401","destinationId":"JBX-2PWS4085","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.061974,"sKVA":0.117647,"ibA":0.511509,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30.08,"cableWeightKg":5.05344},{"id":"xls-02417","excelRow":1951,"circuitRef":"SSB-2PWS3401-Q18","name":"SSB-2PWS3401 → SPARE-SSB-2PWS3401-Q18","originId":"SSB-2PWS3401","destinationId":"SPARE-SSB-2PWS3401-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02418","excelRow":1952,"circuitRef":"SSB-2PWS3401-Q19","name":"SSB-2PWS3401 → MVP-IPMS3001","originId":"SSB-2PWS3401","destinationId":"MVP-IPMS3001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02419","excelRow":1953,"circuitRef":"SSB-2PWS3401-Q20","name":"SSB-2PWS3401 → MTV-VEMS3003","originId":"SSB-2PWS3401","destinationId":"MTV-VEMS3003","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02420","excelRow":1954,"circuitRef":"SSB-2PWS3401-Q21","name":"SSB-2PWS3401 → MTV-VEMS3006","originId":"SSB-2PWS3401","destinationId":"MTV-VEMS3006","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02421","excelRow":1966,"circuitRef":"SSB-2PWS3402-Q01","name":"SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q01","originId":"SSB-2PWS3402","destinationId":"SPARE-SSB-2PWS3402-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02422","excelRow":1967,"circuitRef":"SSB-2PWS3402-Q02","name":"SSB-2PWS3402 → SSB-2PWS3406","originId":"SSB-2PWS3402","destinationId":"SSB-2PWS3406","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":1.3,"qKVAr":0.629619,"sKVA":1.444444,"ibA":3.625871,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":21.01,"cableWeightKg":17.58537},{"id":"xls-02423","excelRow":1968,"circuitRef":"SSB-2PWS3402-Q03","name":"SSB-2PWS3402 → MCC-IPMS0001","originId":"SSB-2PWS3402","destinationId":"MCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02424","excelRow":1969,"circuitRef":"SSB-2PWS3402-Q04","name":"SSB-2PWS3402 → MCC-IPMS0002","originId":"SSB-2PWS3402","destinationId":"MCC-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02425","excelRow":1970,"circuitRef":"SSB-2PWS3402-Q05","name":"SSB-2PWS3402 → EAC-IPMS0001","originId":"SSB-2PWS3402","destinationId":"EAC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.7,"qKVAr":0.339025,"sKVA":0.777778,"ibA":3.381643,"pnKW":0.7,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02426","excelRow":1971,"circuitRef":"SSB-2PWS3402-Q06","name":"SSB-2PWS3402 → DCC-IPMS0001","originId":"SSB-2PWS3402","destinationId":"DCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02427","excelRow":1972,"circuitRef":"SSB-2PWS3402-Q07","name":"SSB-2PWS3402 → PTR-IPMS0001","originId":"SSB-2PWS3402","destinationId":"PTR-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.5,"qKVAr":0.726483,"sKVA":1.666667,"ibA":7.246377,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02428","excelRow":1973,"circuitRef":"SSB-2PWS3402-Q08","name":"SSB-2PWS3402 → JBX-2PWS3183","originId":"SSB-2PWS3402","destinationId":"JBX-2PWS3183","lineType":"alternativa","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":97.24,"cableWeightKg":25.7686},{"id":"xls-02429","excelRow":1974,"circuitRef":"SSB-2PWS3402-Q09","name":"SSB-2PWS3402 → CBX-EMSS0010","originId":"SSB-2PWS3402","destinationId":"CBX-EMSS0010","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.045,"qKVAr":0.021794,"sKVA":0.05,"ibA":0.217391,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":31.47,"cableWeightKg":6.19959},{"id":"xls-02430","excelRow":1975,"circuitRef":"SSB-2PWS3402-Q10","name":"SSB-2PWS3402 → EMP-EMSS0001","originId":"SSB-2PWS3402","destinationId":"EMP-EMSS0001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":21.96,"cableWeightKg":4.32612},{"id":"xls-02431","excelRow":1976,"circuitRef":"SSB-2PWS3402-Q11","name":"SSB-2PWS3402 → PCC-IPMS0002","originId":"SSB-2PWS3402","destinationId":"PCC-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.7,"qKVAr":0.339025,"sKVA":0.777778,"ibA":3.381643,"pnKW":0.7,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02432","excelRow":1977,"circuitRef":"SSB-2PWS3402-Q12","name":"SSB-2PWS3402 → LSS-IPMS3005","originId":"SSB-2PWS3402","destinationId":"LSS-IPMS3005","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":35,"cableWeightKg":5.88},{"id":"xls-02433","excelRow":1978,"circuitRef":"SSB-2PWS3402-Q13","name":"SSB-2PWS3402 → CBX-EMSS0011","originId":"SSB-2PWS3402","destinationId":"CBX-EMSS0011","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":37.43,"cableWeightKg":7.37371},{"id":"xls-02434","excelRow":1979,"circuitRef":"SSB-2PWS3402-Q14","name":"SSB-2PWS3402 → FZM-FDAS1000","originId":"SSB-2PWS3402","destinationId":"FZM-FDAS1000","lineType":"alternativa","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":97.64,"cableWeightKg":22.9454},{"id":"xls-02435","excelRow":1980,"circuitRef":"SSB-2PWS3402-Q15","name":"SSB-2PWS3402 → FZM-FDAS2000","originId":"SSB-2PWS3402","destinationId":"FZM-FDAS2000","lineType":"alternativa","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":86.02,"cableWeightKg":20.2147},{"id":"xls-02436","excelRow":1981,"circuitRef":"SSB-2PWS3402-Q16","name":"SSB-2PWS3402 → RCK-IPMS0003","originId":"SSB-2PWS3402","destinationId":"RCK-IPMS0003","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.210805,"sKVA":2.777778,"ibA":12.077295,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-02437","excelRow":1982,"circuitRef":"SSB-2PWS3402-Q17","name":"SSB-2PWS3402 → RCK-IPMS0003","originId":"SSB-2PWS3402","destinationId":"RCK-IPMS0003","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.210805,"sKVA":2.777778,"ibA":12.077295,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-02438","excelRow":1983,"circuitRef":"SSB-2PWS3402-Q18","name":"SSB-2PWS3402 → LCP-PROP0001","originId":"SSB-2PWS3402","destinationId":"LCP-PROP0001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":9.661836,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":7.668},{"id":"xls-02439","excelRow":1984,"circuitRef":"SSB-2PWS3402-Q19","name":"SSB-2PWS3402 → CTP-FDAS3000","originId":"SSB-2PWS3402","destinationId":"CTP-FDAS3000","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.258065,"qKVAr":0.456616,"sKVA":1.338367,"ibA":5.818985,"pnKW":1.17,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39.98,"cableWeightKg":9.3953},{"id":"xls-02440","excelRow":1985,"circuitRef":"SSB-2PWS3402-Q20","name":"SSB-2PWS3402 → MVP-IPMS3002","originId":"SSB-2PWS3402","destinationId":"MVP-IPMS3002","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02441","excelRow":1986,"circuitRef":"SSB-2PWS3402-Q21","name":"SSB-2PWS3402 → CTP-NBCD0001","originId":"SSB-2PWS3402","destinationId":"CTP-NBCD0001","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.072648,"sKVA":0.166667,"ibA":0.724638,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02442","excelRow":1987,"circuitRef":"SSB-2PWS3402-Q22","name":"SSB-2PWS3402 → JBX-RADS3001","originId":"SSB-2PWS3402","destinationId":"JBX-RADS3001","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.02,"qKVAr":0.009686,"sKVA":0.022222,"ibA":0.096618,"pnKW":0.02,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20.5,"cableWeightKg":3.444},{"id":"xls-02443","excelRow":1988,"circuitRef":"SSB-2PWS3402-Q23","name":"SSB-2PWS3402 → SKT-2PWS4572","originId":"SSB-2PWS3402","destinationId":"SKT-2PWS4572","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.255,"qKVAr":0.123502,"sKVA":0.283333,"ibA":1.231884,"pnKW":0.255,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":16.87,"cableWeightKg":4.11628},{"id":"xls-02444","excelRow":1989,"circuitRef":"SSB-2PWS3402-Q24","name":"SSB-2PWS3402 → ITS-PASY0002","originId":"SSB-2PWS3402","destinationId":"ITS-PASY0002","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.02,"qKVAr":0.009686,"sKVA":0.022222,"ibA":0.096618,"pnKW":0.02,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25.58,"cableWeightKg":4.29744},{"id":"xls-02445","excelRow":1990,"circuitRef":"SSB-2PWS3402-Q25","name":"SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q25","originId":"SSB-2PWS3402","destinationId":"SPARE-SSB-2PWS3402-Q25","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02446","excelRow":1991,"circuitRef":"SSB-2PWS3402-Q26","name":"SSB-2PWS3402 → CPU-FSTA0001","originId":"SSB-2PWS3402","destinationId":"CPU-FSTA0001","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.3,"qKVAr":0,"sKVA":1.3,"ibA":5.652174,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":28.79,"cableWeightKg":4.83672},{"id":"xls-02447","excelRow":1992,"circuitRef":"SSB-2PWS3402-Q27","name":"SSB-2PWS3402 → LCP-AFFF0006","originId":"SSB-2PWS3402","destinationId":"LCP-AFFF0006","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":20,"cableWeightKg":3.94},{"id":"xls-02448","excelRow":1993,"circuitRef":"SSB-2PWS3402-Q28","name":"SSB-2PWS3402 → SKT-2PWS4580","originId":"SSB-2PWS3402","destinationId":"SKT-2PWS4580","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.32,"qKVAr":0.154983,"sKVA":0.355556,"ibA":1.545894,"pnKW":0.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":25.85,"cableWeightKg":6.3074},{"id":"xls-02449","excelRow":1994,"circuitRef":"SSB-2PWS3402-Q29","name":"SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q29","originId":"SSB-2PWS3402","destinationId":"SPARE-SSB-2PWS3402-Q29","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02450","excelRow":1995,"circuitRef":"SSB-2PWS3402-Q30","name":"SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q30","originId":"SSB-2PWS3402","destinationId":"SPARE-SSB-2PWS3402-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02451","excelRow":1996,"circuitRef":"SSB-2PWS3402-Q31","name":"SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q31","originId":"SSB-2PWS3402","destinationId":"SPARE-SSB-2PWS3402-Q31","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02452","excelRow":1997,"circuitRef":"SSB-2PWS3402-Q32","name":"SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q32","originId":"SSB-2PWS3402","destinationId":"SPARE-SSB-2PWS3402-Q32","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02453","excelRow":1998,"circuitRef":"SSB-2PWS3402-Q33","name":"SSB-2PWS3402 → SSB-2PWS3410","originId":"SSB-2PWS3402","destinationId":"SSB-2PWS3410","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.931,"qKVAr":2.19825,"sKVA":3.66375,"ibA":9.196813,"pnKW":2.3448,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":22.11,"cableWeightKg":13.42077},{"id":"xls-02454","excelRow":1999,"circuitRef":"SSB-2PWS3402-Q34","name":"SSB-2PWS3402 → SSB-2PWS3413","originId":"SSB-2PWS3402","destinationId":"SSB-2PWS3413","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.98375,"qKVAr":1.828628,"sKVA":3.499521,"ibA":8.784562,"pnKW":2.6125,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":37.72,"cableWeightKg":22.89604},{"id":"xls-02455","excelRow":2011,"circuitRef":"SSB-2PWS3410-Q01","name":"SSB-2PWS3410 → MTV-MDRS0023","originId":"SSB-2PWS3410","destinationId":"MTV-MDRS0023","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02456","excelRow":2012,"circuitRef":"SSB-2PWS3410-Q02","name":"SSB-2PWS3410 → MTV-FFTS0022","originId":"SSB-2PWS3410","destinationId":"MTV-FFTS0022","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02457","excelRow":2013,"circuitRef":"SSB-2PWS3410-Q03","name":"SSB-2PWS3410 → MTV-FFTS0023","originId":"SSB-2PWS3410","destinationId":"MTV-FFTS0023","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02458","excelRow":2014,"circuitRef":"SSB-2PWS3410-Q04","name":"SSB-2PWS3410 → MTV-FFTS0026","originId":"SSB-2PWS3410","destinationId":"MTV-FFTS0026","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02459","excelRow":2015,"circuitRef":"SSB-2PWS3410-Q05","name":"SSB-2PWS3410 → MTV-BALS0019","originId":"SSB-2PWS3410","destinationId":"MTV-BALS0019","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02460","excelRow":2016,"circuitRef":"SSB-2PWS3410-Q06","name":"SSB-2PWS3410 → MTV-BALS0020","originId":"SSB-2PWS3410","destinationId":"MTV-BALS0020","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02461","excelRow":2017,"circuitRef":"SSB-2PWS3410-Q07","name":"SSB-2PWS3410 → MTV-BALS0021","originId":"SSB-2PWS3410","destinationId":"MTV-BALS0021","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02462","excelRow":2018,"circuitRef":"SSB-2PWS3410-Q08","name":"SSB-2PWS3410 → MTV-BALS0024","originId":"SSB-2PWS3410","destinationId":"MTV-BALS0024","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02463","excelRow":2019,"circuitRef":"SSB-2PWS3410-Q09","name":"SSB-2PWS3410 → MTV-BALS0025","originId":"SSB-2PWS3410","destinationId":"MTV-BALS0025","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02464","excelRow":2020,"circuitRef":"SSB-2PWS3410-Q10","name":"SSB-2PWS3410 → MTV-MDRS0019","originId":"SSB-2PWS3410","destinationId":"MTV-MDRS0019","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02465","excelRow":2021,"circuitRef":"SSB-2PWS3410-Q11","name":"SSB-2PWS3410 → MTV-CHWS0015","originId":"SSB-2PWS3410","destinationId":"MTV-CHWS0015","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02466","excelRow":2022,"circuitRef":"SSB-2PWS3410-Q12","name":"SSB-2PWS3410 → MTV-CHWS0016","originId":"SSB-2PWS3410","destinationId":"MTV-CHWS0016","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02467","excelRow":2023,"circuitRef":"SSB-2PWS3410-Q13","name":"SSB-2PWS3410 → MTV-MDRS0020","originId":"SSB-2PWS3410","destinationId":"MTV-MDRS0020","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02468","excelRow":2024,"circuitRef":"SSB-2PWS3410-Q14","name":"SSB-2PWS3410 → MTV-MDRS0021","originId":"SSB-2PWS3410","destinationId":"MTV-MDRS0021","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02469","excelRow":2025,"circuitRef":"SSB-2PWS3410-Q15","name":"SSB-2PWS3410 → MTV-MDRS0022","originId":"SSB-2PWS3410","destinationId":"MTV-MDRS0022","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02470","excelRow":2026,"circuitRef":"SSB-2PWS3410-Q16","name":"SSB-2PWS3410 → MTV-SWCS0001","originId":"SSB-2PWS3410","destinationId":"MTV-SWCS0001","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02471","excelRow":2027,"circuitRef":"SSB-2PWS3410-Q17","name":"SSB-2PWS3410 → MTV-SWCS0004","originId":"SSB-2PWS3410","destinationId":"MTV-SWCS0004","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02472","excelRow":2028,"circuitRef":"SSB-2PWS3410-Q18","name":"SSB-2PWS3410 → MTV-SWFS0018","originId":"SSB-2PWS3410","destinationId":"MTV-SWFS0018","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02473","excelRow":2029,"circuitRef":"SSB-2PWS3410-Q19","name":"SSB-2PWS3410 → MTV-FFTS0027","originId":"SSB-2PWS3410","destinationId":"MTV-FFTS0027","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02474","excelRow":2030,"circuitRef":"SSB-2PWS3410-Q20","name":"SSB-2PWS3410 → MTV-VEMS3001","originId":"SSB-2PWS3410","destinationId":"MTV-VEMS3001","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02475","excelRow":2031,"circuitRef":"SSB-2PWS3410-Q21","name":"SSB-2PWS3410 → MTV-VEMS3002","originId":"SSB-2PWS3410","destinationId":"MTV-VEMS3002","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02476","excelRow":2032,"circuitRef":"SSB-2PWS3410-Q22","name":"SSB-2PWS3410 → MTV-ASWS0006","originId":"SSB-2PWS3410","destinationId":"MTV-ASWS0006","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02477","excelRow":2033,"circuitRef":"SSB-2PWS3410-Q23","name":"SSB-2PWS3410 → MTV-ASWS0007","originId":"SSB-2PWS3410","destinationId":"MTV-ASWS0007","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02478","excelRow":2034,"circuitRef":"SSB-2PWS3410-Q24","name":"SSB-2PWS3410 → MTV-ASWS0012","originId":"SSB-2PWS3410","destinationId":"MTV-ASWS0012","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02479","excelRow":2035,"circuitRef":"SSB-2PWS3410-Q25","name":"SSB-2PWS3410 → MTV-SWCS0005","originId":"SSB-2PWS3410","destinationId":"MTV-SWCS0005","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02480","excelRow":2036,"circuitRef":"SSB-2PWS3410-Q26","name":"SSB-2PWS3410 → MTV-SWCS0006","originId":"SSB-2PWS3410","destinationId":"MTV-SWCS0006","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02481","excelRow":2037,"circuitRef":"SSB-2PWS3410-Q27","name":"SSB-2PWS3410 → MTV-FFTS0021","originId":"SSB-2PWS3410","destinationId":"MTV-FFTS0021","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02482","excelRow":2038,"circuitRef":"SSB-2PWS3410-Q28","name":"SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q28","originId":"SSB-2PWS3410","destinationId":"SPARE-SSB-2PWS3410-Q28","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02483","excelRow":2039,"circuitRef":"SSB-2PWS3410-Q29","name":"SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q29","originId":"SSB-2PWS3410","destinationId":"SPARE-SSB-2PWS3410-Q29","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02484","excelRow":2040,"circuitRef":"SSB-2PWS3410-Q30","name":"SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q30","originId":"SSB-2PWS3410","destinationId":"SPARE-SSB-2PWS3410-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02485","excelRow":2041,"circuitRef":"SSB-2PWS3410-Q31","name":"SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q31","originId":"SSB-2PWS3410","destinationId":"SPARE-SSB-2PWS3410-Q31","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02486","excelRow":2042,"circuitRef":"SSB-2PWS3410-Q32","name":"SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q32","originId":"SSB-2PWS3410","destinationId":"SPARE-SSB-2PWS3410-Q32","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02487","excelRow":2054,"circuitRef":"SSB-2PWS3413-Q01","name":"SSB-2PWS3413 → MTV-NBCD3001","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02488","excelRow":2055,"circuitRef":"SSB-2PWS3413-Q02","name":"SSB-2PWS3413 → MTV-NBCD3003","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3003","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02489","excelRow":2056,"circuitRef":"SSB-2PWS3413-Q03","name":"SSB-2PWS3413 → MTV-NBCD3004","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3004","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02490","excelRow":2057,"circuitRef":"SSB-2PWS3413-Q04","name":"SSB-2PWS3413 → MTV-NBCD3006","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3006","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02491","excelRow":2058,"circuitRef":"SSB-2PWS3413-Q05","name":"SSB-2PWS3413 → MTV-NBCD3007","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3007","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02492","excelRow":2059,"circuitRef":"SSB-2PWS3413-Q06","name":"SSB-2PWS3413 → MTV-VENT3002","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02493","excelRow":2060,"circuitRef":"SSB-2PWS3413-Q07","name":"SSB-2PWS3413 → MTV-VENT3003","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02494","excelRow":2061,"circuitRef":"SSB-2PWS3413-Q08","name":"SSB-2PWS3413 → MTV-VENT3004","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3004","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02495","excelRow":2062,"circuitRef":"SSB-2PWS3413-Q09","name":"SSB-2PWS3413 → MTV-VENT3005","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3005","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02496","excelRow":2063,"circuitRef":"SSB-2PWS3413-Q10","name":"SSB-2PWS3413 → MTV-NBCD3002","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02497","excelRow":2064,"circuitRef":"SSB-2PWS3413-Q11","name":"SSB-2PWS3413 → MTV-NBCD3009","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3009","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02498","excelRow":2065,"circuitRef":"SSB-2PWS3413-Q12","name":"SSB-2PWS3413 → MTV-NBCD3010","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3010","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02499","excelRow":2066,"circuitRef":"SSB-2PWS3413-Q13","name":"SSB-2PWS3413 → MTV-VENT3006","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3006","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02500","excelRow":2067,"circuitRef":"SSB-2PWS3413-Q14","name":"SSB-2PWS3413 → MTV-VENT3001","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3001","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02501","excelRow":2068,"circuitRef":"SSB-2PWS3413-Q15","name":"SSB-2PWS3413 → MTV-VENT3008","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3008","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02502","excelRow":2069,"circuitRef":"SSB-2PWS3413-Q16","name":"SSB-2PWS3413 → MTV-NBCD3008","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3008","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02503","excelRow":2070,"circuitRef":"SSB-2PWS3413-Q17","name":"SSB-2PWS3413 → MTV-VENT3007","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3007","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02504","excelRow":2071,"circuitRef":"SSB-2PWS3413-Q18","name":"SSB-2PWS3413 → CHD-CCDS3001","originId":"SSB-2PWS3413","destinationId":"CHD-CCDS3001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":23.33,"cableWeightKg":3.91944},{"id":"xls-02505","excelRow":2072,"circuitRef":"SSB-2PWS3413-Q19","name":"SSB-2PWS3413 → CHD-CCDS3002","originId":"SSB-2PWS3413","destinationId":"CHD-CCDS3002","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17.5,"cableWeightKg":2.94},{"id":"xls-02506","excelRow":2073,"circuitRef":"SSB-2PWS3413-Q20","name":"SSB-2PWS3413 → CHD-CCDS3003","originId":"SSB-2PWS3413","destinationId":"CHD-CCDS3003","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":9.36,"cableWeightKg":1.57248},{"id":"xls-02507","excelRow":2074,"circuitRef":"SSB-2PWS3413-Q21","name":"SSB-2PWS3413 → VVP-NBCD3001","originId":"SSB-2PWS3413","destinationId":"VVP-NBCD3001","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02508","excelRow":2075,"circuitRef":"SSB-2PWS3413-Q22","name":"SSB-2PWS3413 → VVP-NBCD3002","originId":"SSB-2PWS3413","destinationId":"VVP-NBCD3002","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02509","excelRow":2076,"circuitRef":"SSB-2PWS3413-Q23","name":"SSB-2PWS3413 → PVP-NBCD3001","originId":"SSB-2PWS3413","destinationId":"PVP-NBCD3001","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02510","excelRow":2077,"circuitRef":"SSB-2PWS3413-Q24","name":"SSB-2PWS3413 → PVP-NBCD3002","originId":"SSB-2PWS3413","destinationId":"PVP-NBCD3002","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02511","excelRow":2078,"circuitRef":"SSB-2PWS3413-Q25","name":"SSB-2PWS3413 → PVP-NBCD3003","originId":"SSB-2PWS3413","destinationId":"PVP-NBCD3003","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02512","excelRow":2079,"circuitRef":"SSB-2PWS3413-Q26","name":"SSB-2PWS3413 → JBX-2PWS4075","originId":"SSB-2PWS3413","destinationId":"JBX-2PWS4075","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0,"sKVA":0.04,"ibA":0.173913,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.13,"cableWeightKg":4.28769},{"id":"xls-02513","excelRow":2080,"circuitRef":"SSB-2PWS3413-Q27","name":"SSB-2PWS3413 → SPARE-SSB-2PWS3413-Q27","originId":"SSB-2PWS3413","destinationId":"SPARE-SSB-2PWS3413-Q27","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02514","excelRow":2081,"circuitRef":"SSB-2PWS3413-Q28","name":"SSB-2PWS3413 → SPARE-SSB-2PWS3413-Q28","originId":"SSB-2PWS3413","destinationId":"SPARE-SSB-2PWS3413-Q28","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02515","excelRow":2093,"circuitRef":"SSB-MEFE0001-Q01","name":"SSB-MEFE0001 → UPS-MEFE0001","originId":"SSB-MEFE0001","destinationId":"UPS-MEFE0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":9,"qKVAr":4.358899,"sKVA":10,"ibA":25.102186,"pnKW":8.1,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":45.45,"cableWeightKg":38.04165},{"id":"xls-02516","excelRow":2094,"circuitRef":"SSB-MEFE0001-Q02","name":"SSB-MEFE0001 → SKT-MEFE0013","originId":"SSB-MEFE0001","destinationId":"SKT-MEFE0013","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.3,"qKVAr":0.629619,"sKVA":1.444444,"ibA":6.280193,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":30.17,"cableWeightKg":7.36148},{"id":"xls-02517","excelRow":2095,"circuitRef":"SSB-MEFE0001-Q03","name":"SSB-MEFE0001 → SKT-MEFE0006","originId":"SSB-MEFE0001","destinationId":"SKT-MEFE0006","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":25.82,"cableWeightKg":6.30008},{"id":"xls-02518","excelRow":2096,"circuitRef":"SSB-MEFE0001-Q04","name":"SSB-MEFE0001 → SKT-MEFE0010","originId":"SSB-MEFE0001","destinationId":"SKT-MEFE0010","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.3,"qKVAr":0,"sKVA":2.3,"ibA":10,"pnKW":2.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":20.8,"cableWeightKg":5.0752},{"id":"xls-02519","excelRow":2097,"circuitRef":"SSB-MEFE0001-Q05","name":"SSB-MEFE0001 → JBX-MEFE0003","originId":"SSB-MEFE0001","destinationId":"JBX-MEFE0003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.37,"qKVAr":0.179199,"sKVA":0.411111,"ibA":1.78744,"pnKW":0.37,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.96,"cableWeightKg":5.95548},{"id":"xls-02520","excelRow":2098,"circuitRef":"SSB-MEFE0001-Q06","name":"SSB-MEFE0001 → JBX-MEFE0004","originId":"SSB-MEFE0001","destinationId":"JBX-MEFE0004","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0.130795,"sKVA":0.327273,"ibA":1.422925,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":33.35,"cableWeightKg":7.10355},{"id":"xls-02521","excelRow":2099,"circuitRef":"SSB-MEFE0001-Q07","name":"SSB-MEFE0001 → JBX-MEFE0001","originId":"SSB-MEFE0001","destinationId":"JBX-MEFE0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":35.33,"cableWeightKg":7.52529},{"id":"xls-02522","excelRow":2100,"circuitRef":"SSB-MEFE0001-Q08","name":"SSB-MEFE0001 → JBX-MEFE0002","originId":"SSB-MEFE0001","destinationId":"JBX-MEFE0002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.06,"qKVAr":0.029059,"sKVA":0.066667,"ibA":0.289855,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":16.5,"cableWeightKg":3.5145},{"id":"xls-02523","excelRow":2101,"circuitRef":"SSB-MEFE0001-Q09","name":"SSB-MEFE0001 → SKT-MEFE0016","originId":"SSB-MEFE0001","destinationId":"SKT-MEFE0016","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0.145297,"sKVA":0.333333,"ibA":1.449275,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":39.63,"cableWeightKg":9.66972},{"id":"xls-02524","excelRow":2102,"circuitRef":"SSB-MEFE0001-Q10","name":"SSB-MEFE0001 → SPARE-SSB-MEFE0001-Q10","originId":"SSB-MEFE0001","destinationId":"SPARE-SSB-MEFE0001-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02525","excelRow":2103,"circuitRef":"SSB-MEFE0001-Q11","name":"SSB-MEFE0001 → SPARE-SSB-MEFE0001-Q11","originId":"SSB-MEFE0001","destinationId":"SPARE-SSB-MEFE0001-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02526","excelRow":2104,"circuitRef":"SSB-MEFE0001-Q12","name":"SSB-MEFE0001 → SPARE-SSB-MEFE0001-Q12","originId":"SSB-MEFE0001","destinationId":"SPARE-SSB-MEFE0001-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02527","excelRow":2122,"circuitRef":"UPS-MEFE0001-01","name":"UPS-MEFE0001 → SSB-MEFE0003","originId":"UPS-MEFE0001","destinationId":"SSB-MEFE0003","lineType":"normal","service":"VS","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":10.8,"qKVAr":5.230679,"sKVA":12,"ibA":30.122623,"pnKW":10.8,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":37.57,"cableWeightKg":31.44609},{"id":"xls-02528","excelRow":2134,"circuitRef":"SSB-MEFE0003-Q01","name":"SSB-MEFE0003 → SKT-MEFE0039","originId":"SSB-MEFE0003","destinationId":"SKT-MEFE0039","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":29.88,"cableWeightKg":7.29072},{"id":"xls-02529","excelRow":2135,"circuitRef":"SSB-MEFE0003-Q02","name":"SSB-MEFE0003 → SKT-MEFE0040","originId":"SSB-MEFE0003","destinationId":"SKT-MEFE0040","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":29.87,"cableWeightKg":7.28828},{"id":"xls-02530","excelRow":2136,"circuitRef":"SSB-MEFE0003-Q03","name":"SSB-MEFE0003 → SKT-MEFE0025","originId":"SSB-MEFE0003","destinationId":"SKT-MEFE0025","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":31.64,"cableWeightKg":7.72016},{"id":"xls-02531","excelRow":2137,"circuitRef":"SSB-MEFE0003-Q04","name":"SSB-MEFE0003 → SKT-MEFE0027","originId":"SSB-MEFE0003","destinationId":"SKT-MEFE0027","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":30.91,"cableWeightKg":7.54204},{"id":"xls-02532","excelRow":2138,"circuitRef":"SSB-MEFE0003-Q05","name":"SSB-MEFE0003 → SKT-MEFE0026","originId":"SSB-MEFE0003","destinationId":"SKT-MEFE0026","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":31.08,"cableWeightKg":7.58352},{"id":"xls-02533","excelRow":2139,"circuitRef":"SSB-MEFE0003-Q06","name":"SSB-MEFE0003 → SKT-MEFE0028","originId":"SSB-MEFE0003","destinationId":"SKT-MEFE0028","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":31.48,"cableWeightKg":7.68112},{"id":"xls-02534","excelRow":2140,"circuitRef":"SSB-MEFE0003-Q07","name":"SSB-MEFE0003 → JBX-MEFE0005","originId":"SSB-MEFE0003","destinationId":"JBX-MEFE0005","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.94,"qKVAr":0.283351,"sKVA":0.981778,"ibA":4.268599,"pnKW":0.94,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.86,"cableWeightKg":6.14718},{"id":"xls-02535","excelRow":2141,"circuitRef":"SSB-MEFE0003-Q08","name":"SSB-MEFE0003 → JBX-MEFE0006","originId":"SSB-MEFE0003","destinationId":"JBX-MEFE0006","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.94,"qKVAr":0.283351,"sKVA":0.981778,"ibA":4.268599,"pnKW":0.94,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.59,"cableWeightKg":5.66367},{"id":"xls-02536","excelRow":2142,"circuitRef":"SSB-MEFE0003-Q09","name":"SSB-MEFE0003 → JBX-MEFE0007","originId":"SSB-MEFE0003","destinationId":"JBX-MEFE0007","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.47,"qKVAr":0.141675,"sKVA":0.490889,"ibA":2.1343,"pnKW":0.47,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.41,"cableWeightKg":5.62533},{"id":"xls-02537","excelRow":2143,"circuitRef":"SSB-MEFE0003-Q10","name":"SSB-MEFE0003 → JBX-MEFE0008","originId":"SSB-MEFE0003","destinationId":"JBX-MEFE0008","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.47,"qKVAr":0.141675,"sKVA":0.490889,"ibA":2.1343,"pnKW":0.47,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.34,"cableWeightKg":5.61042},{"id":"xls-02538","excelRow":2144,"circuitRef":"SSB-MEFE0003-Q11","name":"SSB-MEFE0003 → PSP-MEFE0001","originId":"SSB-MEFE0003","destinationId":"PSP-MEFE0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":14.73,"cableWeightKg":3.59412},{"id":"xls-02539","excelRow":2145,"circuitRef":"SSB-MEFE0003-Q12","name":"SSB-MEFE0003 → SPARE-SSB-MEFE0003-Q12","originId":"SSB-MEFE0003","destinationId":"SPARE-SSB-MEFE0003-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02540","excelRow":2146,"circuitRef":"SSB-MEFE0003-Q13","name":"SSB-MEFE0003 → TRF-MEFE0001","originId":"SSB-MEFE0003","destinationId":"TRF-MEFE0001","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N -16D","protectionCurrentA":16,"pKWe":3.2,"qKVAr":2.4,"sKVA":4,"ibA":10.040874,"pnKW":3.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":5.32,"cableWeightKg":1.29808},{"id":"xls-02541","excelRow":2147,"circuitRef":"SSB-MEFE0003-Q14","name":"SSB-MEFE0003 → SPARE-SSB-MEFE0003-Q14","originId":"SSB-MEFE0003","destinationId":"SPARE-SSB-MEFE0003-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02542","excelRow":2159,"circuitRef":"TRF-MEFE0001-01","name":"TRF-MEFE0001 → SSB-MEFE0004","originId":"TRF-MEFE0001","destinationId":"SSB-MEFE0004","lineType":"normal","service":"VS","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":3.2,"qKVAr":2.4,"sKVA":4,"ibA":10.040874,"pnKW":3.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":5.71,"cableWeightKg":1.39324},{"id":"xls-02543","excelRow":2171,"circuitRef":"SSB-MEFE0004-Q01","name":"SSB-MEFE0004 → OPR-MEFE0001","originId":"SSB-MEFE0004","destinationId":"OPR-MEFE0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.14,"qKVAr":0,"sKVA":0.14,"ibA":0.608696,"pnKW":0.14,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":23.34,"cableWeightKg":5.69496},{"id":"xls-02544","excelRow":2172,"circuitRef":"SSB-MEFE0004-Q02","name":"SSB-MEFE0004 → SKT-MEFE0008","originId":"SSB-MEFE0004","destinationId":"SKT-MEFE0008","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.6,"qKVAr":0,"sKVA":0.6,"ibA":2.608696,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":10.12,"cableWeightKg":2.46928},{"id":"xls-02545","excelRow":2173,"circuitRef":"SSB-MEFE0004-Q03","name":"SSB-MEFE0004 → SKT-MEFE0004","originId":"SSB-MEFE0004","destinationId":"SKT-MEFE0004","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0.145297,"sKVA":0.333333,"ibA":1.449275,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":10.96,"cableWeightKg":2.67424},{"id":"xls-02546","excelRow":2174,"circuitRef":"SSB-MEFE0004-Q04","name":"SSB-MEFE0004 → SPARE-SSB-MEFE0004-Q04","originId":"SSB-MEFE0004","destinationId":"SPARE-SSB-MEFE0004-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02547","excelRow":2175,"circuitRef":"SSB-MEFE0004-Q05","name":"SSB-MEFE0004 → SKT-MEFE0007","originId":"SSB-MEFE0004","destinationId":"SKT-MEFE0007","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":24.39,"cableWeightKg":5.95116},{"id":"xls-02548","excelRow":2176,"circuitRef":"SSB-MEFE0004-Q06","name":"SSB-MEFE0004 → SKT-MEFE0012","originId":"SSB-MEFE0004","destinationId":"SKT-MEFE0012","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":13.33,"cableWeightKg":3.25252},{"id":"xls-02549","excelRow":2177,"circuitRef":"SSB-MEFE0004-Q07","name":"SSB-MEFE0004 → SKT-MEFE0015","originId":"SSB-MEFE0004","destinationId":"SKT-MEFE0015","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0,"sKVA":0.2,"ibA":0.869565,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":24.69,"cableWeightKg":6.02436},{"id":"xls-02550","excelRow":2178,"circuitRef":"SSB-MEFE0004-Q08","name":"SSB-MEFE0004 → SPARE-SSB-MEFE0004-Q08","originId":"SSB-MEFE0004","destinationId":"SPARE-SSB-MEFE0004-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02551","excelRow":2179,"circuitRef":"SSB-MEFE0004-Q09","name":"SSB-MEFE0004 → SPARE-SSB-MEFE0004-Q09","originId":"SSB-MEFE0004","destinationId":"SPARE-SSB-MEFE0004-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02552","excelRow":2191,"circuitRef":"SSB-2PWS3404-Q01","name":"SSB-2PWS3404 → RCK-CCMN0010","originId":"SSB-2PWS3404","destinationId":"RCK-CCMN0010","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":24.62,"cableWeightKg":8.83858},{"id":"xls-02553","excelRow":2192,"circuitRef":"SSB-2PWS3404-Q02","name":"SSB-2PWS3404 → DSC-IPMS0004","originId":"SSB-2PWS3404","destinationId":"DSC-IPMS0004","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":49,"cableWeightKg":8.232},{"id":"xls-02554","excelRow":2193,"circuitRef":"SSB-2PWS3404-Q03","name":"SSB-2PWS3404 → JBX-2PWS4042","originId":"SSB-2PWS3404","destinationId":"JBX-2PWS4042","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.85,"qKVAr":0.411674,"sKVA":0.944444,"ibA":4.10628,"pnKW":0.85,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":9.41,"cableWeightKg":2.00433},{"id":"xls-02555","excelRow":2194,"circuitRef":"SSB-2PWS3404-Q04","name":"SSB-2PWS3404 → CBX-EMSS0020","originId":"SSB-2PWS3404","destinationId":"CBX-EMSS0020","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":31.8,"cableWeightKg":6.2646},{"id":"xls-02556","excelRow":2195,"circuitRef":"SSB-2PWS3404-Q05","name":"SSB-2PWS3404 → AMP-SSIN3001","originId":"SSB-2PWS3404","destinationId":"AMP-SSIN3001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30.69,"cableWeightKg":5.15592},{"id":"xls-02557","excelRow":2196,"circuitRef":"SSB-2PWS3404-Q06","name":"SSB-2PWS3404 → AMP-SSIN3002","originId":"SSB-2PWS3404","destinationId":"AMP-SSIN3002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":29.99,"cableWeightKg":5.03832},{"id":"xls-02558","excelRow":2197,"circuitRef":"SSB-2PWS3404-Q07","name":"SSB-2PWS3404 → LSS-IPMS3002","originId":"SSB-2PWS3404","destinationId":"LSS-IPMS3002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":46,"cableWeightKg":7.728},{"id":"xls-02559","excelRow":2198,"circuitRef":"SSB-2PWS3404-Q08","name":"SSB-2PWS3404 → FZM-FDAS3000","originId":"SSB-2PWS3404","destinationId":"FZM-FDAS3000","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":39.05,"cableWeightKg":7.69285},{"id":"xls-02560","excelRow":2199,"circuitRef":"SSB-2PWS3404-Q09","name":"SSB-2PWS3404 → SPARE-SSB-2PWS3404-Q09","originId":"SSB-2PWS3404","destinationId":"SPARE-SSB-2PWS3404-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02561","excelRow":2200,"circuitRef":"SSB-2PWS3404-Q10","name":"SSB-2PWS3404 → LCP-GADS3001","originId":"SSB-2PWS3404","destinationId":"LCP-GADS3001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.17,"cableWeightKg":5.57256},{"id":"xls-02562","excelRow":2201,"circuitRef":"SSB-2PWS3404-Q11","name":"SSB-2PWS3404 → ACM-SWCS0001","originId":"SSB-2PWS3404","destinationId":"ACM-SWCS0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.07,"qKVAr":0,"sKVA":0.07,"ibA":0.304348,"pnKW":0.07,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":58,"cableWeightKg":9.744},{"id":"xls-02563","excelRow":2202,"circuitRef":"SSB-2PWS3404-Q12","name":"SSB-2PWS3404 → JBX-2PWS4078","originId":"SSB-2PWS3404","destinationId":"JBX-2PWS4078","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.107,"qKVAr":0,"sKVA":0.107,"ibA":0.465217,"pnKW":0.107,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.51,"cableWeightKg":8.41563},{"id":"xls-02564","excelRow":2203,"circuitRef":"SSB-2PWS3404-Q13","name":"SSB-2PWS3404 → CBX-EMSS0008","originId":"SSB-2PWS3404","destinationId":"CBX-EMSS0008","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":61.23,"cableWeightKg":12.06231},{"id":"xls-02565","excelRow":2204,"circuitRef":"SSB-2PWS3404-Q14","name":"SSB-2PWS3404 → CBX-EMSS0009","originId":"SSB-2PWS3404","destinationId":"CBX-EMSS0009","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.019373,"sKVA":0.044444,"ibA":0.193237,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":43.31,"cableWeightKg":8.53207},{"id":"xls-02566","excelRow":2205,"circuitRef":"SSB-2PWS3404-Q15","name":"SSB-2PWS3404 → SPARE-SSB-2PWS3404-Q15","originId":"SSB-2PWS3404","destinationId":"SPARE-SSB-2PWS3404-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02567","excelRow":2206,"circuitRef":"SSB-2PWS3404-Q16","name":"SSB-2PWS3404 → SPARE-SSB-2PWS3404-Q16","originId":"SSB-2PWS3404","destinationId":"SPARE-SSB-2PWS3404-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02568","excelRow":2207,"circuitRef":"SSB-2PWS3404-Q17","name":"SSB-2PWS3404 → SSB-2PWS3405","originId":"SSB-2PWS3404","destinationId":"SSB-2PWS3405","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":1.776486,"qKVAr":0.503654,"sKVA":1.846502,"ibA":8.028271,"pnKW":1.593,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-2PX","cableLengthM":41.66,"cableWeightKg":28.24548},{"id":"xls-02569","excelRow":2208,"circuitRef":"SSB-2PWS3404-Q18","name":"SSB-2PWS3404 → SSB-2PWS2303","originId":"SSB-2PWS3404","destinationId":"SSB-2PWS2303","lineType":"alternativa","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":1.776486,"qKVAr":0.503654,"sKVA":1.846502,"ibA":8.028271,"pnKW":1.593,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-2PX","cableLengthM":114.43,"cableWeightKg":77.58354},{"id":"xls-02570","excelRow":2209,"circuitRef":"SSB-2PWS3404-Q19","name":"SSB-2PWS3404 → SSB-2PWS3411","originId":"SSB-2PWS3404","destinationId":"SSB-2PWS3411","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.0175,"qKVAr":1.513125,"sKVA":2.521875,"ibA":6.330457,"pnKW":1.614,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":39.21,"cableWeightKg":23.80047},{"id":"xls-02571","excelRow":2210,"circuitRef":"SSB-2PWS3404-Q20","name":"SSB-2PWS3404 → SSB-2PWS3412","originId":"SSB-2PWS3404","destinationId":"SSB-2PWS3412","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.661,"qKVAr":1.99575,"sKVA":3.32625,"ibA":8.349614,"pnKW":2.1288,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":39.69,"cableWeightKg":24.09183},{"id":"xls-02572","excelRow":2222,"circuitRef":"SSB-2PWS3411-Q01","name":"SSB-2PWS3411 → MTV-CHWS0029","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0029","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02573","excelRow":2223,"circuitRef":"SSB-2PWS3411-Q02","name":"SSB-2PWS3411 → MTV-CHWS0030","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0030","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02574","excelRow":2224,"circuitRef":"SSB-2PWS3411-Q03","name":"SSB-2PWS3411 → MTV-WWDS0003","originId":"SSB-2PWS3411","destinationId":"MTV-WWDS0003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02575","excelRow":2225,"circuitRef":"SSB-2PWS3411-Q04","name":"SSB-2PWS3411 → MTV-CHWS0003","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02576","excelRow":2226,"circuitRef":"SSB-2PWS3411-Q05","name":"SSB-2PWS3411 → MTV-CHWS0004","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0004","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02577","excelRow":2227,"circuitRef":"SSB-2PWS3411-Q06","name":"SSB-2PWS3411 → MTV-CHWS0009","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0009","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02578","excelRow":2228,"circuitRef":"SSB-2PWS3411-Q07","name":"SSB-2PWS3411 → MTV-CHWS0010","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0010","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02579","excelRow":2229,"circuitRef":"SSB-2PWS3411-Q08","name":"SSB-2PWS3411 → MTV-CHWS0019","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0019","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02580","excelRow":2230,"circuitRef":"SSB-2PWS3411-Q09","name":"SSB-2PWS3411 → MTV-CHWS0020","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0020","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02581","excelRow":2231,"circuitRef":"SSB-2PWS3411-Q10","name":"SSB-2PWS3411 → MTV-AFFF0004","originId":"SSB-2PWS3411","destinationId":"MTV-AFFF0004","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02582","excelRow":2232,"circuitRef":"SSB-2PWS3411-Q11","name":"SSB-2PWS3411 → MTV-AFFF0011","originId":"SSB-2PWS3411","destinationId":"MTV-AFFF0011","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":11,"cableWeightKg":2.167},{"id":"xls-02583","excelRow":2233,"circuitRef":"SSB-2PWS3411-Q12","name":"SSB-2PWS3411 → MTV-NATU3005","originId":"SSB-2PWS3411","destinationId":"MTV-NATU3005","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-02584","excelRow":2234,"circuitRef":"SSB-2PWS3411-Q13","name":"SSB-2PWS3411 → MTV-SWFS0036","originId":"SSB-2PWS3411","destinationId":"MTV-SWFS0036","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02585","excelRow":2235,"circuitRef":"SSB-2PWS3411-Q14","name":"SSB-2PWS3411 → MTV-SWFS0037","originId":"SSB-2PWS3411","destinationId":"MTV-SWFS0037","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02586","excelRow":2236,"circuitRef":"SSB-2PWS3411-Q15","name":"SSB-2PWS3411 → MTV-SWFS0038","originId":"SSB-2PWS3411","destinationId":"MTV-SWFS0038","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02587","excelRow":2237,"circuitRef":"SSB-2PWS3411-Q16","name":"SSB-2PWS3411 → MTV-SWFS0039","originId":"SSB-2PWS3411","destinationId":"MTV-SWFS0039","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02588","excelRow":2238,"circuitRef":"SSB-2PWS3411-Q17","name":"SSB-2PWS3411 → MTV-NATU3004","originId":"SSB-2PWS3411","destinationId":"MTV-NATU3004","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-02589","excelRow":2239,"circuitRef":"SSB-2PWS3411-Q18","name":"SSB-2PWS3411 → MTV-NATU3006","originId":"SSB-2PWS3411","destinationId":"MTV-NATU3006","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-02590","excelRow":2240,"circuitRef":"SSB-2PWS3411-Q19","name":"SSB-2PWS3411 → MTV-NATU3001","originId":"SSB-2PWS3411","destinationId":"MTV-NATU3001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":49,"cableWeightKg":8.232},{"id":"xls-02591","excelRow":2241,"circuitRef":"SSB-2PWS3411-Q20","name":"SSB-2PWS3411 → MTV-NATU3002","originId":"SSB-2PWS3411","destinationId":"MTV-NATU3002","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":23,"cableWeightKg":3.864},{"id":"xls-02592","excelRow":2242,"circuitRef":"SSB-2PWS3411-Q21","name":"SSB-2PWS3411 → MTV-NATU3003","originId":"SSB-2PWS3411","destinationId":"MTV-NATU3003","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-02593","excelRow":2243,"circuitRef":"SSB-2PWS3411-Q22","name":"SSB-2PWS3411 → SPARE-SSB-2PWS3411-Q22","originId":"SSB-2PWS3411","destinationId":"SPARE-SSB-2PWS3411-Q22","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02594","excelRow":2244,"circuitRef":"SSB-2PWS3411-Q23","name":"SSB-2PWS3411 → SPARE-SSB-2PWS3411-Q23","originId":"SSB-2PWS3411","destinationId":"SPARE-SSB-2PWS3411-Q23","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02595","excelRow":2245,"circuitRef":"SSB-2PWS3411-Q24","name":"SSB-2PWS3411 → SPARE-SSB-2PWS3411-Q24","originId":"SSB-2PWS3411","destinationId":"SPARE-SSB-2PWS3411-Q24","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02596","excelRow":2246,"circuitRef":"SSB-2PWS3411-Q25","name":"SSB-2PWS3411 → SPARE-SSB-2PWS3411-Q25","originId":"SSB-2PWS3411","destinationId":"SPARE-SSB-2PWS3411-Q25","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02597","excelRow":2258,"circuitRef":"SSB-2PWS3412-Q01","name":"SSB-2PWS3412 → MTV-MDRS0028","originId":"SSB-2PWS3412","destinationId":"MTV-MDRS0028","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02598","excelRow":2259,"circuitRef":"SSB-2PWS3412-Q02","name":"SSB-2PWS3412 → MTV-FFTS0024","originId":"SSB-2PWS3412","destinationId":"MTV-FFTS0024","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02599","excelRow":2260,"circuitRef":"SSB-2PWS3412-Q03","name":"SSB-2PWS3412 → MTV-FFTS0025","originId":"SSB-2PWS3412","destinationId":"MTV-FFTS0025","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02600","excelRow":2261,"circuitRef":"SSB-2PWS3412-Q04","name":"SSB-2PWS3412 → MTV-MDRS0025","originId":"SSB-2PWS3412","destinationId":"MTV-MDRS0025","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02601","excelRow":2262,"circuitRef":"SSB-2PWS3412-Q05","name":"SSB-2PWS3412 → MTV-MDRS0026","originId":"SSB-2PWS3412","destinationId":"MTV-MDRS0026","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02602","excelRow":2263,"circuitRef":"SSB-2PWS3412-Q06","name":"SSB-2PWS3412 → MTV-MDRS0027","originId":"SSB-2PWS3412","destinationId":"MTV-MDRS0027","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02603","excelRow":2264,"circuitRef":"SSB-2PWS3412-Q07","name":"SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q07","originId":"SSB-2PWS3412","destinationId":"SPARE-SSB-2PWS3412-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02604","excelRow":2265,"circuitRef":"SSB-2PWS3412-Q08","name":"SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q08","originId":"SSB-2PWS3412","destinationId":"SPARE-SSB-2PWS3412-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02605","excelRow":2266,"circuitRef":"SSB-2PWS3412-Q09","name":"SSB-2PWS3412 → MTV-SWFS0019","originId":"SSB-2PWS3412","destinationId":"MTV-SWFS0019","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02606","excelRow":2267,"circuitRef":"SSB-2PWS3412-Q10","name":"SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q10","originId":"SSB-2PWS3412","destinationId":"SPARE-SSB-2PWS3412-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02607","excelRow":2268,"circuitRef":"SSB-2PWS3412-Q11","name":"SSB-2PWS3412 → MTV-SWFS0021","originId":"SSB-2PWS3412","destinationId":"MTV-SWFS0021","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02608","excelRow":2269,"circuitRef":"SSB-2PWS3412-Q12","name":"SSB-2PWS3412 → MTV-SWFS0022","originId":"SSB-2PWS3412","destinationId":"MTV-SWFS0022","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02609","excelRow":2270,"circuitRef":"SSB-2PWS3412-Q13","name":"SSB-2PWS3412 → MTV-SWFS0023","originId":"SSB-2PWS3412","destinationId":"MTV-SWFS0023","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02610","excelRow":2271,"circuitRef":"SSB-2PWS3412-Q14","name":"SSB-2PWS3412 → MTV-SWFS0024","originId":"SSB-2PWS3412","destinationId":"MTV-SWFS0024","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02611","excelRow":2272,"circuitRef":"SSB-2PWS3412-Q15","name":"SSB-2PWS3412 → MTV-SWFS0054","originId":"SSB-2PWS3412","destinationId":"MTV-SWFS0054","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02612","excelRow":2273,"circuitRef":"SSB-2PWS3412-Q16","name":"SSB-2PWS3412 → MTV-FWPS0001","originId":"SSB-2PWS3412","destinationId":"MTV-FWPS0001","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02613","excelRow":2274,"circuitRef":"SSB-2PWS3412-Q17","name":"SSB-2PWS3412 → MTV-FWPS0002","originId":"SSB-2PWS3412","destinationId":"MTV-FWPS0002","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02614","excelRow":2275,"circuitRef":"SSB-2PWS3412-Q18","name":"SSB-2PWS3412 → MTV-FWPS0003","originId":"SSB-2PWS3412","destinationId":"MTV-FWPS0003","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02615","excelRow":2276,"circuitRef":"SSB-2PWS3412-Q19","name":"SSB-2PWS3412 → MTV-BALS0022","originId":"SSB-2PWS3412","destinationId":"MTV-BALS0022","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02616","excelRow":2277,"circuitRef":"SSB-2PWS3412-Q20","name":"SSB-2PWS3412 → MTV-BALS0023","originId":"SSB-2PWS3412","destinationId":"MTV-BALS0023","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02617","excelRow":2278,"circuitRef":"SSB-2PWS3412-Q21","name":"SSB-2PWS3412 → MTV-MDRS0024","originId":"SSB-2PWS3412","destinationId":"MTV-MDRS0024","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02618","excelRow":2279,"circuitRef":"SSB-2PWS3412-Q22","name":"SSB-2PWS3412 → MTV-VEMS3004","originId":"SSB-2PWS3412","destinationId":"MTV-VEMS3004","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02619","excelRow":2280,"circuitRef":"SSB-2PWS3412-Q23","name":"SSB-2PWS3412 → MTV-VEMS3005","originId":"SSB-2PWS3412","destinationId":"MTV-VEMS3005","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02620","excelRow":2281,"circuitRef":"SSB-2PWS3412-Q24","name":"SSB-2PWS3412 → MTV-FWPS0004","originId":"SSB-2PWS3412","destinationId":"MTV-FWPS0004","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02621","excelRow":2282,"circuitRef":"SSB-2PWS3412-Q25","name":"SSB-2PWS3412 → MTV-ASWS0013","originId":"SSB-2PWS3412","destinationId":"MTV-ASWS0013","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02622","excelRow":2283,"circuitRef":"SSB-2PWS3412-Q26","name":"SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q26","originId":"SSB-2PWS3412","destinationId":"SPARE-SSB-2PWS3412-Q26","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02623","excelRow":2284,"circuitRef":"SSB-2PWS3412-Q27","name":"SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q27","originId":"SSB-2PWS3412","destinationId":"SPARE-SSB-2PWS3412-Q27","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02624","excelRow":2302,"circuitRef":"SSB-2PWS3405-Q01","name":"SSB-2PWS3405 → RCK-GNSS0001","originId":"SSB-2PWS3405","destinationId":"RCK-GNSS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.433486,"qKVAr":0.291082,"sKVA":1.462741,"ibA":6.359744,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.76,"cableWeightKg":2.71788},{"id":"xls-02625","excelRow":2303,"circuitRef":"SSB-2PWS3405-Q02","name":"SSB-2PWS3405 → PRE-INSY0002","originId":"SSB-2PWS3405","destinationId":"PRE-INSY0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.154936,"sKVA":0.294118,"ibA":1.278772,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15.24,"cableWeightKg":2.56032},{"id":"xls-02626","excelRow":2304,"circuitRef":"SSB-2PWS3405-Q03","name":"SSB-2PWS3405 → DSP-INSY0002","originId":"SSB-2PWS3405","destinationId":"DSP-INSY0002","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.093,"qKVAr":0.057636,"sKVA":0.109412,"ibA":0.475703,"pnKW":0.093,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":6.12,"cableWeightKg":1.02816},{"id":"xls-02627","excelRow":2305,"circuitRef":"SSB-2PWS3405-Q04","name":"SSB-2PWS3405 → SPARE-SSB-2PWS3405-Q04","originId":"SSB-2PWS3405","destinationId":"SPARE-SSB-2PWS3405-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02628","excelRow":2306,"circuitRef":"SSB-2PWS3405-Q05","name":"SSB-2PWS3405 → SPARE-SSB-2PWS3405-Q05","originId":"SSB-2PWS3405","destinationId":"SPARE-SSB-2PWS3405-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02629","excelRow":2318,"circuitRef":"SSB-2PWS3406-Q01","name":"SSB-2PWS3406 → ITU-NDDS0007","originId":"SSB-2PWS3406","destinationId":"ITU-NDDS0007","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":9.88,"cableWeightKg":1.65984},{"id":"xls-02630","excelRow":2319,"circuitRef":"SSB-2PWS3406-Q02","name":"SSB-2PWS3406 → SWL-NDDS0002","originId":"SSB-2PWS3406","destinationId":"SWL-NDDS0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.371847,"sKVA":0.705882,"ibA":3.069054,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":8.34,"cableWeightKg":1.40112},{"id":"xls-02631","excelRow":2320,"circuitRef":"SSB-2PWS3406-Q03","name":"SSB-2PWS3406 → SPARE-SSB-2PWS3406-Q03","originId":"SSB-2PWS3406","destinationId":"SPARE-SSB-2PWS3406-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02632","excelRow":2321,"circuitRef":"SSB-2PWS3406-Q04","name":"SSB-2PWS3406 → SPARE-SSB-2PWS3406-Q04","originId":"SSB-2PWS3406","destinationId":"SPARE-SSB-2PWS3406-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02633","excelRow":2333,"circuitRef":"SSB-2PWS3301-Q01","name":"SSB-2PWS3301 → ITU-NDDS0007","originId":"SSB-2PWS3301","destinationId":"ITU-NDDS0007","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":7.88,"cableWeightKg":1.32384},{"id":"xls-02634","excelRow":2334,"circuitRef":"SSB-2PWS3301-Q02","name":"SSB-2PWS3301 → SWL-NDDS0002","originId":"SSB-2PWS3301","destinationId":"SWL-NDDS0002","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.371847,"sKVA":0.705882,"ibA":3.069054,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":6.95,"cableWeightKg":1.1676},{"id":"xls-02635","excelRow":2335,"circuitRef":"SSB-2PWS3301-Q03","name":"SSB-2PWS3301 → SPARE-SSB-2PWS3301-Q03","originId":"SSB-2PWS3301","destinationId":"SPARE-SSB-2PWS3301-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02636","excelRow":2336,"circuitRef":"SSB-2PWS3301-Q04","name":"SSB-2PWS3301 → SPARE-SSB-2PWS3301-Q04","originId":"SSB-2PWS3301","destinationId":"SPARE-SSB-2PWS3301-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02637","excelRow":2348,"circuitRef":"SSB-2PWS3430-Q01","name":"SSB-2PWS3430 → VFD-PROP0001","originId":"SSB-2PWS3430","destinationId":"VFD-PROP0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.4,"qKVAr":0.788842,"sKVA":2.526316,"ibA":10.983982,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":4.26},{"id":"xls-02638","excelRow":2349,"circuitRef":"SSB-2PWS3430-Q02","name":"SSB-2PWS3430 → VFD-PROP0002","originId":"SSB-2PWS3430","destinationId":"VFD-PROP0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.4,"qKVAr":0.788842,"sKVA":2.526316,"ibA":10.983982,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":4.26},{"id":"xls-02639","excelRow":2350,"circuitRef":"SSB-2PWS3430-Q03","name":"SSB-2PWS3430 → RCK-CCMN0009","originId":"SSB-2PWS3430","destinationId":"RCK-CCMN0009","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":26.39,"cableWeightKg":9.47401},{"id":"xls-02640","excelRow":2351,"circuitRef":"SSB-2PWS3430-Q04","name":"SSB-2PWS3430 → JBX-2PWS4074","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4074","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.84,"qKVAr":0.891153,"sKVA":2.044444,"ibA":8.888889,"pnKW":1.84,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.32,"cableWeightKg":4.96716},{"id":"xls-02641","excelRow":2352,"circuitRef":"SSB-2PWS3430-Q05","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q05","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02642","excelRow":2353,"circuitRef":"SSB-2PWS3430-Q06","name":"SSB-2PWS3430 → SKT-2PWS4110","originId":"SSB-2PWS3430","destinationId":"SKT-2PWS4110","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":25.54,"cableWeightKg":6.23176},{"id":"xls-02643","excelRow":2354,"circuitRef":"SSB-2PWS3430-Q07","name":"SSB-2PWS3430 → JBX-2PWS4082","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4082","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.12,"qKVAr":0.058119,"sKVA":0.133333,"ibA":0.57971,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":43.01,"cableWeightKg":9.16113},{"id":"xls-02644","excelRow":2355,"circuitRef":"SSB-2PWS3430-Q08","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q08","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q08","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02645","excelRow":2356,"circuitRef":"SSB-2PWS3430-Q09","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q09","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02646","excelRow":2357,"circuitRef":"SSB-2PWS3430-Q10","name":"SSB-2PWS3430 → JBX-2PWS4083","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4083","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":53.36,"cableWeightKg":11.36568},{"id":"xls-02647","excelRow":2358,"circuitRef":"SSB-2PWS3430-Q11","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q11","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02648","excelRow":2359,"circuitRef":"SSB-2PWS3430-Q12","name":"SSB-2PWS3430 → LCP-WWDS0002","originId":"SSB-2PWS3430","destinationId":"LCP-WWDS0002","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.154936,"sKVA":0.294118,"ibA":1.278772,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":41,"cableWeightKg":6.888},{"id":"xls-02649","excelRow":2360,"circuitRef":"SSB-2PWS3430-Q13","name":"SSB-2PWS3430 → STU-FWPS0001","originId":"SSB-2PWS3430","destinationId":"STU-FWPS0001","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.92,"qKVAr":0,"sKVA":0.92,"ibA":4,"pnKW":0.92,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-02650","excelRow":2361,"circuitRef":"SSB-2PWS3430-Q14","name":"SSB-2PWS3430 → JBX-2PWS4051","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4051","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.117,"qKVAr":0.038456,"sKVA":0.123158,"ibA":0.535469,"pnKW":0.117,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.42,"cableWeightKg":6.47946},{"id":"xls-02651","excelRow":2362,"circuitRef":"SSB-2PWS3430-Q15","name":"SSB-2PWS3430 → JBX-2PWS4052","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4052","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.228,"qKVAr":0.07494,"sKVA":0.24,"ibA":1.043478,"pnKW":0.228,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.95,"cableWeightKg":5.74035},{"id":"xls-02652","excelRow":2363,"circuitRef":"SSB-2PWS3430-Q16","name":"SSB-2PWS3430 → JBX-2PWS4053","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4053","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.171,"qKVAr":0.056205,"sKVA":0.18,"ibA":0.782609,"pnKW":0.171,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.51,"cableWeightKg":6.71163},{"id":"xls-02653","excelRow":2364,"circuitRef":"SSB-2PWS3430-Q17","name":"SSB-2PWS3430 → JBX-2PWS4054","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4054","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.253,"qKVAr":0.083157,"sKVA":0.266316,"ibA":1.157895,"pnKW":0.253,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.07,"cableWeightKg":6.19191},{"id":"xls-02654","excelRow":2365,"circuitRef":"SSB-2PWS3430-Q18","name":"SSB-2PWS3430 → JBX-2PWS4055","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4055","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.446,"qKVAr":0,"sKVA":1.446,"ibA":6.286957,"pnKW":1.446,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.37,"cableWeightKg":8.17281},{"id":"xls-02655","excelRow":2366,"circuitRef":"SSB-2PWS3430-Q19","name":"SSB-2PWS3430 → JBX-2PWS4058","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4058","lineType":"normal","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.185,"qKVAr":0,"sKVA":2.185,"ibA":9.5,"pnKW":2.185,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.08,"cableWeightKg":5.76804},{"id":"xls-02656","excelRow":2367,"circuitRef":"SSB-2PWS3430-Q20","name":"SSB-2PWS3430 → JBX-2PWS4056","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4056","lineType":"normal","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.486,"qKVAr":0,"sKVA":2.486,"ibA":10.808696,"pnKW":2.486,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.05,"cableWeightKg":5.12265},{"id":"xls-02657","excelRow":2368,"circuitRef":"SSB-2PWS3430-Q21","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q21","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q21","lineType":"normal","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02658","excelRow":2369,"circuitRef":"SSB-2PWS3430-Q22","name":"SSB-2PWS3430 → JBX-2PWS4061","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4061","lineType":"normal","service":"VM","protectionName":"Q22","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.686,"qKVAr":0,"sKVA":0.686,"ibA":2.982609,"pnKW":0.686,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.06,"cableWeightKg":2.14278},{"id":"xls-02659","excelRow":2370,"circuitRef":"SSB-2PWS3430-Q23","name":"SSB-2PWS3430 → JBX-2PWS4062","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4062","lineType":"normal","service":"VM","protectionName":"Q23","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.347,"qKVAr":0,"sKVA":2.347,"ibA":10.204348,"pnKW":2.347,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":16,"cableWeightKg":3.408},{"id":"xls-02660","excelRow":2371,"circuitRef":"SSB-2PWS3430-Q24","name":"SSB-2PWS3430 → JBX-2PWS4064","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4064","lineType":"normal","service":"VM","protectionName":"Q24","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.384,"qKVAr":0,"sKVA":0.384,"ibA":1.669565,"pnKW":0.384,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":16.67,"cableWeightKg":3.55071},{"id":"xls-02661","excelRow":2372,"circuitRef":"SSB-2PWS3430-Q25","name":"SSB-2PWS3430 → JBX-2PWS4077","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4077","lineType":"normal","service":"VM","protectionName":"Q25","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.595,"qKVAr":0,"sKVA":0.595,"ibA":2.586957,"pnKW":0.595,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.18,"cableWeightKg":7.91934},{"id":"xls-02662","excelRow":2373,"circuitRef":"SSB-2PWS3430-Q26","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q26","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q26","lineType":"normal","service":"VM","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02663","excelRow":2374,"circuitRef":"SSB-2PWS3430-Q27","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q27","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q27","lineType":"normal","service":"VM","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02664","excelRow":2375,"circuitRef":"SSB-2PWS3430-Q28","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q28","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q28","lineType":"normal","service":"VM","protectionName":"Q28","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02665","excelRow":2387,"circuitRef":"SSB-2PWS3431-Q01","name":"SSB-2PWS3431 → RCK-CCMN0008","originId":"SSB-2PWS3431","destinationId":"RCK-CCMN0008","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":20.3,"cableWeightKg":7.2877},{"id":"xls-02666","excelRow":2388,"circuitRef":"SSB-2PWS3431-Q02","name":"SSB-2PWS3431 → JBX-2PWS4081","originId":"SSB-2PWS3431","destinationId":"JBX-2PWS4081","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.063,"qKVAr":0,"sKVA":0.063,"ibA":0.273913,"pnKW":0.063,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":34.94,"cableWeightKg":7.44222},{"id":"xls-02667","excelRow":2389,"circuitRef":"SSB-2PWS3431-Q03","name":"SSB-2PWS3431 → JBX-2PWS4067","originId":"SSB-2PWS3431","destinationId":"JBX-2PWS4067","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.189,"qKVAr":0,"sKVA":0.189,"ibA":0.821739,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":14.64,"cableWeightKg":3.11832},{"id":"xls-02668","excelRow":2390,"circuitRef":"SSB-2PWS3431-Q04","name":"SSB-2PWS3431 → JBX-2PWS4068","originId":"SSB-2PWS3431","destinationId":"JBX-2PWS4068","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.126,"qKVAr":0,"sKVA":0.126,"ibA":0.547826,"pnKW":0.126,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":13.37,"cableWeightKg":2.84781},{"id":"xls-02669","excelRow":2391,"circuitRef":"SSB-2PWS3431-Q05","name":"SSB-2PWS3431 → JBX-2PWS4069","originId":"SSB-2PWS3431","destinationId":"JBX-2PWS4069","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.127,"qKVAr":0,"sKVA":0.127,"ibA":0.552174,"pnKW":0.127,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.17,"cableWeightKg":3.23121},{"id":"xls-02670","excelRow":2392,"circuitRef":"SSB-2PWS3431-Q06","name":"SSB-2PWS3431 → JBX-2PWS4070","originId":"SSB-2PWS3431","destinationId":"JBX-2PWS4070","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.252,"qKVAr":0,"sKVA":0.252,"ibA":1.095652,"pnKW":0.252,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.09,"cableWeightKg":5.55717},{"id":"xls-02671","excelRow":2393,"circuitRef":"SSB-2PWS3431-Q07","name":"SSB-2PWS3431 → JBX-2PWS4071","originId":"SSB-2PWS3431","destinationId":"JBX-2PWS4071","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.126,"qKVAr":0,"sKVA":0.126,"ibA":0.547826,"pnKW":0.126,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.15,"cableWeightKg":6.42195},{"id":"xls-02672","excelRow":2394,"circuitRef":"SSB-2PWS3431-Q08","name":"SSB-2PWS3431 → RCK-CCMN0027","originId":"SSB-2PWS3431","destinationId":"RCK-CCMN0027","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":21.91,"cableWeightKg":7.86569},{"id":"xls-02673","excelRow":2395,"circuitRef":"SSB-2PWS3431-Q09","name":"SSB-2PWS3431 → SPARE-SSB-2PWS3431-Q09","originId":"SSB-2PWS3431","destinationId":"SPARE-SSB-2PWS3431-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02674","excelRow":2396,"circuitRef":"SSB-2PWS3431-Q10","name":"SSB-2PWS3431 → SPARE-SSB-2PWS3431-Q10","originId":"SSB-2PWS3431","destinationId":"SPARE-SSB-2PWS3431-Q10","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02675","excelRow":2408,"circuitRef":"TRF-4PWS3460-01","name":"TRF-4PWS3460 → SSB-2PWS3460","originId":"TRF-4PWS3460","destinationId":"SSB-2PWS3460","lineType":"alternativa","service":"NV","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":56.479918,"pnKW":18,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":32.46,"cableWeightKg":77.61186},{"id":"xls-02676","excelRow":2420,"circuitRef":"SSB-2PWS3460-Q01","name":"SSB-2PWS3460 → JBX-2PWS3050","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3050","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.21,"cableWeightKg":4.51773},{"id":"xls-02677","excelRow":2421,"circuitRef":"SSB-2PWS3460-Q02","name":"SSB-2PWS3460 → JBX-2PWS3051","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3051","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":11.53,"cableWeightKg":2.45589},{"id":"xls-02678","excelRow":2422,"circuitRef":"SSB-2PWS3460-Q03","name":"SSB-2PWS3460 → JBX-2PWS4101","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS4101","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.65,"qKVAr":0.204637,"sKVA":0.681452,"ibA":2.962833,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29,"cableWeightKg":6.177},{"id":"xls-02679","excelRow":2423,"circuitRef":"SSB-2PWS3460-Q04","name":"SSB-2PWS3460 → JBX-2PWS3003","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3003","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.73,"cableWeightKg":3.35049},{"id":"xls-02680","excelRow":2424,"circuitRef":"SSB-2PWS3460-Q05","name":"SSB-2PWS3460 → JBX-2PWS4100","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS4100","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.3,"qKVAr":0.409274,"sKVA":1.362903,"ibA":5.925666,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31,"cableWeightKg":6.603},{"id":"xls-02681","excelRow":2425,"circuitRef":"SSB-2PWS3460-Q06","name":"SSB-2PWS3460 → JBX-2PWS3005","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3005","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.78,"cableWeightKg":3.36114},{"id":"xls-02682","excelRow":2426,"circuitRef":"SSB-2PWS3460-Q07","name":"SSB-2PWS3460 → JBX-2PWS3007","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3007","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.36,"cableWeightKg":4.12368},{"id":"xls-02683","excelRow":2427,"circuitRef":"SSB-2PWS3460-Q08","name":"SSB-2PWS3460 → JBX-2PWS4046","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS4046","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.15,"qKVAr":0.26795,"sKVA":1.180804,"ibA":5.133929,"pnKW":1.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.48,"cableWeightKg":7.77024},{"id":"xls-02684","excelRow":2428,"circuitRef":"SSB-2PWS3460-Q09","name":"SSB-2PWS3460 → JBX-2PWS4047","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS4047","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.15,"qKVAr":0.26795,"sKVA":1.180804,"ibA":5.133929,"pnKW":1.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.63,"cableWeightKg":5.88519},{"id":"xls-02685","excelRow":2429,"circuitRef":"SSB-2PWS3460-Q10","name":"SSB-2PWS3460 → JBX-2PWS3031","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3031","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.9,"cableWeightKg":4.6647},{"id":"xls-02686","excelRow":2430,"circuitRef":"SSB-2PWS3460-Q11","name":"SSB-2PWS3460 → JBX-2PWS3032","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3032","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.28,"cableWeightKg":6.87564},{"id":"xls-02687","excelRow":2431,"circuitRef":"SSB-2PWS3460-Q12","name":"SSB-2PWS3460 → JBX-2PWS3030","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3030","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.13,"cableWeightKg":8.12169},{"id":"xls-02688","excelRow":2432,"circuitRef":"SSB-2PWS3460-Q13","name":"SSB-2PWS3460 → JBX-2PWS3033","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3033","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.42,"cableWeightKg":7.97046},{"id":"xls-02689","excelRow":2433,"circuitRef":"SSB-2PWS3460-Q14","name":"SSB-2PWS3460 → JBX-2PWS3034","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3034","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.04,"cableWeightKg":7.88952},{"id":"xls-02690","excelRow":2434,"circuitRef":"SSB-2PWS3460-Q15","name":"SSB-2PWS3460 → JBX-2PWS3035","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3035","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.37,"cableWeightKg":7.95981},{"id":"xls-02691","excelRow":2435,"circuitRef":"SSB-2PWS3460-Q16","name":"SSB-2PWS3460 → JBX-2PWS4048","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS4048","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.65,"qKVAr":0.204637,"sKVA":0.681452,"ibA":2.962833,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.82,"cableWeightKg":6.35166},{"id":"xls-02692","excelRow":2436,"circuitRef":"SSB-2PWS3460-Q17","name":"SSB-2PWS3460 → SPARE-SSB-2PWS3460-Q17","originId":"SSB-2PWS3460","destinationId":"SPARE-SSB-2PWS3460-Q17","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02693","excelRow":2437,"circuitRef":"SSB-2PWS3460-Q18","name":"SSB-2PWS3460 → SPARE-SSB-2PWS3460-Q18","originId":"SSB-2PWS3460","destinationId":"SPARE-SSB-2PWS3460-Q18","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02694","excelRow":2438,"circuitRef":"SSB-2PWS3460-Q19","name":"SSB-2PWS3460 → SSB-2PWS3462","originId":"SSB-2PWS3460","destinationId":"SSB-2PWS3462","lineType":"alternativa","service":"NV","protectionName":"Q19","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":7.0215,"qKVAr":5.265344,"sKVA":8.776406,"ibA":22.030698,"pnKW":7.0215,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":49.83,"cableWeightKg":62.43699},{"id":"xls-02695","excelRow":2450,"circuitRef":"SSB-2PWS3461-Q01","name":"SSB-2PWS3461 → CUN-CATP0001","originId":"SSB-2PWS3461","destinationId":"CUN-CATP0001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.111111,"qKVAr":0.053814,"sKVA":0.123457,"ibA":0.536769,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43.12,"cableWeightKg":7.24416},{"id":"xls-02696","excelRow":2451,"circuitRef":"SSB-2PWS3461-Q02","name":"SSB-2PWS3461 → CSB-4PWS0002","originId":"SSB-2PWS3461","destinationId":"CSB-4PWS0002","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0,"sKVA":0.06,"ibA":0.26087,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38.62,"cableWeightKg":6.48816},{"id":"xls-02697","excelRow":2452,"circuitRef":"SSB-2PWS3461-Q03","name":"SSB-2PWS3461 → SKT-2PWS4113","originId":"SSB-2PWS3461","destinationId":"SKT-2PWS4113","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":1.239489,"sKVA":2.352941,"ibA":10.230179,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":56.24,"cableWeightKg":13.72256},{"id":"xls-02698","excelRow":2453,"circuitRef":"SSB-2PWS3461-Q04","name":"SSB-2PWS3461 → JBX-2PWS4000","originId":"SSB-2PWS3461","destinationId":"JBX-2PWS4000","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0.495795,"sKVA":0.941176,"ibA":4.092072,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":50.83,"cableWeightKg":10.82679},{"id":"xls-02699","excelRow":2454,"circuitRef":"SSB-2PWS3461-Q05","name":"SSB-2PWS3461 → SKT-2PWS4114","originId":"SSB-2PWS3461","destinationId":"SKT-2PWS4114","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":1.239489,"sKVA":2.352941,"ibA":10.230179,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":55.03,"cableWeightKg":13.42732},{"id":"xls-02700","excelRow":2455,"circuitRef":"SSB-2PWS3461-Q06","name":"SSB-2PWS3461 → OVN-WOFE0001","originId":"SSB-2PWS3461","destinationId":"OVN-WOFE0001","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.7,"qKVAr":0,"sKVA":2.7,"ibA":11.73913,"pnKW":2.7,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.58,"cableWeightKg":6.93954},{"id":"xls-02701","excelRow":2456,"circuitRef":"SSB-2PWS3461-Q07","name":"SSB-2PWS3461 → JBX-2PWS4001","originId":"SSB-2PWS3461","destinationId":"JBX-2PWS4001","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.53,"qKVAr":0,"sKVA":1.53,"ibA":6.652174,"pnKW":1.53,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":43.89,"cableWeightKg":9.34857},{"id":"xls-02702","excelRow":2457,"circuitRef":"SSB-2PWS3461-Q08","name":"SSB-2PWS3461 → TNK-BLWD0001","originId":"SSB-2PWS3461","destinationId":"TNK-BLWD0001","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.036,"qKVAr":0.027,"sKVA":0.045,"ibA":0.195652,"pnKW":0.036,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":35,"cableWeightKg":5.88},{"id":"xls-02703","excelRow":2458,"circuitRef":"SSB-2PWS3461-Q09","name":"SSB-2PWS3461 → PNL-HPAS0002","originId":"SSB-2PWS3461","destinationId":"PNL-HPAS0002","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0.037185,"sKVA":0.070588,"ibA":0.306905,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":13,"cableWeightKg":2.769},{"id":"xls-02704","excelRow":2459,"circuitRef":"SSB-2PWS3461-Q10","name":"SSB-2PWS3461 → SPARE-SSB-2PWS3461-Q10","originId":"SSB-2PWS3461","destinationId":"SPARE-SSB-2PWS3461-Q10","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02705","excelRow":2460,"circuitRef":"SSB-2PWS3461-Q11","name":"SSB-2PWS3461 → SPARE-SSB-2PWS3461-Q11","originId":"SSB-2PWS3461","destinationId":"SPARE-SSB-2PWS3461-Q11","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02706","excelRow":2472,"circuitRef":"SSB-2PWS3462-Q01","name":"SSB-2PWS3462 → JBX-2PWS4032","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4032","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.205,"qKVAr":0.901146,"sKVA":1.504689,"ibA":6.542127,"pnKW":1.205,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.86,"cableWeightKg":8.06418},{"id":"xls-02707","excelRow":2473,"circuitRef":"SSB-2PWS3462-Q02","name":"SSB-2PWS3462 → JBX-2PWS4034","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4034","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.46,"cableWeightKg":8.40498},{"id":"xls-02708","excelRow":2474,"circuitRef":"SSB-2PWS3462-Q03","name":"SSB-2PWS3462 → JBX-2PWS4031","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4031","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.92,"qKVAr":1.44,"sKVA":2.4,"ibA":10.434783,"pnKW":1.92,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":53.75,"cableWeightKg":11.44875},{"id":"xls-02709","excelRow":2475,"circuitRef":"SSB-2PWS3462-Q04","name":"SSB-2PWS3462 → JBX-2PWS4039","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4039","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.32,"qKVAr":0.99,"sKVA":1.65,"ibA":7.173913,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.12,"cableWeightKg":2.58156},{"id":"xls-02710","excelRow":2476,"circuitRef":"SSB-2PWS3462-Q05","name":"SSB-2PWS3462 → JBX-2PWS4018","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4018","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":11.63,"cableWeightKg":2.47719},{"id":"xls-02711","excelRow":2477,"circuitRef":"SSB-2PWS3462-Q06","name":"SSB-2PWS3462 → JBX-2PWS4029","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4029","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":59.53,"cableWeightKg":12.67989},{"id":"xls-02712","excelRow":2478,"circuitRef":"SSB-2PWS3462-Q07","name":"SSB-2PWS3462 → JBX-2PWS4021","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4021","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.8,"qKVAr":1.35,"sKVA":2.25,"ibA":9.782609,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":16.91,"cableWeightKg":3.60183},{"id":"xls-02713","excelRow":2479,"circuitRef":"SSB-2PWS3462-Q08","name":"SSB-2PWS3462 → JBX-2PWS4030","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4030","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.92,"qKVAr":1.44,"sKVA":2.4,"ibA":10.434783,"pnKW":1.92,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.27,"cableWeightKg":8.79051},{"id":"xls-02714","excelRow":2480,"circuitRef":"SSB-2PWS3462-Q09","name":"SSB-2PWS3462 → JBX-2PWS4027","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4027","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.82,"cableWeightKg":4.64766},{"id":"xls-02715","excelRow":2481,"circuitRef":"SSB-2PWS3462-Q10","name":"SSB-2PWS3462 → JBX-2PWS4028","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4028","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.01,"cableWeightKg":5.54013},{"id":"xls-02716","excelRow":2482,"circuitRef":"SSB-2PWS3462-Q11","name":"SSB-2PWS3462 → JBX-2PWS4015","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4015","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.62,"qKVAr":1.215,"sKVA":2.025,"ibA":8.804348,"pnKW":1.62,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.75,"cableWeightKg":5.05875},{"id":"xls-02717","excelRow":2483,"circuitRef":"SSB-2PWS3462-Q12","name":"SSB-2PWS3462 → JBX-2PWS4004","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4004","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":13.043478,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":34.44,"cableWeightKg":7.33572},{"id":"xls-02718","excelRow":2484,"circuitRef":"SSB-2PWS3462-Q13","name":"SSB-2PWS3462 → JBX-2PWS4009","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4009","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":55.37,"cableWeightKg":11.79381},{"id":"xls-02719","excelRow":2485,"circuitRef":"SSB-2PWS3462-Q14","name":"SSB-2PWS3462 → JBX-2PWS4013","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4013","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.32,"qKVAr":0.99,"sKVA":1.65,"ibA":7.173913,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":46.51,"cableWeightKg":9.90663},{"id":"xls-02720","excelRow":2486,"circuitRef":"SSB-2PWS3462-Q15","name":"SSB-2PWS3462 → JBX-2PWS4010","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4010","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.1,"qKVAr":1.575,"sKVA":2.625,"ibA":11.413043,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":42.84,"cableWeightKg":9.12492},{"id":"xls-02721","excelRow":2487,"circuitRef":"SSB-2PWS3462-Q16","name":"SSB-2PWS3462 → SPARE-SSB-2PWS3462-Q16","originId":"SSB-2PWS3462","destinationId":"SPARE-SSB-2PWS3462-Q16","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02722","excelRow":2488,"circuitRef":"SSB-2PWS3462-Q17","name":"SSB-2PWS3462 → SPARE-SSB-2PWS3462-Q17","originId":"SSB-2PWS3462","destinationId":"SPARE-SSB-2PWS3462-Q17","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02723","excelRow":2489,"circuitRef":"SSB-2PWS3462-Q18","name":"SSB-2PWS3462 → SPARE-SSB-2PWS3462-Q18","originId":"SSB-2PWS3462","destinationId":"SPARE-SSB-2PWS3462-Q18","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02724","excelRow":2501,"circuitRef":"TRF-6PWS0005-21","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"21","protectionCurrentA":null,"pKWe":25.216667,"qKVAr":15.627886,"sKVA":29.666667,"ibA":128.985507,"pnKW":25.216667,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":13.23,"cableWeightKg":31.4874},{"id":"xls-02725","excelRow":2502,"circuitRef":"TRF-6PWS0005-22","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"22","protectionCurrentA":null,"pKWe":25.216667,"qKVAr":15.627886,"sKVA":29.666667,"ibA":128.985507,"pnKW":25.216667,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":13.23,"cableWeightKg":31.4874},{"id":"xls-02726","excelRow":2503,"circuitRef":"TRF-6PWS0005-23","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"23","protectionCurrentA":null,"pKWe":25.216667,"qKVAr":15.627886,"sKVA":29.666667,"ibA":128.985507,"pnKW":25.216667,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":13.23,"cableWeightKg":31.4874},{"id":"xls-02727","excelRow":2515,"circuitRef":"LCS-4PWS0005-QVS-230","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"QVS-230","protectionModel":"NSX 630 N M5.2 E","protectionCurrentA":630,"pKWe":75.65,"qKVAr":46.883659,"sKVA":89,"ibA":223.409452,"pnKW":75.65,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-02728","excelRow":2516,"circuitRef":"LCS-4PWS0005-4Q01","name":"LCS-4PWS0005 → SSB-2LGS4504","originId":"LCS-4PWS0005","destinationId":"SSB-2LGS4504","lineType":"normal","service":"VS","protectionName":"4Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8.87,"qKVAr":0,"sKVA":8.87,"ibA":22.265639,"pnKW":8.87,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":35.12,"cableWeightKg":45.44528},{"id":"xls-02729","excelRow":2517,"circuitRef":"LCS-4PWS0005-4Q02","name":"LCS-4PWS0005 → SSB-2ELG3604","originId":"LCS-4PWS0005","destinationId":"SSB-2ELG3604","lineType":"normal","service":"VS","protectionName":"4Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8.99,"qKVAr":0,"sKVA":8.99,"ibA":22.566865,"pnKW":8.99,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":32.68,"cableWeightKg":42.28792},{"id":"xls-02730","excelRow":2518,"circuitRef":"LCS-4PWS0005-4Q03","name":"LCS-4PWS0005 → SSB-2PWS4501","originId":"LCS-4PWS0005","destinationId":"SSB-2PWS4501","lineType":"normal","service":"VS","protectionName":"4Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":14.120248,"qKVAr":8.628786,"sKVA":16.548032,"ibA":41.539177,"pnKW":12.5996,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":17.33,"cableWeightKg":22.42502},{"id":"xls-02731","excelRow":2519,"circuitRef":"LCS-4PWS0005-4Q04","name":"LCS-4PWS0005 → SSB-2PWS4502","originId":"LCS-4PWS0005","destinationId":"SSB-2PWS4502","lineType":"normal","service":"VS","protectionName":"4Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":19.067306,"qKVAr":11.260691,"sKVA":22.144194,"ibA":55.586766,"pnKW":18.3264,"voltage":"230 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":46.37,"cableWeightKg":79.15359},{"id":"xls-02732","excelRow":2520,"circuitRef":"LCS-4PWS0005-4Q05","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-4Q05","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-4Q05","lineType":"normal","service":"VS","protectionName":"4Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02733","excelRow":2521,"circuitRef":"LCS-4PWS0005-4Q06","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-4Q06","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-4Q06","lineType":"normal","service":"VS","protectionName":"4Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02734","excelRow":2522,"circuitRef":"LCS-4PWS0005-QVM_230","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-QVM230","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-QVM230","lineType":"normal","service":"VM","protectionName":"QVM_230","protectionModel":"NSX 250 F M5.2 E","protectionCurrentA":250,"pKWe":6.572845,"qKVAr":3.016905,"sKVA":7.232151,"ibA":18.154279,"pnKW":6.460845,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-02735","excelRow":2523,"circuitRef":"LCS-4PWS0005-5Q01","name":"LCS-4PWS0005 → SSB-2LGS4533","originId":"LCS-4PWS0005","destinationId":"SSB-2LGS4533","lineType":"normal","service":"VM","protectionName":"5Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":2.1552,"qKVAr":0,"sKVA":2.1552,"ibA":5.410023,"pnKW":2.1552,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":18.66,"cableWeightKg":23.38098},{"id":"xls-02736","excelRow":2524,"circuitRef":"LCS-4PWS0005-5Q02","name":"LCS-4PWS0005 → SSB-2PWS4530","originId":"LCS-4PWS0005","destinationId":"SSB-2PWS4530","lineType":"normal","service":"VM","protectionName":"5Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":7.234579,"qKVAr":4.309864,"sKVA":8.421048,"ibA":21.138672,"pnKW":7.074579,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":45.23,"cableWeightKg":56.67319},{"id":"xls-02737","excelRow":2525,"circuitRef":"LCS-4PWS0005-5Q03","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-5Q03","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-5Q03","lineType":"normal","service":"VM","protectionName":"5Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02738","excelRow":2526,"circuitRef":"LCS-4PWS0005-5Q04","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-5Q04","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-5Q04","lineType":"normal","service":"VM","protectionName":"5Q04","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02739","excelRow":2527,"circuitRef":"LCS-4PWS0005-QNV_230","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-QNV230","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-QNV230","lineType":"alternativa","service":"NV","protectionName":"QNV_230","protectionModel":"NSX 250 F M5.2 E","protectionCurrentA":250,"pKWe":3.2312,"qKVAr":2.3184,"sKVA":3.976887,"ibA":9.982856,"pnKW":3.2312,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-02740","excelRow":2528,"circuitRef":"LCS-4PWS0005-6Q01","name":"LCS-4PWS0005 → SSB-2PWS4561","originId":"LCS-4PWS0005","destinationId":"SSB-2PWS4561","lineType":"alternativa","service":"NV","protectionName":"6Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":4.616,"qKVAr":3.312,"sKVA":5.681267,"ibA":14.261223,"pnKW":4.616,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":44.73,"cableWeightKg":56.04669},{"id":"xls-02741","excelRow":2529,"circuitRef":"LCS-4PWS0005-6Q02","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-6Q02","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-6Q02","lineType":"alternativa","service":"NV","protectionName":"6Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02742","excelRow":2530,"circuitRef":"LCS-4PWS0005-6Q03","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-6Q03","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-6Q03","lineType":"alternativa","service":"NV","protectionName":"6Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02743","excelRow":2542,"circuitRef":"SSB-2PWS4501-Q01","name":"SSB-2PWS4501 → CTP-GENS3002","originId":"SSB-2PWS4501","destinationId":"CTP-GENS3002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.072648,"sKVA":0.166667,"ibA":0.724638,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":12,"cableWeightKg":2.364},{"id":"xls-02744","excelRow":2543,"circuitRef":"SSB-2PWS4501-Q02","name":"SSB-2PWS4501 → CTP-GENS4002","originId":"SSB-2PWS4501","destinationId":"CTP-GENS4002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.072648,"sKVA":0.166667,"ibA":0.724638,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":12,"cableWeightKg":2.364},{"id":"xls-02745","excelRow":2544,"circuitRef":"SSB-2PWS4501-Q03","name":"SSB-2PWS4501 → DGC-IPMS2001","originId":"SSB-2PWS4501","destinationId":"DGC-IPMS2001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.22,"qKVAr":0.136344,"sKVA":0.258824,"ibA":1.12532,"pnKW":0.22,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02746","excelRow":2545,"circuitRef":"SSB-2PWS4501-Q04","name":"SSB-2PWS4501 → DGC-IPMS2002","originId":"SSB-2PWS4501","destinationId":"DGC-IPMS2002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.22,"qKVAr":0.136344,"sKVA":0.258824,"ibA":1.12532,"pnKW":0.22,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02747","excelRow":2546,"circuitRef":"SSB-2PWS4501-Q05","name":"SSB-2PWS4501 → ACM-DGFS0002","originId":"SSB-2PWS4501","destinationId":"ACM-DGFS0002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.07,"qKVAr":0,"sKVA":0.07,"ibA":0.304348,"pnKW":0.07,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02748","excelRow":2547,"circuitRef":"SSB-2PWS4501-Q06","name":"SSB-2PWS4501 → CTP-CATP0001","originId":"SSB-2PWS4501","destinationId":"CTP-CATP0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.23,"qKVAr":0.083479,"sKVA":0.244681,"ibA":1.06383,"pnKW":0.23,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":32.56,"cableWeightKg":4.263277},{"id":"xls-02749","excelRow":2548,"circuitRef":"SSB-2PWS4501-Q07","name":"SSB-2PWS4501 → CTP-CATP0002","originId":"SSB-2PWS4501","destinationId":"CTP-CATP0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.23,"qKVAr":0.083479,"sKVA":0.244681,"ibA":1.06383,"pnKW":0.23,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":31.36,"cableWeightKg":4.106153},{"id":"xls-02750","excelRow":2549,"circuitRef":"SSB-2PWS4501-Q08","name":"SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q08","originId":"SSB-2PWS4501","destinationId":"SPARE-SSB-2PWS4501-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0,"sKVA":0.4,"ibA":1.73913,"pnKW":0.4,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016,"spare":true},{"id":"xls-02751","excelRow":2550,"circuitRef":"SSB-2PWS4501-Q09","name":"SSB-2PWS4501 → CBX-EMSS0012","originId":"SSB-2PWS4501","destinationId":"CBX-EMSS0012","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.045,"qKVAr":0.021794,"sKVA":0.05,"ibA":0.217391,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":31.4,"cableWeightKg":6.1858},{"id":"xls-02752","excelRow":2551,"circuitRef":"SSB-2PWS4501-Q10","name":"SSB-2PWS4501 → CBX-EMSS0013","originId":"SSB-2PWS4501","destinationId":"CBX-EMSS0013","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30.15,"cableWeightKg":5.93955},{"id":"xls-02753","excelRow":2552,"circuitRef":"SSB-2PWS4501-Q11","name":"SSB-2PWS4501 → JBX-2PWS5011","originId":"SSB-2PWS4501","destinationId":"JBX-2PWS5011","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.018,"qKVAr":0,"sKVA":0.018,"ibA":0.078261,"pnKW":0.018,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.39,"cableWeightKg":7.96407},{"id":"xls-02754","excelRow":2553,"circuitRef":"SSB-2PWS4501-Q12","name":"SSB-2PWS4501 → FZM-FDAS4000","originId":"SSB-2PWS4501","destinationId":"FZM-FDAS4000","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":22.98,"cableWeightKg":4.52706},{"id":"xls-02755","excelRow":2554,"circuitRef":"SSB-2PWS4501-Q13","name":"SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q13","originId":"SSB-2PWS4501","destinationId":"SPARE-SSB-2PWS4501-Q13","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02756","excelRow":2555,"circuitRef":"SSB-2PWS4501-Q14","name":"SSB-2PWS4501 → CSS-SPTS0015","originId":"SSB-2PWS4501","destinationId":"CSS-SPTS0015","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32.28,"cableWeightKg":5.42304},{"id":"xls-02757","excelRow":2556,"circuitRef":"SSB-2PWS4501-Q15","name":"SSB-2PWS4501 → PMA-IPMS0002","originId":"SSB-2PWS4501","destinationId":"PMA-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02758","excelRow":2557,"circuitRef":"SSB-2PWS4501-Q16","name":"SSB-2PWS4501 → DSC-IPMS0003","originId":"SSB-2PWS4501","destinationId":"DSC-IPMS0003","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-02759","excelRow":2558,"circuitRef":"SSB-2PWS4501-Q17","name":"SSB-2PWS4501 → LCP-GADS4002","originId":"SSB-2PWS4501","destinationId":"LCP-GADS4002","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.011504,"sKVA":0.036842,"ibA":0.160183,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":29.83,"cableWeightKg":5.01144},{"id":"xls-02760","excelRow":2559,"circuitRef":"SSB-2PWS4501-Q18","name":"SSB-2PWS4501 → LSS-IPMS4001","originId":"SSB-2PWS4501","destinationId":"LSS-IPMS4001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02761","excelRow":2560,"circuitRef":"SSB-2PWS4501-Q19","name":"SSB-2PWS4501 → LSS-IPMS4004","originId":"SSB-2PWS4501","destinationId":"LSS-IPMS4004","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02762","excelRow":2561,"circuitRef":"SSB-2PWS4501-Q20","name":"SSB-2PWS4501 → MVP-IPMS4001","originId":"SSB-2PWS4501","destinationId":"MVP-IPMS4001","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02763","excelRow":2562,"circuitRef":"SSB-2PWS4501-Q21","name":"SSB-2PWS4501 → MVP-IPMS4003","originId":"SSB-2PWS4501","destinationId":"MVP-IPMS4003","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-02764","excelRow":2563,"circuitRef":"SSB-2PWS4501-Q22","name":"SSB-2PWS4501 → CTP-FDAS4000","originId":"SSB-2PWS4501","destinationId":"CTP-FDAS4000","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.258065,"qKVAr":0.456616,"sKVA":1.338367,"ibA":5.818985,"pnKW":1.17,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32.24,"cableWeightKg":7.5764},{"id":"xls-02765","excelRow":2564,"circuitRef":"SSB-2PWS4501-Q23","name":"SSB-2PWS4501 → TBX-GENS3002","originId":"SSB-2PWS4501","destinationId":"TBX-GENS3002","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.411765,"qKVAr":0.308824,"sKVA":0.514706,"ibA":2.237852,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02766","excelRow":2565,"circuitRef":"SSB-2PWS4501-Q24","name":"SSB-2PWS4501 → AVR-GENS0003","originId":"SSB-2PWS4501","destinationId":"AVR-GENS0003","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0,"sKVA":0.05,"ibA":0.217391,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02767","excelRow":2566,"circuitRef":"SSB-2PWS4501-Q25","name":"SSB-2PWS4501 → CTP-GENS3004","originId":"SSB-2PWS4501","destinationId":"CTP-GENS3004","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.171429,"qKVAr":0.228571,"sKVA":0.285714,"ibA":1.242236,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02768","excelRow":2567,"circuitRef":"SSB-2PWS4501-Q26","name":"SSB-2PWS4501 → TBX-GENS4002","originId":"SSB-2PWS4501","destinationId":"TBX-GENS4002","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.411765,"qKVAr":0.308824,"sKVA":0.514706,"ibA":2.237852,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02769","excelRow":2568,"circuitRef":"SSB-2PWS4501-Q27","name":"SSB-2PWS4501 → AVR-GENS0004","originId":"SSB-2PWS4501","destinationId":"AVR-GENS0004","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0,"sKVA":0.05,"ibA":0.217391,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02770","excelRow":2569,"circuitRef":"SSB-2PWS4501-Q28","name":"SSB-2PWS4501 → CTP-GENS4004","originId":"SSB-2PWS4501","destinationId":"CTP-GENS4004","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.171429,"qKVAr":0.228571,"sKVA":0.285714,"ibA":1.242236,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02771","excelRow":2570,"circuitRef":"SSB-2PWS4501-Q29","name":"SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q29","originId":"SSB-2PWS4501","destinationId":"SPARE-SSB-2PWS4501-Q29","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02772","excelRow":2571,"circuitRef":"SSB-2PWS4501-Q30","name":"SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q30","originId":"SSB-2PWS4501","destinationId":"SPARE-SSB-2PWS4501-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02773","excelRow":2572,"circuitRef":"SSB-2PWS4501-Q31","name":"SSB-2PWS4501 → JBX-2PWS5034","originId":"SSB-2PWS4501","destinationId":"JBX-2PWS5034","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.0552,"qKVAr":0.0414,"sKVA":0.069,"ibA":0.3,"pnKW":0.0552,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.24,"cableWeightKg":5.37612},{"id":"xls-02774","excelRow":2573,"circuitRef":"SSB-2PWS4501-Q32","name":"SSB-2PWS4501 → AMP-SPTS0003","originId":"SSB-2PWS4501","destinationId":"AMP-SPTS0003","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.74,"cableWeightKg":5.66832},{"id":"xls-02775","excelRow":2574,"circuitRef":"SSB-2PWS4501-Q33","name":"SSB-2PWS4501 → LTW-ATEL0007","originId":"SSB-2PWS4501","destinationId":"LTW-ATEL0007","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":19.11,"cableWeightKg":3.21048},{"id":"xls-02776","excelRow":2575,"circuitRef":"SSB-2PWS4501-Q34","name":"SSB-2PWS4501 → JBX-RADS4001","originId":"SSB-2PWS4501","destinationId":"JBX-RADS4001","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":28.11,"cableWeightKg":4.72248},{"id":"xls-02777","excelRow":2576,"circuitRef":"SSB-2PWS4501-Q35","name":"SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q35","originId":"SSB-2PWS4501","destinationId":"SPARE-SSB-2PWS4501-Q35","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02778","excelRow":2577,"circuitRef":"SSB-2PWS4501-Q36","name":"SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q36","originId":"SSB-2PWS4501","destinationId":"SPARE-SSB-2PWS4501-Q36","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02779","excelRow":2578,"circuitRef":"SSB-2PWS4501-Q37","name":"SSB-2PWS4501 → SSB-2PWS4510","originId":"SSB-2PWS4501","destinationId":"SSB-2PWS4510","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.42,"qKVAr":2.565,"sKVA":4.275,"ibA":10.731184,"pnKW":2.796,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":34.84,"cableWeightKg":22.43696},{"id":"xls-02780","excelRow":2579,"circuitRef":"SSB-2PWS4501-Q38","name":"SSB-2PWS4501 → SSB-2PWS4511","originId":"SSB-2PWS4501","destinationId":"SSB-2PWS4511","lineType":"normal","service":"VS","protectionName":"Q38","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.3405,"qKVAr":2.505375,"sKVA":4.175625,"ibA":10.481731,"pnKW":2.7924,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":19.94,"cableWeightKg":12.84136},{"id":"xls-02781","excelRow":2591,"circuitRef":"SSB-2PWS4510-Q01","name":"SSB-2PWS4510 → MTV-FPUS0005","originId":"SSB-2PWS4510","destinationId":"MTV-FPUS0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02782","excelRow":2592,"circuitRef":"SSB-2PWS4510-Q02","name":"SSB-2PWS4510 → MTV-MDRS0034","originId":"SSB-2PWS4510","destinationId":"MTV-MDRS0034","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02783","excelRow":2593,"circuitRef":"SSB-2PWS4510-Q03","name":"SSB-2PWS4510 → MTV-DGFS0005","originId":"SSB-2PWS4510","destinationId":"MTV-DGFS0005","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02784","excelRow":2594,"circuitRef":"SSB-2PWS4510-Q04","name":"SSB-2PWS4510 → MTV-DGFS0006","originId":"SSB-2PWS4510","destinationId":"MTV-DGFS0006","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02785","excelRow":2595,"circuitRef":"SSB-2PWS4510-Q05","name":"SSB-2PWS4510 → MTV-DGFS0007","originId":"SSB-2PWS4510","destinationId":"MTV-DGFS0007","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02786","excelRow":2596,"circuitRef":"SSB-2PWS4510-Q06","name":"SSB-2PWS4510 → MTV-DGFS0008","originId":"SSB-2PWS4510","destinationId":"MTV-DGFS0008","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02787","excelRow":2597,"circuitRef":"SSB-2PWS4510-Q07","name":"SSB-2PWS4510 → MTV-MDRS0048","originId":"SSB-2PWS4510","destinationId":"MTV-MDRS0048","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2875,"qKVAr":0.215625,"sKVA":0.359375,"ibA":1.5625,"pnKW":0.23,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02788","excelRow":2598,"circuitRef":"SSB-2PWS4510-Q08","name":"SSB-2PWS4510 → MTV-BALS0027","originId":"SSB-2PWS4510","destinationId":"MTV-BALS0027","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02789","excelRow":2599,"circuitRef":"SSB-2PWS4510-Q09","name":"SSB-2PWS4510 → MTV-BALS0028","originId":"SSB-2PWS4510","destinationId":"MTV-BALS0028","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02790","excelRow":2600,"circuitRef":"SSB-2PWS4510-Q10","name":"SSB-2PWS4510 → MTV-FFTS0034","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0034","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02791","excelRow":2601,"circuitRef":"SSB-2PWS4510-Q11","name":"SSB-2PWS4510 → MTV-MDRS0049","originId":"SSB-2PWS4510","destinationId":"MTV-MDRS0049","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2875,"qKVAr":0.215625,"sKVA":0.359375,"ibA":1.5625,"pnKW":0.23,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02792","excelRow":2602,"circuitRef":"SSB-2PWS4510-Q12","name":"SSB-2PWS4510 → MTV-MDRS0029","originId":"SSB-2PWS4510","destinationId":"MTV-MDRS0029","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02793","excelRow":2603,"circuitRef":"SSB-2PWS4510-Q13","name":"SSB-2PWS4510 → MTV-MDRS0030","originId":"SSB-2PWS4510","destinationId":"MTV-MDRS0030","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02794","excelRow":2604,"circuitRef":"SSB-2PWS4510-Q14","name":"SSB-2PWS4510 → MTV-MDRS0031","originId":"SSB-2PWS4510","destinationId":"MTV-MDRS0031","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02795","excelRow":2605,"circuitRef":"SSB-2PWS4510-Q15","name":"SSB-2PWS4510 → MTV-FFTS0031","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0031","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02796","excelRow":2606,"circuitRef":"SSB-2PWS4510-Q16","name":"SSB-2PWS4510 → MTV-VEMS4007","originId":"SSB-2PWS4510","destinationId":"MTV-VEMS4007","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2375,"qKVAr":0.178125,"sKVA":0.296875,"ibA":1.290761,"pnKW":0.19,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02797","excelRow":2607,"circuitRef":"SSB-2PWS4510-Q17","name":"SSB-2PWS4510 → MTV-VEMS4006","originId":"SSB-2PWS4510","destinationId":"MTV-VEMS4006","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2375,"qKVAr":0.178125,"sKVA":0.296875,"ibA":1.290761,"pnKW":0.19,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02798","excelRow":2608,"circuitRef":"SSB-2PWS4510-Q18","name":"SSB-2PWS4510 → MTV-DWTS0002","originId":"SSB-2PWS4510","destinationId":"MTV-DWTS0002","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2875,"qKVAr":0.215625,"sKVA":0.359375,"ibA":1.5625,"pnKW":0.23,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02799","excelRow":2609,"circuitRef":"SSB-2PWS4510-Q19","name":"SSB-2PWS4510 → MTV-SWFS0026","originId":"SSB-2PWS4510","destinationId":"MTV-SWFS0026","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02800","excelRow":2610,"circuitRef":"SSB-2PWS4510-Q20","name":"SSB-2PWS4510 → MTV-SWFS0027","originId":"SSB-2PWS4510","destinationId":"MTV-SWFS0027","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02801","excelRow":2611,"circuitRef":"SSB-2PWS4510-Q21","name":"SSB-2PWS4510 → MTV-FFTS0036","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0036","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02802","excelRow":2612,"circuitRef":"SSB-2PWS4510-Q22","name":"SSB-2PWS4510 → MTV-VEMS4001","originId":"SSB-2PWS4510","destinationId":"MTV-VEMS4001","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02803","excelRow":2613,"circuitRef":"SSB-2PWS4510-Q23","name":"SSB-2PWS4510 → MTV-VEMS4003","originId":"SSB-2PWS4510","destinationId":"MTV-VEMS4003","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02804","excelRow":2614,"circuitRef":"SSB-2PWS4510-Q24","name":"SSB-2PWS4510 → MTV-SWFS0055","originId":"SSB-2PWS4510","destinationId":"MTV-SWFS0055","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02805","excelRow":2615,"circuitRef":"SSB-2PWS4510-Q25","name":"SSB-2PWS4510 → LCP-AFFF0003","originId":"SSB-2PWS4510","destinationId":"LCP-AFFF0003","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02806","excelRow":2616,"circuitRef":"SSB-2PWS4510-Q26","name":"SSB-2PWS4510 → MTV-ASWS0014","originId":"SSB-2PWS4510","destinationId":"MTV-ASWS0014","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02807","excelRow":2617,"circuitRef":"SSB-2PWS4510-Q27","name":"SSB-2PWS4510 → MTV-FFTS0028","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0028","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02808","excelRow":2618,"circuitRef":"SSB-2PWS4510-Q28","name":"SSB-2PWS4510 → MTV-FFTS0030","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0030","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02809","excelRow":2619,"circuitRef":"SSB-2PWS4510-Q29","name":"SSB-2PWS4510 → MTV-FFTS0032","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0032","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02810","excelRow":2620,"circuitRef":"SSB-2PWS4510-Q30","name":"SSB-2PWS4510 → MTV-FFTS0029","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0029","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02811","excelRow":2621,"circuitRef":"SSB-2PWS4510-Q31","name":"SSB-2PWS4510 → MTV-FPUS0006","originId":"SSB-2PWS4510","destinationId":"MTV-FPUS0006","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02812","excelRow":2622,"circuitRef":"SSB-2PWS4510-Q32","name":"SSB-2PWS4510 → MTV-FFTS0035","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0035","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02813","excelRow":2623,"circuitRef":"SSB-2PWS4510-Q33","name":"SSB-2PWS4510 → MTV-FFTS0037","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0037","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02814","excelRow":2624,"circuitRef":"SSB-2PWS4510-Q34","name":"SSB-2PWS4510 → MTV-FFTS0033","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0033","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02815","excelRow":2625,"circuitRef":"SSB-2PWS4510-Q35","name":"SSB-2PWS4510 → MTV-DGSW0008","originId":"SSB-2PWS4510","destinationId":"MTV-DGSW0008","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02816","excelRow":2626,"circuitRef":"SSB-2PWS4510-Q36","name":"SSB-2PWS4510 → SPARE-SSB-2PWS4510-Q36","originId":"SSB-2PWS4510","destinationId":"SPARE-SSB-2PWS4510-Q36","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02817","excelRow":2627,"circuitRef":"SSB-2PWS4510-Q37","name":"SSB-2PWS4510 → SPARE-SSB-2PWS4510-Q37","originId":"SSB-2PWS4510","destinationId":"SPARE-SSB-2PWS4510-Q37","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02818","excelRow":2628,"circuitRef":"SSB-2PWS4510-Q38","name":"SSB-2PWS4510 → SPARE-SSB-2PWS4510-Q38","originId":"SSB-2PWS4510","destinationId":"SPARE-SSB-2PWS4510-Q38","lineType":"normal","service":"VS","protectionName":"Q38","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02819","excelRow":2629,"circuitRef":"SSB-2PWS4510-Q39","name":"SSB-2PWS4510 → SPARE-SSB-2PWS4510-Q39","originId":"SSB-2PWS4510","destinationId":"SPARE-SSB-2PWS4510-Q39","lineType":"normal","service":"VS","protectionName":"Q39","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02820","excelRow":2641,"circuitRef":"SSB-2PWS4511-Q01","name":"SSB-2PWS4511 → MTV-AFFF0005","originId":"SSB-2PWS4511","destinationId":"MTV-AFFF0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02821","excelRow":2642,"circuitRef":"SSB-2PWS4511-Q02","name":"SSB-2PWS4511 → MTV-AFFF0006","originId":"SSB-2PWS4511","destinationId":"MTV-AFFF0006","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02822","excelRow":2643,"circuitRef":"SSB-2PWS4511-Q03","name":"SSB-2PWS4511 → MTV-AFFF0009","originId":"SSB-2PWS4511","destinationId":"MTV-AFFF0009","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02823","excelRow":2644,"circuitRef":"SSB-2PWS4511-Q04","name":"SSB-2PWS4511 → MTV-AFFF0010","originId":"SSB-2PWS4511","destinationId":"MTV-AFFF0010","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02824","excelRow":2645,"circuitRef":"SSB-2PWS4511-Q05","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q05","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02825","excelRow":2646,"circuitRef":"SSB-2PWS4511-Q06","name":"SSB-2PWS4511 → MTV-BALS0029","originId":"SSB-2PWS4511","destinationId":"MTV-BALS0029","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02826","excelRow":2647,"circuitRef":"SSB-2PWS4511-Q07","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q07","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02827","excelRow":2648,"circuitRef":"SSB-2PWS4511-Q08","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q08","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02828","excelRow":2649,"circuitRef":"SSB-2PWS4511-Q09","name":"SSB-2PWS4511 → MTV-SWFS0028","originId":"SSB-2PWS4511","destinationId":"MTV-SWFS0028","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":15,"cableWeightKg":2.955},{"id":"xls-02829","excelRow":2650,"circuitRef":"SSB-2PWS4511-Q10","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q10","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02830","excelRow":2651,"circuitRef":"SSB-2PWS4511-Q11","name":"SSB-2PWS4511 → MTV-BALS0026","originId":"SSB-2PWS4511","destinationId":"MTV-BALS0026","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02831","excelRow":2652,"circuitRef":"SSB-2PWS4511-Q12","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q12","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02832","excelRow":2653,"circuitRef":"SSB-2PWS4511-Q13","name":"SSB-2PWS4511 → MTV-BALS0030","originId":"SSB-2PWS4511","destinationId":"MTV-BALS0030","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02833","excelRow":2654,"circuitRef":"SSB-2PWS4511-Q14","name":"SSB-2PWS4511 → MTV-SWFS0041","originId":"SSB-2PWS4511","destinationId":"MTV-SWFS0041","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02834","excelRow":2655,"circuitRef":"SSB-2PWS4511-Q15","name":"SSB-2PWS4511 → MTV-SWFS0042","originId":"SSB-2PWS4511","destinationId":"MTV-SWFS0042","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02835","excelRow":2656,"circuitRef":"SSB-2PWS4511-Q16","name":"SSB-2PWS4511 → MTV-SWFS0050","originId":"SSB-2PWS4511","destinationId":"MTV-SWFS0050","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02836","excelRow":2657,"circuitRef":"SSB-2PWS4511-Q17","name":"SSB-2PWS4511 → MTV-MDRS0032","originId":"SSB-2PWS4511","destinationId":"MTV-MDRS0032","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02837","excelRow":2658,"circuitRef":"SSB-2PWS4511-Q18","name":"SSB-2PWS4511 → MTV-DWTS0001","originId":"SSB-2PWS4511","destinationId":"MTV-DWTS0001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02838","excelRow":2659,"circuitRef":"SSB-2PWS4511-Q19","name":"SSB-2PWS4511 → MTV-NATU4001","originId":"SSB-2PWS4511","destinationId":"MTV-NATU4001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02839","excelRow":2660,"circuitRef":"SSB-2PWS4511-Q20","name":"SSB-2PWS4511 → MTV-NATU4007","originId":"SSB-2PWS4511","destinationId":"MTV-NATU4007","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02840","excelRow":2661,"circuitRef":"SSB-2PWS4511-Q21","name":"SSB-2PWS4511 → MTV-FFTS0039","originId":"SSB-2PWS4511","destinationId":"MTV-FFTS0039","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02841","excelRow":2662,"circuitRef":"SSB-2PWS4511-Q22","name":"SSB-2PWS4511 → MTV-VEMS4005","originId":"SSB-2PWS4511","destinationId":"MTV-VEMS4005","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-02842","excelRow":2663,"circuitRef":"SSB-2PWS4511-Q23","name":"SSB-2PWS4511 → MTV-SWFS0047","originId":"SSB-2PWS4511","destinationId":"MTV-SWFS0047","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":15,"cableWeightKg":2.955},{"id":"xls-02843","excelRow":2664,"circuitRef":"SSB-2PWS4511-Q24","name":"SSB-2PWS4511 → MTV-SWFS0048","originId":"SSB-2PWS4511","destinationId":"MTV-SWFS0048","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":15,"cableWeightKg":2.955},{"id":"xls-02844","excelRow":2665,"circuitRef":"SSB-2PWS4511-Q25","name":"SSB-2PWS4511 → MTV-MDRS0033","originId":"SSB-2PWS4511","destinationId":"MTV-MDRS0033","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02845","excelRow":2666,"circuitRef":"SSB-2PWS4511-Q26","name":"SSB-2PWS4511 → MTV-VENT4031","originId":"SSB-2PWS4511","destinationId":"MTV-VENT4031","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02846","excelRow":2667,"circuitRef":"SSB-2PWS4511-Q27","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q27","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q27","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02847","excelRow":2668,"circuitRef":"SSB-2PWS4511-Q28","name":"SSB-2PWS4511 → MTV-VENT4022","originId":"SSB-2PWS4511","destinationId":"MTV-VENT4022","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02848","excelRow":2669,"circuitRef":"SSB-2PWS4511-Q29","name":"SSB-2PWS4511 → MTV-NATU4002","originId":"SSB-2PWS4511","destinationId":"MTV-NATU4002","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02849","excelRow":2670,"circuitRef":"SSB-2PWS4511-Q30","name":"SSB-2PWS4511 → MTV-VEMS4008","originId":"SSB-2PWS4511","destinationId":"MTV-VEMS4008","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-02850","excelRow":2671,"circuitRef":"SSB-2PWS4511-Q31","name":"SSB-2PWS4511 → LCP-AFFF0004","originId":"SSB-2PWS4511","destinationId":"LCP-AFFF0004","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PFX","cableLengthM":40,"cableWeightKg":8.56},{"id":"xls-02851","excelRow":2672,"circuitRef":"SSB-2PWS4511-Q32","name":"SSB-2PWS4511 → LCP-AFFF0005","originId":"SSB-2PWS4511","destinationId":"LCP-AFFF0005","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PFX","cableLengthM":33,"cableWeightKg":7.062},{"id":"xls-02852","excelRow":2673,"circuitRef":"SSB-2PWS4511-Q33","name":"SSB-2PWS4511 → MTV-SWFS0040","originId":"SSB-2PWS4511","destinationId":"MTV-SWFS0040","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02853","excelRow":2674,"circuitRef":"SSB-2PWS4511-Q34","name":"SSB-2PWS4511 → MTV-WWDS0004","originId":"SSB-2PWS4511","destinationId":"MTV-WWDS0004","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02854","excelRow":2675,"circuitRef":"SSB-2PWS4511-Q35","name":"SSB-2PWS4511 → MTV-VENT4032","originId":"SSB-2PWS4511","destinationId":"MTV-VENT4032","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02855","excelRow":2676,"circuitRef":"SSB-2PWS4511-Q36","name":"SSB-2PWS4511 → MTV-DGSW0007","originId":"SSB-2PWS4511","destinationId":"MTV-DGSW0007","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02856","excelRow":2677,"circuitRef":"SSB-2PWS4511-Q37","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q37","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q37","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02857","excelRow":2678,"circuitRef":"SSB-2PWS4511-Q38","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q38","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q38","lineType":"normal","service":"VS","protectionName":"Q38","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02858","excelRow":2679,"circuitRef":"SSB-2PWS4511-Q39","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q39","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q39","lineType":"normal","service":"VS","protectionName":"Q39","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02859","excelRow":2691,"circuitRef":"SSB-2PWS4502-Q01","name":"SSB-2PWS4502 → CBX-EMSS0021","originId":"SSB-2PWS4502","destinationId":"CBX-EMSS0021","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":49.24,"cableWeightKg":9.70028},{"id":"xls-02860","excelRow":2692,"circuitRef":"SSB-2PWS4502-Q02","name":"SSB-2PWS4502 → CHD-CCDS4001","originId":"SSB-2PWS4502","destinationId":"CHD-CCDS4001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.85,"cableWeightKg":5.6868},{"id":"xls-02861","excelRow":2693,"circuitRef":"SSB-2PWS4502-Q03","name":"SSB-2PWS4502 → CTP-SNET0001","originId":"SSB-2PWS4502","destinationId":"CTP-SNET0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.177778,"qKVAr":0.368219,"sKVA":0.408889,"ibA":1.777778,"pnKW":0.16,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":51.79,"cableWeightKg":8.70072},{"id":"xls-02862","excelRow":2694,"circuitRef":"SSB-2PWS4502-Q04","name":"SSB-2PWS4502 → JBX-RADS4003","originId":"SSB-2PWS4502","destinationId":"JBX-RADS4003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.012,"sKVA":0.02,"ibA":0.086957,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":54.85,"cableWeightKg":9.2148},{"id":"xls-02863","excelRow":2695,"circuitRef":"SSB-2PWS4502-Q05","name":"SSB-2PWS4502 → JBX-2PWS5023","originId":"SSB-2PWS4502","destinationId":"JBX-2PWS5023","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.1,"qKVAr":0.061974,"sKVA":0.117647,"ibA":0.511509,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.64,"cableWeightKg":5.03532},{"id":"xls-02864","excelRow":2696,"circuitRef":"SSB-2PWS4502-Q06","name":"SSB-2PWS4502 → AMP-SPTS0009","originId":"SSB-2PWS4502","destinationId":"AMP-SPTS0009","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.0975,"sKVA":0.1625,"ibA":0.706522,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":34.94,"cableWeightKg":5.86992},{"id":"xls-02865","excelRow":2697,"circuitRef":"SSB-2PWS4502-Q07","name":"SSB-2PWS4502 → AMP-SPTS0010","originId":"SSB-2PWS4502","destinationId":"AMP-SPTS0010","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":37.13,"cableWeightKg":6.23784},{"id":"xls-02866","excelRow":2698,"circuitRef":"SSB-2PWS4502-Q08","name":"SSB-2PWS4502 → RCK-XCOM0004","originId":"SSB-2PWS4502","destinationId":"RCK-XCOM0004","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.32,"qKVAr":0.818063,"sKVA":1.552941,"ibA":6.751918,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.16,"cableWeightKg":2.16408},{"id":"xls-02867","excelRow":2699,"circuitRef":"SSB-2PWS4502-Q09","name":"SSB-2PWS4502 → RCK-XCOM0005","originId":"SSB-2PWS4502","destinationId":"RCK-XCOM0005","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.57,"qKVAr":1.592743,"sKVA":3.023529,"ibA":13.14578,"pnKW":2.57,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":9.17,"cableWeightKg":1.95321},{"id":"xls-02868","excelRow":2700,"circuitRef":"SSB-2PWS4502-Q10","name":"SSB-2PWS4502 → RCK-XCOM0006","originId":"SSB-2PWS4502","destinationId":"RCK-XCOM0006","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.32,"qKVAr":0.818063,"sKVA":1.552941,"ibA":6.751918,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":8.83,"cableWeightKg":1.88079},{"id":"xls-02869","excelRow":2701,"circuitRef":"SSB-2PWS4502-Q11","name":"SSB-2PWS4502 → CHD-CCDS4002","originId":"SSB-2PWS4502","destinationId":"CHD-CCDS4002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":55.78,"cableWeightKg":9.37104},{"id":"xls-02870","excelRow":2702,"circuitRef":"SSB-2PWS4502-Q12","name":"SSB-2PWS4502 → JBX-2PWS5025","originId":"SSB-2PWS4502","destinationId":"JBX-2PWS5025","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.364,"qKVAr":0,"sKVA":0.364,"ibA":1.582609,"pnKW":0.364,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":47.11,"cableWeightKg":10.03443},{"id":"xls-02871","excelRow":2703,"circuitRef":"SSB-2PWS4502-Q13","name":"SSB-2PWS4502 → MTV-VENT4029","originId":"SSB-2PWS4502","destinationId":"MTV-VENT4029","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02872","excelRow":2704,"circuitRef":"SSB-2PWS4502-Q14","name":"SSB-2PWS4502 → MTV-VENT4030","originId":"SSB-2PWS4502","destinationId":"MTV-VENT4030","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02873","excelRow":2705,"circuitRef":"SSB-2PWS4502-Q15","name":"SSB-2PWS4502 → MTV-JPFS0001","originId":"SSB-2PWS4502","destinationId":"MTV-JPFS0001","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02874","excelRow":2706,"circuitRef":"SSB-2PWS4502-Q16","name":"SSB-2PWS4502 → SCV-GNSS0001","originId":"SSB-2PWS4502","destinationId":"SCV-GNSS0001","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.356615,"sKVA":0.37037,"ibA":1.610306,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":27.79,"cableWeightKg":4.66872},{"id":"xls-02875","excelRow":2707,"circuitRef":"SSB-2PWS4502-Q17","name":"SSB-2PWS4502 → SKT-2PWS5066","originId":"SSB-2PWS4502","destinationId":"SKT-2PWS5066","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.027778,"qKVAr":0.020833,"sKVA":0.034722,"ibA":0.150966,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":36.43,"cableWeightKg":8.88892},{"id":"xls-02876","excelRow":2708,"circuitRef":"SSB-2PWS4502-Q18","name":"SSB-2PWS4502 → JBX-RADS4002","originId":"SSB-2PWS4502","destinationId":"JBX-RADS4002","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.012,"sKVA":0.02,"ibA":0.086957,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":34.79,"cableWeightKg":5.84472},{"id":"xls-02877","excelRow":2709,"circuitRef":"SSB-2PWS4502-Q19","name":"SSB-2PWS4502 → SHR-AVLA0101","originId":"SSB-2PWS4502","destinationId":"SHR-AVLA0101","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.5,"qKVAr":0.726483,"sKVA":1.666667,"ibA":7.246377,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PFX","cableLengthM":51.01,"cableWeightKg":14.43583},{"id":"xls-02878","excelRow":2710,"circuitRef":"SSB-2PWS4502-Q20","name":"SSB-2PWS4502 → PWC-AVLA0001","originId":"SSB-2PWS4502","destinationId":"PWC-AVLA0001","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.2,"qKVAr":1.065509,"sKVA":2.444444,"ibA":10.628019,"pnKW":2.2,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PFX","cableLengthM":50.71,"cableWeightKg":19.57406},{"id":"xls-02879","excelRow":2711,"circuitRef":"SSB-2PWS4502-Q21","name":"SSB-2PWS4502 → CTP-AVLA0001","originId":"SSB-2PWS4502","destinationId":"CTP-AVLA0001","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":51.73,"cableWeightKg":11.79444},{"id":"xls-02880","excelRow":2712,"circuitRef":"SSB-2PWS4502-Q22","name":"SSB-2PWS4502 → LSR-ICCS0002","originId":"SSB-2PWS4502","destinationId":"LSR-ICCS0002","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.015,"qKVAr":0.009296,"sKVA":0.017647,"ibA":0.076726,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26.41,"cableWeightKg":4.43688},{"id":"xls-02881","excelRow":2713,"circuitRef":"SSB-2PWS4502-Q23","name":"SSB-2PWS4502 → LSR-ICCS0003","originId":"SSB-2PWS4502","destinationId":"LSR-ICCS0003","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.015,"qKVAr":0.009296,"sKVA":0.017647,"ibA":0.076726,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":36.25,"cableWeightKg":6.09},{"id":"xls-02882","excelRow":2714,"circuitRef":"SSB-2PWS4502-Q24","name":"SSB-2PWS4502 → LSR-ICCS0004","originId":"SSB-2PWS4502","destinationId":"LSR-ICCS0004","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.015,"qKVAr":0.009296,"sKVA":0.017647,"ibA":0.076726,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":32.76,"cableWeightKg":5.50368},{"id":"xls-02883","excelRow":2715,"circuitRef":"SSB-2PWS4502-Q25","name":"SSB-2PWS4502 → JBX-2PWS5026","originId":"SSB-2PWS4502","destinationId":"JBX-2PWS5026","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.05,"qKVAr":0.508538,"sKVA":1.166667,"ibA":5.072464,"pnKW":1.05,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":47.23,"cableWeightKg":10.76844},{"id":"xls-02884","excelRow":2716,"circuitRef":"SSB-2PWS4502-Q26","name":"SSB-2PWS4502 → LCP-GADS4001","originId":"SSB-2PWS4502","destinationId":"LCP-GADS4001","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":31.72,"cableWeightKg":5.32896},{"id":"xls-02885","excelRow":2717,"circuitRef":"SSB-2PWS4502-Q27","name":"SSB-2PWS4502 → LTW-ATEL0003","originId":"SSB-2PWS4502","destinationId":"LTW-ATEL0003","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":39.79,"cableWeightKg":6.68472},{"id":"xls-02886","excelRow":2718,"circuitRef":"SSB-2PWS4502-Q28","name":"SSB-2PWS4502 → LTW-ATEL0004","originId":"SSB-2PWS4502","destinationId":"LTW-ATEL0004","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":40.63,"cableWeightKg":6.82584},{"id":"xls-02887","excelRow":2719,"circuitRef":"SSB-2PWS4502-Q29","name":"SSB-2PWS4502 → SKT-2PWS5067","originId":"SSB-2PWS4502","destinationId":"SKT-2PWS5067","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.08,"qKVAr":0.038746,"sKVA":0.088889,"ibA":0.386473,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-02888","excelRow":2720,"circuitRef":"SSB-2PWS4502-Q30","name":"SSB-2PWS4502 → SPARE-SSB-2PWS4502-Q30","originId":"SSB-2PWS4502","destinationId":"SPARE-SSB-2PWS4502-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02889","excelRow":2721,"circuitRef":"SSB-2PWS4502-Q31","name":"SSB-2PWS4502 → LCP-AFFF0010","originId":"SSB-2PWS4502","destinationId":"LCP-AFFF0010","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.145297,"sKVA":0.333333,"ibA":1.449275,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02890","excelRow":2722,"circuitRef":"SSB-2PWS4502-Q32","name":"SSB-2PWS4502 → SCV-GNSS0004","originId":"SSB-2PWS4502","destinationId":"SCV-GNSS0004","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.356615,"sKVA":0.37037,"ibA":1.610306,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02891","excelRow":2723,"circuitRef":"SSB-2PWS4502-Q33","name":"SSB-2PWS4502 → SPARE-SSB-2PWS4502-Q33","originId":"SSB-2PWS4502","destinationId":"SPARE-SSB-2PWS4502-Q33","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02892","excelRow":2724,"circuitRef":"SSB-2PWS4502-Q34","name":"SSB-2PWS4502 → PWC-WIND0005","originId":"SSB-2PWS4502","destinationId":"PWC-WIND0005","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":1.3,"qKVAr":0.427289,"sKVA":1.368421,"ibA":3.435036,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":51.3,"cableWeightKg":13.4406},{"id":"xls-02893","excelRow":2725,"circuitRef":"SSB-2PWS4502-Q35","name":"SSB-2PWS4502 → SSB-2PWS4512","originId":"SSB-2PWS4502","destinationId":"SSB-2PWS4512","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.42675,"qKVAr":2.570063,"sKVA":4.283438,"ibA":10.752364,"pnKW":2.7624,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":64.12,"cableWeightKg":41.29328},{"id":"xls-02894","excelRow":2726,"circuitRef":"SSB-2PWS4502-Q36","name":"SSB-2PWS4502 → SSB-2PWS4503","originId":"SSB-2PWS4502","destinationId":"SSB-2PWS4503","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":1.544,"qKVAr":0.613341,"sKVA":1.661362,"ibA":4.170381,"pnKW":1.544,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":45.11,"cableWeightKg":29.05084},{"id":"xls-02895","excelRow":2727,"circuitRef":"SSB-2PWS4502-Q37","name":"SSB-2PWS4502 → SPARE-SSB-2PWS4502-Q37","originId":"SSB-2PWS4502","destinationId":"SPARE-SSB-2PWS4502-Q37","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02896","excelRow":2739,"circuitRef":"SSB-2PWS4512-Q01","name":"SSB-2PWS4512 → MTV-AFFF0007","originId":"SSB-2PWS4512","destinationId":"MTV-AFFF0007","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02897","excelRow":2740,"circuitRef":"SSB-2PWS4512-Q02","name":"SSB-2PWS4512 → MTV-AFFF0008","originId":"SSB-2PWS4512","destinationId":"MTV-AFFF0008","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02898","excelRow":2741,"circuitRef":"SSB-2PWS4512-Q03","name":"SSB-2PWS4512 → MTV-SPFS0001","originId":"SSB-2PWS4512","destinationId":"MTV-SPFS0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02899","excelRow":2742,"circuitRef":"SSB-2PWS4512-Q04","name":"SSB-2PWS4512 → MTV-SWFS0044","originId":"SSB-2PWS4512","destinationId":"MTV-SWFS0044","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PFX","cableLengthM":30,"cableWeightKg":6.42},{"id":"xls-02900","excelRow":2743,"circuitRef":"SSB-2PWS4512-Q05","name":"SSB-2PWS4512 → MTV-SWFS0045","originId":"SSB-2PWS4512","destinationId":"MTV-SWFS0045","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02901","excelRow":2744,"circuitRef":"SSB-2PWS4512-Q06","name":"SSB-2PWS4512 → MTV-NATU4008","originId":"SSB-2PWS4512","destinationId":"MTV-NATU4008","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":40,"cableWeightKg":6.72},{"id":"xls-02902","excelRow":2745,"circuitRef":"SSB-2PWS4512-Q07","name":"SSB-2PWS4512 → MTV-NATU4003","originId":"SSB-2PWS4512","destinationId":"MTV-NATU4003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":48,"cableWeightKg":8.064},{"id":"xls-02903","excelRow":2746,"circuitRef":"SSB-2PWS4512-Q08","name":"SSB-2PWS4512 → MTV-NATU4005","originId":"SSB-2PWS4512","destinationId":"MTV-NATU4005","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02904","excelRow":2747,"circuitRef":"SSB-2PWS4512-Q09","name":"SSB-2PWS4512 → MTV-NBCD4005","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4005","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02905","excelRow":2748,"circuitRef":"SSB-2PWS4512-Q10","name":"SSB-2PWS4512 → MTV-VEMS4012","originId":"SSB-2PWS4512","destinationId":"MTV-VEMS4012","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02906","excelRow":2749,"circuitRef":"SSB-2PWS4512-Q11","name":"SSB-2PWS4512 → MTV-VEMS4013","originId":"SSB-2PWS4512","destinationId":"MTV-VEMS4013","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02907","excelRow":2750,"circuitRef":"SSB-2PWS4512-Q12","name":"SSB-2PWS4512 → MTV-VENT4012","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4012","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":28,"cableWeightKg":4.704},{"id":"xls-02908","excelRow":2751,"circuitRef":"SSB-2PWS4512-Q13","name":"SSB-2PWS4512 → MTV-NBCD4004","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4004","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02909","excelRow":2752,"circuitRef":"SSB-2PWS4512-Q14","name":"SSB-2PWS4512 → MTV-NBCD4006","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4006","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02910","excelRow":2753,"circuitRef":"SSB-2PWS4512-Q15","name":"SSB-2PWS4512 → MTV-NBCD4007","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4007","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02911","excelRow":2754,"circuitRef":"SSB-2PWS4512-Q16","name":"SSB-2PWS4512 → MTV-NBCD4008","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4008","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02912","excelRow":2755,"circuitRef":"SSB-2PWS4512-Q17","name":"SSB-2PWS4512 → MTV-NBCD4009","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4009","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02913","excelRow":2756,"circuitRef":"SSB-2PWS4512-Q18","name":"SSB-2PWS4512 → MTV-NBCD4010","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4010","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02914","excelRow":2757,"circuitRef":"SSB-2PWS4512-Q19","name":"SSB-2PWS4512 → MTV-VENT4018","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4018","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02915","excelRow":2758,"circuitRef":"SSB-2PWS4512-Q20","name":"SSB-2PWS4512 → MTV-VENT4021","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4021","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02916","excelRow":2759,"circuitRef":"SSB-2PWS4512-Q21","name":"SSB-2PWS4512 → MTV-VENT4023","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4023","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02917","excelRow":2760,"circuitRef":"SSB-2PWS4512-Q22","name":"SSB-2PWS4512 → MTV-NATU4004","originId":"SSB-2PWS4512","destinationId":"MTV-NATU4004","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02918","excelRow":2761,"circuitRef":"SSB-2PWS4512-Q23","name":"SSB-2PWS4512 → MTV-NATU4006","originId":"SSB-2PWS4512","destinationId":"MTV-NATU4006","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02919","excelRow":2762,"circuitRef":"SSB-2PWS4512-Q24","name":"SSB-2PWS4512 → MTV-NBCD4013","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4013","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02920","excelRow":2763,"circuitRef":"SSB-2PWS4512-Q25","name":"SSB-2PWS4512 → MTV-VENT4011","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4011","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02921","excelRow":2764,"circuitRef":"SSB-2PWS4512-Q26","name":"SSB-2PWS4512 → MTV-VENT4013","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4013","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02922","excelRow":2765,"circuitRef":"SSB-2PWS4512-Q27","name":"SSB-2PWS4512 → MTV-VENT4014","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4014","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02923","excelRow":2766,"circuitRef":"SSB-2PWS4512-Q28","name":"SSB-2PWS4512 → MTV-VENT4019","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4019","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02924","excelRow":2767,"circuitRef":"SSB-2PWS4512-Q29","name":"SSB-2PWS4512 → MTV-VENT4015","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4015","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02925","excelRow":2768,"circuitRef":"SSB-2PWS4512-Q30","name":"SSB-2PWS4512 → MTV-VENT4016","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4016","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02926","excelRow":2769,"circuitRef":"SSB-2PWS4512-Q31","name":"SSB-2PWS4512 → MTV-VENT4009","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4009","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02927","excelRow":2770,"circuitRef":"SSB-2PWS4512-Q32","name":"SSB-2PWS4512 → MTV-VENT4024","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4024","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02928","excelRow":2771,"circuitRef":"SSB-2PWS4512-Q33","name":"SSB-2PWS4512 → VVP-NBCD4001","originId":"SSB-2PWS4512","destinationId":"VVP-NBCD4001","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":28,"cableWeightKg":4.704},{"id":"xls-02929","excelRow":2772,"circuitRef":"SSB-2PWS4512-Q34","name":"SSB-2PWS4512 → PVP-NBCD4001","originId":"SSB-2PWS4512","destinationId":"PVP-NBCD4001","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02930","excelRow":2773,"circuitRef":"SSB-2PWS4512-Q35","name":"SSB-2PWS4512 → PVP-NBCD4003","originId":"SSB-2PWS4512","destinationId":"PVP-NBCD4003","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02931","excelRow":2774,"circuitRef":"SSB-2PWS4512-Q36","name":"SSB-2PWS4512 → PVP-NBCD4004","originId":"SSB-2PWS4512","destinationId":"PVP-NBCD4004","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02932","excelRow":2775,"circuitRef":"SSB-2PWS4512-Q37","name":"SSB-2PWS4512 → SPARE-SSB-2PWS4512-Q37","originId":"SSB-2PWS4512","destinationId":"SPARE-SSB-2PWS4512-Q37","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02933","excelRow":2776,"circuitRef":"SSB-2PWS4512-Q38","name":"SSB-2PWS4512 → SPARE-SSB-2PWS4512-Q38","originId":"SSB-2PWS4512","destinationId":"SPARE-SSB-2PWS4512-Q38","lineType":"normal","service":"VS","protectionName":"Q38","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02934","excelRow":2777,"circuitRef":"SSB-2PWS4512-Q39","name":"SSB-2PWS4512 → SPARE-SSB-2PWS4512-Q39","originId":"SSB-2PWS4512","destinationId":"SPARE-SSB-2PWS4512-Q39","lineType":"normal","service":"VS","protectionName":"Q39","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02935","excelRow":2789,"circuitRef":"SSB-2PWS4503-Q01","name":"SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q01","originId":"SSB-2PWS4503","destinationId":"SPARE-SSB-2PWS4503-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02936","excelRow":2790,"circuitRef":"SSB-2PWS4503-Q02","name":"SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q02","originId":"SSB-2PWS4503","destinationId":"SPARE-SSB-2PWS4503-Q02","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02937","excelRow":2791,"circuitRef":"SSB-2PWS4503-Q03","name":"SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q03","originId":"SSB-2PWS4503","destinationId":"SPARE-SSB-2PWS4503-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02938","excelRow":2792,"circuitRef":"SSB-2PWS4503-Q04","name":"SSB-2PWS4503 → CHD-CCDS4003","originId":"SSB-2PWS4503","destinationId":"CHD-CCDS4003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11.93,"cableWeightKg":2.00424},{"id":"xls-02939","excelRow":2793,"circuitRef":"SSB-2PWS4503-Q05","name":"SSB-2PWS4503 → FMP-VENT4001","originId":"SSB-2PWS4503","destinationId":"FMP-VENT4001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.034,"qKVAr":0,"sKVA":0.034,"ibA":0.147826,"pnKW":0.034,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PFX","cableLengthM":30,"cableWeightKg":6.42},{"id":"xls-02940","excelRow":2794,"circuitRef":"SSB-2PWS4503-Q06","name":"SSB-2PWS4503 → DIU-ASHL0002","originId":"SSB-2PWS4503","destinationId":"DIU-ASHL0002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.01,"qKVAr":0.006197,"sKVA":0.011765,"ibA":0.051151,"pnKW":0.01,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02941","excelRow":2795,"circuitRef":"SSB-2PWS4503-Q07","name":"SSB-2PWS4503 → AMP-SSIN4001","originId":"SSB-2PWS4503","destinationId":"AMP-SSIN4001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":21.53,"cableWeightKg":3.61704},{"id":"xls-02942","excelRow":2796,"circuitRef":"SSB-2PWS4503-Q08","name":"SSB-2PWS4503 → AMP-SSIN4002","originId":"SSB-2PWS4503","destinationId":"AMP-SSIN4002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":17.26,"cableWeightKg":2.89968},{"id":"xls-02943","excelRow":2797,"circuitRef":"SSB-2PWS4503-Q09","name":"SSB-2PWS4503 → AMP-SSIN4003","originId":"SSB-2PWS4503","destinationId":"AMP-SSIN4003","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":31,"cableWeightKg":5.208},{"id":"xls-02944","excelRow":2798,"circuitRef":"SSB-2PWS4503-Q10","name":"SSB-2PWS4503 → AMP-SSIN4004","originId":"SSB-2PWS4503","destinationId":"AMP-SSIN4004","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":29.89,"cableWeightKg":5.02152},{"id":"xls-02945","excelRow":2799,"circuitRef":"SSB-2PWS4503-Q11","name":"SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q11","originId":"SSB-2PWS4503","destinationId":"SPARE-SSB-2PWS4503-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02946","excelRow":2800,"circuitRef":"SSB-2PWS4503-Q12","name":"SSB-2PWS4503 → PCI-IPMS0009","originId":"SSB-2PWS4503","destinationId":"PCI-IPMS0009","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PFX","cableLengthM":30,"cableWeightKg":6.42},{"id":"xls-02947","excelRow":2801,"circuitRef":"SSB-2PWS4503-Q13","name":"SSB-2PWS4503 → SKT-2PWS5503","originId":"SSB-2PWS4503","destinationId":"SKT-2PWS5503","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.015,"qKVAr":0,"sKVA":0.015,"ibA":0.065217,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","cableLengthM":19.12,"cableWeightKg":5.00944},{"id":"xls-02948","excelRow":2802,"circuitRef":"SSB-2PWS4503-Q14","name":"SSB-2PWS4503 → JBX-2PWS5028","originId":"SSB-2PWS4503","destinationId":"JBX-2PWS5028","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0,"sKVA":0.06,"ibA":0.26087,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.9,"cableWeightKg":5.5167},{"id":"xls-02949","excelRow":2803,"circuitRef":"SSB-2PWS4503-Q15","name":"SSB-2PWS4503 → AMP-SSIN4005","originId":"SSB-2PWS4503","destinationId":"AMP-SSIN4005","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":35.6,"cableWeightKg":5.9808},{"id":"xls-02950","excelRow":2804,"circuitRef":"SSB-2PWS4503-Q16","name":"SSB-2PWS4503 → DSP-METE0002","originId":"SSB-2PWS4503","destinationId":"DSP-METE0002","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":16.48,"cableWeightKg":2.76864},{"id":"xls-02951","excelRow":2805,"circuitRef":"SSB-2PWS4503-Q17","name":"SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q17","originId":"SSB-2PWS4503","destinationId":"SPARE-SSB-2PWS4503-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02952","excelRow":2806,"circuitRef":"SSB-2PWS4503-Q18","name":"SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q18","originId":"SSB-2PWS4503","destinationId":"SPARE-SSB-2PWS4503-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02953","excelRow":2818,"circuitRef":"SSB-2PWS4530-Q01","name":"SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q01","originId":"SSB-2PWS4530","destinationId":"SPARE-SSB-2PWS4530-Q01","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02954","excelRow":2819,"circuitRef":"SSB-2PWS4530-Q02","name":"SSB-2PWS4530 → RCK-CSSS0001","originId":"SSB-2PWS4530","destinationId":"RCK-CSSS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.75,"qKVAr":0.246513,"sKVA":0.789474,"ibA":3.432494,"pnKW":0.75,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26.49,"cableWeightKg":4.45032},{"id":"xls-02955","excelRow":2820,"circuitRef":"SSB-2PWS4530-Q03","name":"SSB-2PWS4530 → JBX-2PWS5030","originId":"SSB-2PWS4530","destinationId":"JBX-2PWS5030","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.285,"qKVAr":0.093675,"sKVA":0.3,"ibA":1.304348,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.31,"cableWeightKg":3.26103},{"id":"xls-02956","excelRow":2821,"circuitRef":"SSB-2PWS4530-Q04","name":"SSB-2PWS4530 → JBX-2PWS5035","originId":"SSB-2PWS4530","destinationId":"JBX-2PWS5035","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.84,"qKVAr":1.38,"sKVA":2.3,"ibA":10,"pnKW":1.84,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":36.75,"cableWeightKg":8.379},{"id":"xls-02957","excelRow":2822,"circuitRef":"SSB-2PWS4530-Q05","name":"SSB-2PWS4530 → MTV-CHWS0005","originId":"SSB-2PWS4530","destinationId":"MTV-CHWS0005","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02958","excelRow":2823,"circuitRef":"SSB-2PWS4530-Q06","name":"SSB-2PWS4530 → MTV-CHWS0006","originId":"SSB-2PWS4530","destinationId":"MTV-CHWS0006","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02959","excelRow":2824,"circuitRef":"SSB-2PWS4530-Q07","name":"SSB-2PWS4530 → JBX-2PWS5033","originId":"SSB-2PWS4530","destinationId":"JBX-2PWS5033","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.128,"qKVAr":0,"sKVA":0.128,"ibA":0.556522,"pnKW":0.128,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.2,"cableWeightKg":6.6456},{"id":"xls-02960","excelRow":2825,"circuitRef":"SSB-2PWS4530-Q08","name":"SSB-2PWS4530 → JBX-2PWS5032","originId":"SSB-2PWS4530","destinationId":"JBX-2PWS5032","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.595,"qKVAr":0,"sKVA":0.595,"ibA":2.586957,"pnKW":0.595,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.2,"cableWeightKg":4.9416},{"id":"xls-02961","excelRow":2826,"circuitRef":"SSB-2PWS4530-Q09","name":"SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q09","originId":"SSB-2PWS4530","destinationId":"SPARE-SSB-2PWS4530-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02962","excelRow":2827,"circuitRef":"SSB-2PWS4530-Q10","name":"SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q10","originId":"SSB-2PWS4530","destinationId":"SPARE-SSB-2PWS4530-Q10","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02963","excelRow":2828,"circuitRef":"SSB-2PWS4530-Q11","name":"SSB-2PWS4530 → SKT-2PWS5505","originId":"SSB-2PWS4530","destinationId":"SKT-2PWS5505","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.063,"qKVAr":0,"sKVA":0.063,"ibA":0.273913,"pnKW":0.063,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":26.41,"cableWeightKg":6.44404},{"id":"xls-02964","excelRow":2829,"circuitRef":"SSB-2PWS4530-Q12","name":"SSB-2PWS4530 → SKT-2PWS5502","originId":"SSB-2PWS4530","destinationId":"SKT-2PWS5502","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.064,"qKVAr":0,"sKVA":0.064,"ibA":0.278261,"pnKW":0.064,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":18.1,"cableWeightKg":4.4164},{"id":"xls-02965","excelRow":2830,"circuitRef":"SSB-2PWS4530-Q13","name":"SSB-2PWS4530 → JBX-2PWS5031","originId":"SSB-2PWS4530","destinationId":"JBX-2PWS5031","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.16,"qKVAr":0.077492,"sKVA":0.177778,"ibA":0.772947,"pnKW":0.16,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":47.92,"cableWeightKg":10.20696},{"id":"xls-02966","excelRow":2831,"circuitRef":"SSB-2PWS4530-Q14","name":"SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q14","originId":"SSB-2PWS4530","destinationId":"SPARE-SSB-2PWS4530-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02967","excelRow":2832,"circuitRef":"SSB-2PWS4530-Q15","name":"SSB-2PWS4530 → MTV-CHWS0011","originId":"SSB-2PWS4530","destinationId":"MTV-CHWS0011","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02968","excelRow":2833,"circuitRef":"SSB-2PWS4530-Q16","name":"SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q16","originId":"SSB-2PWS4530","destinationId":"SPARE-SSB-2PWS4530-Q16","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02969","excelRow":2834,"circuitRef":"SSB-2PWS4530-Q17","name":"SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q17","originId":"SSB-2PWS4530","destinationId":"SPARE-SSB-2PWS4530-Q17","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02970","excelRow":2835,"circuitRef":"SSB-2PWS4530-Q18","name":"SSB-2PWS4530 → MTV-CHWS0012","originId":"SSB-2PWS4530","destinationId":"MTV-CHWS0012","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02971","excelRow":2836,"circuitRef":"SSB-2PWS4530-Q19","name":"SSB-2PWS4530 → MTV-CHWS0031","originId":"SSB-2PWS4530","destinationId":"MTV-CHWS0031","lineType":"normal","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02972","excelRow":2837,"circuitRef":"SSB-2PWS4530-Q20","name":"SSB-2PWS4530 → MTV-CHWS0032","originId":"SSB-2PWS4530","destinationId":"MTV-CHWS0032","lineType":"normal","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02973","excelRow":2838,"circuitRef":"SSB-2PWS4530-Q21","name":"SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q21","originId":"SSB-2PWS4530","destinationId":"SPARE-SSB-2PWS4530-Q21","lineType":"normal","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02974","excelRow":2839,"circuitRef":"SSB-2PWS4530-Q22","name":"SSB-2PWS4530 → SKT-2PWS5062","originId":"SSB-2PWS4530","destinationId":"SKT-2PWS5062","lineType":"normal","service":"VM","protectionName":"Q22","protectionModel":"iC60 N - 32C","protectionCurrentA":32.00001,"pKWe":10.198315,"qKVAr":7.648736,"sKVA":12.747894,"ibA":32,"pnKW":10.198315,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":21.52,"cableWeightKg":13.06264},{"id":"xls-02975","excelRow":2851,"circuitRef":"TRF-4PWS4531-01","name":"TRF-4PWS4531 → SSB-2PWS4531","originId":"TRF-4PWS4531","destinationId":"SSB-2PWS4531","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":48,"qKVAr":36,"sKVA":60,"ibA":150.613114,"pnKW":48,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-4PFX","cableLengthM":31.92,"cableWeightKg":132.6276},{"id":"xls-02976","excelRow":2875,"circuitRef":"TRF-4PWS4560-01","name":"TRF-4PWS4560 → SSB-2PWS4560","originId":"TRF-4PWS4560","destinationId":"SSB-2PWS4560","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 40","protectionCurrentA":40,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":37.653278,"pnKW":12,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":4.93,"cableWeightKg":4.12641},{"id":"xls-02977","excelRow":2887,"circuitRef":"SSB-2PWS4560-Q01","name":"SSB-2PWS4560 → JBX-2PWS5006","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5006","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.46,"cableWeightKg":5.84898},{"id":"xls-02978","excelRow":2888,"circuitRef":"SSB-2PWS4560-Q02","name":"SSB-2PWS4560 → JBX-2PWS3029","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS3029","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.3,"cableWeightKg":6.2409},{"id":"xls-02979","excelRow":2889,"circuitRef":"SSB-2PWS4560-Q03","name":"SSB-2PWS4560 → JBX-2PWS5007","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5007","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.8,"qKVAr":1.35,"sKVA":2.25,"ibA":9.782609,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":46.53,"cableWeightKg":10.60884},{"id":"xls-02980","excelRow":2890,"circuitRef":"SSB-2PWS4560-Q04","name":"SSB-2PWS4560 → JBX-2PWS5001","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5001","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":40.74,"cableWeightKg":8.67762},{"id":"xls-02981","excelRow":2891,"circuitRef":"SSB-2PWS4560-Q05","name":"SSB-2PWS4560 → JBX-2PWS5003","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5003","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.65,"cableWeightKg":6.95445},{"id":"xls-02982","excelRow":2892,"circuitRef":"SSB-2PWS4560-Q06","name":"SSB-2PWS4560 → JBX-2PWS5013","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5013","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.85,"qKVAr":1.126792,"sKVA":2.166139,"ibA":9.417997,"pnKW":1.85,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.23,"cableWeightKg":4.09599},{"id":"xls-02983","excelRow":2893,"circuitRef":"SSB-2PWS4560-Q07","name":"SSB-2PWS4560 → JBX-2PWS5009","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5009","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.6,"qKVAr":0.45,"sKVA":0.75,"ibA":3.26087,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.04,"cableWeightKg":8.74152},{"id":"xls-02984","excelRow":2894,"circuitRef":"SSB-2PWS4560-Q08","name":"SSB-2PWS4560 → JBX-2PWS5016","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5016","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.26,"cableWeightKg":8.14938},{"id":"xls-02985","excelRow":2895,"circuitRef":"SSB-2PWS4560-Q09","name":"SSB-2PWS4560 → JBX-2PWS5020","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5020","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.325,"qKVAr":0.991146,"sKVA":1.654689,"ibA":7.1943,"pnKW":1.325,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.8,"cableWeightKg":8.0514},{"id":"xls-02986","excelRow":2896,"circuitRef":"SSB-2PWS4560-Q10","name":"SSB-2PWS4560 → JBX-2PWS5022","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5022","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.49,"cableWeightKg":9.47637},{"id":"xls-02987","excelRow":2897,"circuitRef":"SSB-2PWS4560-Q11","name":"SSB-2PWS4560 → JBX-2PWS5017","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5017","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.78,"cableWeightKg":4.85214},{"id":"xls-02988","excelRow":2898,"circuitRef":"SSB-2PWS4560-Q12","name":"SSB-2PWS4560 → JBX-2PWS5012","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5012","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":50.14,"cableWeightKg":10.67982},{"id":"xls-02989","excelRow":2899,"circuitRef":"SSB-2PWS4560-Q13","name":"SSB-2PWS4560 → SPARE-SSB-2PWS4560-Q13","originId":"SSB-2PWS4560","destinationId":"SPARE-SSB-2PWS4560-Q13","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02990","excelRow":2900,"circuitRef":"SSB-2PWS4560-Q14","name":"SSB-2PWS4560 → SPARE-SSB-2PWS4560-Q14","originId":"SSB-2PWS4560","destinationId":"SPARE-SSB-2PWS4560-Q14","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02991","excelRow":2901,"circuitRef":"SSB-2PWS4560-Q15","name":"SSB-2PWS4560 → SPARE-SSB-2PWS4560-Q15","originId":"SSB-2PWS4560","destinationId":"SPARE-SSB-2PWS4560-Q15","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02992","excelRow":2913,"circuitRef":"SSB-2PWS4561-Q01","name":"SSB-2PWS4561 → JBX-2PWS5027","originId":"SSB-2PWS4561","destinationId":"JBX-2PWS5027","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0,"sKVA":0.2,"ibA":0.869565,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.31,"cableWeightKg":6.45603},{"id":"xls-02993","excelRow":2914,"circuitRef":"SSB-2PWS4561-Q02","name":"SSB-2PWS4561 → JBX-2PWS0001","originId":"SSB-2PWS4561","destinationId":"JBX-2PWS0001","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 32C","protectionCurrentA":32,"pKWe":4.416,"qKVAr":3.312,"sKVA":5.52,"ibA":24,"pnKW":4.416,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PFX","cableLengthM":39.04,"cableWeightKg":19.87136},{"id":"xls-02994","excelRow":2915,"circuitRef":"SSB-2PWS4561-Q03","name":"SSB-2PWS4561 → SPARE-SSB-2PWS4561-Q03","originId":"SSB-2PWS4561","destinationId":"SPARE-SSB-2PWS4561-Q03","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02995","excelRow":2916,"circuitRef":"SSB-2PWS4561-Q04","name":"SSB-2PWS4561 → SPARE-SSB-2PWS4561-Q04","originId":"SSB-2PWS4561","destinationId":"SPARE-SSB-2PWS4561-Q04","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02996","excelRow":2917,"circuitRef":"SSB-2PWS4561-Q05","name":"SSB-2PWS4561 → SPARE-SSB-2PWS4561-Q05","originId":"SSB-2PWS4561","destinationId":"SPARE-SSB-2PWS4561-Q05","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02997","excelRow":2929,"circuitRef":"TRF-6PWS0006-21","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"21","protectionCurrentA":null,"pKWe":23.233333,"qKVAr":14.398727,"sKVA":27.333333,"ibA":118.84058,"pnKW":23.233333,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":7.77,"cableWeightKg":18.4926},{"id":"xls-02998","excelRow":2930,"circuitRef":"TRF-6PWS0006-22","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"22","protectionCurrentA":null,"pKWe":23.233333,"qKVAr":14.398727,"sKVA":27.333333,"ibA":118.84058,"pnKW":23.233333,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":7.77,"cableWeightKg":18.4926},{"id":"xls-02999","excelRow":2931,"circuitRef":"TRF-6PWS0006-23","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"23","protectionCurrentA":null,"pKWe":23.233333,"qKVAr":14.398727,"sKVA":27.333333,"ibA":118.84058,"pnKW":23.233333,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":7.77,"cableWeightKg":18.4926},{"id":"xls-03000","excelRow":2943,"circuitRef":"LCS-4PWS0006-QVS-230","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"QVS-230","protectionModel":"NSX 630 N M5.3E","protectionCurrentA":630,"pKWe":76.5,"qKVAr":47.410442,"sKVA":90,"ibA":225.919671,"pnKW":76.5,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-03001","excelRow":2944,"circuitRef":"LCS-4PWS0006-4Q01","name":"LCS-4PWS0006 → SSB-2LGS4603","originId":"LCS-4PWS0006","destinationId":"SSB-2LGS4603","lineType":"normal","service":"VS","protectionName":"4Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":4.885,"qKVAr":0,"sKVA":4.885,"ibA":12.262418,"pnKW":4.885,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":39.95,"cableWeightKg":51.6953},{"id":"xls-03002","excelRow":2945,"circuitRef":"LCS-4PWS0006-4Q02","name":"LCS-4PWS0006 → SSB-2ELG2506","originId":"LCS-4PWS0006","destinationId":"SSB-2ELG2506","lineType":"normal","service":"VS","protectionName":"4Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":5.575,"qKVAr":0,"sKVA":5.575,"ibA":13.994468,"pnKW":5.575,"voltage":"230 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":125.75,"cableWeightKg":285.704},{"id":"xls-03003","excelRow":2946,"circuitRef":"LCS-4PWS0006-4Q03","name":"LCS-4PWS0006 → SSB-2PWS4601","originId":"LCS-4PWS0006","destinationId":"SSB-2PWS4601","lineType":"normal","service":"VS","protectionName":"4Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":16.95575,"qKVAr":7.359874,"sKVA":18.484188,"ibA":46.399352,"pnKW":16.559,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":29.58,"cableWeightKg":37.06374},{"id":"xls-03004","excelRow":2947,"circuitRef":"LCS-4PWS0006-4Q04","name":"LCS-4PWS0006 → RCK-IBRG0002","originId":"LCS-4PWS0006","destinationId":"RCK-IBRG0002","lineType":"normal","service":"VS","protectionName":"4Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":8.91,"qKVAr":4.31531,"sKVA":9.9,"ibA":24.851164,"pnKW":8.91,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":86.29,"cableWeightKg":72.22473},{"id":"xls-03005","excel