Row":2948,"circuitRef":"LCS-4PWS0006-4Q05","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-4Q05","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-4Q05","lineType":"normal","service":"VS","protectionName":"4Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03006","excelRow":2949,"circuitRef":"LCS-4PWS0006-QVM_230","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-QVM230","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-QVM230","lineType":"normal","service":"VM","protectionName":"QVM_230","protectionModel":"NSX 250 F M5.2E","protectionCurrentA":250,"pKWe":10.82886,"qKVAr":4.061434,"sKVA":11.565442,"ibA":29.031787,"pnKW":10.82886,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-03007","excelRow":2950,"circuitRef":"LCS-4PWS0006-5Q01","name":"LCS-4PWS0006 → SSB-2LGS4630","originId":"LCS-4PWS0006","destinationId":"SSB-2LGS4630","lineType":"normal","service":"VM","protectionName":"5Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":3.0418,"qKVAr":0,"sKVA":3.0418,"ibA":7.635583,"pnKW":3.0418,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":37.03,"cableWeightKg":30.99411},{"id":"xls-03008","excelRow":2951,"circuitRef":"LCS-4PWS0006-5Q02","name":"LCS-4PWS0006 → TRF-2LGE4630","originId":"LCS-4PWS0006","destinationId":"TRF-2LGE4630","lineType":"normal","service":"VM","protectionName":"5Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":39.09,"cableWeightKg":32.71833},{"id":"xls-03009","excelRow":2952,"circuitRef":"LCS-4PWS0006-5Q03","name":"LCS-4PWS0006 → SSB-2PWS4630","originId":"LCS-4PWS0006","destinationId":"SSB-2PWS4630","lineType":"normal","service":"VM","protectionName":"5Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":10.028,"qKVAr":4.002048,"sKVA":10.797091,"ibA":27.103058,"pnKW":10.028,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":37.72,"cableWeightKg":47.26316},{"id":"xls-03010","excelRow":2953,"circuitRef":"LCS-4PWS0006-5Q04","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-5Q04","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-5Q04","lineType":"normal","service":"VM","protectionName":"5Q04","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03011","excelRow":2954,"circuitRef":"LCS-4PWS0006-QNV_230","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-QNV230","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-QNV230","lineType":"alternativa","service":"NV","protectionName":"QNV_230","protectionModel":"NSX 250 F M5.2E","protectionCurrentA":250,"pKWe":4.48,"qKVAr":0.086764,"sKVA":4.48084,"ibA":11.247888,"pnKW":4.48,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":true},{"id":"xls-03012","excelRow":2955,"circuitRef":"LCS-4PWS0006-6Q01","name":"LCS-4PWS0006 → SSB-2PWS4661","originId":"LCS-4PWS0006","destinationId":"SSB-2PWS4661","lineType":"alternativa","service":"NV","protectionName":"6Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":6.4,"qKVAr":0.123949,"sKVA":6.4012,"ibA":16.068411,"pnKW":6.4,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":42.65,"cableWeightKg":35.69805},{"id":"xls-03013","excelRow":2956,"circuitRef":"LCS-4PWS0006-6Q02","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-6Q02","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-6Q02","lineType":"alternativa","service":"NV","protectionName":"6Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03014","excelRow":2957,"circuitRef":"LCS-4PWS0006-6Q03","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-6Q03","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-6Q03","lineType":"alternativa","service":"NV","protectionName":"6Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03015","excelRow":2969,"circuitRef":"SSB-2PWS4601-Q01","name":"SSB-2PWS4601 → RCK-CCMN0014","originId":"SSB-2PWS4601","destinationId":"RCK-CCMN0014","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":43.58,"cableWeightKg":22.18222},{"id":"xls-03016","excelRow":2970,"circuitRef":"SSB-2PWS4601-Q02","name":"SSB-2PWS4601 → RCK-IPMS0004","originId":"SSB-2PWS4601","destinationId":"RCK-IPMS0004","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.210805,"sKVA":2.777778,"ibA":12.077295,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":3.195},{"id":"xls-03017","excelRow":2971,"circuitRef":"SSB-2PWS4601-Q03","name":"SSB-2PWS4601 → RCK-IPMS0004","originId":"SSB-2PWS4601","destinationId":"RCK-IPMS0004","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.210805,"sKVA":2.777778,"ibA":12.077295,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":3.195},{"id":"xls-03018","excelRow":2972,"circuitRef":"SSB-2PWS4601-Q04","name":"SSB-2PWS4601 → MSB-4SFS0002","originId":"SSB-2PWS4601","destinationId":"MSB-4SFS0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.45,"qKVAr":0,"sKVA":0.45,"ibA":1.956522,"pnKW":0.45,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":41.08,"cableWeightKg":6.90144},{"id":"xls-03019","excelRow":2973,"circuitRef":"SSB-2PWS4601-Q05","name":"SSB-2PWS4601 → SKT-2PWS6509","originId":"SSB-2PWS4601","destinationId":"SKT-2PWS6509","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.107,"qKVAr":0,"sKVA":0.107,"ibA":0.465217,"pnKW":0.107,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-03020","excelRow":2974,"circuitRef":"SSB-2PWS4601-Q06","name":"SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q06","originId":"SSB-2PWS4601","destinationId":"SPARE-SSB-2PWS4601-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03021","excelRow":2975,"circuitRef":"SSB-2PWS4601-Q07","name":"SSB-2PWS4601 → JBX-AVLA0006","originId":"SSB-2PWS4601","destinationId":"JBX-AVLA0006","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":38.04,"cableWeightKg":8.67312},{"id":"xls-03022","excelRow":2976,"circuitRef":"SSB-2PWS4601-Q08","name":"SSB-2PWS4601 → LOP-STGE0001","originId":"SSB-2PWS4601","destinationId":"LOP-STGE0001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.46,"qKVAr":0,"sKVA":0.46,"ibA":2,"pnKW":0.46,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03023","excelRow":2977,"circuitRef":"SSB-2PWS4601-Q09","name":"SSB-2PWS4601 → LOP-STGE0001","originId":"SSB-2PWS4601","destinationId":"LOP-STGE0001","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.46,"qKVAr":0,"sKVA":0.46,"ibA":2,"pnKW":0.46,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03024","excelRow":2978,"circuitRef":"SSB-2PWS4601-Q10","name":"SSB-2PWS4601 → LOP-STGE0002","originId":"SSB-2PWS4601","destinationId":"LOP-STGE0002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.46,"qKVAr":0,"sKVA":0.46,"ibA":2,"pnKW":0.46,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":34.89,"cableWeightKg":5.86152},{"id":"xls-03025","excelRow":2979,"circuitRef":"SSB-2PWS4601-Q11","name":"SSB-2PWS4601 → LOP-STGE0002","originId":"SSB-2PWS4601","destinationId":"LOP-STGE0002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.46,"qKVAr":0,"sKVA":0.46,"ibA":2,"pnKW":0.46,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":34.89,"cableWeightKg":5.86152},{"id":"xls-03026","excelRow":2980,"circuitRef":"SSB-2PWS4601-Q12","name":"SSB-2PWS4601 → MVP-IPMS4002","originId":"SSB-2PWS4601","destinationId":"MVP-IPMS4002","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":13,"cableWeightKg":2.184},{"id":"xls-03027","excelRow":2981,"circuitRef":"SSB-2PWS4601-Q13","name":"SSB-2PWS4601 → LSR-ICCS0023","originId":"SSB-2PWS4601","destinationId":"LSR-ICCS0023","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.015,"qKVAr":0.009296,"sKVA":0.017647,"ibA":0.076726,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":41.06,"cableWeightKg":6.89808},{"id":"xls-03028","excelRow":2982,"circuitRef":"SSB-2PWS4601-Q14","name":"SSB-2PWS4601 → LSS-IPMS4002","originId":"SSB-2PWS4601","destinationId":"LSS-IPMS4002","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.22,"qKVAr":0.106551,"sKVA":0.244444,"ibA":1.062802,"pnKW":0.22,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03029","excelRow":2983,"circuitRef":"SSB-2PWS4601-Q15","name":"SSB-2PWS4601 → LSS-IPMS4003","originId":"SSB-2PWS4601","destinationId":"LSS-IPMS4003","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.22,"qKVAr":0.106551,"sKVA":0.244444,"ibA":1.062802,"pnKW":0.22,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03030","excelRow":2984,"circuitRef":"SSB-2PWS4601-Q16","name":"SSB-2PWS4601 → CBX-EMSS0014","originId":"SSB-2PWS4601","destinationId":"CBX-EMSS0014","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":32.05,"cableWeightKg":6.31385},{"id":"xls-03031","excelRow":2985,"circuitRef":"SSB-2PWS4601-Q17","name":"SSB-2PWS4601 → CBX-EMSS0015","originId":"SSB-2PWS4601","destinationId":"CBX-EMSS0015","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30.02,"cableWeightKg":5.91394},{"id":"xls-03032","excelRow":2986,"circuitRef":"SSB-2PWS4601-Q18","name":"SSB-2PWS4601 → AMP-SPTS0001","originId":"SSB-2PWS4601","destinationId":"AMP-SPTS0001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":45.5,"cableWeightKg":7.644},{"id":"xls-03033","excelRow":2987,"circuitRef":"SSB-2PWS4601-Q19","name":"SSB-2PWS4601 → CSS-SPTS0001","originId":"SSB-2PWS4601","destinationId":"CSS-SPTS0001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":31.54,"cableWeightKg":5.29872},{"id":"xls-03034","excelRow":2988,"circuitRef":"SSB-2PWS4601-Q20","name":"SSB-2PWS4601 → CSS-SPTS0013","originId":"SSB-2PWS4601","destinationId":"CSS-SPTS0013","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.79,"cableWeightKg":5.67672},{"id":"xls-03035","excelRow":2989,"circuitRef":"SSB-2PWS4601-Q21","name":"SSB-2PWS4601 → AMP-SPTS0002","originId":"SSB-2PWS4601","destinationId":"AMP-SPTS0002","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":31.38,"cableWeightKg":5.27184},{"id":"xls-03036","excelRow":2990,"circuitRef":"SSB-2PWS4601-Q22","name":"SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q22","originId":"SSB-2PWS4601","destinationId":"SPARE-SSB-2PWS4601-Q22","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03037","excelRow":2991,"circuitRef":"SSB-2PWS4601-Q23","name":"SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q23","originId":"SSB-2PWS4601","destinationId":"SPARE-SSB-2PWS4601-Q23","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03038","excelRow":2992,"circuitRef":"SSB-2PWS4601-Q24","name":"SSB-2PWS4601 → CUN-STCL0001","originId":"SSB-2PWS4601","destinationId":"CUN-STCL0001","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0.328684,"sKVA":1.052632,"ibA":4.576659,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":52.15,"cableWeightKg":8.7612},{"id":"xls-03039","excelRow":2993,"circuitRef":"SSB-2PWS4601-Q25","name":"SSB-2PWS4601 → TVC-CCTV0001","originId":"SSB-2PWS4601","destinationId":"TVC-CCTV0001","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":53.1,"cableWeightKg":8.9208},{"id":"xls-03040","excelRow":2994,"circuitRef":"SSB-2PWS4601-Q26","name":"SSB-2PWS4601 → TVC-CCTV0012","originId":"SSB-2PWS4601","destinationId":"TVC-CCTV0012","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-03041","excelRow":2995,"circuitRef":"SSB-2PWS4601-Q27","name":"SSB-2PWS4601 → LTW-ATEL0008","originId":"SSB-2PWS4601","destinationId":"LTW-ATEL0008","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":28.73,"cableWeightKg":4.82664},{"id":"xls-03042","excelRow":2996,"circuitRef":"SSB-2PWS4601-Q28","name":"SSB-2PWS4601 → LTW-ATEL0009","originId":"SSB-2PWS4601","destinationId":"LTW-ATEL0009","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":34.39,"cableWeightKg":5.77752},{"id":"xls-03043","excelRow":2997,"circuitRef":"SSB-2PWS4601-Q29","name":"SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q29","originId":"SSB-2PWS4601","destinationId":"SPARE-SSB-2PWS4601-Q29","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03044","excelRow":2998,"circuitRef":"SSB-2PWS4601-Q30","name":"SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q30","originId":"SSB-2PWS4601","destinationId":"SPARE-SSB-2PWS4601-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03045","excelRow":2999,"circuitRef":"SSB-2PWS4601-Q31","name":"SSB-2PWS4601 → SSB-2PWS4610","originId":"SSB-2PWS4601","destinationId":"SSB-2PWS4610","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":1.98375,"qKVAr":1.487813,"sKVA":2.479688,"ibA":6.224558,"pnKW":1.587,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":28.27,"cableWeightKg":17.15989},{"id":"xls-03046","excelRow":3011,"circuitRef":"SSB-2PWS4610-Q01","name":"SSB-2PWS4610 → MTV-VEMS4009","originId":"SSB-2PWS4610","destinationId":"MTV-VEMS4009","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":13,"cableWeightKg":2.184},{"id":"xls-03047","excelRow":3012,"circuitRef":"SSB-2PWS4610-Q02","name":"SSB-2PWS4610 → MTV-VEMS4010","originId":"SSB-2PWS4610","destinationId":"MTV-VEMS4010","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-03048","excelRow":3013,"circuitRef":"SSB-2PWS4610-Q03","name":"SSB-2PWS4610 → MTV-VEMS4011","originId":"SSB-2PWS4610","destinationId":"MTV-VEMS4011","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-03049","excelRow":3014,"circuitRef":"SSB-2PWS4610-Q04","name":"SSB-2PWS4610 → MTV-MDRS0036","originId":"SSB-2PWS4610","destinationId":"MTV-MDRS0036","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03050","excelRow":3015,"circuitRef":"SSB-2PWS4610-Q05","name":"SSB-2PWS4610 → MTV-MDRS0045","originId":"SSB-2PWS4610","destinationId":"MTV-MDRS0045","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03051","excelRow":3016,"circuitRef":"SSB-2PWS4610-Q06","name":"SSB-2PWS4610 → MTV-MDRS0046","originId":"SSB-2PWS4610","destinationId":"MTV-MDRS0046","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03052","excelRow":3017,"circuitRef":"SSB-2PWS4610-Q07","name":"SSB-2PWS4610 → MTV-MDRS0047","originId":"SSB-2PWS4610","destinationId":"MTV-MDRS0047","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03053","excelRow":3018,"circuitRef":"SSB-2PWS4610-Q08","name":"SSB-2PWS4610 → SPARE-SSB-2PWS4610-Q08","originId":"SSB-2PWS4610","destinationId":"SPARE-SSB-2PWS4610-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03054","excelRow":3019,"circuitRef":"SSB-2PWS4610-Q09","name":"SSB-2PWS4610 → SPARE-SSB-2PWS4610-Q09","originId":"SSB-2PWS4610","destinationId":"SPARE-SSB-2PWS4610-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03055","excelRow":3020,"circuitRef":"SSB-2PWS4610-Q10","name":"SSB-2PWS4610 → MTV-VENT4005","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4005","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-03056","excelRow":3021,"circuitRef":"SSB-2PWS4610-Q11","name":"SSB-2PWS4610 → MTV-VENT4006","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4006","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-03057","excelRow":3022,"circuitRef":"SSB-2PWS4610-Q12","name":"SSB-2PWS4610 → MTV-VENT4007","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4007","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-03058","excelRow":3023,"circuitRef":"SSB-2PWS4610-Q13","name":"SSB-2PWS4610 → MTV-VENT4003","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4003","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":14,"cableWeightKg":2.352},{"id":"xls-03059","excelRow":3024,"circuitRef":"SSB-2PWS4610-Q14","name":"SSB-2PWS4610 → MTV-VENT4004","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4004","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":14,"cableWeightKg":2.352},{"id":"xls-03060","excelRow":3025,"circuitRef":"SSB-2PWS4610-Q15","name":"SSB-2PWS4610 → MTV-VENT4008","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4008","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-03061","excelRow":3026,"circuitRef":"SSB-2PWS4610-Q16","name":"SSB-2PWS4610 → MTV-VENT4025","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4025","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-03062","excelRow":3027,"circuitRef":"SSB-2PWS4610-Q17","name":"SSB-2PWS4610 → MTV-VENT4026","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4026","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-03063","excelRow":3028,"circuitRef":"SSB-2PWS4610-Q18","name":"SSB-2PWS4610 → MTV-VENT4027","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4027","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-03064","excelRow":3029,"circuitRef":"SSB-2PWS4610-Q19","name":"SSB-2PWS4610 → MTV-VENT4028","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4028","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-03065","excelRow":3030,"circuitRef":"SSB-2PWS4610-Q20","name":"SSB-2PWS4610 → SPARE-SSB-2PWS4610-Q20","originId":"SSB-2PWS4610","destinationId":"SPARE-SSB-2PWS4610-Q20","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03066","excelRow":3031,"circuitRef":"SSB-2PWS4610-Q21","name":"SSB-2PWS4610 → SPARE-SSB-2PWS4610-Q21","originId":"SSB-2PWS4610","destinationId":"SPARE-SSB-2PWS4610-Q21","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03067","excelRow":3043,"circuitRef":"SSB-2PWS4630-Q01","name":"SSB-2PWS4630 → JBX-2PWS6032","originId":"SSB-2PWS4630","destinationId":"JBX-2PWS6032","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.171,"qKVAr":0.056205,"sKVA":0.18,"ibA":0.782609,"pnKW":0.171,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.72,"cableWeightKg":4.20036},{"id":"xls-03068","excelRow":3044,"circuitRef":"SSB-2PWS4630-Q02","name":"SSB-2PWS4630 → SKT-2PWS6504","originId":"SSB-2PWS4630","destinationId":"SKT-2PWS6504","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.063,"qKVAr":0,"sKVA":0.063,"ibA":0.273913,"pnKW":0.063,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":28.84,"cableWeightKg":7.03696},{"id":"xls-03069","excelRow":3045,"circuitRef":"SSB-2PWS4630-Q03","name":"SSB-2PWS4630 → RCK-CCMN0013","originId":"SSB-2PWS4630","destinationId":"RCK-CCMN0013","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-2PX","cableLengthM":44.65,"cableWeightKg":30.2727},{"id":"xls-03070","excelRow":3046,"circuitRef":"SSB-2PWS4630-Q04","name":"SSB-2PWS4630 → ITU-CCSY0002","originId":"SSB-2PWS4630","destinationId":"ITU-CCSY0002","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":28.62,"cableWeightKg":3.747389},{"id":"xls-03071","excelRow":3047,"circuitRef":"SSB-2PWS4630-Q05","name":"SSB-2PWS4630 → RCK-GDIG0002","originId":"SSB-2PWS4630","destinationId":"RCK-GDIG0002","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.5,"qKVAr":1.695127,"sKVA":3.888889,"ibA":16.908213,"pnKW":3.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":19.48,"cableWeightKg":6.724398},{"id":"xls-03072","excelRow":3048,"circuitRef":"SSB-2PWS4630-Q06","name":"SSB-2PWS4630 → CTP-CBMS0022","originId":"SSB-2PWS4630","destinationId":"CTP-CBMS0022","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03073","excelRow":3049,"circuitRef":"SSB-2PWS4630-Q07","name":"SSB-2PWS4630 → JBX-2PWS6026","originId":"SSB-2PWS4630","destinationId":"JBX-2PWS6026","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.634,"qKVAr":0,"sKVA":1.634,"ibA":7.104348,"pnKW":1.634,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":18.94,"cableWeightKg":4.03422},{"id":"xls-03074","excelRow":3050,"circuitRef":"SSB-2PWS4630-Q08","name":"SSB-2PWS4630 → SKT-2PWS6084","originId":"SSB-2PWS4630","destinationId":"SKT-2PWS6084","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.09,"qKVAr":0.043589,"sKVA":0.1,"ibA":0.434783,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":23.63,"cableWeightKg":5.76572},{"id":"xls-03075","excelRow":3051,"circuitRef":"SSB-2PWS4630-Q09","name":"SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q09","originId":"SSB-2PWS4630","destinationId":"SPARE-SSB-2PWS4630-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03076","excelRow":3052,"circuitRef":"SSB-2PWS4630-Q10","name":"SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q10","originId":"SSB-2PWS4630","destinationId":"SPARE-SSB-2PWS4630-Q10","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03077","excelRow":3053,"circuitRef":"SSB-2PWS4630-Q11","name":"SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q11","originId":"SSB-2PWS4630","destinationId":"SPARE-SSB-2PWS4630-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03078","excelRow":3054,"circuitRef":"SSB-2PWS4630-Q12","name":"SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q12","originId":"SSB-2PWS4630","destinationId":"SPARE-SSB-2PWS4630-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03079","excelRow":3055,"circuitRef":"SSB-2PWS4630-Q13","name":"SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q13","originId":"SSB-2PWS4630","destinationId":"SPARE-SSB-2PWS4630-Q13","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03080","excelRow":3067,"circuitRef":"TRF-4PWS4660-01","name":"TRF-4PWS4660 → SSB-2PWS4660","originId":"TRF-4PWS4660","destinationId":"SSB-2PWS4660","lineType":"alternativa","service":"NV","protectionName":"S01","protectionModel":"INS 63","protectionCurrentA":63,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":56.479918,"pnKW":18,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":6.38,"cableWeightKg":7.99414},{"id":"xls-03081","excelRow":3079,"circuitRef":"SSB-2PWS4660-Q01","name":"SSB-2PWS4660 → JBX-2PWS3022","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3022","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.84,"cableWeightKg":8.48592},{"id":"xls-03082","excelRow":3080,"circuitRef":"SSB-2PWS4660-Q02","name":"SSB-2PWS4660 → JBX-2PWS3023","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3023","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.12,"cableWeightKg":7.90656},{"id":"xls-03083","excelRow":3081,"circuitRef":"SSB-2PWS4660-Q03","name":"SSB-2PWS4660 → JBX-2PWS3024","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3024","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.24,"cableWeightKg":3.24612},{"id":"xls-03084","excelRow":3082,"circuitRef":"SSB-2PWS4660-Q04","name":"SSB-2PWS4660 → JBX-2PWS3025","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3025","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.57,"cableWeightKg":4.16841},{"id":"xls-03085","excelRow":3083,"circuitRef":"SSB-2PWS4660-Q05","name":"SSB-2PWS4660 → JBX-2PWS3026","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3026","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.21,"cableWeightKg":2.17473},{"id":"xls-03086","excelRow":3084,"circuitRef":"SSB-2PWS4660-Q06","name":"SSB-2PWS4660 → JBX-2PWS3027","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3027","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.05,"qKVAr":1.006979,"sKVA":2.283967,"ibA":9.930293,"pnKW":2.05,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":16.26,"cableWeightKg":3.46338},{"id":"xls-03087","excelRow":3085,"circuitRef":"SSB-2PWS4660-Q07","name":"SSB-2PWS4660 → JBX-2PWS3046","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3046","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.58,"cableWeightKg":6.08754},{"id":"xls-03088","excelRow":3086,"circuitRef":"SSB-2PWS4660-Q08","name":"SSB-2PWS4660 → JBX-2PWS3045","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3045","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":23.79,"cableWeightKg":6.30435},{"id":"xls-03089","excelRow":3087,"circuitRef":"SSB-2PWS4660-Q09","name":"SSB-2PWS4660 → JBX-2PWS3047","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3047","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":36.16,"cableWeightKg":9.5824},{"id":"xls-03090","excelRow":3088,"circuitRef":"SSB-2PWS4660-Q10","name":"SSB-2PWS4660 → JBX-2PWS3048","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3048","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":18.68,"cableWeightKg":3.97884},{"id":"xls-03091","excelRow":3089,"circuitRef":"SSB-2PWS4660-Q11","name":"SSB-2PWS4660 → JBX-2PWS3049","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3049","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":34,"cableWeightKg":7.242},{"id":"xls-03092","excelRow":3090,"circuitRef":"SSB-2PWS4660-Q12","name":"SSB-2PWS4660 → JBX-2PWS6002","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6002","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.32,"qKVAr":0.99,"sKVA":1.65,"ibA":7.173913,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.84,"cableWeightKg":5.29092},{"id":"xls-03093","excelRow":3091,"circuitRef":"SSB-2PWS4660-Q13","name":"SSB-2PWS4660 → JBX-2PWS6001","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6001","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.89,"cableWeightKg":6.36657},{"id":"xls-03094","excelRow":3092,"circuitRef":"SSB-2PWS4660-Q14","name":"SSB-2PWS4660 → JBX-2PWS6004","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6004","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.42,"cableWeightKg":5.62746},{"id":"xls-03095","excelRow":3093,"circuitRef":"SSB-2PWS4660-Q15","name":"SSB-2PWS4660 → JBX-2PWS6006","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6006","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.93,"cableWeightKg":4.24509},{"id":"xls-03096","excelRow":3094,"circuitRef":"SSB-2PWS4660-Q16","name":"SSB-2PWS4660 → JBX-2PWS6010","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6010","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":17.4,"cableWeightKg":3.7062},{"id":"xls-03097","excelRow":3095,"circuitRef":"SSB-2PWS4660-Q17","name":"SSB-2PWS4660 → JBX-2PWS6011","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6011","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.24,"cableWeightKg":4.31112},{"id":"xls-03098","excelRow":3096,"circuitRef":"SSB-2PWS4660-Q18","name":"SSB-2PWS4660 → JBX-2PWS6015","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6015","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":33.81,"cableWeightKg":7.20153},{"id":"xls-03099","excelRow":3097,"circuitRef":"SSB-2PWS4660-Q19","name":"SSB-2PWS4660 → JBX-2PWS6017","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6017","lineType":"alternativa","service":"NV","protectionName":"Q19","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.03,"cableWeightKg":2.13639},{"id":"xls-03100","excelRow":3098,"circuitRef":"SSB-2PWS4660-Q20","name":"SSB-2PWS4660 → JBX-2PWS6029","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6029","lineType":"alternativa","service":"NV","protectionName":"Q20","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.71,"cableWeightKg":2.70723},{"id":"xls-03101","excelRow":3099,"circuitRef":"SSB-2PWS4660-Q21","name":"SSB-2PWS4660 → JBX-2PWS6021","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6021","lineType":"alternativa","service":"NV","protectionName":"Q21","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.23,"cableWeightKg":5.16099},{"id":"xls-03102","excelRow":3100,"circuitRef":"SSB-2PWS4660-Q22","name":"SSB-2PWS4660 → JBX-2PWS6024","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6024","lineType":"alternativa","service":"NV","protectionName":"Q22","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.92,"cableWeightKg":4.88196},{"id":"xls-03103","excelRow":3101,"circuitRef":"SSB-2PWS4660-Q23","name":"SSB-2PWS4660 → JBX-2PWS6033","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6033","lineType":"alternativa","service":"NV","protectionName":"Q23","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.638889,"sKVA":1.403809,"ibA":6.103516,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":18.97,"cableWeightKg":4.04061},{"id":"xls-03104","excelRow":3102,"circuitRef":"SSB-2PWS4660-Q24","name":"SSB-2PWS4660 → SPARE-SSB-2PWS4660-Q24","originId":"SSB-2PWS4660","destinationId":"SPARE-SSB-2PWS4660-Q24","lineType":"alternativa","service":"NV","protectionName":"Q24","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03105","excelRow":3103,"circuitRef":"SSB-2PWS4660-Q25","name":"SSB-2PWS4660 → SPARE-SSB-2PWS4660-Q25","originId":"SSB-2PWS4660","destinationId":"SPARE-SSB-2PWS4660-Q25","lineType":"alternativa","service":"NV","protectionName":"Q25","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03106","excelRow":3104,"circuitRef":"SSB-2PWS4660-Q26","name":"SSB-2PWS4660 → SPARE-SSB-2PWS4660-Q26","originId":"SSB-2PWS4660","destinationId":"SPARE-SSB-2PWS4660-Q26","lineType":"alternativa","service":"NV","protectionName":"Q26","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03107","excelRow":3116,"circuitRef":"SSB-2PWS4661-Q01","name":"SSB-2PWS4661 → JBX-2PWS6000","originId":"SSB-2PWS4661","destinationId":"JBX-2PWS6000","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.46,"qKVAr":0,"sKVA":0.46,"ibA":2,"pnKW":0.46,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.47,"cableWeightKg":6.27711},{"id":"xls-03108","excelRow":3117,"circuitRef":"SSB-2PWS4661-Q02","name":"SSB-2PWS4661 → SPARE-SSB-2PWS4661-Q02","originId":"SSB-2PWS4661","destinationId":"SPARE-SSB-2PWS4661-Q02","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03109","excelRow":3118,"circuitRef":"SSB-2PWS4661-Q03","name":"SSB-2PWS4661 → SKT-2PWS6081","originId":"SSB-2PWS4661","destinationId":"SKT-2PWS6081","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":37.71,"cableWeightKg":9.20124},{"id":"xls-03110","excelRow":3119,"circuitRef":"SSB-2PWS4661-Q04","name":"SSB-2PWS4661 → SKT-2PWS6080","originId":"SSB-2PWS4661","destinationId":"SKT-2PWS6080","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.6,"qKVAr":0,"sKVA":1.6,"ibA":6.956522,"pnKW":1.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":17.05,"cableWeightKg":4.1602},{"id":"xls-03111","excelRow":3120,"circuitRef":"SSB-2PWS4661-Q05","name":"SSB-2PWS4661 → SKT-2PWS6083","originId":"SSB-2PWS4661","destinationId":"SKT-2PWS6083","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.14,"qKVAr":0,"sKVA":2.14,"ibA":9.304348,"pnKW":2.14,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":17.34,"cableWeightKg":4.23096},{"id":"xls-03112","excelRow":3121,"circuitRef":"SSB-2PWS4661-Q06","name":"SSB-2PWS4661 → SKT-2PWS6082","originId":"SSB-2PWS4661","destinationId":"SKT-2PWS6082","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":8.695652,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":16.52,"cableWeightKg":4.03088},{"id":"xls-03113","excelRow":3122,"circuitRef":"SSB-2PWS4661-Q07","name":"SSB-2PWS4661 → SPARE-SSB-2PWS4661-Q07","originId":"SSB-2PWS4661","destinationId":"SPARE-SSB-2PWS4661-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03114","excelRow":11,"circuitRef":"TRF-4PWS1130-01","name":"TRF-4PWS1130 → SSB-1PWS1130","originId":"TRF-4PWS1130","destinationId":"SSB-1PWS1130","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 320","protectionCurrentA":320,"pKWe":40,"qKVAr":30,"sKVA":50,"ibA":251.021856,"pnKW":40,"voltage":"115 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":5.13,"cableWeightKg":24.53166},{"id":"xls-03115","excelRow":23,"circuitRef":"SSB-1PWS1130-Q01","name":"SSB-1PWS1130 → PWC-GUNS0001","originId":"SSB-1PWS1130","destinationId":"PWC-GUNS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NSXm 160 B TMD - 160D","protectionCurrentA":160,"pKWe":16,"qKVAr":12,"sKVA":20,"ibA":100.408742,"pnKW":16,"voltage":"115 V","parallelCables":1,"cableSection":"50","cableType":"MGSGO 4X","cableLengthM":14.7,"cableWeightKg":46.158},{"id":"xls-03116","excelRow":24,"circuitRef":"SSB-1PWS1130-Q02","name":"SSB-1PWS1130 → LCH-VLSY0001","originId":"SSB-1PWS1130","destinationId":"LCH-VLSY0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":3.9,"qKVAr":1.661393,"sKVA":4.23913,"ibA":21.282288,"pnKW":3.9,"voltage":"115 V","parallelCables":1,"cableType":"LSTSGU-50","cableLengthM":37.11,"cableWeightKg":48.921653},{"id":"xls-03117","excelRow":25,"circuitRef":"SSB-1PWS1130-Q03","name":"SSB-1PWS1130 → VLC-VLSY0002","originId":"SSB-1PWS1130","destinationId":"VLC-VLSY0002","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.743693,"sKVA":1.411765,"ibA":12.276215,"pnKW":1.2,"voltage":"115 V","parallelCables":1,"cableType":"LSDSGU-9","cableLengthM":32.68,"cableWeightKg":9.433226},{"id":"xls-03118","excelRow":26,"circuitRef":"SSB-1PWS1130-Q04","name":"SSB-1PWS1130 → JBX-1PWS1001","originId":"SSB-1PWS1130","destinationId":"JBX-1PWS1001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":0.8,"qKVAr":0.6,"sKVA":1,"ibA":8.695652,"pnKW":0.8,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":35.56,"cableWeightKg":9.4234},{"id":"xls-03119","excelRow":27,"circuitRef":"SSB-1PWS1130-Q05","name":"SSB-1PWS1130 → JBX-1PWS1001","originId":"SSB-1PWS1130","destinationId":"JBX-1PWS1001","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":0.8,"qKVAr":0.6,"sKVA":1,"ibA":8.695652,"pnKW":0.8,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":35.56,"cableWeightKg":9.4234},{"id":"xls-03120","excelRow":28,"circuitRef":"SSB-1PWS1130-Q06","name":"SSB-1PWS1130 → LCH-VLSY0001","originId":"SSB-1PWS1130","destinationId":"LCH-VLSY0001","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.054,"qKVAr":0,"sKVA":0.054,"ibA":0.469565,"pnKW":0.054,"voltage":"115 V","parallelCables":1,"cableType":"FXOW-4","cableLengthM":37.11,"cableWeightKg":8.061582},{"id":"xls-03121","excelRow":29,"circuitRef":"SSB-1PWS1130-Q07","name":"SSB-1PWS1130 → LCH-VLSY0001","originId":"SSB-1PWS1130","destinationId":"LCH-VLSY0001","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.054,"qKVAr":0,"sKVA":0.054,"ibA":0.469565,"pnKW":0.054,"voltage":"115 V","parallelCables":1,"cableType":"FXOW-4","cableLengthM":37.11,"cableWeightKg":8.061582},{"id":"xls-03122","excelRow":30,"circuitRef":"SSB-1PWS1130-Q08","name":"SSB-1PWS1130 → RCK-GUNS0003","originId":"SSB-1PWS1130","destinationId":"RCK-GUNS0003","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":17.391304,"pnKW":2,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"MGSGO 4X","cableLengthM":24.76,"cableWeightKg":12.8752},{"id":"xls-03123","excelRow":31,"circuitRef":"SSB-1PWS1130-Q09","name":"SSB-1PWS1130 → ITU-GUNS0001","originId":"SSB-1PWS1130","destinationId":"ITU-GUNS0001","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":1,"qKVAr":0.328684,"sKVA":1.052632,"ibA":9.153318,"pnKW":1,"voltage":"115 V","parallelCables":1,"cableType":"3 x 2 x AWG16","cableLengthM":19.61,"cableWeightKg":3.7259},{"id":"xls-03124","excelRow":32,"circuitRef":"SSB-1PWS1130-Q10","name":"SSB-1PWS1130 → CTP-WWDS1001","originId":"SSB-1PWS1130","destinationId":"CTP-WWDS1001","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":1.695652,"pnKW":0.195,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-03125","excelRow":33,"circuitRef":"SSB-1PWS1130-Q11","name":"SSB-1PWS1130 → SPARE-SSB-1PWS1130-Q11","originId":"SSB-1PWS1130","destinationId":"SPARE-SSB-1PWS1130-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03126","excelRow":34,"circuitRef":"SSB-1PWS1130-Q12","name":"SSB-1PWS1130 → SPARE-SSB-1PWS1130-Q12","originId":"SSB-1PWS1130","destinationId":"SPARE-SSB-1PWS1130-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03127","excelRow":46,"circuitRef":"TRF-4PWS2201-01","name":"TRF-4PWS2201 → SSB-1PWS2201","originId":"TRF-4PWS2201","destinationId":"SSB-1PWS2201","lineType":"normal","service":"VS","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":112.959835,"pnKW":18,"voltage":"115 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":5.3,"cableWeightKg":16.006},{"id":"xls-03128","excelRow":58,"circuitRef":"SSB-1PWS2201-Q01","name":"SSB-1PWS2201 → RCK-LINK0001","originId":"SSB-1PWS2201","destinationId":"RCK-LINK0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":4.292,"qKVAr":3.193937,"sKVA":5.35,"ibA":26.859339,"pnKW":4.292,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":27.76,"cableWeightKg":16.85032},{"id":"xls-03129","excelRow":59,"circuitRef":"SSB-1PWS2201-Q02","name":"SSB-1PWS2201 → JBX-1PWS2001","originId":"SSB-1PWS2201","destinationId":"JBX-1PWS2001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.96,"qKVAr":0.447815,"sKVA":1.05931,"ibA":9.211394,"pnKW":0.96,"voltage":"115 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":37.7,"cableWeightKg":13.5343},{"id":"xls-03130","excelRow":60,"circuitRef":"SSB-1PWS2201-Q03","name":"SSB-1PWS2201 → JBX-NVSL0001","originId":"SSB-1PWS2201","destinationId":"JBX-NVSL0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.25,"qKVAr":0.121081,"sKVA":0.277778,"ibA":2.415459,"pnKW":0.25,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":16.13,"cableWeightKg":3.43569},{"id":"xls-03131","excelRow":61,"circuitRef":"SSB-1PWS2201-Q04","name":"SSB-1PWS2201 → OUT-AISY0001","originId":"SSB-1PWS2201","destinationId":"OUT-AISY0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":1.630435,"pnKW":0.15,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":51.28,"cableWeightKg":11.69184},{"id":"xls-03132","excelRow":62,"circuitRef":"SSB-1PWS2201-Q05","name":"SSB-1PWS2201 → SPARE-SSB-1PWS2201-Q05","originId":"SSB-1PWS2201","destinationId":"SPARE-SSB-1PWS2201-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03133","excelRow":63,"circuitRef":"SSB-1PWS2201-Q06","name":"SSB-1PWS2201 → SPARE-SSB-1PWS2201-Q06","originId":"SSB-1PWS2201","destinationId":"SPARE-SSB-1PWS2201-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03134","excelRow":75,"circuitRef":"TRF-4PWS2230-01","name":"TRF-4PWS2230 → SSB-1PWS2230","originId":"TRF-4PWS2230","destinationId":"SSB-1PWS2230","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 320","protectionCurrentA":320,"pKWe":48,"qKVAr":36,"sKVA":60,"ibA":301.226227,"pnKW":48,"voltage":"115 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4.89,"cableWeightKg":29.5356},{"id":"xls-03135","excelRow":87,"circuitRef":"SSB-1PWS2230-Q01","name":"SSB-1PWS2230 → JBX-1PWS2002","originId":"SSB-1PWS2230","destinationId":"JBX-1PWS2002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":1.69,"qKVAr":1.047368,"sKVA":1.988235,"ibA":9.98181,"pnKW":1.69,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15.82,"cableWeightKg":3.86008},{"id":"xls-03136","excelRow":88,"circuitRef":"SSB-1PWS2230-Q02","name":"SSB-1PWS2230 → PWP-IRST0001","originId":"SSB-1PWS2230","destinationId":"PWP-IRST0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":6.03,"qKVAr":2.920462,"sKVA":6.7,"ibA":33.636929,"pnKW":6.03,"voltage":"115 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10.98,"cableWeightKg":13.75794},{"id":"xls-03137","excelRow":89,"circuitRef":"SSB-1PWS2230-Q03","name":"SSB-1PWS2230 → PWP-IRST0001","originId":"SSB-1PWS2230","destinationId":"PWP-IRST0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":3.15,"qKVAr":1.525615,"sKVA":3.5,"ibA":30.434783,"pnKW":3.15,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":10.98,"cableWeightKg":5.58882},{"id":"xls-03138","excelRow":90,"circuitRef":"SSB-1PWS2230-Q04","name":"SSB-1PWS2230 → PWP-IRST0001","originId":"SSB-1PWS2230","destinationId":"PWP-IRST0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":3.15,"qKVAr":1.525615,"sKVA":3.5,"ibA":30.434783,"pnKW":3.15,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":10.98,"cableWeightKg":5.58882},{"id":"xls-03139","excelRow":91,"circuitRef":"SSB-1PWS2230-Q05","name":"SSB-1PWS2230 → PWP-IRST0001","originId":"SSB-1PWS2230","destinationId":"PWP-IRST0001","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":4.05,"qKVAr":1.961505,"sKVA":4.5,"ibA":39.130435,"pnKW":4.05,"voltage":"115 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-2PX","cableLengthM":10.98,"cableWeightKg":7.44444},{"id":"xls-03140","excelRow":92,"circuitRef":"SSB-1PWS2230-Q06","name":"SSB-1PWS2230 → PWP-CEWS0001","originId":"SSB-1PWS2230","destinationId":"PWP-CEWS0001","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":4.75,"qKVAr":1.561249,"sKVA":5,"ibA":43.478261,"pnKW":4.75,"voltage":"115 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-4PX","cableLengthM":10.76,"cableWeightKg":11.029},{"id":"xls-03141","excelRow":93,"circuitRef":"SSB-1PWS2230-Q07","name":"SSB-1PWS2230 → JBX-1PWS2003","originId":"SSB-1PWS2230","destinationId":"JBX-1PWS2003","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":1.6,"qKVAr":1.497966,"sKVA":2.191781,"ibA":19.058964,"pnKW":1.6,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":50.69,"cableWeightKg":25.80121},{"id":"xls-03142","excelRow":94,"circuitRef":"SSB-1PWS2230-Q08","name":"SSB-1PWS2230 → RCK-GFCS0003","originId":"SSB-1PWS2230","destinationId":"RCK-GFCS0003","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":2.07,"qKVAr":1.002547,"sKVA":2.3,"ibA":20,"pnKW":2.07,"voltage":"115 V","parallelCables":1,"cableType":"Belden 29504X","cableLengthM":32,"cableWeightKg":28.75831},{"id":"xls-03143","excelRow":95,"circuitRef":"SSB-1PWS2230-Q09","name":"SSB-1PWS2230 → CTP-WWDS2004","originId":"SSB-1PWS2230","destinationId":"CTP-WWDS2004","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":1.695652,"pnKW":0.195,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-03144","excelRow":96,"circuitRef":"SSB-1PWS2230-Q10","name":"SSB-1PWS2230 → RCK-GFCS0001","originId":"SSB-1PWS2230","destinationId":"RCK-GFCS0001","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.744,"qKVAr":0.106014,"sKVA":0.751515,"ibA":6.534914,"pnKW":0.744,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.52,"cableWeightKg":7.77876},{"id":"xls-03145","excelRow":97,"circuitRef":"SSB-1PWS2230-Q11","name":"SSB-1PWS2230 → PTR-CSSE0001","originId":"SSB-1PWS2230","destinationId":"PTR-CSSE0001","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.57,"qKVAr":0.353254,"sKVA":0.670588,"ibA":5.831202,"pnKW":0.57,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":19.01,"cableWeightKg":2.489094},{"id":"xls-03146","excelRow":98,"circuitRef":"SSB-1PWS2230-Q12","name":"SSB-1PWS2230 → CTP-WWDS2003","originId":"SSB-1PWS2230","destinationId":"CTP-WWDS2003","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.52,"qKVAr":0,"sKVA":0.52,"ibA":4.521739,"pnKW":0.52,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-03147","excelRow":99,"circuitRef":"SSB-1PWS2230-Q13","name":"SSB-1PWS2230 → PTR-CSSE0002","originId":"SSB-1PWS2230","destinationId":"PTR-CSSE0002","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.57,"qKVAr":0.353254,"sKVA":0.670588,"ibA":5.831202,"pnKW":0.57,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":31.67,"cableWeightKg":4.146744},{"id":"xls-03148","excelRow":100,"circuitRef":"SSB-1PWS2230-Q14","name":"SSB-1PWS2230 → TBX-VLSY0001","originId":"SSB-1PWS2230","destinationId":"TBX-VLSY0001","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.4,"qKVAr":0.247898,"sKVA":0.470588,"ibA":4.092072,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":23,"cableWeightKg":3.011528},{"id":"xls-03149","excelRow":101,"circuitRef":"SSB-1PWS2230-Q15","name":"SSB-1PWS2230 → TEE-CSSE0001","originId":"SSB-1PWS2230","destinationId":"TEE-CSSE0001","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":1.304348,"pnKW":0.15,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":27.8,"cableWeightKg":4.6704},{"id":"xls-03150","excelRow":102,"circuitRef":"SSB-1PWS2230-Q16","name":"SSB-1PWS2230 → CTP-WWDS2005","originId":"SSB-1PWS2230","destinationId":"CTP-WWDS2005","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.52,"qKVAr":0,"sKVA":0.52,"ibA":4.521739,"pnKW":0.52,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-03151","excelRow":103,"circuitRef":"SSB-1PWS2230-Q17","name":"SSB-1PWS2230 → CUN-CSSE0001","originId":"SSB-1PWS2230","destinationId":"CUN-CSSE0001","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.23,"qKVAr":0.142541,"sKVA":0.270588,"ibA":2.352941,"pnKW":0.23,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":15.21,"cableWeightKg":1.991537},{"id":"xls-03152","excelRow":104,"circuitRef":"SSB-1PWS2230-Q18","name":"SSB-1PWS2230 → JBX-1PWS2004","originId":"SSB-1PWS2230","destinationId":"JBX-1PWS2004","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":1.55,"qKVAr":0.750699,"sKVA":1.722222,"ibA":14.975845,"pnKW":1.55,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":33.84,"cableWeightKg":17.22456},{"id":"xls-03153","excelRow":105,"circuitRef":"SSB-1PWS2230-Q19","name":"SSB-1PWS2230 → JBX-1PWS2005","originId":"SSB-1PWS2230","destinationId":"JBX-1PWS2005","lineType":"normal","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":1.55,"qKVAr":0.750699,"sKVA":1.722222,"ibA":14.975845,"pnKW":1.55,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":29.74,"cableWeightKg":15.13766},{"id":"xls-03154","excelRow":106,"circuitRef":"SSB-1PWS2230-Q20","name":"SSB-1PWS2230 → UPS-HMSS0002","originId":"SSB-1PWS2230","destinationId":"UPS-HMSS0002","lineType":"normal","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0.6,"sKVA":1,"ibA":8.695652,"pnKW":0.8,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PFX","cableLengthM":33.52,"cableWeightKg":9.48616},{"id":"xls-03155","excelRow":107,"circuitRef":"SSB-1PWS2230-Q20-01","name":"UPS-HMSS0002 → DIU-VDSS0001","originId":"UPS-HMSS0002","destinationId":"DIU-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q20-01","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0.18,"sKVA":0.3,"ibA":2.608696,"pnKW":0.24,"voltage":"115 V","parallelCables":1,"cableType":"TXOW-3","cableLengthM":22.7,"cableWeightKg":3.377554},{"id":"xls-03156","excelRow":108,"circuitRef":"SSB-1PWS2230-Q20-02","name":"UPS-HMSS0002 → RDR-HMSS0001","originId":"UPS-HMSS0002","destinationId":"RDR-HMSS0001","lineType":"normal","service":"VM","protectionName":"Q20-02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.408082,"sKVA":0.571429,"ibA":4.968944,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableType":"TXOW-3","cableLengthM":25.55,"cableWeightKg":3.801608},{"id":"xls-03157","excelRow":109,"circuitRef":"SSB-1PWS2230-Q21","name":"SSB-1PWS2230 → JBX-TLSY0001","originId":"SSB-1PWS2230","destinationId":"JBX-TLSY0001","lineType":"normal","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.575,"qKVAr":0,"sKVA":0.575,"ibA":5,"pnKW":0.575,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":32.84,"cableWeightKg":4.299939},{"id":"xls-03158","excelRow":110,"circuitRef":"SSB-1PWS2230-Q22","name":"SSB-1PWS2230 → CSL-CEWS0001","originId":"SSB-1PWS2230","destinationId":"CSL-CEWS0001","lineType":"normal","service":"VM","protectionName":"Q22","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.5,"qKVAr":0.375,"sKVA":0.625,"ibA":5.434783,"pnKW":0.5,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":46.85,"cableWeightKg":12.41525},{"id":"xls-03159","excelRow":111,"circuitRef":"SSB-1PWS2230-Q23","name":"SSB-1PWS2230 → CSL-REWS0001","originId":"SSB-1PWS2230","destinationId":"CSL-REWS0001","lineType":"normal","service":"VM","protectionName":"Q23","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.5,"qKVAr":0.309872,"sKVA":0.588235,"ibA":5.11509,"pnKW":0.5,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":46.94,"cableWeightKg":12.4391},{"id":"xls-03160","excelRow":112,"circuitRef":"SSB-1PWS2230-Q24","name":"SSB-1PWS2230 → RCU-TCMS0001","originId":"SSB-1PWS2230","destinationId":"RCU-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.034198,"sKVA":0.242424,"ibA":2.108037,"pnKW":0.24,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":43.32,"cableWeightKg":5.672148},{"id":"xls-03161","excelRow":113,"circuitRef":"SSB-1PWS2230-Q25","name":"SSB-1PWS2230 → PTR-CSSE0003","originId":"SSB-1PWS2230","destinationId":"PTR-CSSE0003","lineType":"normal","service":"VM","protectionName":"Q25","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.57,"qKVAr":0.353254,"sKVA":0.670588,"ibA":5.831202,"pnKW":0.57,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":39.82,"cableWeightKg":5.213872},{"id":"xls-03162","excelRow":114,"circuitRef":"SSB-1PWS2230-Q26","name":"SSB-1PWS2230 → SPARE-SSB-1PWS2230-Q26","originId":"SSB-1PWS2230","destinationId":"SPARE-SSB-1PWS2230-Q26","lineType":"normal","service":"VM","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03163","excelRow":115,"circuitRef":"SSB-1PWS2230-Q27","name":"SSB-1PWS2230 → SPARE-SSB-1PWS2230-Q27","originId":"SSB-1PWS2230","destinationId":"SPARE-SSB-1PWS2230-Q27","lineType":"normal","service":"VM","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03164","excelRow":116,"circuitRef":"SSB-1PWS2230-Q28","name":"SSB-1PWS2230 → CSL-IRST0001","originId":"SSB-1PWS2230","destinationId":"CSL-IRST0001","lineType":"normal","service":"VM","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.193729,"sKVA":0.444444,"ibA":3.864734,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableType":"LS2SJ-16","cableLengthM":56.62,"cableWeightKg":6.234161},{"id":"xls-03165","excelRow":117,"circuitRef":"SSB-1PWS2230-Q29","name":"SSB-1PWS2230 → SPARE-SSB-1PWS2230-Q29","originId":"SSB-1PWS2230","destinationId":"SPARE-SSB-1PWS2230-Q29","lineType":"normal","service":"VM","protectionName":"Q29","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03166","excelRow":118,"circuitRef":"SSB-1PWS2230-Q30","name":"SSB-1PWS2230 → SPARE-SSB-1PWS2230-Q30","originId":"SSB-1PWS2230","destinationId":"SPARE-SSB-1PWS2230-Q30","lineType":"normal","service":"VM","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03167","excelRow":130,"circuitRef":"TRF-4PWS2231-01","name":"TRF-4PWS2231 → SSB-1PWS2231","originId":"TRF-4PWS2231","destinationId":"SSB-1PWS2231","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 320","protectionCurrentA":320,"pKWe":40,"qKVAr":30,"sKVA":50,"ibA":251.021856,"pnKW":40,"voltage":"115 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4.58,"cableWeightKg":27.6632},{"id":"xls-03168","excelRow":142,"circuitRef":"SSB-1PWS2231-Q01","name":"SSB-1PWS2231 → PSP-MFRS0002","originId":"SSB-1PWS2231","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.7,"qKVAr":0.525,"sKVA":0.875,"ibA":7.608696,"pnKW":0.7,"voltage":"115 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":22.19,"cableWeightKg":7.659876},{"id":"xls-03169","excelRow":143,"circuitRef":"SSB-1PWS2231-Q02","name":"SSB-1PWS2231 → PSP-MFRS0004","originId":"SSB-1PWS2231","destinationId":"PSP-MFRS0004","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.7,"qKVAr":0.525,"sKVA":0.875,"ibA":7.608696,"pnKW":0.7,"voltage":"115 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":22.76,"cableWeightKg":7.856637},{"id":"xls-03170","excelRow":144,"circuitRef":"SSB-1PWS2231-Q03","name":"SSB-1PWS2231 → PWP-IFFS0001","originId":"SSB-1PWS2231","destinationId":"PWP-IFFS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 63D","protectionCurrentA":63,"pKWe":5,"qKVAr":3.098722,"sKVA":5.882353,"ibA":51.150895,"pnKW":5,"voltage":"115 V","parallelCables":1,"cableType":"LSTSGU-50","cableLengthM":40.76,"cableWeightKg":53.733402},{"id":"xls-03171","excelRow":145,"circuitRef":"SSB-1PWS2231-Q04","name":"SSB-1PWS2231 → JBX-1PWS2008","originId":"SSB-1PWS2231","destinationId":"JBX-1PWS2008","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":34.72,"cableWeightKg":17.67248},{"id":"xls-03172","excelRow":146,"circuitRef":"SSB-1PWS2231-Q05","name":"SSB-1PWS2231 → JBX-1PWS2009","originId":"SSB-1PWS2231","destinationId":"JBX-1PWS2009","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":34.7,"cableWeightKg":17.6623},{"id":"xls-03173","excelRow":147,"circuitRef":"SSB-1PWS2231-Q06","name":"SSB-1PWS2231 → JBX-1PWS2010","originId":"SSB-1PWS2231","destinationId":"JBX-1PWS2010","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":11.79,"cableWeightKg":6.00111},{"id":"xls-03174","excelRow":148,"circuitRef":"SSB-1PWS2231-Q07","name":"SSB-1PWS2231 → JBX-1PWS2011","originId":"SSB-1PWS2231","destinationId":"JBX-1PWS2011","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":11.82,"cableWeightKg":6.01638},{"id":"xls-03175","excelRow":149,"circuitRef":"SSB-1PWS2231-Q08","name":"SSB-1PWS2231 → DSP-CCAS0001","originId":"SSB-1PWS2231","destinationId":"DSP-CCAS0001","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.11,"qKVAr":0.053275,"sKVA":0.122222,"ibA":1.062802,"pnKW":0.11,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":30.9,"cableWeightKg":4.045923},{"id":"xls-03176","excelRow":150,"circuitRef":"SSB-1PWS2231-Q09","name":"SSB-1PWS2231 → DSP-CCAS0003","originId":"SSB-1PWS2231","destinationId":"DSP-CCAS0003","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.11,"qKVAr":0.053275,"sKVA":0.122222,"ibA":1.062802,"pnKW":0.11,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":31.44,"cableWeightKg":4.116628},{"id":"xls-03177","excelRow":151,"circuitRef":"SSB-1PWS2231-Q10","name":"SSB-1PWS2231 → JBX-1PWS2012","originId":"SSB-1PWS2231","destinationId":"JBX-1PWS2012","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":14.28,"cableWeightKg":7.26852},{"id":"xls-03178","excelRow":152,"circuitRef":"SSB-1PWS2231-Q11","name":"SSB-1PWS2231 → JBX-1PWS2013","originId":"SSB-1PWS2231","destinationId":"JBX-1PWS2013","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":14.28,"cableWeightKg":7.26852},{"id":"xls-03179","excelRow":153,"circuitRef":"SSB-1PWS2231-Q12","name":"SSB-1PWS2231 → PAC-MFRS0002","originId":"SSB-1PWS2231","destinationId":"PAC-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":15.24,"cableWeightKg":1.995465},{"id":"xls-03180","excelRow":154,"circuitRef":"SSB-1PWS2231-Q13","name":"SSB-1PWS2231 → PAD-MFRS0002","originId":"SSB-1PWS2231","destinationId":"PAD-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":16.14,"cableWeightKg":2.113307},{"id":"xls-03181","excelRow":155,"circuitRef":"SSB-1PWS2231-Q14","name":"SSB-1PWS2231 → SPARE-SSB-1PWS2231-Q14","originId":"SSB-1PWS2231","destinationId":"SPARE-SSB-1PWS2231-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03182","excelRow":156,"circuitRef":"SSB-1PWS2231-Q15","name":"SSB-1PWS2231 → SPARE-SSB-1PWS2231-Q15","originId":"SSB-1PWS2231","destinationId":"SPARE-SSB-1PWS2231-Q15","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03183","excelRow":168,"circuitRef":"TRF-4PWS2232-01","name":"TRF-4PWS2232 → SSB-1PWS2232","originId":"TRF-4PWS2232","destinationId":"SSB-1PWS2232","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":6,"qKVAr":4.5,"sKVA":7.5,"ibA":37.653278,"pnKW":6,"voltage":"115 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":5.38,"cableWeightKg":4.50306},{"id":"xls-03184","excelRow":180,"circuitRef":"SSB-1PWS2232-Q01","name":"SSB-1PWS2232 → AGR-FCSY0001","originId":"SSB-1PWS2232","destinationId":"AGR-FCSY0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2,"qKVAr":1.239489,"sKVA":2.352941,"ibA":11.812793,"pnKW":2,"voltage":"115 V","parallelCables":1,"cableType":"LSTHOF-6","cableLengthM":18.01,"cableWeightKg":4.796707},{"id":"xls-03185","excelRow":181,"circuitRef":"SSB-1PWS2232-Q02","name":"SSB-1PWS2232 → PAC-FCSY0001","originId":"SSB-1PWS2232","destinationId":"PAC-FCSY0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":9.98,"cableWeightKg":1.306741},{"id":"xls-03186","excelRow":182,"circuitRef":"SSB-1PWS2232-Q03","name":"SSB-1PWS2232 → PAD-FCSY0001","originId":"SSB-1PWS2232","destinationId":"PAD-FCSY0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":12.1,"cableWeightKg":1.584326},{"id":"xls-03187","excelRow":183,"circuitRef":"SSB-1PWS2232-Q04","name":"SSB-1PWS2232 → ARA-FCSY0001","originId":"SSB-1PWS2232","destinationId":"ARA-FCSY0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.01,"qKVAr":0.006197,"sKVA":0.011765,"ibA":0.102302,"pnKW":0.01,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":10,"cableWeightKg":1.30936},{"id":"xls-03188","excelRow":184,"circuitRef":"SSB-1PWS2232-Q05","name":"SSB-1PWS2232 → SPARE-SSB-1PWS2232-Q05","originId":"SSB-1PWS2232","destinationId":"SPARE-SSB-1PWS2232-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03189","excelRow":185,"circuitRef":"SSB-1PWS2232-Q06","name":"SSB-1PWS2232 → SPARE-SSB-1PWS2232-Q06","originId":"SSB-1PWS2232","destinationId":"SPARE-SSB-1PWS2232-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03190","excelRow":197,"circuitRef":"TRF-4PWS2430-01","name":"TRF-4PWS2430 → SSB-1PWS2430","originId":"TRF-4PWS2430","destinationId":"SSB-1PWS2430","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":24,"qKVAr":18,"sKVA":30,"ibA":150.613114,"pnKW":24,"voltage":"115 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4.83,"cableWeightKg":14.5866},{"id":"xls-03191","excelRow":209,"circuitRef":"SSB-1PWS2430-Q01","name":"SSB-1PWS2430 → PSP-MFRS0001","originId":"SSB-1PWS2430","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.7,"qKVAr":0.525,"sKVA":0.875,"ibA":7.608696,"pnKW":0.7,"voltage":"115 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":13.87,"cableWeightKg":4.787854},{"id":"xls-03192","excelRow":210,"circuitRef":"SSB-1PWS2430-Q02","name":"SSB-1PWS2430 → PSP-MFRS0003","originId":"SSB-1PWS2430","destinationId":"PSP-MFRS0003","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.7,"qKVAr":0.525,"sKVA":0.875,"ibA":7.608696,"pnKW":0.7,"voltage":"115 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":13.65,"cableWeightKg":4.711911},{"id":"xls-03193","excelRow":211,"circuitRef":"SSB-1PWS2430-Q03","name":"SSB-1PWS2430 → PAC-MFRS0001","originId":"SSB-1PWS2430","destinationId":"PAC-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":12.93,"cableWeightKg":1.693003},{"id":"xls-03194","excelRow":212,"circuitRef":"SSB-1PWS2430-Q04","name":"SSB-1PWS2430 → PAD-MFRS0001","originId":"SSB-1PWS2430","destinationId":"PAD-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":12.97,"cableWeightKg":1.69824},{"id":"xls-03195","excelRow":213,"circuitRef":"SSB-1PWS2430-Q05","name":"SSB-1PWS2430 → JBX-1PWS2014","originId":"SSB-1PWS2430","destinationId":"JBX-1PWS2014","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":12.87,"cableWeightKg":6.55083},{"id":"xls-03196","excelRow":214,"circuitRef":"SSB-1PWS2430-Q06","name":"SSB-1PWS2430 → JBX-1PWS2015","originId":"SSB-1PWS2430","destinationId":"JBX-1PWS2015","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":13.14,"cableWeightKg":6.68826},{"id":"xls-03197","excelRow":215,"circuitRef":"SSB-1PWS2430-Q07","name":"SSB-1PWS2430 → DSP-CCAS0002","originId":"SSB-1PWS2430","destinationId":"DSP-CCAS0002","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.11,"qKVAr":0.053275,"sKVA":0.122222,"ibA":1.062802,"pnKW":0.11,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":29.89,"cableWeightKg":3.913677},{"id":"xls-03198","excelRow":216,"circuitRef":"SSB-1PWS2430-Q08","name":"SSB-1PWS2430 → DSP-CCAS0004","originId":"SSB-1PWS2430","destinationId":"DSP-CCAS0004","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.11,"qKVAr":0.053275,"sKVA":0.122222,"ibA":1.062802,"pnKW":0.11,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":29.28,"cableWeightKg":3.833806},{"id":"xls-03199","excelRow":217,"circuitRef":"SSB-1PWS2430-Q09","name":"SSB-1PWS2430 → JBX-1PWS2016","originId":"SSB-1PWS2430","destinationId":"JBX-1PWS2016","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":19.28,"cableWeightKg":9.81352},{"id":"xls-03200","excelRow":218,"circuitRef":"SSB-1PWS2430-Q10","name":"SSB-1PWS2430 → JBX-1PWS2017","originId":"SSB-1PWS2430","destinationId":"JBX-1PWS2017","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":19.28,"cableWeightKg":9.81352},{"id":"xls-03201","excelRow":219,"circuitRef":"SSB-1PWS2430-Q11","name":"SSB-1PWS2430 → SPARE-SSB-1PWS2430-Q11","originId":"SSB-1PWS2430","destinationId":"SPARE-SSB-1PWS2430-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03202","excelRow":220,"circuitRef":"SSB-1PWS2430-Q12","name":"SSB-1PWS2430 → SPARE-SSB-1PWS2430-Q12","originId":"SSB-1PWS2430","destinationId":"SPARE-SSB-1PWS2430-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03203","excelRow":232,"circuitRef":"TRF-4PWS2301-01","name":"TRF-4PWS2301 → SSB-1PWS2301","originId":"TRF-4PWS2301","destinationId":"SSB-1PWS2301","lineType":"normal","service":"VS","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":112.959835,"pnKW":18,"voltage":"115 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":6.2,"cableWeightKg":14.8242},{"id":"xls-03204","excelRow":244,"circuitRef":"SSB-1PWS2301-Q01","name":"SSB-1PWS2301 → CTP-PROP0001","originId":"SSB-1PWS2301","destinationId":"CTP-PROP0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.453,"qKVAr":1.520233,"sKVA":2.885882,"ibA":25.094629,"pnKW":2.453,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":42.02,"cableWeightKg":21.38818},{"id":"xls-03205","excelRow":245,"circuitRef":"SSB-1PWS2301-Q02","name":"SSB-1PWS2301 → SPARE-SSB-1PWS2301-Q02","originId":"SSB-1PWS2301","destinationId":"SPARE-SSB-1PWS2301-Q02","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03206","excelRow":246,"circuitRef":"SSB-1PWS2301-Q03","name":"SSB-1PWS2301 → SPARE-SSB-1PWS2301-Q03","originId":"SSB-1PWS2301","destinationId":"SPARE-SSB-1PWS2301-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03207","excelRow":247,"circuitRef":"SSB-1PWS2301-Q04","name":"SSB-1PWS2301 → CTP-GTAS0001","originId":"SSB-1PWS2301","destinationId":"CTP-GTAS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.3,"sKVA":0.5,"ibA":4.347826,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-03208","excelRow":248,"circuitRef":"SSB-1PWS2301-Q05","name":"SSB-1PWS2301 → CTP-GTAS0002","originId":"SSB-1PWS2301","destinationId":"CTP-GTAS0002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.3,"sKVA":0.5,"ibA":4.347826,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-03209","excelRow":249,"circuitRef":"SSB-1PWS2301-Q06","name":"SSB-1PWS2301 → CTP-GTCA0001","originId":"SSB-1PWS2301","destinationId":"CTP-GTCA0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.3,"sKVA":0.5,"ibA":4.347826,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-03210","excelRow":250,"circuitRef":"SSB-1PWS2301-Q07","name":"SSB-1PWS2301 → SPARE-SSB-1PWS2301-Q07","originId":"SSB-1PWS2301","destinationId":"SPARE-SSB-1PWS2301-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03211","excelRow":251,"circuitRef":"SSB-1PWS2301-Q08","name":"SSB-1PWS2301 → SPARE-SSB-1PWS2301-Q08","originId":"SSB-1PWS2301","destinationId":"SPARE-SSB-1PWS2301-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03212","excelRow":263,"circuitRef":"TRF-4PWS2330-01","name":"TRF-4PWS2330 → SSB-1PWS2330","originId":"TRF-4PWS2330","destinationId":"SSB-1PWS2330","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":75.306557,"pnKW":12,"voltage":"115 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":7.59,"cableWeightKg":9.51786},{"id":"xls-03213","excelRow":275,"circuitRef":"SSB-1PWS2330-Q01","name":"SSB-1PWS2330 → JBX-1PWS3001","originId":"SSB-1PWS2330","destinationId":"JBX-1PWS3001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N -25D","protectionCurrentA":25,"pKWe":2.23,"qKVAr":0,"sKVA":2.23,"ibA":19.391304,"pnKW":2.23,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":54,"cableWeightKg":27.486},{"id":"xls-03214","excelRow":276,"circuitRef":"SSB-1PWS2330-Q02","name":"SSB-1PWS2330 → SPARE-SSB-1PWS2330-Q02","originId":"SSB-1PWS2330","destinationId":"SPARE-SSB-1PWS2330-Q02","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03215","excelRow":277,"circuitRef":"SSB-1PWS2330-Q03","name":"SSB-1PWS2330 → CTP-WWDS2001","originId":"SSB-1PWS2330","destinationId":"CTP-WWDS2001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0,"sKVA":0.13,"ibA":1.130435,"pnKW":0.13,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":49,"cableWeightKg":8.232},{"id":"xls-03216","excelRow":278,"circuitRef":"SSB-1PWS2330-Q04","name":"SSB-1PWS2330 → SPARE-SSB-1PWS2330-Q04","originId":"SSB-1PWS2330","destinationId":"SPARE-SSB-1PWS2330-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03217","excelRow":279,"circuitRef":"SSB-1PWS2330-Q05","name":"SSB-1PWS2330 → CTP-WWDS2002","originId":"SSB-1PWS2330","destinationId":"CTP-WWDS2002","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.26,"qKVAr":0,"sKVA":0.26,"ibA":2.26087,"pnKW":0.26,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-03218","excelRow":280,"circuitRef":"SSB-1PWS2330-Q06","name":"SSB-1PWS2330 → SPARE-SSB-1PWS2330-Q06","originId":"SSB-1PWS2330","destinationId":"SPARE-SSB-1PWS2330-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03219","excelRow":292,"circuitRef":"TRF-4PWS3430-01","name":"TRF-4PWS3430 → SSB-1PWS3430","originId":"TRF-4PWS3430","destinationId":"SSB-1PWS3430","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 100","protectionCurrentA":100,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":75.306557,"pnKW":12,"voltage":"115 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":6.86,"cableWeightKg":11.71002},{"id":"xls-03220","excelRow":304,"circuitRef":"SSB-1PWS3430-Q01","name":"SSB-1PWS3430 → JBX-1PWS4001","originId":"SSB-1PWS3430","destinationId":"JBX-1PWS4001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N -25D","protectionCurrentA":25,"pKWe":2.23,"qKVAr":0,"sKVA":2.23,"ibA":19.391304,"pnKW":2.23,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":16.797},{"id":"xls-03221","excelRow":305,"circuitRef":"SSB-1PWS3430-Q02","name":"SSB-1PWS3430 → SPARE-SSB-1PWS3430-Q02","originId":"SSB-1PWS3430","destinationId":"SPARE-SSB-1PWS3430-Q02","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03222","excelRow":306,"circuitRef":"SSB-1PWS3430-Q03","name":"SSB-1PWS3430 → CTP-TLSY0001","originId":"SSB-1PWS3430","destinationId":"CTP-TLSY0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.58,"qKVAr":0.190637,"sKVA":0.610526,"ibA":5.308924,"pnKW":0.58,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":39.27,"cableWeightKg":5.141857},{"id":"xls-03223","excelRow":307,"circuitRef":"SSB-1PWS3430-Q04","name":"SSB-1PWS3430 → CTP-WWDS3001","originId":"SSB-1PWS3430","destinationId":"CTP-WWDS3001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.585,"qKVAr":0,"sKVA":0.585,"ibA":5.086957,"pnKW":0.585,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":41,"cableWeightKg":10.865},{"id":"xls-03224","excelRow":308,"circuitRef":"SSB-1PWS3430-Q05","name":"SSB-1PWS3430 → SPARE-SSB-1PWS3430-Q05","originId":"SSB-1PWS3430","destinationId":"SPARE-SSB-1PWS3430-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03225","excelRow":309,"circuitRef":"SSB-1PWS3430-Q06","name":"SSB-1PWS3430 → SPARE-SSB-1PWS3430-Q06","originId":"SSB-1PWS3430","destinationId":"SPARE-SSB-1PWS3430-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03226","excelRow":321,"circuitRef":"TRF-4PWS4501-01","name":"TRF-4PWS4501 → SSB-1PWS4501","originId":"TRF-4PWS4501","destinationId":"SSB-1PWS4501","lineType":"normal","service":"VS","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":112.959835,"pnKW":18,"voltage":"115 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":5.74,"cableWeightKg":13.72434},{"id":"xls-03227","excelRow":333,"circuitRef":"SSB-1PWS4501-Q01","name":"SSB-1PWS4501 → CTP-AVLA0004","originId":"SSB-1PWS4501","destinationId":"CTP-AVLA0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.16,"qKVAr":0.099159,"sKVA":0.188235,"ibA":1.636829,"pnKW":0.16,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":22.31,"cableWeightKg":2.921182},{"id":"xls-03228","excelRow":334,"circuitRef":"SSB-1PWS4501-Q02","name":"SSB-1PWS4501 → JBX-AVLA7001","originId":"SSB-1PWS4501","destinationId":"JBX-AVLA7001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.46,"qKVAr":0.222788,"sKVA":0.511111,"ibA":4.444444,"pnKW":0.46,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":22.37,"cableWeightKg":5.10036},{"id":"xls-03229","excelRow":335,"circuitRef":"SSB-1PWS4501-Q03","name":"SSB-1PWS4501 → RCK-STCM0001","originId":"SSB-1PWS4501","destinationId":"RCK-STCM0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":3.3,"qKVAr":2.045156,"sKVA":3.882353,"ibA":33.759591,"pnKW":3.3,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":37.05,"cableWeightKg":18.85845},{"id":"xls-03230","excelRow":336,"circuitRef":"SSB-1PWS4501-Q04","name":"SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q04","originId":"SSB-1PWS4501","destinationId":"SPARE-SSB-1PWS4501-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03231","excelRow":337,"circuitRef":"SSB-1PWS4501-Q05","name":"SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q05","originId":"SSB-1PWS4501","destinationId":"SPARE-SSB-1PWS4501-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03232","excelRow":338,"circuitRef":"SSB-1PWS4501-Q06","name":"SSB-1PWS4501 → SKT-1PWS0010","originId":"SSB-1PWS4501","destinationId":"SKT-1PWS0010","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.07,"qKVAr":0.033903,"sKVA":0.077778,"ibA":0.676329,"pnKW":0.07,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.53,"cableWeightKg":6.28989},{"id":"xls-03233","excelRow":339,"circuitRef":"SSB-1PWS4501-Q07","name":"SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q07","originId":"SSB-1PWS4501","destinationId":"SPARE-SSB-1PWS4501-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":1,"qKVAr":0.619744,"sKVA":1.176471,"ibA":10.230179,"pnKW":1,"voltage":"115 V","parallelCables":1,"cableType":"LSDSGU-4","cableLengthM":30,"cableWeightKg":4.731551,"spare":true},{"id":"xls-03234","excelRow":340,"circuitRef":"SSB-1PWS4501-Q08","name":"SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q08","originId":"SSB-1PWS4501","destinationId":"SPARE-SSB-1PWS4501-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":1,"qKVAr":0.619744,"sKVA":1.176471,"ibA":10.230179,"pnKW":1,"voltage":"115 V","parallelCables":1,"cableType":"LSDSGU-4","cableLengthM":30,"cableWeightKg":4.731551,"spare":true},{"id":"xls-03235","excelRow":341,"circuitRef":"SSB-1PWS4501-Q09","name":"SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q09","originId":"SSB-1PWS4501","destinationId":"SPARE-SSB-1PWS4501-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03236","excelRow":342,"circuitRef":"SSB-1PWS4501-Q10","name":"SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q10","originId":"SSB-1PWS4501","destinationId":"SPARE-SSB-1PWS4501-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03237","excelRow":354,"circuitRef":"TRF-4PWS4530-01","name":"TRF-4PWS4530 → SSB-1PWS4530","originId":"TRF-4PWS4530","destinationId":"SSB-1PWS4530","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":24,"qKVAr":18,"sKVA":30,"ibA":150.613114,"pnKW":24,"voltage":"115 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":13.19,"cableWeightKg":39.8338},{"id":"xls-03238","excelRow":366,"circuitRef":"SSB-1PWS4530-Q01","name":"SSB-1PWS4530 → JBX-1PWS0001","originId":"SSB-1PWS4530","destinationId":"JBX-1PWS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 32C","protectionCurrentA":32,"pKWe":2.76,"qKVAr":2.07,"sKVA":3.45,"ibA":30,"pnKW":2.76,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PFX","cableLengthM":18.89,"cableWeightKg":9.61501},{"id":"xls-03239","excelRow":367,"circuitRef":"SSB-1PWS4530-Q02","name":"SSB-1PWS4530 → TEE-CSSE0002","originId":"SSB-1PWS4530","destinationId":"TEE-CSSE0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":1.304348,"pnKW":0.15,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":30.2,"cableWeightKg":3.954268},{"id":"xls-03240","excelRow":368,"circuitRef":"SSB-1PWS4530-Q03","name":"SSB-1PWS4530 → SKT-1PWS0004","originId":"SSB-1PWS4530","destinationId":"SKT-1PWS0004","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":2.07,"qKVAr":1.5525,"sKVA":2.5875,"ibA":22.5,"pnKW":2.07,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PFX","cableLengthM":23.9,"cableWeightKg":12.1651},{"id":"xls-03241","excelRow":369,"circuitRef":"SSB-1PWS4530-Q04","name":"SSB-1PWS4530 → SKT-1PWS0005","originId":"SSB-1PWS4530","destinationId":"SKT-1PWS0005","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":2.07,"qKVAr":0,"sKVA":2.07,"ibA":18,"pnKW":2.07,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PFX","cableLengthM":33.13,"cableWeightKg":16.86317},{"id":"xls-03242","excelRow":370,"circuitRef":"SSB-1PWS4530-Q05","name":"SSB-1PWS4530 → SKT-1PWS0006","originId":"SSB-1PWS4530","destinationId":"SKT-1PWS0006","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":1.55,"qKVAr":0,"sKVA":1.55,"ibA":13.478261,"pnKW":1.55,"voltage":"115 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PFX","cableLengthM":29.39,"cableWeightKg":11.34454},{"id":"xls-03243","excelRow":371,"circuitRef":"SSB-1PWS4530-Q06","name":"SSB-1PWS4530 → SKT-1PWS0011","originId":"SSB-1PWS4530","destinationId":"SKT-1PWS0011","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":1.61,"qKVAr":0,"sKVA":1.61,"ibA":14,"pnKW":1.61,"voltage":"115 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PFX","cableLengthM":20,"cableWeightKg":7.72},{"id":"xls-03244","excelRow":372,"circuitRef":"SSB-1PWS4530-Q07","name":"SSB-1PWS4530 → SPARE-SSB-1PWS4530-Q07","originId":"SSB-1PWS4530","destinationId":"SPARE-SSB-1PWS4530-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03245","excelRow":373,"circuitRef":"SSB-1PWS4530-Q08","name":"SSB-1PWS4530 → SPARE-SSB-1PWS4530-Q08","originId":"SSB-1PWS4530","destinationId":"SPARE-SSB-1PWS4530-Q08","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03246","excelRow":385,"circuitRef":"TRF-4PWS4532-01","name":"TRF-4PWS4532 → SSB-1PWS4532","originId":"TRF-4PWS4532","destinationId":"SSB-1PWS4532","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":6,"qKVAr":4.5,"sKVA":7.5,"ibA":37.653278,"pnKW":6,"voltage":"115 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":9.2,"cableWeightKg":7.7004},{"id":"xls-03247","excelRow":397,"circuitRef":"SSB-1PWS4532-Q01","name":"SSB-1PWS4532 → AGR-FCSY0002","originId":"SSB-1PWS4532","destinationId":"AGR-FCSY0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2,"qKVAr":1.239489,"sKVA":2.352941,"ibA":11.812793,"pnKW":2,"voltage":"115 V","parallelCables":1,"cableType":"LSTHOF-6","cableLengthM":18.07,"cableWeightKg":4.812687},{"id":"xls-03248","excelRow":398,"circuitRef":"SSB-1PWS4532-Q02","name":"SSB-1PWS4532 → PAC-FCSY0002","originId":"SSB-1PWS4532","destinationId":"PAC-FCSY0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":13.81,"cableWeightKg":1.808226},{"id":"xls-03249","excelRow":399,"circuitRef":"SSB-1PWS4532-Q03","name":"SSB-1PWS4532 → PAD-FCSY0002","originId":"SSB-1PWS4532","destinationId":"PAD-FCSY0002","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":7.78,"cableWeightKg":1.018682},{"id":"xls-03250","excelRow":400,"circuitRef":"SSB-1PWS4532-Q04","name":"SSB-1PWS4532 → ARA-FCSY0002","originId":"SSB-1PWS4532","destinationId":"ARA-FCSY0002","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.01,"qKVAr":0.006197,"sKVA":0.011765,"ibA":0.102302,"pnKW":0.01,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":10,"cableWeightKg":1.30936},{"id":"xls-03251","excelRow":401,"circuitRef":"SSB-1PWS4532-Q05","name":"SSB-1PWS4532 → SWT-FCSY0003","originId":"SSB-1PWS4532","destinationId":"SWT-FCSY0003","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":1.304348,"pnKW":0.12,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":66.97,"cableWeightKg":8.768785},{"id":"xls-03252","excelRow":402,"circuitRef":"SSB-1PWS4532-Q06","name":"SSB-1PWS4532 → SPARE-SSB-1PWS4532-Q06","originId":"SSB-1PWS4532","destinationId":"SPARE-SSB-1PWS4532-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03253","excelRow":403,"circuitRef":"SSB-1PWS4532-Q07","name":"SSB-1PWS4532 → SPARE-SSB-1PWS4532-Q07","originId":"SSB-1PWS4532","destinationId":"SPARE-SSB-1PWS4532-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03254","excelRow":415,"circuitRef":"TRF-4PWS4630-01","name":"TRF-4PWS4630 → SSB-1PWS4630","originId":"TRF-4PWS4630","destinationId":"SSB-1PWS4630","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 100","protectionCurrentA":100,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":75.306557,"pnKW":12,"voltage":"115 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":6.66,"cableWeightKg":11.36862},{"id":"xls-03255","excelRow":427,"circuitRef":"SSB-1PWS4630-Q01","name":"SSB-1PWS4630 → HPU-VDSS0001","originId":"SSB-1PWS4630","destinationId":"HPU-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":2.16,"qKVAr":1.046136,"sKVA":2.4,"ibA":20.869565,"pnKW":2.16,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":13.37,"cableWeightKg":6.80533},{"id":"xls-03256","excelRow":428,"circuitRef":"SSB-1PWS4630-Q02","name":"SSB-1PWS4630 → SKT-VDSS0001","originId":"SSB-1PWS4630","destinationId":"SKT-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.16,"qKVAr":0.12,"sKVA":0.2,"ibA":1.73913,"pnKW":0.16,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":18.43,"cableWeightKg":3.92559},{"id":"xls-03257","excelRow":429,"circuitRef":"SSB-1PWS4630-Q03","name":"SSB-1PWS4630 → XMT-VDSS0001","originId":"SSB-1PWS4630","destinationId":"XMT-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.285,"qKVAr":0.093675,"sKVA":0.3,"ibA":2.608696,"pnKW":0.285,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.82,"cableWeightKg":2.73066},{"id":"xls-03258","excelRow":430,"circuitRef":"SSB-1PWS4630-Q04","name":"SSB-1PWS4630 → XMT-VDSS0002","originId":"SSB-1PWS4630","destinationId":"XMT-VDSS0002","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.285,"qKVAr":0.093675,"sKVA":0.3,"ibA":2.608696,"pnKW":0.285,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.81,"cableWeightKg":2.72853},{"id":"xls-03259","excelRow":431,"circuitRef":"SSB-1PWS4630-Q05","name":"SSB-1PWS4630 → WIC-TCMS0001","originId":"SSB-1PWS4630","destinationId":"WIC-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.5,"qKVAr":0.071246,"sKVA":0.505051,"ibA":4.391744,"pnKW":0.5,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":31.44,"cableWeightKg":4.116628},{"id":"xls-03260","excelRow":432,"circuitRef":"SSB-1PWS4630-Q06","name":"SSB-1PWS4630 → XMT-TCMS0001","originId":"SSB-1PWS4630","destinationId":"XMT-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3675,"qKVAr":0.052366,"sKVA":0.371212,"ibA":3.227931,"pnKW":0.3675,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-4","cableLengthM":7.39,"cableWeightKg":1.231513},{"id":"xls-03261","excelRow":433,"circuitRef":"SSB-1PWS4630-Q07","name":"SSB-1PWS4630 → XMT-TCMS0001","originId":"SSB-1PWS4630","destinationId":"XMT-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3675,"qKVAr":0.052366,"sKVA":0.371212,"ibA":3.227931,"pnKW":0.3675,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-4","cableLengthM":7.39,"cableWeightKg":1.231513},{"id":"xls-03262","excelRow":434,"circuitRef":"SSB-1PWS4630-Q08","name":"SSB-1PWS4630 → XMT-TCMS0001","originId":"SSB-1PWS4630","destinationId":"XMT-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3675,"qKVAr":0.052366,"sKVA":0.371212,"ibA":3.227931,"pnKW":0.3675,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":7.39,"cableWeightKg":0.967617},{"id":"xls-03263","excelRow":435,"circuitRef":"SSB-1PWS4630-Q09","name":"SSB-1PWS4630 → XMT-TCMS0001","originId":"SSB-1PWS4630","destinationId":"XMT-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3675,"qKVAr":0.052366,"sKVA":0.371212,"ibA":3.227931,"pnKW":0.3675,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":7.39,"cableWeightKg":0.967617},{"id":"xls-03264","excelRow":436,"circuitRef":"SSB-1PWS4630-Q10","name":"SSB-1PWS4630 → CTP-WWDS4001","originId":"SSB-1PWS4630","destinationId":"CTP-WWDS4001","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.585,"qKVAr":0,"sKVA":0.585,"ibA":5.086957,"pnKW":0.585,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":23,"cableWeightKg":3.864},{"id":"xls-03265","excelRow":437,"circuitRef":"SSB-1PWS4630-Q11","name":"SSB-1PWS4630 → SPARE-SSB-1PWS4630-Q11","originId":"SSB-1PWS4630","destinationId":"SPARE-SSB-1PWS4630-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03266","excelRow":438,"circuitRef":"SSB-1PWS4630-Q12","name":"SSB-1PWS4630 → SPARE-SSB-1PWS4630-Q12","originId":"SSB-1PWS4630","destinationId":"SPARE-SSB-1PWS4630-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03267","excelRow":11,"circuitRef":"SCV-4SFS0001-01","name":"SCV-4SFS0001 → MSB-4SFS0001","originId":"SCV-4SFS0001","destinationId":"MSB-4SFS0001","lineType":"normal","service":"VM","protectionName":"Q00","protectionModel":"NSX 630N M2.3","protectionCurrentA":630,"pKWe":217.391304,"qKVAr":163.043478,"sKVA":271.73913,"ibA":356.565137,"pnKW":200,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":8.06,"cableWeightKg":63.52892,"notes":"hz400"},{"id":"xls-03268","excelRow":23,"circuitRef":"4SFS0001-4SFS0002-4SFS","name":"MSB-4SFS0001 → MSB-4SFS0002","originId":"MSB-4SFS0001","destinationId":"MSB-4SFS0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NSX 400 N M2.3","protectionCurrentA":400,"pKWe":120,"qKVAr":90,"sKVA":150,"ibA":196.823955,"pnKW":120,"voltage":"440 V","parallelCables":3,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":85,"cableWeightKg":609.705,"notes":"hz400"},{"id":"xls-03269","excelRow":24,"circuitRef":"MSB-4SFS0001-Q02","name":"MSB-4SFS0001 → FIU-4SFS0001","originId":"MSB-4SFS0001","destinationId":"FIU-4SFS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":60,"qKVAr":45,"sKVA":75,"ibA":98.411978,"pnKW":60,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":45.67,"cableWeightKg":109.19697,"notes":"hz400"},{"id":"xls-03270","excelRow":25,"circuitRef":"FIU-4SFS0001-01","name":"FIU-4SFS0001 → TRF-4SFS0001","originId":"FIU-4SFS0001","destinationId":"TRF-4SFS0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":60,"qKVAr":45,"sKVA":75,"ibA":98.411978,"pnKW":60,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":4.95,"cableWeightKg":11.83545,"notes":"hz400"},{"id":"xls-03271","excelRow":26,"circuitRef":"MSB-4SFS0001-Q03","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q03","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q03","lineType":"normal","service":null,"protectionName":"Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03272","excelRow":27,"circuitRef":"MSB-4SFS0001-Q04","name":"MSB-4SFS0001 → FIU-4SFS0002","originId":"MSB-4SFS0001","destinationId":"FIU-4SFS0002","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":8.4,"qKVAr":5.205852,"sKVA":9.882353,"ibA":12.967225,"pnKW":8.4,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":61.33,"cableWeightKg":26.12658,"notes":"hz400"},{"id":"xls-03273","excelRow":28,"circuitRef":"FIU-4SFS0002-01","name":"FIU-4SFS0002 → LCH-VLSY0001","originId":"FIU-4SFS0002","destinationId":"LCH-VLSY0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":8.4,"qKVAr":5.205852,"sKVA":9.882353,"ibA":12.967225,"pnKW":8.4,"voltage":"440 V","parallelCables":1,"cableType":"LSTSGU-100","cableLengthM":26.16,"cableWeightKg":62.978556,"notes":"hz400"},{"id":"xls-03274","excelRow":29,"circuitRef":"MSB-4SFS0001-Q05","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q05","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q05","lineType":"normal","service":null,"protectionName":"Q05","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03275","excelRow":30,"circuitRef":"MSB-4SFS0001-Q06","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q06","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q06","lineType":"normal","service":null,"protectionName":"Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03276","excelRow":31,"circuitRef":"MSB-4SFS0001-Q07","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q07","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q07","lineType":"normal","service":null,"protectionName":"Q07","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03277","excelRow":32,"circuitRef":"MSB-4SFS0001-Q08","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q08","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q08","lineType":"normal","service":null,"protectionName":"Q08","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03278","excelRow":33,"circuitRef":"MSB-4SFS0001-Q09","name":"MSB-4SFS0001 → TRF-1SFS0001","originId":"MSB-4SFS0001","destinationId":"TRF-1SFS0001","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":19.682396,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":1,"cableWeightKg":0.837,"notes":"hz400"},{"id":"xls-03279","excelRow":34,"circuitRef":"TRF-1SFS0001-01","name":"TRF-1SFS0001 → MSB-4SFS0001","originId":"TRF-1SFS0001","destinationId":"MSB-4SFS0001","lineType":"normal","service":"VM","protectionName":"Q50","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":75.306557,"pnKW":12,"voltage":"115 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":1,"cableWeightKg":1.707,"notes":"hz400"},{"id":"xls-03280","excelRow":35,"circuitRef":"4SFS0001-4SFS0002-1SFS","name":"MSB-4SFS0001 → MSB-4SFS0002","originId":"MSB-4SFS0001","destinationId":"MSB-4SFS0002","lineType":"normal","service":"VM","protectionName":"Q51","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8,"qKVAr":6,"sKVA":10,"ibA":50.204371,"pnKW":8,"voltage":"115 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":100,"cableWeightKg":478.2,"notes":"hz400"},{"id":"xls-03281","excelRow":36,"circuitRef":"MSB-4SFS0001-Q52","name":"MSB-4SFS0001 → SSB-1SFS0005","originId":"MSB-4SFS0001","destinationId":"SSB-1SFS0005","lineType":"normal","service":"VM","protectionName":"Q52","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":0.46,"qKVAr":0.285082,"sKVA":0.541176,"ibA":2.716942,"pnKW":0.46,"voltage":"115 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":45.6,"cableWeightKg":38.1672,"notes":"hz400"},{"id":"xls-03282","excelRow":37,"circuitRef":"MSB-4SFS0001-Q53","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q53","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q53","lineType":"normal","service":null,"protectionName":"Q53","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03283","excelRow":38,"circuitRef":"MSB-4SFS0001-Q54","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q54","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q54","lineType":"normal","service":null,"protectionName":"Q54","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03284","excelRow":39,"circuitRef":"MSB-4SFS0001-Q55","name":"MSB-4SFS0001 → SSB-1SFS0002","originId":"MSB-4SFS0001","destinationId":"SSB-1SFS0002","lineType":"normal","service":"VM","protectionName":"Q55","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":1.83,"qKVAr":1.134132,"sKVA":2.152941,"ibA":10.808706,"pnKW":1.83,"voltage":"115 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":53.05,"cableWeightKg":44.40285,"notes":"hz400"},{"id":"xls-03285","excelRow":40,"circuitRef":"MSB-4SFS0001-Q56","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q56","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q56","lineType":"normal","service":null,"protectionName":"Q56","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03286","excelRow":52,"circuitRef":"TRF-4SFS0001-01","name":"TRF-4SFS0001 → XMT-FCSY0001","originId":"TRF-4SFS0001","destinationId":"XMT-FCSY0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":59,"qKVAr":21.414141,"sKVA":62.765957,"ibA":82.35896,"pnKW":59,"voltage":"440 V","parallelCables":1,"cableType":"LSTSGU-75","cableLengthM":9.76,"cableWeightKg":19.067378,"notes":"hz400"},{"id":"xls-03287","excelRow":64,"circuitRef":"SSB-1SFS0005-Q01","name":"SSB-1SFS0005 → SPARE-SSB-1SFS0005-Q01","originId":"SSB-1SFS0005","destinationId":"SPARE-SSB-1SFS0005-Q01","lineType":"normal","service":null,"protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03288","excelRow":65,"circuitRef":"SSB-1SFS0005-Q02","name":"SSB-1SFS0005 → JBX-4SFS0001","originId":"SSB-1SFS0005","destinationId":"JBX-4SFS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.46,"qKVAr":0.285082,"sKVA":0.541176,"ibA":4.705882,"pnKW":0.46,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":46.05,"cableWeightKg":12.20325,"notes":"hz400"},{"id":"xls-03289","excelRow":66,"circuitRef":"SSB-1SFS0005-Q03","name":"SSB-1SFS0005 → SPARE-SSB-1SFS0005-Q03","originId":"SSB-1SFS0005","destinationId":"SPARE-SSB-1SFS0005-Q03","lineType":"normal","service":null,"protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03290","excelRow":67,"circuitRef":"SSB-1SFS0005-Q04","name":"SSB-1SFS0005 → SPARE-SSB-1SFS0005-Q04","originId":"SSB-1SFS0005","destinationId":"SPARE-SSB-1SFS0005-Q04","lineType":"normal","service":null,"protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03291","excelRow":79,"circuitRef":"SSB-1SFS0002-Q01","name":"SSB-1SFS0002 → RCK-FCSY0001","originId":"SSB-1SFS0002","destinationId":"RCK-FCSY0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1,"qKVAr":0.619744,"sKVA":1.176471,"ibA":5.906397,"pnKW":1,"voltage":"115 V","parallelCables":1,"cableType":"TXW-4","cableLengthM":16.26,"cableWeightKg":2.104826,"notes":"hz400"},{"id":"xls-03292","excelRow":80,"circuitRef":"SSB-1SFS0002-Q02","name":"SSB-1SFS0002 → CUN-FCSY0001","originId":"SSB-1SFS0002","destinationId":"CUN-FCSY0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.247898,"sKVA":0.470588,"ibA":2.362559,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableType":"TXOW-4","cableLengthM":21.31,"cableWeightKg":4.121955,"notes":"hz400"},{"id":"xls-03293","excelRow":81,"circuitRef":"SSB-1SFS0002-Q03","name":"SSB-1SFS0002 → RCK-FCSY0001","originId":"SSB-1SFS0002","destinationId":"RCK-FCSY0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.061974,"sKVA":0.117647,"ibA":1.023018,"pnKW":0.1,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":16.26,"cableWeightKg":2.12902,"notes":"hz400"},{"id":"xls-03294","excelRow":82,"circuitRef":"SSB-1SFS0002-Q04","name":"SSB-1SFS0002 → RCV-ARRS0001","originId":"SSB-1SFS0002","destinationId":"RCV-ARRS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.33,"qKVAr":0.204516,"sKVA":0.388235,"ibA":3.375959,"pnKW":0.33,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":32.96,"cableWeightKg":4.315651,"notes":"hz400"},{"id":"xls-03295","excelRow":83,"circuitRef":"SSB-1SFS0002-Q05","name":"SSB-1SFS0002 → SPARE-SSB-1SFS0002-Q05","originId":"SSB-1SFS0002","destinationId":"SPARE-SSB-1SFS0002-Q05","lineType":"normal","service":null,"protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03296","excelRow":84,"circuitRef":"SSB-1SFS0002-Q06","name":"SSB-1SFS0002 → SPARE-SSB-1SFS0002-Q06","originId":"SSB-1SFS0002","destinationId":"SPARE-SSB-1SFS0002-Q06","lineType":"normal","service":null,"protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03297","excelRow":96,"circuitRef":"SCV-4SFS0002-01","name":"SCV-4SFS0002 → MSB-4SFS0002","originId":"SCV-4SFS0002","destinationId":"MSB-4SFS0002","lineType":"normal","service":"VM","protectionName":"Q00","protectionModel":"NSX 630N M2.3","protectionCurrentA":630,"pKWe":217.391304,"qKVAr":163.043478,"sKVA":271.73913,"ibA":356.565137,"pnKW":200,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":8.95,"cableWeightKg":70.5439,"notes":"hz400"},{"id":"xls-03298","excelRow":108,"circuitRef":"4SFS0001-4SFS0002-4SFS","name":"MSB-4SFS0002 → MSB-4SFS0001","originId":"MSB-4SFS0002","destinationId":"MSB-4SFS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NSX 400 N M2.3","protectionCurrentA":400,"pKWe":120,"qKVAr":90,"sKVA":150,"ibA":196.823955,"pnKW":120,"voltage":"440 V","parallelCables":3,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":85,"cableWeightKg":609.705,"notes":"hz400"},{"id":"xls-03299","excelRow":109,"circuitRef":"MSB-4SFS0002-Q02","name":"MSB-4SFS0002 → FIU-4SFS0004","originId":"MSB-4SFS0002","destinationId":"FIU-4SFS0004","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":60,"qKVAr":45,"sKVA":75,"ibA":98.411978,"pnKW":60,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":35.06,"cableWeightKg":83.82846,"notes":"hz400"},{"id":"xls-03300","excelRow":110,"circuitRef":"FIU-4SFS0004-01","name":"FIU-4SFS0004 → TRF-4SFS0002","originId":"FIU-4SFS0004","destinationId":"TRF-4SFS0002","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":60,"qKVAr":45,"sKVA":75,"ibA":98.411978,"pnKW":60,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":8.68,"cableWeightKg":20.75388,"notes":"hz400"},{"id":"xls-03301","excelRow":111,"circuitRef":"MSB-4SFS0002-Q03","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q03","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q03","lineType":"normal","service":null,"protectionName":"Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03302","excelRow":112,"circuitRef":"MSB-4SFS0002-Q04","name":"MSB-4SFS0002 → FIU-4SFS0005","originId":"MSB-4SFS0002","destinationId":"FIU-4SFS0005","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":3.20083,"qKVAr":2.400622,"sKVA":4.001037,"ibA":5.25,"pnKW":3.20083,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PFX","cableLengthM":25.27,"cableWeightKg":9.42571,"notes":"hz400"},{"id":"xls-03303","excelRow":113,"circuitRef":"FIU-4SFS0005-01","name":"FIU-4SFS0005 → STA-ASHL0003","originId":"FIU-4SFS0005","destinationId":"STA-ASHL0003","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":3.20083,"qKVAr":2.400622,"sKVA":4.001037,"ibA":5.25,"pnKW":3.20083,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PFX","cableLengthM":32,"cableWeightKg":11.936,"notes":"hz400"},{"id":"xls-03304","excelRow":114,"circuitRef":"MSB-4SFS0002-Q05","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q05","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q05","lineType":"normal","service":null,"protectionName":"Q05","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03305","excelRow":115,"circuitRef":"MSB-4SFS0002-Q06","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q06","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q06","lineType":"normal","service":null,"protectionName":"Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03306","excelRow":116,"circuitRef":"MSB-4SFS0002-Q07","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q07","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q07","lineType":"normal","service":null,"protectionName":"Q07","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03307","excelRow":117,"circuitRef":"MSB-4SFS0002-Q08","name":"MSB-4SFS0002 → FIU-4SFS0006","originId":"MSB-4SFS0002","destinationId":"FIU-4SFS0006","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":72,"qKVAr":54,"sKVA":90,"ibA":118.094373,"pnKW":72,"voltage":"440 V","parallelCables":2,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":24.37,"cableWeightKg":61.11996,"notes":"hz400"},{"id":"xls-03308","excelRow":118,"circuitRef":"FIU-4SFS0006-01","name":"FIU-4SFS0006 → TRF-2SFS0002","originId":"FIU-4SFS0006","destinationId":"TRF-2SFS0002","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":72,"qKVAr":54,"sKVA":90,"ibA":118.094373,"pnKW":72,"voltage":"440 V","parallelCables":2,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":5.84,"cableWeightKg":14.64672,"notes":"hz400"},{"id":"xls-03309","excelRow":119,"circuitRef":"MSB-4SFS0002-Q09","name":"MSB-4SFS0002 → TRF-1SFS0002","originId":"MSB-4SFS0002","destinationId":"TRF-1SFS0002","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":19.682396,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":1,"cableWeightKg":0.837,"notes":"hz400"},{"id":"xls-03310","excelRow":120,"circuitRef":"TRF-1SFS0002-01","name":"TRF-1SFS0002 → MSB-4SFS0002","originId":"TRF-1SFS0002","destinationId":"MSB-4SFS0002","lineType":"normal","service":"VM","protectionName":"Q50","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":75.306557,"pnKW":12,"voltage":"115 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":1,"cableWeightKg":1.707,"notes":"hz400"},{"id":"xls-03311","excelRow":121,"circuitRef":"4SFS0001-4SFS0002-1SFS","name":"MSB-4SFS0002 → MSB-4SFS0001","originId":"MSB-4SFS0002","destinationId":"MSB-4SFS0001","lineType":"normal","service":"VM","protectionName":"Q51","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8,"qKVAr":6,"sKVA":10,"ibA":50.204371,"pnKW":8,"voltage":"115 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":100,"cableWeightKg":478.2,"notes":"hz400"},{"id":"xls-03312","excelRow":122,"circuitRef":"MSB-4SFS0002-Q52","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q52","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q52","lineType":"normal","service":null,"protectionName":"Q52","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03313","excelRow":123,"circuitRef":"MSB-4SFS0002-Q53","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q53","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q53","lineType":"normal","service":null,"protectionName":"Q53","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03314","excelRow":124,"circuitRef":"MSB-4SFS0002-Q54","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q54","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q54","lineType":"normal","service":null,"protectionName":"Q54","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03315","excelRow":125,"circuitRef":"MSB-4SFS0002-Q55","name":"MSB-4SFS0002 → SSB-1SFS0004","originId":"MSB-4SFS0002","destinationId":"SSB-1SFS0004","lineType":"normal","service":"VM","protectionName":"Q55","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":1.96,"qKVAr":1.214699,"sKVA":2.305882,"ibA":11.576537,"pnKW":1.96,"voltage":"115 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":52.62,"cableWeightKg":44.04294,"notes":"hz400"},{"id":"xls-03316","excelRow":126,"circuitRef":"MSB-4SFS0002-Q56","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q56","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q56","lineType":"normal","service":null,"protectionName":"Q56","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03317","excelRow":138,"circuitRef":"TRF-4SFS0002-01","name":"TRF-4SFS0002 → XMT-FCSY0002","originId":"TRF-4SFS0002","destinationId":"XMT-FCSY0002","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":59,"qKVAr":21.414141,"sKVA":62.765957,"ibA":82.35896,"pnKW":59,"voltage":"440 V","parallelCables":1,"cableType":"LSTSGU-75","cableLengthM":11.24,"cableWeightKg":21.958743,"notes":"hz400"},{"id":"xls-03318","excelRow":150,"circuitRef":"TRF-2SFS0002-01","name":"TRF-2SFS0002 → SSB-2SFS0002","originId":"TRF-2SFS0002","destinationId":"SSB-2SFS0002","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"NSX 400 NA","protectionCurrentA":400,"pKWe":72,"qKVAr":54,"sKVA":90,"ibA":259.807621,"pnKW":72,"voltage":"200 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-4PFX","cableLengthM":16.02,"cableWeightKg":106.0524,"notes":"hz400"},{"id":"xls-03319","excelRow":162,"circuitRef":"SSB-2SFS0002-Q01","name":"SSB-2SFS0002 → CTP-2SFS0001","originId":"SSB-2SFS0002","destinationId":"CTP-2SFS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":40.5,"qKVAr":19.615045,"sKVA":45,"ibA":129.903811,"pnKW":40.5,"voltage":"200 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-4PFX","cableLengthM":17.16,"cableWeightKg":78.45552,"notes":"hz400"},{"id":"xls-03320","excelRow":163,"circuitRef":"CTP-2SFS0001-01","name":"CTP-2SFS0001 → CON-2SFS0001","originId":"CTP-2SFS0001","destinationId":"CON-2SFS0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":40.5,"qKVAr":19.615045,"sKVA":45,"ibA":129.903811,"pnKW":40.5,"voltage":"200 V","parallelCables":1,"cableType":"BETAjet 400 (35)","cableLengthM":40,"cableWeightKg":134.4,"notes":"hz400"},{"id":"xls-03321","excelRow":164,"circuitRef":"SSB-2SFS0002-Q02","name":"SSB-2SFS0002 → CTP-2SFS0002","originId":"SSB-2SFS0002","destinationId":"CTP-2SFS0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":40.5,"qKVAr":19.615045,"sKVA":45,"ibA":129.903811,"pnKW":40.5,"voltage":"200 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-4PFX","cableLengthM":16.87,"cableWeightKg":77.12964,"notes":"hz400"},{"id":"xls-03322","excelRow":165,"circuitRef":"CTP-2SFS0002-01","name":"CTP-2SFS0002 → CON-2SFS0002","originId":"CTP-2SFS0002","destinationId":"CON-2SFS0002","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":40.5,"qKVAr":19.615045,"sKVA":45,"ibA":129.903811,"pnKW":40.5,"voltage":"200 V","parallelCables":1,"cableType":"BETAjet 400 (35)","cableLengthM":40,"cableWeightKg":134.4,"notes":"hz400"},{"id":"xls-03323","excelRow":166,"circuitRef":"SSB-2SFS0002-Q03","name":"SSB-2SFS0002 → SPARE-SSB-2SFS0002-Q03","originId":"SSB-2SFS0002","destinationId":"SPARE-SSB-2SFS0002-Q03","lineType":"normal","service":null,"protectionName":"Q03","protectionModel":"iC60 H - 20D","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"200 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03324","excelRow":167,"circuitRef":"SSB-2SFS0002-Q04","name":"SSB-2SFS0002 → SPARE-SSB-2SFS0002-Q04","originId":"SSB-2SFS0002","destinationId":"SPARE-SSB-2SFS0002-Q04","lineType":"normal","service":null,"protectionName":"Q04","protectionModel":"iC60 H - 20D","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"200 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03325","excelRow":179,"circuitRef":"SSB-1SFS0004-Q01","name":"SSB-1SFS0004 → RCK-FCSY0002","originId":"SSB-1SFS0004","destinationId":"RCK-FCSY0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1,"qKVAr":0.619744,"sKVA":1.176471,"ibA":5.906397,"pnKW":1,"voltage":"115 V","parallelCables":1,"cableType":"TXW-4","cableLengthM":12.47,"cableWeightKg":1.614218,"notes":"hz400"},{"id":"xls-03326","excelRow":180,"circuitRef":"SSB-1SFS0004-Q02","name":"SSB-1SFS0004 → CUN-FCSY0002","originId":"SSB-1SFS0004","destinationId":"CUN-FCSY0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.247898,"sKVA":0.470588,"ibA":2.362559,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableType":"TXOW-4","cableLengthM":11.5,"cableWeightKg":2.224424,"notes":"hz400"},{"id":"xls-03327","excelRow":181,"circuitRef":"SSB-1SFS0004-Q03","name":"SSB-1SFS0004 → RCK-FCSY0002","originId":"SSB-1SFS0004","destinationId":"RCK-FCSY0002","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.061974,"sKVA":0.117647,"ibA":1.023018,"pnKW":0.1,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":12.47,"cableWeightKg":1.632772,"notes":"hz400"},{"id":"xls-03328","excelRow":182,"circuitRef":"SSB-1SFS0004-Q04","name":"SSB-1SFS0004 → JBX-4SFS0001","originId":"SSB-1SFS0004","destinationId":"JBX-4SFS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.46,"qKVAr":0.285082,"sKVA":0.541176,"ibA":4.705882,"pnKW":0.46,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":98.61,"cableWeightKg":50.19249,"notes":"hz400"},{"id":"xls-03329","excelRow":183,"circuitRef":"SSB-1SFS0004-Q05","name":"SSB-1SFS0004 → SPARE-SSB-1SFS0004-Q05","originId":"SSB-1SFS0004","destinationId":"SPARE-SSB-1SFS0004-Q05","lineType":"normal","service":null,"protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03330","excelRow":184,"circuitRef":"SSB-1SFS0004-Q06","name":"SSB-1SFS0004 → SPARE-SSB-1SFS0004-Q06","originId":"SSB-1SFS0004","destinationId":"SPARE-SSB-1SFS0004-Q06","lineType":"normal","service":null,"protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03331","excelRow":11,"circuitRef":"RCT-24PW0001-Q01","name":"RCT-24PW0001 → MSB-24PW0001","originId":"RCT-24PW0001","destinationId":"MSB-24PW0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"400","protectionCurrentA":36,"pKWe":375,"qKVAr":462.4,"sKVA":4.604384,"ibA":2,"pnKW":9,"voltage":"24 V","parallelCables":13.61,"cableSection":"13.85","cableType":"36","cableLengthM":40.1744,"cableWeightKg":null},{"id":"xls-03332","excelRow":29,"circuitRef":"MSB-24PW0001-Q00","name":"MSB-24PW0001 → MSB-24PW0002","originId":"MSB-24PW0001","destinationId":"MSB-24PW0002","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"320","protectionCurrentA":36,"pKWe":266.75,"qKVAr":693.6,"sKVA":10.290753,"ibA":10,"pnKW":5.82,"voltage":"24 V","parallelCables":50.64,"cableSection":"68.71","cableType":"50","cableLengthM":75.327,"cableWeightKg":null},{"id":"xls-03333","excelRow":30,"circuitRef":"MSB-24PW0001-Q01","name":"MSB-24PW0001 → SSB-24PW1101","originId":"MSB-24PW0001","destinationId":"SSB-24PW1101","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"50","protectionCurrentA":27,"pKWe":18.5,"qKVAr":130.05,"sKVA":2.836729,"ibA":3,"pnKW":0.37,"voltage":"24 V","parallelCables":59.73,"cableSection":"37.97","cableType":"51","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03334","excelRow":31,"circuitRef":"MSB-24PW0001-Q02","name":"MSB-24PW0001 → SSB-24PW1102","originId":"MSB-24PW0001","destinationId":"SSB-24PW1102","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"50","protectionCurrentA":27,"pKWe":30.15,"qKVAr":198.9,"sKVA":1.970812,"ibA":3,"pnKW":0.603,"voltage":"24 V","parallelCables":30,"cableSection":"30.33","cableType":"40","cableLengthM":318.047333,"cableWeightKg":null},{"id":"xls-03335","excelRow":32,"circuitRef":"MSB-24PW0001-Q03","name":"MSB-24PW0001 → CSL-BTHS0001","originId":"MSB-24PW0001","destinationId":"CSL-BTHS0001","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"16","protectionCurrentA":27,"pKWe":10.416667,"qKVAr":65.45,"sKVA":6.597248,"ibA":8,"pnKW":0.25,"voltage":"24 V","parallelCables":50.03,"cableType":"46","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03336","excelRow":33,"circuitRef":"MSB-24PW0001-Q04","name":"MSB-24PW0001 → SPARE-MSB-24PW0001-16","originId":"MSB-24PW0001","destinationId":"SPARE-MSB-24PW0001-16","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"16","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03337","excelRow":34,"circuitRef":"MSB-24PW0001-Q05","name":"MSB-24PW0001 → SPARE-MSB-24PW0001-16","originId":"MSB-24PW0001","destinationId":"SPARE-MSB-24PW0001-16","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"16","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03338","excelRow":46,"circuitRef":"SSB-24PW1101-Q01","name":"SSB-24PW1101 → CBX-EMSS0001","originId":"SSB-24PW1101","destinationId":"CBX-EMSS0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":1.874293,"ibA":5,"pnKW":0.03,"voltage":"24 V","parallelCables":20,"cableSection":"17.96","cableType":"36","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03339","excelRow":47,"circuitRef":"SSB-24PW1101-Q02","name":"SSB-24PW1101 → CBX-EMSS0002","originId":"SSB-24PW1101","destinationId":"CBX-EMSS0002","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":1.805416,"ibA":5,"pnKW":0.03,"voltage":"24 V","parallelCables":20,"cableSection":"17.3","cableType":"36","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03340","excelRow":48,"circuitRef":"SSB-24PW1101-Q03","name":"SSB-24PW1101 → RTU-IPMS1001","originId":"SSB-24PW1101","destinationId":"RTU-IPMS1001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03341","excelRow":49,"circuitRef":"SSB-24PW1101-Q04","name":"SSB-24PW1101 → RTU-IPMS1002","originId":"SSB-24PW1101","destinationId":"RTU-IPMS1002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03342","excelRow":50,"circuitRef":"SSB-24PW1101-Q05","name":"SSB-24PW1101 → STA-SWFS0001","originId":"SSB-24PW1101","destinationId":"STA-SWFS0001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":0.869661,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03343","excelRow":51,"circuitRef":"SSB-24PW1101-Q06","name":"SSB-24PW1101 → STA-SWFS0002","originId":"SSB-24PW1101","destinationId":"STA-SWFS0002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":0.869661,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03344","excelRow":52,"circuitRef":"SSB-24PW1101-Q07","name":"SSB-24PW1101 → CCM-VEMS1001","originId":"SSB-24PW1101","destinationId":"CCM-VEMS1001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03345","excelRow":53,"circuitRef":"SSB-24PW1101-Q08","name":"SSB-24PW1101 → SPARE-SSB-24PW1101-6","originId":"SSB-24PW1101","destinationId":"SPARE-SSB-24PW1101-6","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03346","excelRow":54,"circuitRef":"SSB-24PW1101-Q09","name":"SSB-24PW1101 → SPARE-SSB-24PW1101-6","originId":"SSB-24PW1101","destinationId":"SPARE-SSB-24PW1101-6","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03347","excelRow":66,"circuitRef":"SSB-24PW1102-Q01","name":"SSB-24PW1102 → CBX-EMSS0016","originId":"SSB-24PW1102","destinationId":"CBX-EMSS0016","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":2.021961,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableSection":"23.25","cableType":"20","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03348","excelRow":67,"circuitRef":"SSB-24PW1102-Q02","name":"SSB-24PW1102 → LCS-4PWS0001","originId":"SSB-24PW1102","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":2.325972,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"23.28","cableType":"36","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03349","excelRow":68,"circuitRef":"SSB-24PW1102-Q03","name":"SSB-24PW1102 → RPT-NDDS0007","originId":"SSB-24PW1102","destinationId":"RPT-NDDS0007","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":3.72725,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"22.96","cableType":"20","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03350","excelRow":69,"circuitRef":"SSB-24PW1102-Q04","name":"SSB-24PW1102 → SPARE-SSB-24PW1102-6","originId":"SSB-24PW1102","destinationId":"SPARE-SSB-24PW1102-6","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03351","excelRow":70,"circuitRef":"SSB-24PW1102-Q05","name":"SSB-24PW1102 → SPARE-SSB-24PW1102-6","originId":"SSB-24PW1102","destinationId":"SPARE-SSB-24PW1102-6","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03352","excelRow":71,"circuitRef":"SSB-24PW1102-Q06","name":"SSB-24PW1102 → CCM-VEMS1002","originId":"SSB-24PW1102","destinationId":"CCM-VEMS1002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":3.884048,"ibA":5,"pnKW":0.12,"voltage":"24 V","parallelCables":15,"cableType":"30","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03353","excelRow":72,"circuitRef":"SSB-24PW1102-Q07","name":"SSB-24PW1102 → SPARE-SSB-24PW1102-6","originId":"SSB-24PW1102","destinationId":"SPARE-SSB-24PW1102-6","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03354","excelRow":73,"circuitRef":"SSB-24PW1102-Q08","name":"SSB-24PW1102 → RTU-IPMS1003","originId":"SSB-24PW1102","destinationId":"RTU-IPMS1003","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":3.884048,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":15,"cableType":"14","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03355","excelRow":74,"circuitRef":"SSB-24PW1102-Q09","name":"SSB-24PW1102 → RTU-IPMS1004","originId":"SSB-24PW1102","destinationId":"RTU-IPMS1004","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.496951,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":35,"cableType":"27","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03356","excelRow":75,"circuitRef":"SSB-24PW1102-Q10","name":"SSB-24PW1102 → RTU-IPMS1005","originId":"SSB-24PW1102","destinationId":"RTU-IPMS1005","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.496951,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":35,"cableType":"44","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03357","excelRow":76,"circuitRef":"SSB-24PW1102-Q11","name":"SSB-24PW1102 → RTU-IPMS1006","originId":"SSB-24PW1102","destinationId":"RTU-IPMS1006","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.496951,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":35,"cableType":"44","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03358","excelRow":77,"circuitRef":"SSB-24PW1102-Q12","name":"SSB-24PW1102 → TBX-24PW0001","originId":"SSB-24PW1102","destinationId":"TBX-24PW0001","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.776955,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableSection":"14.89","cableType":"36","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03359","excelRow":78,"circuitRef":"SSB-24PW1102-Q13","name":"SSB-24PW1102 → PCC-IPMS0001","originId":"SSB-24PW1102","destinationId":"PCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":1.043593,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"20","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03360","excelRow":90,"circuitRef":"RCT-24PW0002-Q01","name":"RCT-24PW0002 → MSB-24PW0002","originId":"RCT-24PW0002","destinationId":"MSB-24PW0002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"400","protectionCurrentA":36,"pKWe":375,"qKVAr":462.4,"sKVA":3.460768,"ibA":2,"pnKW":9,"voltage":"24 V","parallelCables":10.67,"cableSection":"10.41","cableType":"10","cableLengthM":40.1744,"cableWeightKg":null},{"id":"xls-03361","excelRow":108,"circuitRef":"MSB-24PW0002-Q00","name":"MSB-24PW0002 → MSB-24PW0001","originId":"MSB-24PW0002","destinationId":"MSB-24PW0001","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"320","protectionCurrentA":36,"pKWe":266.75,"qKVAr":693.6,"sKVA":10.290753,"ibA":10,"pnKW":5.82,"voltage":"24 V","cableSection":"68.71","cableType":"50","cableLengthM":75.327,"cableWeightKg":null},{"id":"xls-03362","excelRow":109,"circuitRef":"MSB-24PW0002-Q01","name":"MSB-24PW0002 → SSB-24PW2201","originId":"MSB-24PW0002","destinationId":"SSB-24PW2201","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"50","protectionCurrentA":27,"pKWe":22.534,"qKVAr":104.55,"sKVA":2.377046,"ibA":3,"pnKW":0.45068,"voltage":"24 V","cableSection":"18.2","cableType":"10","cableLengthM":117.175333,"cableWeightKg":null},{"id":"xls-03363","excelRow":110,"circuitRef":"MSB-24PW0002-Q02","name":"MSB-24PW0002 → SSB-24PW2202","originId":"MSB-24PW0002","destinationId":"SSB-24PW2202","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"63","protectionCurrentA":27,"pKWe":39.75,"qKVAr":231.2,"sKVA":2.497411,"ibA":3,"pnKW":0.795,"voltage":"24 V","parallelCables":27,"cableSection":"37.3","cableType":"15","cableLengthM":318.844444,"cableWeightKg":null},{"id":"xls-03364","excelRow":111,"circuitRef":"MSB-24PW0002-Q03","name":"MSB-24PW0002 → SSB-24PW2203","originId":"MSB-24PW0002","destinationId":"SSB-24PW2203","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"63","protectionCurrentA":27,"pKWe":58.25,"qKVAr":162.35,"sKVA":3.68653,"ibA":3,"pnKW":1.165,"voltage":"24 V","parallelCables":22.16,"cableSection":"22.24","cableType":"38","cableLengthM":185.992593,"cableWeightKg":null},{"id":"xls-03365","excelRow":112,"circuitRef":"MSB-24PW0002-Q04","name":"MSB-24PW0002 → SSB-24PW2204","originId":"MSB-24PW0002","destinationId":"SSB-24PW2204","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"50","protectionCurrentA":27,"pKWe":33.7,"qKVAr":104.55,"sKVA":3.351777,"ibA":3,"pnKW":0.674,"voltage":"24 V","parallelCables":16,"cableSection":"17.16","cableType":"14","cableLengthM":117.175333,"cableWeightKg":null},{"id":"xls-03366","excelRow":113,"circuitRef":"MSB-24PW0002-Q05","name":"MSB-24PW0002 → SPARE-MSB-24PW0002-10","originId":"MSB-24PW0002","destinationId":"SPARE-MSB-24PW0002-10","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"10","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03367","excelRow":114,"circuitRef":"MSB-24PW0002-Q06","name":"MSB-24PW0002 → SPARE-MSB-24PW0002-10","originId":"MSB-24PW0002","destinationId":"SPARE-MSB-24PW0002-10","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"10","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03368","excelRow":115,"circuitRef":"MSB-24PW0002-Q07","name":"MSB-24PW0002 → CSL-XCOM0001","originId":"MSB-24PW0002","destinationId":"CSL-XCOM0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"16","protectionCurrentA":27,"pKWe":10.416667,"qKVAr":65.45,"sKVA":3.955975,"ibA":5,"pnKW":0.25,"voltage":"24 V","cableType":"30","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03369","excelRow":116,"circuitRef":"MSB-24PW0002-Q08","name":"MSB-24PW0002 → RCK-XCOM0001","originId":"MSB-24PW0002","destinationId":"RCK-XCOM0001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"32","protectionCurrentA":27,"pKWe":23,"qKVAr":86.7,"sKVA":7.286117,"ibA":8,"pnKW":0.552,"voltage":"24 V","parallelCables":39.03,"cableSection":"38.82","cableType":"54","cableLengthM":130.776042,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03370","excelRow":117,"circuitRef":"MSB-24PW0002-Q09","name":"MSB-24PW0002 → RCK-XCOM0002","originId":"MSB-24PW0002","destinationId":"RCK-XCOM0002","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"10","protectionCurrentA":27,"pKWe":6.25,"qKVAr":48.45,"sKVA":5.181733,"ibA":8,"pnKW":0.15,"voltage":"24 V","parallelCables":39.02,"cableSection":"41.49","cableType":"54","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03371","excelRow":118,"circuitRef":"MSB-24PW0002-Q10","name":"MSB-24PW0002 → RCK-XCOM0011","originId":"MSB-24PW0002","destinationId":"RCK-XCOM0011","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"32","protectionCurrentA":27,"pKWe":23,"qKVAr":86.7,"sKVA":8.01623,"ibA":8,"pnKW":0.552,"voltage":"24 V","parallelCables":37.93,"cableSection":"42.71","cableType":"54","cableLengthM":130.776042,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03372","excelRow":130,"circuitRef":"SSB-24PW2201-Q01","name":"SSB-24PW2201 → RPT-NDDS0001","originId":"SSB-24PW2201","destinationId":"RPT-NDDS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":2.626607,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"16.18","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03373","excelRow":131,"circuitRef":"SSB-24PW2201-Q02","name":"SSB-24PW2201 → JBX-AISY0002","originId":"SSB-24PW2201","destinationId":"JBX-AISY0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":2.791667,"qKVAr":20.4,"sKVA":3.325896,"ibA":5,"pnKW":0.067,"voltage":"24 V","cableSection":"14.27","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03374","excelRow":132,"circuitRef":"SSB-24PW2201-Q03","name":"SSB-24PW2201 → LCP-APLT0001","originId":"SSB-24PW2201","destinationId":"LCP-APLT0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":0.791667,"qKVAr":20.4,"sKVA":1.90814,"ibA":5,"pnKW":0.019,"voltage":"24 V","cableSection":"28.87","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03375","excelRow":133,"circuitRef":"SSB-24PW2201-Q04","name":"SSB-24PW2201 → ITU-PLRS0001","originId":"SSB-24PW2201","destinationId":"ITU-PLRS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":0.833333,"qKVAr":20.4,"sKVA":1.949431,"ibA":5,"pnKW":0.02,"voltage":"24 V","cableSection":"28.02","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03376","excelRow":134,"circuitRef":"SSB-24PW2201-Q05","name":"SSB-24PW2201 → SPARE-SSB-24PW2201-6","originId":"SSB-24PW2201","destinationId":"SPARE-SSB-24PW2201-6","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03377","excelRow":135,"circuitRef":"SSB-24PW2201-Q06","name":"SSB-24PW2201 → PLR-PLRS0001","originId":"SSB-24PW2201","destinationId":"PLR-PLRS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":2.5,"qKVAr":27.2,"sKVA":4.799389,"ibA":5,"pnKW":0.06,"voltage":"24 V","parallelCables":35,"cableSection":"37.07","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03378","excelRow":136,"circuitRef":"SSB-24PW2201-Q07","name":"SSB-24PW2201 → PLR-PLRS0002","originId":"SSB-24PW2201","destinationId":"PLR-PLRS0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":2.5,"qKVAr":20.4,"sKVA":6.071623,"ibA":5,"pnKW":0.06,"voltage":"24 V","parallelCables":35,"cableSection":"29.09","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03379","excelRow":137,"circuitRef":"SSB-24PW2201-Q08","name":"SSB-24PW2201 → PLR-PLRS0003","originId":"SSB-24PW2201","destinationId":"PLR-PLRS0003","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":2.625,"qKVAr":20.4,"sKVA":4.53869,"ibA":5,"pnKW":0.063,"voltage":"24 V","cableSection":"20.71","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03380","excelRow":138,"circuitRef":"SSB-24PW2201-Q09","name":"SSB-24PW2201 → SPARE-SSB-24PW2201-6","originId":"SSB-24PW2201","destinationId":"SPARE-SSB-24PW2201-6","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03381","excelRow":139,"circuitRef":"SSB-24PW2201-Q10","name":"SSB-24PW2201 → RPT-NRPT0001","originId":"SSB-24PW2201","destinationId":"RPT-NRPT0001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":0.25,"qKVAr":20.4,"sKVA":0.60257,"ibA":5,"pnKW":0.006,"voltage":"24 V","cableSection":"28.87","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03382","excelRow":140,"circuitRef":"SSB-24PW2201-Q11","name":"SSB-24PW2201 → DSP-ECHO0001","originId":"SSB-24PW2201","destinationId":"DSP-ECHO0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":0.416667,"qKVAr":20.4,"sKVA":0.449441,"ibA":5,"pnKW":0.01,"voltage":"24 V","cableSection":"12.92","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03383","excelRow":141,"circuitRef":"SSB-24PW2201-Q12","name":"SSB-24PW2201 → JBX-DLOG0002","originId":"SSB-24PW2201","destinationId":"JBX-DLOG0002","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":0.416667,"qKVAr":20.4,"sKVA":0.347864,"ibA":5,"pnKW":0.01,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03384","excelRow":142,"circuitRef":"SSB-24PW2201-Q13","name":"SSB-24PW2201 → CSL-IBRG0012","originId":"SSB-24PW2201","destinationId":"CSL-IBRG0012","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":1.278333,"qKVAr":20.4,"sKVA":2.847417,"ibA":5,"pnKW":0.03068,"voltage":"24 V","cableSection":"26.68","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03385","excelRow":143,"circuitRef":"SSB-24PW2201-Q14","name":"SSB-24PW2201 → SNS-MCSY0001","originId":"SSB-24PW2201","destinationId":"SNS-MCSY0001","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"6","protectionCurrentA":27,"pKWe":0.208333,"qKVAr":20.4,"sKVA":0.268029,"ibA":5,"pnKW":0.005,"voltage":"24 V","cableSection":"15.41","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03386","excelRow":144,"circuitRef":"SSB-24PW2201-Q15","name":"SSB-24PW2201 → ITU-IBRG0001","originId":"SSB-24PW2201","destinationId":"ITU-IBRG0001","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"6","protectionCurrentA":27,"pKWe":1.5,"qKVAr":20.4,"sKVA":3.658002,"ibA":5,"pnKW":0.036,"voltage":"24 V","cableSection":"29.21","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03387","excelRow":145,"circuitRef":"SSB-24PW2201-Q16","name":"SSB-24PW2201 → ITU-IBRG0002","originId":"SSB-24PW2201","destinationId":"ITU-IBRG0002","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"6","protectionCurrentA":27,"pKWe":1.5,"qKVAr":20.4,"sKVA":3.658002,"ibA":5,"pnKW":0.036,"voltage":"24 V","cableSection":"29.21","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03388","excelRow":146,"circuitRef":"SSB-24PW2201-Q17","name":"SSB-24PW2201 → SPARE-SSB-24PW2201-6","originId":"SSB-24PW2201","destinationId":"SPARE-SSB-24PW2201-6","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03389","excelRow":158,"circuitRef":"SSB-24PW2202-Q01","name":"SSB-24PW2202 → CBX-EMSS0017","originId":"SSB-24PW2202","destinationId":"CBX-EMSS0017","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":0.43483,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableSection":"5","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03390","excelRow":159,"circuitRef":"SSB-24PW2202-Q02","name":"SSB-24PW2202 → CBX-EMSS0019","originId":"SSB-24PW2202","destinationId":"CBX-EMSS0019","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":27.2,"sKVA":2.999888,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableSection":"55.61","cableType":"50","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03391","excelRow":160,"circuitRef":"SSB-24PW2202-Q03","name":"SSB-24PW2202 → RTU-IPMS2021","originId":"SSB-24PW2202","destinationId":"RTU-IPMS2021","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":2.497822,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":25,"cableType":"42","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03392","excelRow":161,"circuitRef":"SSB-24PW2202-Q04","name":"SSB-24PW2202 → RTU-IPMS2024","originId":"SSB-24PW2202","destinationId":"RTU-IPMS2024","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.996516,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":40,"cableType":"54","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03393","excelRow":162,"circuitRef":"SSB-24PW2202-Q05","name":"SSB-24PW2202 → RPT-NDDS0002","originId":"SSB-24PW2202","destinationId":"RPT-NDDS0002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":6.426908,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"39.59","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03394","excelRow":163,"circuitRef":"SSB-24PW2202-Q06","name":"SSB-24PW2202 → RPT-NDDS0003","originId":"SSB-24PW2202","destinationId":"RPT-NDDS0003","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":5.543797,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"34.15","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03395","excelRow":164,"circuitRef":"SSB-24PW2202-Q07","name":"SSB-24PW2202 → RTU-IPMS2017","originId":"SSB-24PW2202","destinationId":"RTU-IPMS2017","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.595993,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03396","excelRow":165,"circuitRef":"SSB-24PW2202-Q08","name":"SSB-24PW2202 → RTU-IPMS2020","originId":"SSB-24PW2202","destinationId":"RTU-IPMS2020","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":3.756934,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":9,"cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03397","excelRow":166,"circuitRef":"SSB-24PW2202-Q09","name":"SSB-24PW2202 → RTU-IPMS2022","originId":"SSB-24PW2202","destinationId":"RTU-IPMS2022","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":3.970361,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":23,"cableType":"24","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03398","excelRow":167,"circuitRef":"SSB-24PW2202-Q10","name":"SSB-24PW2202 → RTU-IPMS2023","originId":"SSB-24PW2202","destinationId":"RTU-IPMS2023","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":3.756934,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":9,"cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03399","excelRow":168,"circuitRef":"SSB-24PW2202-Q11","name":"SSB-24PW2202 → SPARE-SSB-24PW2202-6","originId":"SSB-24PW2202","destinationId":"SPARE-SSB-24PW2202-6","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03400","excelRow":169,"circuitRef":"SSB-24PW2202-Q12","name":"SSB-24PW2202 → LCS-4PWS0002","originId":"SSB-24PW2202","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.248296,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"42.52","cableType":"53","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03401","excelRow":170,"circuitRef":"SSB-24PW2202-Q13","name":"SSB-24PW2202 → RPT-NDDS0008","originId":"SSB-24PW2202","destinationId":"RPT-NDDS0008","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":4.8701,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableType":"30","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03402","excelRow":171,"circuitRef":"SSB-24PW2202-Q14","name":"SSB-24PW2202 → TBX-24PW0002","originId":"SSB-24PW2202","destinationId":"TBX-24PW0002","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":2.293295,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableSection":"43.95","cableType":"53","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03403","excelRow":172,"circuitRef":"SSB-24PW2202-Q15","name":"SSB-24PW2202 → RTU-IPMS2018","originId":"SSB-24PW2202","destinationId":"RTU-IPMS2018","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.595993,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03404","excelRow":173,"circuitRef":"SSB-24PW2202-Q16","name":"SSB-24PW2202 → TBX-24PW0011","originId":"SSB-24PW2202","destinationId":"TBX-24PW0011","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"6","protectionCurrentA":27,"pKWe":0.833333,"qKVAr":20.4,"sKVA":1.748366,"ibA":5,"pnKW":0.02,"voltage":"24 V","cableSection":"25.13","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03405","excelRow":174,"circuitRef":"SSB-24PW2202-Q17","name":"SSB-24PW2202 → SPARE-SSB-24PW2202-6","originId":"SSB-24PW2202","destinationId":"SPARE-SSB-24PW2202-6","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03406","excelRow":175,"circuitRef":"SSB-24PW2202-Q18","name":"SSB-24PW2202 → MSB-4SFS0001","originId":"SSB-24PW2202","destinationId":"MSB-4SFS0001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":14.45,"sKVA":1.629396,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableSection":"35.13","cableType":"50","cableLengthM":41.848333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03407","excelRow":176,"circuitRef":"SSB-24PW2202-Q19","name":"SSB-24PW2202 → SCV-4SFS0001","originId":"SSB-24PW2202","destinationId":"SCV-4SFS0001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":14.45,"sKVA":1.759729,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableSection":"37.94","cableType":"50","cableLengthM":41.848333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03408","excelRow":177,"circuitRef":"SSB-24PW2202-Q20","name":"SSB-24PW2202 → SPARE-SSB-24PW2202-6","originId":"SSB-24PW2202","destinationId":"SPARE-SSB-24PW2202-6","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03409","excelRow":189,"circuitRef":"SSB-24PW2203-Q01","name":"SSB-24PW2203 → CBX-EMSS0018","originId":"SSB-24PW2203","destinationId":"CBX-EMSS0018","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":4.58746,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableSection":"52.75","cableType":"35","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03410","excelRow":190,"circuitRef":"SSB-24PW2203-Q02","name":"SSB-24PW2203 → PSP-GMDS0007","originId":"SSB-24PW2203","destinationId":"PSP-GMDS0007","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":3.333333,"qKVAr":27.2,"sKVA":4.142985,"ibA":5,"pnKW":0.08,"voltage":"24 V","cableType":"24","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03411","excelRow":191,"circuitRef":"SSB-24PW2203-Q03","name":"SSB-24PW2203 → RTU-IPMS2019","originId":"SSB-24PW2203","destinationId":"RTU-IPMS2019","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":5.994774,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"60","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03412","excelRow":192,"circuitRef":"SSB-24PW2203-Q04","name":"SSB-24PW2203 → RTU-IPMS2025","originId":"SSB-24PW2203","destinationId":"RTU-IPMS2025","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":5.178731,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":20,"cableType":"27","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03413","excelRow":193,"circuitRef":"SSB-24PW2203-Q05","name":"SSB-24PW2203 → RTU-IPMS2026","originId":"SSB-24PW2203","destinationId":"RTU-IPMS2026","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":5.178731,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":20,"cableType":"35","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03414","excelRow":194,"circuitRef":"SSB-24PW2203-Q06","name":"SSB-24PW2203 → PSP-GMDS0002","originId":"SSB-24PW2203","destinationId":"PSP-GMDS0002","lineType":"alternativa","service":"VS","protectionName":"Q06","protectionModel":"10","protectionCurrentA":27,"pKWe":7.083333,"qKVAr":48.45,"sKVA":3.97595,"ibA":5,"pnKW":0.17,"voltage":"24 V","parallelCables":15,"cableSection":"28.09","cableType":"32","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03415","excelRow":195,"circuitRef":"SSB-24PW2203-Q07","name":"SSB-24PW2203 → PSP-GMDS0001","originId":"SSB-24PW2203","destinationId":"PSP-GMDS0001","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"10","protectionCurrentA":27,"pKWe":7.083333,"qKVAr":48.45,"sKVA":4.867673,"ibA":5,"pnKW":0.17,"voltage":"24 V","cableSection":"34.39","cableType":"32","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03416","excelRow":196,"circuitRef":"SSB-24PW2203-Q08","name":"SSB-24PW2203 → PSP-GMDS0003","originId":"SSB-24PW2203","destinationId":"PSP-GMDS0003","lineType":"alternativa","service":"VS","protectionName":"Q08","protectionModel":"10","protectionCurrentA":27,"pKWe":7.083333,"qKVAr":34.85,"sKVA":3.0789,"ibA":5,"pnKW":0.17,"voltage":"24 V","parallelCables":15,"cableSection":"12.59","cableType":"24","cableLengthM":100.436,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03417","excelRow":197,"circuitRef":"SSB-24PW2203-Q09","name":"SSB-24PW2203 → PSP-GMDS0004","originId":"SSB-24PW2203","destinationId":"PSP-GMDS0004","lineType":"alternativa","service":"VS","protectionName":"Q09","protectionModel":"10","protectionCurrentA":27,"pKWe":7.083333,"qKVAr":34.85,"sKVA":3.79788,"ibA":5,"pnKW":0.17,"voltage":"24 V","parallelCables":15,"cableSection":"15.53","cableType":"24","cableLengthM":100.436,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03418","excelRow":198,"circuitRef":"SSB-24PW2203-Q10","name":"SSB-24PW2203 → PSP-IRIM0001","originId":"SSB-24PW2203","destinationId":"PSP-IRIM0001","lineType":"alternativa","service":"VS","protectionName":"Q10","protectionModel":"10","protectionCurrentA":27,"pKWe":7.083333,"qKVAr":48.45,"sKVA":4.169865,"ibA":5,"pnKW":0.17,"voltage":"24 V","cableSection":"29.46","cableType":"37","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03419","excelRow":199,"circuitRef":"SSB-24PW2203-Q11","name":"SSB-24PW2203 → SPARE-SSB-24PW2203-6","originId":"SSB-24PW2203","destinationId":"SPARE-SSB-24PW2203-6","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03420","excelRow":200,"circuitRef":"SSB-24PW2203-Q12","name":"SSB-24PW2203 → SPARE-SSB-24PW2203-6","originId":"SSB-24PW2203","destinationId":"SPARE-SSB-24PW2203-6","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03421","excelRow":212,"circuitRef":"SSB-24PW2204-Q01","name":"SSB-24PW2204 → EMP-EMSS0002","originId":"SSB-24PW2204","destinationId":"EMP-EMSS0002","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":1.818982,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"17.43","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03422","excelRow":213,"circuitRef":"SSB-24PW2204-Q02","name":"SSB-24PW2204 → BCU-DEGS0001","originId":"SSB-24PW2204","destinationId":"BCU-DEGS0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":4.166667,"qKVAr":20.4,"sKVA":3.478643,"ibA":8,"pnKW":0.1,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03423","excelRow":214,"circuitRef":"SSB-24PW2204-Q03","name":"SSB-24PW2204 → CTP-WHIS0001","originId":"SSB-24PW2204","destinationId":"CTP-WHIS0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":2.166667,"qKVAr":20.4,"sKVA":5.050433,"ibA":5,"pnKW":0.052,"voltage":"24 V","cableSection":"27.92","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03424","excelRow":215,"circuitRef":"SSB-24PW2204-Q04","name":"SSB-24PW2204 → CTP-BTHS0001","originId":"SSB-24PW2204","destinationId":"CTP-BTHS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":3.125,"qKVAr":20.4,"sKVA":2.608982,"ibA":5,"pnKW":0.075,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03425","excelRow":216,"circuitRef":"SSB-24PW2204-Q05","name":"SSB-24PW2204 → RTU-IPMS2027","originId":"SSB-24PW2204","destinationId":"RTU-IPMS2027","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":5.84412,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"14","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03426","excelRow":217,"circuitRef":"SSB-24PW2204-Q06","name":"SSB-24PW2204 → SCC-IPMS0001","originId":"SSB-24PW2204","destinationId":"SCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03427","excelRow":218,"circuitRef":"SSB-24PW2204-Q07","name":"SSB-24PW2204 → SCC-IPMS0001","originId":"SSB-24PW2204","destinationId":"SCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":0.833333,"qKVAr":20.4,"sKVA":0.695729,"ibA":5,"pnKW":0.02,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03428","excelRow":219,"circuitRef":"SSB-24PW2204-Q08","name":"SSB-24PW2204 → HPU-SIDD0001","originId":"SSB-24PW2204","destinationId":"HPU-SIDD0001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":4,"qKVAr":34.85,"sKVA":4.771338,"ibA":5,"pnKW":0.096,"voltage":"24 V","cableSection":"34.55","cableType":"50","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03429","excelRow":220,"circuitRef":"SSB-24PW2204-Q09","name":"SSB-24PW2204 → HPU-SIDD0002","originId":"SSB-24PW2204","destinationId":"HPU-SIDD0002","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":4,"qKVAr":34.85,"sKVA":4.961915,"ibA":5,"pnKW":0.096,"voltage":"24 V","cableSection":"35.93","cableType":"50","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03430","excelRow":221,"circuitRef":"SSB-24PW2204-Q10","name":"SSB-24PW2204 → SNS-LWSY0001","originId":"SSB-24PW2204","destinationId":"SNS-LWSY0001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":2.366868,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableSection":"17.01","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03431","excelRow":222,"circuitRef":"SSB-24PW2204-Q11","name":"SSB-24PW2204 → SNS-LWSY0002","originId":"SSB-24PW2204","destinationId":"SNS-LWSY0002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":27.2,"sKVA":4.325104,"ibA":5,"pnKW":0.04,"voltage":"24 V","cableSection":"50.11","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03432","excelRow":223,"circuitRef":"SSB-24PW2204-Q12","name":"SSB-24PW2204 → SNS-LWSY0003","originId":"SSB-24PW2204","destinationId":"SNS-LWSY0003","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":27.2,"sKVA":4.510675,"ibA":5,"pnKW":0.04,"voltage":"24 V","cableSection":"52.26","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03433","excelRow":224,"circuitRef":"SSB-24PW2204-Q13","name":"SSB-24PW2204 → SPARE-SSB-24PW2204-6","originId":"SSB-24PW2204","destinationId":"SPARE-SSB-24PW2204-6","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03434","excelRow":225,"circuitRef":"SSB-24PW2204-Q14","name":"SSB-24PW2204 → SPARE-SSB-24PW2204-6","originId":"SSB-24PW2204","destinationId":"SPARE-SSB-24PW2204-6","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03435","excelRow":237,"circuitRef":"SSB-24PW2701-Q01","name":"SSB-24PW2701 → ELU-ELOG0001","originId":"SSB-24PW2701","destinationId":"ELU-ELOG0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.458333,"qKVAr":20.4,"sKVA":2.699253,"ibA":5,"pnKW":0.035,"voltage":"24 V","cableSection":"22.17","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03436","excelRow":238,"circuitRef":"SSB-24PW2701-Q02","name":"SSB-24PW2701 → LCP-APLT0001","originId":"SSB-24PW2701","destinationId":"LCP-APLT0001","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":0.791667,"qKVAr":20.4,"sKVA":1.246537,"ibA":5,"pnKW":0.019,"voltage":"24 V","cableSection":"18.86","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03437","excelRow":239,"circuitRef":"SSB-24PW2701-Q03","name":"SSB-24PW2701 → CSL-IBRG0012","originId":"SSB-24PW2701","destinationId":"CSL-IBRG0012","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":1.5,"qKVAr":20.4,"sKVA":1.769516,"ibA":5,"pnKW":0.036,"voltage":"24 V","cableSection":"14.13","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03438","excelRow":240,"circuitRef":"SSB-24PW2701-Q04","name":"SSB-24PW2701 → ITU-PLRS0001","originId":"SSB-24PW2701","destinationId":"ITU-PLRS0001","lineType":"alternativa","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":0.833333,"qKVAr":20.4,"sKVA":1.571651,"ibA":5,"pnKW":0.02,"voltage":"24 V","cableSection":"22.59","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03439","excelRow":241,"circuitRef":"SSB-24PW2701-Q05","name":"SSB-24PW2701 → SPARE-SSB-24PW2701-6","originId":"SSB-24PW2701","destinationId":"SPARE-SSB-24PW2701-6","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03440","excelRow":242,"circuitRef":"SSB-24PW2701-Q06","name":"SSB-24PW2701 → SPARE-SSB-24PW2701-6","originId":"SSB-24PW2701","destinationId":"SPARE-SSB-24PW2701-6","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03441","excelRow":243,"circuitRef":"SSB-24PW2701-Q07","name":"SSB-24PW2701 → SPARE-SSB-24PW2701-6","originId":"SSB-24PW2701","destinationId":"SPARE-SSB-24PW2701-6","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03442","excelRow":255,"circuitRef":"RCT-24PW0003-Q01","name":"RCT-24PW0003 → MSB-24PW0003","originId":"RCT-24PW0003","destinationId":"MSB-24PW0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"400","protectionCurrentA":36,"pKWe":375,"qKVAr":462.4,"sKVA":2.270609,"ibA":2,"pnKW":9,"voltage":"24 V","cableSection":"6.83","cableType":"10","cableLengthM":40.1744,"cableWeightKg":null},{"id":"xls-03443","excelRow":278,"circuitRef":"MSB-24PW0003-Q00","name":"MSB-24PW0003 → MSB-24PW0004","originId":"MSB-24PW0003","destinationId":"MSB-24PW0004","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"250","protectionCurrentA":36,"pKWe":201.4375,"qKVAr":260.1,"sKVA":7.654828,"ibA":10,"pnKW":4.395,"voltage":"24 V","cableSection":"18.82","cableType":"12","cableLengthM":26.782933,"cableWeightKg":null},{"id":"xls-03444","excelRow":279,"circuitRef":"MSB-24PW0003-Q01","name":"MSB-24PW0003 → MSB-24PW0006","originId":"MSB-24PW0003","destinationId":"MSB-24PW0006","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"250","protectionCurrentA":36,"pKWe":201.4375,"qKVAr":462.4,"sKVA":9.659882,"ibA":10,"pnKW":4.395,"voltage":"24 V","cableSection":"56.94","cableType":"42","cableLengthM":64.27904,"cableWeightKg":null},{"id":"xls-03445","excelRow":280,"circuitRef":"MSB-24PW0003-Q02","name":"MSB-24PW0003 → SSB-24PW2301","originId":"MSB-24PW0003","destinationId":"SSB-24PW2301","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"50","protectionCurrentA":27,"pKWe":19.35,"qKVAr":162.35,"sKVA":1.252707,"ibA":3,"pnKW":0.387,"voltage":"24 V","parallelCables":22.85,"cableSection":"22.75","cableType":"33","cableLengthM":234.350667,"cableWeightKg":null},{"id":"xls-03446","excelRow":281,"circuitRef":"MSB-24PW0003-Q03","name":"MSB-24PW0003 → SSB-24PW2302","originId":"MSB-24PW0003","destinationId":"SSB-24PW2302","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"63","protectionCurrentA":27,"pKWe":39.5,"qKVAr":162.35,"sKVA":4.020713,"ibA":3,"pnKW":0.79,"voltage":"24 V","cableSection":"35.77","cableType":"26","cableLengthM":185.992593,"cableWeightKg":null},{"id":"xls-03447","excelRow":282,"circuitRef":"MSB-24PW0003-Q04","name":"MSB-24PW0003 → SSB-24PW2303","originId":"MSB-24PW0003","destinationId":"SSB-24PW2303","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"63","protectionCurrentA":27,"pKWe":30.5,"qKVAr":162.35,"sKVA":3.749477,"ibA":3,"pnKW":0.61,"voltage":"24 V","parallelCables":43.4,"cableSection":"43.2","cableType":"49","cableLengthM":185.992593,"cableWeightKg":null},{"id":"xls-03448","excelRow":283,"circuitRef":"MSB-24PW0003-Q05","name":"MSB-24PW0003 → PWP-GENS1003","originId":"MSB-24PW0003","destinationId":"PWP-GENS1003","lineType":"alternativa","service":"VS","protectionName":"Q05","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.531824,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03449","excelRow":284,"circuitRef":"MSB-24PW0003-Q06","name":"MSB-24PW0003 → PWP-GENS2003","originId":"MSB-24PW0003","destinationId":"PWP-GENS2003","lineType":"alternativa","service":"VS","protectionName":"Q06","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.531824,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03450","excelRow":285,"circuitRef":"MSB-24PW0003-Q07","name":"MSB-24PW0003 → PWP-GENS1003","originId":"MSB-24PW0003","destinationId":"PWP-GENS1003","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.582461,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03451","excelRow":286,"circuitRef":"MSB-24PW0003-Q08","name":"MSB-24PW0003 → PWP-GENS2003","originId":"MSB-24PW0003","destinationId":"PWP-GENS2003","lineType":"alternativa","service":"VS","protectionName":"Q08","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.582461,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03452","excelRow":287,"circuitRef":"MSB-24PW0003-Q09","name":"MSB-24PW0003 → PNL-MSB1000","originId":"MSB-24PW0003","destinationId":"PNL-MSB1000","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"32","protectionCurrentA":27,"pKWe":22.083333,"qKVAr":65.45,"sKVA":9.183401,"ibA":8,"pnKW":0.53,"voltage":"24 V","cableSection":"32.85","cableType":"26","cableLengthM":83.696667,"cableWeightKg":null},{"id":"xls-03453","excelRow":288,"circuitRef":"MSB-24PW0003-Q10","name":"MSB-24PW0003 → PWP-GENS1003","originId":"MSB-24PW0003","destinationId":"PWP-GENS1003","lineType":"alternativa","service":"VS","protectionName":"Q10","protectionModel":"10","protectionCurrentA":27,"pKWe":6.25,"qKVAr":48.45,"sKVA":1.498693,"ibA":8,"pnKW":0.15,"voltage":"24 V","cableType":"12","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03454","excelRow":289,"circuitRef":"MSB-24PW0003-Q11","name":"MSB-24PW0003 → PWP-GENS2003","originId":"MSB-24PW0003","destinationId":"PWP-GENS2003","lineType":"alternativa","service":"VS","protectionName":"Q11","protectionModel":"10","protectionCurrentA":27,"pKWe":6.25,"qKVAr":48.45,"sKVA":1.498693,"ibA":8,"pnKW":0.15,"voltage":"24 V","cableType":"12","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03455","excelRow":290,"circuitRef":"MSB-24PW0003-Q12","name":"MSB-24PW0003 → SPARE-MSB-24PW0003-10","originId":"MSB-24PW0003","destinationId":"SPARE-MSB-24PW0003-10","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"10","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03456","excelRow":302,"circuitRef":"SSB-24PW2301-Q01","name":"SSB-24PW2301 → CBX-EMSS0003","originId":"SSB-24PW2301","destinationId":"CBX-EMSS0003","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":4.100276,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"39.29","cableType":"42","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03457","excelRow":303,"circuitRef":"SSB-24PW2301-Q02","name":"SSB-24PW2301 → CBX-EMSS0004","originId":"SSB-24PW2301","destinationId":"CBX-EMSS0004","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":4.604331,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"44.12","cableType":"42","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03458","excelRow":304,"circuitRef":"SSB-24PW2301-Q03","name":"SSB-24PW2301 → CBX-EMSS0005","originId":"SSB-24PW2301","destinationId":"CBX-EMSS0005","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":4.466577,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"42.8","cableType":"42","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03459","excelRow":305,"circuitRef":"SSB-24PW2301-Q04","name":"SSB-24PW2301 → CCM-6PWS0001","originId":"SSB-24PW2301","destinationId":"CCM-6PWS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.227187,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"32.3","cableType":"43","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03460","excelRow":306,"circuitRef":"SSB-24PW2301-Q05","name":"SSB-24PW2301 → RTU-IPMS2004","originId":"SSB-24PW2301","destinationId":"RTU-IPMS2004","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.296255,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"43","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03461","excelRow":307,"circuitRef":"SSB-24PW2301-Q06","name":"SSB-24PW2301 → RTU-IPMS2005","originId":"SSB-24PW2301","destinationId":"RTU-IPMS2005","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.296255,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"43","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03462","excelRow":308,"circuitRef":"SSB-24PW2301-Q07","name":"SSB-24PW2301 → TSC-LIDS0002","originId":"SSB-24PW2301","destinationId":"TSC-LIDS0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":1.541667,"qKVAr":20.4,"sKVA":4.156039,"ibA":5,"pnKW":0.037,"voltage":"24 V","cableSection":"32.29","cableType":"43","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03463","excelRow":309,"circuitRef":"SSB-24PW2301-Q08","name":"SSB-24PW2301 → SPARE-SSB-24PW2301-6","originId":"SSB-24PW2301","destinationId":"SPARE-SSB-24PW2301-6","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03464","excelRow":310,"circuitRef":"SSB-24PW2301-Q09","name":"SSB-24PW2301 → SPARE-SSB-24PW2301-6","originId":"SSB-24PW2301","destinationId":"SPARE-SSB-24PW2301-6","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03465","excelRow":322,"circuitRef":"SSB-24PW2302-Q01","name":"SSB-24PW2302 → LCS-4PWS0003","originId":"SSB-24PW2302","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":5.025096,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"29.11","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03466","excelRow":323,"circuitRef":"SSB-24PW2302-Q02","name":"SSB-24PW2302 → DGC-IPMS1001","originId":"SSB-24PW2302","destinationId":"DGC-IPMS1001","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"10","protectionCurrentA":27,"pKWe":9.166667,"qKVAr":65.45,"sKVA":1.160419,"ibA":5,"pnKW":0.22,"voltage":"24 V","cableType":"10","cableLengthM":267.829333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03467","excelRow":324,"circuitRef":"SSB-24PW2302-Q03","name":"SSB-24PW2302 → DGC-IPMS1002","originId":"SSB-24PW2302","destinationId":"DGC-IPMS1002","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"10","protectionCurrentA":27,"pKWe":9.166667,"qKVAr":65.45,"sKVA":1.160419,"ibA":5,"pnKW":0.22,"voltage":"24 V","cableType":"10","cableLengthM":267.829333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03468","excelRow":325,"circuitRef":"SSB-24PW2302-Q04","name":"SSB-24PW2302 → SPARE-SSB-24PW2302-6","originId":"SSB-24PW2302","destinationId":"SPARE-SSB-24PW2302-6","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03469","excelRow":326,"circuitRef":"SSB-24PW2302-Q05","name":"SSB-24PW2302 → SPARE-SSB-24PW2302-6","originId":"SSB-24PW2302","destinationId":"SPARE-SSB-24PW2302-6","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03470","excelRow":327,"circuitRef":"SSB-24PW2302-Q06","name":"SSB-24PW2302 → PMA-IPMS0001","originId":"SSB-24PW2302","destinationId":"PMA-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03471","excelRow":328,"circuitRef":"SSB-24PW2302-Q07","name":"SSB-24PW2302 → TBX-24PW0003","originId":"SSB-24PW2302","destinationId":"TBX-24PW0003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.61572,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableSection":"11.8","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03472","excelRow":329,"circuitRef":"SSB-24PW2302-Q08","name":"SSB-24PW2302 → RTU-IPMS2015","originId":"SSB-24PW2302","destinationId":"RTU-IPMS2015","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":15,"cableType":"26","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03473","excelRow":330,"circuitRef":"SSB-24PW2302-Q09","name":"SSB-24PW2302 → RTU-IPMS2016","originId":"SSB-24PW2302","destinationId":"RTU-IPMS2016","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":2.597735,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"26","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03474","excelRow":331,"circuitRef":"SSB-24PW2302-Q10","name":"SSB-24PW2302 → FFS-AFFF0001","originId":"SSB-24PW2302","destinationId":"FFS-AFFF0001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":2.5,"qKVAr":20.4,"sKVA":6.261557,"ibA":5,"pnKW":0.06,"voltage":"24 V","cableType":"30","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03475","excelRow":343,"circuitRef":"SSB-24PW2303-Q01","name":"SSB-24PW2303 → RTU-IPMS2012","originId":"SSB-24PW2303","destinationId":"RTU-IPMS2012","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.596864,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"36","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03476","excelRow":344,"circuitRef":"SSB-24PW2303-Q02","name":"SSB-24PW2303 → RTU-IPMS2013","originId":"SSB-24PW2303","destinationId":"RTU-IPMS2013","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":2.39791,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"24","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03477","excelRow":345,"circuitRef":"SSB-24PW2303-Q03","name":"SSB-24PW2303 → RTU-IPMS2014","originId":"SSB-24PW2303","destinationId":"RTU-IPMS2014","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":1.726244,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03478","excelRow":346,"circuitRef":"SSB-24PW2303-Q04","name":"SSB-24PW2303 → CCM-VEMS2001","originId":"SSB-24PW2303","destinationId":"CCM-VEMS2001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":1.998258,"ibA":5,"pnKW":0.12,"voltage":"24 V","parallelCables":20,"cableType":"36","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03479","excelRow":347,"circuitRef":"SSB-24PW2303-Q05","name":"SSB-24PW2303 → RTU-IPMS2002","originId":"SSB-24PW2303","destinationId":"RTU-IPMS2002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":3.452487,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":20,"cableType":"36","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03480","excelRow":348,"circuitRef":"SSB-24PW2303-Q06","name":"SSB-24PW2303 → TSC-LIDS0001","originId":"SSB-24PW2303","destinationId":"TSC-LIDS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":1.541667,"qKVAr":20.4,"sKVA":3.757038,"ibA":5,"pnKW":0.037,"voltage":"24 V","parallelCables":20,"cableSection":"29.19","cableType":"36","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03481","excelRow":349,"circuitRef":"SSB-24PW2303-Q07","name":"SSB-24PW2303 → STA-SWFS0003","originId":"SSB-24PW2303","destinationId":"STA-SWFS0003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":1.739321,"ibA":5,"pnKW":0.025,"voltage":"24 V","parallelCables":20,"cableType":"36","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03482","excelRow":350,"circuitRef":"SSB-24PW2303-Q08","name":"SSB-24PW2303 → RTU-IPMS2001","originId":"SSB-24PW2303","destinationId":"RTU-IPMS2001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.595993,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03483","excelRow":351,"circuitRef":"SSB-24PW2303-Q09","name":"SSB-24PW2303 → RTU-IPMS2008","originId":"SSB-24PW2303","destinationId":"RTU-IPMS2008","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.197213,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"32","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03484","excelRow":352,"circuitRef":"SSB-24PW2303-Q10","name":"SSB-24PW2303 → CWP-CHWS0001","originId":"SSB-24PW2303","destinationId":"CWP-CHWS0001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":14.45,"sKVA":1.669749,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableType":"36","cableLengthM":41.848333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03485","excelRow":353,"circuitRef":"SSB-24PW2303-Q11","name":"SSB-24PW2303 → SPARE-SSB-24PW2303-6","originId":"SSB-24PW2303","destinationId":"SPARE-SSB-24PW2303-6","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03486","excelRow":354,"circuitRef":"SSB-24PW2303-Q12","name":"SSB-24PW2303 → SPARE-SSB-24PW2303-6","originId":"SSB-24PW2303","destinationId":"SPARE-SSB-24PW2303-6","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03487","excelRow":366,"circuitRef":"RCT-24PW0004-Q01","name":"RCT-24PW0004 → MSB-24PW0004","originId":"RCT-24PW0004","destinationId":"MSB-24PW0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"400","protectionCurrentA":36,"pKWe":375,"qKVAr":462.4,"sKVA":3.956113,"ibA":2,"pnKW":9,"voltage":"24 V","cableSection":"11.9","cableType":"10","cableLengthM":40.1744,"cableWeightKg":null},{"id":"xls-03488","excelRow":389,"circuitRef":"MSB-24PW0004-Q00","name":"MSB-24PW0004 → MSB-24PW0005","originId":"MSB-24PW0004","destinationId":"MSB-24PW0005","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"250","protectionCurrentA":36,"pKWe":186.8625,"qKVAr":462.4,"sKVA":8.430588,"ibA":10,"pnKW":4.077,"voltage":"24 V","parallelCables":57,"cableSection":"53.57","cableType":"62","cableLengthM":64.27904,"cableWeightKg":null},{"id":"xls-03489","excelRow":390,"circuitRef":"MSB-24PW0004-Q01","name":"MSB-24PW0004 → MSB-24PW0003","originId":"MSB-24PW0004","destinationId":"MSB-24PW0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"250","protectionCurrentA":36,"pKWe":201.4375,"qKVAr":260.1,"sKVA":7.654828,"ibA":10,"pnKW":4.395,"voltage":"24 V","cableSection":"18.82","cableType":"12","cableLengthM":26.782933,"cableWeightKg":null},{"id":"xls-03490","excelRow":391,"circuitRef":"MSB-24PW0004-Q02","name":"MSB-24PW0004 → SSB-24PW2401","originId":"MSB-24PW0004","destinationId":"SSB-24PW2401","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"50","protectionCurrentA":27,"pKWe":22.9,"qKVAr":130.05,"sKVA":3.875776,"ibA":3,"pnKW":0.458,"voltage":"24 V","cableSection":"41.91","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03491","excelRow":392,"circuitRef":"MSB-24PW0004-Q03","name":"MSB-24PW0004 → SSB-24PW2402","originId":"MSB-24PW0004","destinationId":"SSB-24PW2402","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"50","protectionCurrentA":27,"pKWe":22.75,"qKVAr":162.35,"sKVA":2.269115,"ibA":3,"pnKW":0.455,"voltage":"24 V","cableSection":"35.05","cableType":"43","cableLengthM":234.350667,"cableWeightKg":null},{"id":"xls-03492","excelRow":393,"circuitRef":"MSB-24PW0004-Q04","name":"MSB-24PW0004 → SSB-24PW2403","originId":"MSB-24PW0004","destinationId":"SSB-24PW2403","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"50","protectionCurrentA":27,"pKWe":4,"qKVAr":65.45,"sKVA":2.512076,"ibA":3,"pnKW":0.08,"voltage":"24 V","parallelCables":49.61,"cableSection":"49.61","cableType":"29","cableLengthM":53.565867,"cableWeightKg":null},{"id":"xls-03493","excelRow":394,"circuitRef":"MSB-24PW0004-Q05","name":"MSB-24PW0004 → PWP-GENS1003","originId":"MSB-24PW0004","destinationId":"PWP-GENS1003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.109853,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"10","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03494","excelRow":395,"circuitRef":"MSB-24PW0004-Q06","name":"MSB-24PW0004 → PWP-GENS2003","originId":"MSB-24PW0004","destinationId":"PWP-GENS2003","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.109853,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"10","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03495","excelRow":396,"circuitRef":"MSB-24PW0004-Q07","name":"MSB-24PW0004 → PWP-GENS1003","originId":"MSB-24PW0004","destinationId":"PWP-GENS1003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.152051,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"10","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03496","excelRow":397,"circuitRef":"MSB-24PW0004-Q08","name":"MSB-24PW0004 → PWP-GENS2003","originId":"MSB-24PW0004","destinationId":"PWP-GENS2003","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.152051,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"10","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03497","excelRow":398,"circuitRef":"MSB-24PW0004-Q09","name":"MSB-24PW0004 → PWP-GENS1003","originId":"MSB-24PW0004","destinationId":"PWP-GENS1003","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":2.083333,"qKVAr":34.85,"sKVA":0.719268,"ibA":8,"pnKW":0.05,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03498","excelRow":399,"circuitRef":"MSB-24PW0004-Q10","name":"MSB-24PW0004 → PWP-GENS2003","originId":"MSB-24PW0004","destinationId":"PWP-GENS2003","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":2.083333,"qKVAr":34.85,"sKVA":0.719268,"ibA":8,"pnKW":0.05,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03499","excelRow":400,"circuitRef":"MSB-24PW0004-Q11","name":"MSB-24PW0004 → PWP-DEGS0001","originId":"MSB-24PW0004","destinationId":"PWP-DEGS0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"10","protectionCurrentA":27,"pKWe":8.333333,"qKVAr":48.45,"sKVA":1.665215,"ibA":8,"pnKW":0.2,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03500","excelRow":401,"circuitRef":"MSB-24PW0004-Q12","name":"MSB-24PW0004 → SPARE-MSB-24PW0004-6","originId":"MSB-24PW0004","destinationId":"SPARE-MSB-24PW0004-6","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03501","excelRow":413,"circuitRef":"SSB-24PW2401-Q01","name":"SSB-24PW2401 → TSC-LIDS0003","originId":"SSB-24PW2401","destinationId":"TSC-LIDS0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.541667,"qKVAr":27.2,"sKVA":2.960422,"ibA":5,"pnKW":0.037,"voltage":"24 V","cableSection":"37.08","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03502","excelRow":414,"circuitRef":"SSB-24PW2401-Q02","name":"SSB-24PW2401 → CBX-VEMS2007","originId":"SSB-24PW2401","destinationId":"CBX-VEMS2007","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":0.083333,"qKVAr":14.45,"sKVA":0.115955,"ibA":5,"pnKW":0.002,"voltage":"24 V","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03503","excelRow":415,"circuitRef":"SSB-24PW2401-Q03","name":"SSB-24PW2401 → PCU-IPMS0001","originId":"SSB-24PW2401","destinationId":"PCU-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03504","excelRow":416,"circuitRef":"SSB-24PW2401-Q04","name":"SSB-24PW2401 → RTU-IPMS2006","originId":"SSB-24PW2401","destinationId":"RTU-IPMS2006","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":0.999129,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03505","excelRow":417,"circuitRef":"SSB-24PW2401-Q05","name":"SSB-24PW2401 → RTU-IPMS2007","originId":"SSB-24PW2401","destinationId":"RTU-IPMS2007","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":0.999129,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03506","excelRow":418,"circuitRef":"SSB-24PW2401-Q06","name":"SSB-24PW2401 → RTU-IPMS2010","originId":"SSB-24PW2401","destinationId":"RTU-IPMS2010","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03507","excelRow":419,"circuitRef":"SSB-24PW2401-Q07","name":"SSB-24PW2401 → RTU-IPMS2011","originId":"SSB-24PW2401","destinationId":"RTU-IPMS2011","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":0.999129,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03508","excelRow":420,"circuitRef":"SSB-24PW2401-Q08","name":"SSB-24PW2401 → TBX-24PW0007","originId":"SSB-24PW2401","destinationId":"TBX-24PW0007","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":0.833333,"qKVAr":20.4,"sKVA":2.248595,"ibA":5,"pnKW":0.02,"voltage":"24 V","cableSection":"32.32","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03509","excelRow":421,"circuitRef":"SSB-24PW2401-Q09","name":"SSB-24PW2401 → ACM-FOSS0001","originId":"SSB-24PW2401","destinationId":"ACM-FOSS0001","lineType":"alternativa","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":2.916667,"qKVAr":34.85,"sKVA":1.006976,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03510","excelRow":422,"circuitRef":"SSB-24PW2401-Q10","name":"SSB-24PW2401 → TBX-24PW0009","originId":"SSB-24PW2401","destinationId":"TBX-24PW0009","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":0.375,"qKVAr":20.4,"sKVA":2.071949,"ibA":5,"pnKW":0.009,"voltage":"24 V","cableSection":"66.18","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03511","excelRow":423,"circuitRef":"SSB-24PW2401-Q11","name":"SSB-24PW2401 → LOP-PROP0001","originId":"SSB-24PW2401","destinationId":"LOP-PROP0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03512","excelRow":424,"circuitRef":"SSB-24PW2401-Q12","name":"SSB-24PW2401 → FMT-FOSS0001","originId":"SSB-24PW2401","destinationId":"FMT-FOSS0001","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":0.416667,"qKVAr":20.4,"sKVA":0.347864,"ibA":5,"pnKW":0.01,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03513","excelRow":425,"circuitRef":"SSB-24PW2401-Q13","name":"SSB-24PW2401 → SPARE-SSB-24PW2401-6","originId":"SSB-24PW2401","destinationId":"SPARE-SSB-24PW2401-6","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03514","excelRow":426,"circuitRef":"SSB-24PW2401-Q14","name":"SSB-24PW2401 → SPARE-SSB-24PW2401-6","originId":"SSB-24PW2401","destinationId":"SPARE-SSB-24PW2401-6","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03515","excelRow":438,"circuitRef":"SSB-24PW2402-Q01","name":"SSB-24PW2402 → ACM-DGFS0001","originId":"SSB-24PW2402","destinationId":"ACM-DGFS0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":2.916667,"qKVAr":34.85,"sKVA":4.329995,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"43","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03516","excelRow":439,"circuitRef":"SSB-24PW2402-Q02","name":"SSB-24PW2402 → CBX-EMSS0006","originId":"SSB-24PW2402","destinationId":"CBX-EMSS0006","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":1.396327,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"13.38","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03517","excelRow":440,"circuitRef":"SSB-24PW2402-Q03","name":"SSB-24PW2402 → CBX-EMSS0007","originId":"SSB-24PW2402","destinationId":"CBX-EMSS0007","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":1.875,"qKVAr":20.4,"sKVA":1.995871,"ibA":5,"pnKW":0.045,"voltage":"24 V","cableSection":"12.75","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03518","excelRow":441,"circuitRef":"SSB-24PW2402-Q04","name":"SSB-24PW2402 → CCM-6PWS0002","originId":"SSB-24PW2402","destinationId":"CCM-6PWS0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.613978,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"46.18","cableType":"43","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03519","excelRow":442,"circuitRef":"SSB-24PW2402-Q05","name":"SSB-24PW2402 → CCM-6PWS0003","originId":"SSB-24PW2402","destinationId":"CCM-6PWS0003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.401035,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"34.04","cableType":"43","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03520","excelRow":443,"circuitRef":"SSB-24PW2402-Q06","name":"SSB-24PW2402 → RTU-IPMS2009","originId":"SSB-24PW2402","destinationId":"RTU-IPMS2009","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":5.695035,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"57","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03521","excelRow":444,"circuitRef":"SSB-24PW2402-Q07","name":"SSB-24PW2402 → SPARE-SSB-24PW2402-6","originId":"SSB-24PW2402","destinationId":"SPARE-SSB-24PW2402-6","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03522","excelRow":445,"circuitRef":"SSB-24PW2402-Q08","name":"SSB-24PW2402 → SPARE-SSB-24PW2402-6","originId":"SSB-24PW2402","destinationId":"SPARE-SSB-24PW2402-6","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03523","excelRow":457,"circuitRef":"SSB-24PW2403-Q01","name":"SSB-24PW2403 → ELU-ECHO0001","originId":"SSB-24PW2403","destinationId":"ELU-ECHO0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":0.833333,"qKVAr":20.4,"sKVA":0.634504,"ibA":10,"pnKW":0.02,"voltage":"24 V","cableSection":"9.12","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03524","excelRow":458,"circuitRef":"SSB-24PW2403-Q02","name":"SSB-24PW2403 → ELU-DLOG0001","originId":"SSB-24PW2403","destinationId":"ELU-DLOG0001","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":2.5,"qKVAr":20.4,"sKVA":1.903513,"ibA":10,"pnKW":0.06,"voltage":"24 V","cableSection":"9.12","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03525","excelRow":459,"circuitRef":"SSB-24PW2403-Q03","name":"SSB-24PW2403 → SPARE-SSB-24PW2403-6","originId":"SSB-24PW2403","destinationId":"SPARE-SSB-24PW2403-6","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03526","excelRow":460,"circuitRef":"SSB-24PW2403-Q04","name":"SSB-24PW2403 → SPARE-SSB-24PW2403-6","originId":"SSB-24PW2403","destinationId":"SPARE-SSB-24PW2403-6","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03527","excelRow":472,"circuitRef":"RCT-24PW0005-Q01","name":"RCT-24PW0005 → MSB-24PW0005","originId":"RCT-24PW0005","destinationId":"MSB-24PW0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"400","protectionCurrentA":36,"pKWe":375,"qKVAr":693.6,"sKVA":4.545651,"ibA":2,"pnKW":9,"voltage":"24 V","parallelCables":21.52,"cableSection":"20.51","cableType":"36","cableLengthM":60.2616,"cableWeightKg":null},{"id":"xls-03528","excelRow":495,"circuitRef":"MSB-24PW0005-Q00","name":"MSB-24PW0005 → MSB-24PW0006","originId":"MSB-24PW0005","destinationId":"MSB-24PW0006","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"250","protectionCurrentA":36,"pKWe":196.258333,"qKVAr":324.7,"sKVA":8.207006,"ibA":10,"pnKW":4.282,"voltage":"24 V","cableSection":"29.39","cableType":"40","cableLengthM":37.496107,"cableWeightKg":null},{"id":"xls-03529","excelRow":496,"circuitRef":"MSB-24PW0005-Q01","name":"MSB-24PW0005 → MSB-24PW0004","originId":"MSB-24PW0005","destinationId":"MSB-24PW0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"250","protectionCurrentA":36,"pKWe":186.8625,"qKVAr":462.4,"sKVA":8.430588,"ibA":10,"pnKW":4.077,"voltage":"24 V","parallelCables":57,"cableSection":"53.57","cableType":"62","cableLengthM":64.27904,"cableWeightKg":null},{"id":"xls-03530","excelRow":497,"circuitRef":"MSB-24PW0005-Q02","name":"MSB-24PW0005 → SSB-24PW3501","originId":"MSB-24PW0005","destinationId":"SSB-24PW3501","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"50","protectionCurrentA":27,"pKWe":24.35,"qKVAr":130.05,"sKVA":2.052234,"ibA":3,"pnKW":0.487,"voltage":"24 V","cableSection":"20.87","cableType":"47","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03531","excelRow":498,"circuitRef":"MSB-24PW0005-Q03","name":"MSB-24PW0005 → SSB-24PW3502","originId":"MSB-24PW0005","destinationId":"SSB-24PW3502","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"50","protectionCurrentA":27,"pKWe":35.25,"qKVAr":130.05,"sKVA":2.854164,"ibA":3,"pnKW":0.705,"voltage":"24 V","cableSection":"20.05","cableType":"36","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03532","excelRow":499,"circuitRef":"MSB-24PW0005-Q04","name":"MSB-24PW0005 → SSB-24PW3503","originId":"MSB-24PW0005","destinationId":"SSB-24PW3503","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"50","protectionCurrentA":27,"pKWe":30.4,"qKVAr":162.35,"sKVA":4.222498,"ibA":3,"pnKW":0.608,"voltage":"24 V","parallelCables":48.81,"cableSection":"48.81","cableType":"25","cableLengthM":234.350667,"cableWeightKg":null},{"id":"xls-03533","excelRow":500,"circuitRef":"MSB-24PW0005-Q05","name":"MSB-24PW0005 → LCP-PROP0001","originId":"MSB-24PW0005","destinationId":"LCP-PROP0001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"25","protectionCurrentA":27,"pKWe":20.833333,"qKVAr":86.7,"sKVA":7.990416,"ibA":8,"pnKW":0.5,"voltage":"24 V","cableType":"47","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03534","excelRow":501,"circuitRef":"MSB-24PW0005-Q06","name":"MSB-24PW0005 → CUN-PROP0001","originId":"MSB-24PW0005","destinationId":"CUN-PROP0001","lineType":"alternativa","service":"VS","protectionName":"Q06","protectionModel":"16","protectionCurrentA":27,"pKWe":10.416667,"qKVAr":48.45,"sKVA":7.493467,"ibA":8,"pnKW":0.25,"voltage":"24 V","cableType":"36","cableLengthM":104.620833,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03535","excelRow":502,"circuitRef":"MSB-24PW0005-Q07","name":"MSB-24PW0005 → CUN-PROP0002","originId":"MSB-24PW0005","destinationId":"CUN-PROP0002","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"16","protectionCurrentA":27,"pKWe":10.416667,"qKVAr":48.45,"sKVA":7.493467,"ibA":8,"pnKW":0.25,"voltage":"24 V","cableType":"36","cableLengthM":104.620833,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03536","excelRow":503,"circuitRef":"MSB-24PW0005-Q08","name":"MSB-24PW0005 → CUN-PROP0005","originId":"MSB-24PW0005","destinationId":"CUN-PROP0005","lineType":"alternativa","service":"VS","protectionName":"Q08","protectionModel":"16","protectionCurrentA":27,"pKWe":10.416667,"qKVAr":48.45,"sKVA":7.493467,"ibA":8,"pnKW":0.25,"voltage":"24 V","cableType":"36","cableLengthM":104.620833,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03537","excelRow":504,"circuitRef":"MSB-24PW0005-Q09","name":"MSB-24PW0005 → CUN-PROP0006","originId":"MSB-24PW0005","destinationId":"CUN-PROP0006","lineType":"alternativa","service":"VS","protectionName":"Q09","protectionModel":"16","protectionCurrentA":27,"pKWe":10.416667,"qKVAr":48.45,"sKVA":7.493467,"ibA":8,"pnKW":0.25,"voltage":"24 V","cableType":"36","cableLengthM":104.620833,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03538","excelRow":505,"circuitRef":"MSB-24PW0005-Q10","name":"MSB-24PW0005 → SPARE-MSB-24PW0005-16","originId":"MSB-24PW0005","destinationId":"SPARE-MSB-24PW0005-16","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"16","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03539","excelRow":517,"circuitRef":"SSB-24PW3501-Q01","name":"SSB-24PW3501 → ACM-SWCS0001","originId":"SSB-24PW3501","destinationId":"ACM-SWCS0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":2.916667,"qKVAr":27.2,"sKVA":1.510463,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03540","excelRow":518,"circuitRef":"SSB-24PW3501-Q02","name":"SSB-24PW3501 → SPARE-SSB-24PW3501-6","originId":"SSB-24PW3501","destinationId":"SPARE-SSB-24PW3501-6","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03541","excelRow":519,"circuitRef":"SSB-24PW3501-Q03","name":"SSB-24PW3501 → SPARE-SSB-24PW3501-6","originId":"SSB-24PW3501","destinationId":"SPARE-SSB-24PW3501-6","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03542","excelRow":520,"circuitRef":"SSB-24PW3501-Q04","name":"SSB-24PW3501 → CCM-6PWS0004","originId":"SSB-24PW3501","destinationId":"CCM-6PWS0004","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":5.646543,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"32.71","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03543","excelRow":521,"circuitRef":"SSB-24PW3501-Q05","name":"SSB-24PW3501 → CCM-6PWS0005","originId":"SSB-24PW3501","destinationId":"CCM-6PWS0005","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":3.923752,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"22.73","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03544","excelRow":522,"circuitRef":"SSB-24PW3501-Q06","name":"SSB-24PW3501 → TSC-LIDS0004","originId":"SSB-24PW3501","destinationId":"TSC-LIDS0004","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":1.541667,"qKVAr":20.4,"sKVA":4.471378,"ibA":5,"pnKW":0.037,"voltage":"24 V","cableSection":"34.74","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03545","excelRow":523,"circuitRef":"SSB-24PW3501-Q07","name":"SSB-24PW3501 → RTU-IPMS3001","originId":"SSB-24PW3501","destinationId":"RTU-IPMS3001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":1.726244,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03546","excelRow":524,"circuitRef":"SSB-24PW3501-Q08","name":"SSB-24PW3501 → RTU-IPMS3002","originId":"SSB-24PW3501","destinationId":"RTU-IPMS3002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03547","excelRow":536,"circuitRef":"SSB-24PW3502-Q01","name":"SSB-24PW3502 → CCM-6PWS0006","originId":"SSB-24PW3502","destinationId":"CCM-6PWS0006","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.403161,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"44.07","cableType":"10","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03548","excelRow":537,"circuitRef":"SSB-24PW3502-Q02","name":"SSB-24PW3502 → CCM-6PWS0007","originId":"SSB-24PW3502","destinationId":"CCM-6PWS0007","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":6.394007,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"37.04","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03549","excelRow":538,"circuitRef":"SSB-24PW3502-Q03","name":"SSB-24PW3502 → LSS-IPMS3003","originId":"SSB-24PW3502","destinationId":"LSS-IPMS3003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03550","excelRow":539,"circuitRef":"SSB-24PW3502-Q04","name":"SSB-24PW3502 → LSS-IPMS3004","originId":"SSB-24PW3502","destinationId":"LSS-IPMS3004","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03551","excelRow":540,"circuitRef":"SSB-24PW3502-Q05","name":"SSB-24PW3502 → TSC-LIDS0005","originId":"SSB-24PW3502","destinationId":"TSC-LIDS0005","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":1.541667,"qKVAr":20.4,"sKVA":5.652934,"ibA":5,"pnKW":0.037,"voltage":"24 V","cableSection":"43.92","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03552","excelRow":541,"circuitRef":"SSB-24PW3502-Q06","name":"SSB-24PW3502 → LOP-IPMS0001","originId":"SSB-24PW3502","destinationId":"LOP-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":4.166667,"qKVAr":34.85,"sKVA":1.438536,"ibA":5,"pnKW":0.1,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03553","excelRow":542,"circuitRef":"SSB-24PW3502-Q07","name":"SSB-24PW3502 → PCU-IPMS0002","originId":"SSB-24PW3502","destinationId":"PCU-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03554","excelRow":543,"circuitRef":"SSB-24PW3502-Q08","name":"SSB-24PW3502 → RTU-IPMS3003","originId":"SSB-24PW3502","destinationId":"RTU-IPMS3003","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03555","excelRow":544,"circuitRef":"SSB-24PW3502-Q09","name":"SSB-24PW3502 → RTU-IPMS3004","originId":"SSB-24PW3502","destinationId":"RTU-IPMS3004","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":1.726244,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03556","excelRow":545,"circuitRef":"SSB-24PW3502-Q10","name":"SSB-24PW3502 → RTU-IPMS3006","originId":"SSB-24PW3502","destinationId":"RTU-IPMS3006","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":1.726244,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03557","excelRow":546,"circuitRef":"SSB-24PW3502-Q11","name":"SSB-24PW3502 → CBX-SWCS0001","originId":"SSB-24PW3502","destinationId":"CBX-SWCS0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":4.8701,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":35,"cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03558","excelRow":547,"circuitRef":"SSB-24PW3502-Q12","name":"SSB-24PW3502 → STA-SWFS0004","originId":"SSB-24PW3502","destinationId":"STA-SWFS0004","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":0.869661,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03559","excelRow":548,"circuitRef":"SSB-24PW3502-Q13","name":"SSB-24PW3502 → CWP-CHWS0002","originId":"SSB-24PW3502","destinationId":"CWP-CHWS0002","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":14.45,"sKVA":0.463819,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03560","excelRow":549,"circuitRef":"SSB-24PW3502-Q14","name":"SSB-24PW3502 → SPARE-SSB-24PW3502-6","originId":"SSB-24PW3502","destinationId":"SPARE-SSB-24PW3502-6","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03561","excelRow":550,"circuitRef":"SSB-24PW3502-Q15","name":"SSB-24PW3502 → SPARE-SSB-24PW3502-6","originId":"SSB-24PW3502","destinationId":"SPARE-SSB-24PW3502-6","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03562","excelRow":562,"circuitRef":"SSB-24PW3503-Q01","name":"SSB-24PW3503 → EMP-EMSS0001","originId":"SSB-24PW3503","destinationId":"EMP-EMSS0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":34.85,"sKVA":1.679204,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"38.91","cableType":"22","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03563","excelRow":563,"circuitRef":"SSB-24PW3503-Q02","name":"SSB-24PW3503 → JBX-NRPT0003","originId":"SSB-24PW3503","destinationId":"JBX-NRPT0003","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":0.25,"qKVAr":20.4,"sKVA":0.650784,"ibA":5,"pnKW":0.006,"voltage":"24 V","cableSection":"31.18","cableType":"22","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03564","excelRow":564,"circuitRef":"SSB-24PW3503-Q03","name":"SSB-24PW3503 → RPT-NDDS0006","originId":"SSB-24PW3503","destinationId":"RPT-NDDS0006","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":5.603861,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"34.52","cableType":"22","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03565","excelRow":565,"circuitRef":"SSB-24PW3503-Q04","name":"SSB-24PW3503 → CBX-EMSS0008","originId":"SSB-24PW3503","destinationId":"CBX-EMSS0008","lineType":"alternativa","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":27.2,"sKVA":3.057393,"ibA":5,"pnKW":0.03,"voltage":"24 V","parallelCables":30,"cableSection":"47.23","cableType":"51","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03566","excelRow":566,"circuitRef":"SSB-24PW3503-Q05","name":"SSB-24PW3503 → CBX-EMSS0009","originId":"SSB-24PW3503","destinationId":"CBX-EMSS0009","lineType":"alternativa","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":1.458333,"qKVAr":27.2,"sKVA":2.946914,"ibA":5,"pnKW":0.035,"voltage":"24 V","cableSection":"39.02","cableType":"46","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03567","excelRow":567,"circuitRef":"SSB-24PW3503-Q06","name":"SSB-24PW3503 → CBX-EMSS0010","originId":"SSB-24PW3503","destinationId":"CBX-EMSS0010","lineType":"alternativa","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":4.203592,"ibA":5,"pnKW":0.04,"voltage":"24 V","cableSection":"30.21","cableType":"25","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03568","excelRow":568,"circuitRef":"SSB-24PW3503-Q07","name":"SSB-24PW3503 → CBX-EMSS0011","originId":"SSB-24PW3503","destinationId":"CBX-EMSS0011","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":5.084384,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"48.72","cableType":"25","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03569","excelRow":569,"circuitRef":"SSB-24PW3503-Q08","name":"SSB-24PW3503 → STA-SIDD0002","originId":"SSB-24PW3503","destinationId":"STA-SIDD0002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":4,"qKVAr":34.85,"sKVA":6.613585,"ibA":5,"pnKW":0.096,"voltage":"24 V","parallelCables":20,"cableSection":"47.89","cableType":"41","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03570","excelRow":570,"circuitRef":"SSB-24PW3503-Q09","name":"SSB-24PW3503 → STA-SIDD0003","originId":"SSB-24PW3503","destinationId":"STA-SIDD0003","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":4,"qKVAr":34.85,"sKVA":6.164762,"ibA":5,"pnKW":0.096,"voltage":"24 V","parallelCables":20,"cableSection":"44.64","cableType":"41","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03571","excelRow":571,"circuitRef":"SSB-24PW3503-Q10","name":"SSB-24PW3503 → EAC-IPMS0001","originId":"SSB-24PW3503","destinationId":"EAC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":1.147952,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"22","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03572","excelRow":572,"circuitRef":"SSB-24PW3503-Q11","name":"SSB-24PW3503 → PCC-IPMS0002","originId":"SSB-24PW3503","destinationId":"PCC-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":1.147952,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"22","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03573","excelRow":573,"circuitRef":"SSB-24PW3503-Q12","name":"SSB-24PW3503 → SNS-LWSY0004","originId":"SSB-24PW3503","destinationId":"SNS-LWSY0004","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":27.2,"sKVA":5.404869,"ibA":5,"pnKW":0.04,"voltage":"24 V","cableSection":"62.62","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03574","excelRow":574,"circuitRef":"SSB-24PW3503-Q13","name":"SSB-24PW3503 → LSS-IPMS3002","originId":"SSB-24PW3503","destinationId":"LSS-IPMS3002","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":2.400263,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"46","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03575","excelRow":575,"circuitRef":"SSB-24PW3503-Q14","name":"SSB-24PW3503 → SNS-LWSY0005","originId":"SSB-24PW3503","destinationId":"SNS-LWSY0005","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":7.353851,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableSection":"52.85","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03576","excelRow":576,"circuitRef":"SSB-24PW3503-Q15","name":"SSB-24PW3503 → SNS-LWSY0006","originId":"SSB-24PW3503","destinationId":"SNS-LWSY0006","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":5.521302,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableSection":"39.68","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03577","excelRow":577,"circuitRef":"SSB-24PW3503-Q16","name":"SSB-24PW3503 → SNS-LWSY0007","originId":"SSB-24PW3503","destinationId":"SNS-LWSY0007","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":5.774547,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableSection":"41.5","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03578","excelRow":578,"circuitRef":"SSB-24PW3503-Q17","name":"SSB-24PW3503 → TBX-24PW0012","originId":"SSB-24PW3503","destinationId":"TBX-24PW0012","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"6","protectionCurrentA":27,"pKWe":0.5,"qKVAr":20.4,"sKVA":0.343551,"ibA":5,"pnKW":0.012,"voltage":"24 V","cableSection":"8.23","cableType":"16","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03579","excelRow":579,"circuitRef":"SSB-24PW3503-Q18","name":"SSB-24PW3503 → SPARE-SSB-24PW3503-6","originId":"SSB-24PW3503","destinationId":"SPARE-SSB-24PW3503-6","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03580","excelRow":580,"circuitRef":"SSB-24PW3503-Q19","name":"SSB-24PW3503 → SPARE-SSB-24PW3503-6","originId":"SSB-24PW3503","destinationId":"SPARE-SSB-24PW3503-6","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03581","excelRow":592,"circuitRef":"RCT-24PW0006-Q01","name":"RCT-24PW0006 → MSB-24PW0006","originId":"RCT-24PW0006","destinationId":"MSB-24PW0006","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"400","protectionCurrentA":36,"pKWe":375,"qKVAr":462.4,"sKVA":3.065156,"ibA":2,"pnKW":9,"voltage":"24 V","cableSection":"9.22","cableType":"10","cableLengthM":40.1744,"cableWeightKg":null},{"id":"xls-03582","excelRow":615,"circuitRef":"MSB-24PW0006-Q00","name":"MSB-24PW0006 → MSB-24PW0003","originId":"MSB-24PW0006","destinationId":"MSB-24PW0003","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"250","protectionCurrentA":36,"pKWe":201.4375,"qKVAr":462.4,"sKVA":9.659882,"ibA":10,"pnKW":4.395,"voltage":"24 V","cableSection":"56.94","cableType":"42","cableLengthM":64.27904,"cableWeightKg":null},{"id":"xls-03583","excelRow":616,"circuitRef":"MSB-24PW0006-Q01","name":"MSB-24PW0006 → MSB-24PW0005","originId":"MSB-24PW0006","destinationId":"MSB-24PW0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"250","protectionCurrentA":36,"pKWe":196.258333,"qKVAr":324.7,"sKVA":8.207006,"ibA":10,"pnKW":4.282,"voltage":"24 V","parallelCables":30,"cableSection":"29.39","cableType":"40","cableLengthM":37.496107,"cableWeightKg":null},{"id":"xls-03584","excelRow":617,"circuitRef":"MSB-24PW0006-Q02","name":"MSB-24PW0006 → SSB-24PW4601","originId":"MSB-24PW0006","destinationId":"SSB-24PW4601","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"63","protectionCurrentA":27,"pKWe":27,"qKVAr":162.35,"sKVA":3.378371,"ibA":3,"pnKW":0.54,"voltage":"24 V","parallelCables":42.2,"cableSection":"43.97","cableType":"38","cableLengthM":185.992593,"cableWeightKg":null},{"id":"xls-03585","excelRow":618,"circuitRef":"MSB-24PW0006-Q03","name":"MSB-24PW0006 → SSB-24PW4602","originId":"MSB-24PW0006","destinationId":"SSB-24PW4602","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"63","protectionCurrentA":27,"pKWe":41.45,"qKVAr":130.05,"sKVA":2.761938,"ibA":3,"pnKW":0.829,"voltage":"24 V","cableSection":"16.5","cableType":"10","cableLengthM":132.851852,"cableWeightKg":null},{"id":"xls-03586","excelRow":619,"circuitRef":"MSB-24PW0006-Q04","name":"MSB-24PW0006 → SSB-24PW4603","originId":"MSB-24PW0006","destinationId":"SSB-24PW4603","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"50","protectionCurrentA":27,"pKWe":12.45,"qKVAr":65.45,"sKVA":3.358585,"ibA":3,"pnKW":0.249,"voltage":"24 V","cableSection":"21.31","cableType":"12","cableLengthM":53.565867,"cableWeightKg":null},{"id":"xls-03587","excelRow":620,"circuitRef":"MSB-24PW0006-Q05","name":"MSB-24PW0006 → PWP-GENS3003","originId":"MSB-24PW0006","destinationId":"PWP-GENS3003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.531824,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03588","excelRow":621,"circuitRef":"MSB-24PW0006-Q06","name":"MSB-24PW0006 → PWP-GENS4003","originId":"MSB-24PW0006","destinationId":"PWP-GENS4003","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.531824,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03589","excelRow":622,"circuitRef":"MSB-24PW0006-Q07","name":"MSB-24PW0006 → PWP-GENS3003","originId":"MSB-24PW0006","destinationId":"PWP-GENS3003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.582461,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03590","excelRow":623,"circuitRef":"MSB-24PW0006-Q08","name":"MSB-24PW0006 → PWP-GENS4003","originId":"MSB-24PW0006","destinationId":"PWP-GENS4003","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.582461,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03591","excelRow":624,"circuitRef":"MSB-24PW0006-Q09","name":"MSB-24PW0006 → PNL-MSB2000","originId":"MSB-24PW0006","destinationId":"PNL-MSB2000","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"32","protectionCurrentA":27,"pKWe":22.083333,"qKVAr":65.45,"sKVA":4.266018,"ibA":8,"pnKW":0.53,"voltage":"24 V","cableSection":"15.26","cableType":"10","cableLengthM":83.696667,"cableWeightKg":null},{"id":"xls-03592","excelRow":625,"circuitRef":"MSB-24PW0006-Q10","name":"MSB-24PW0006 → PWP-GENS3003","originId":"MSB-24PW0006","destinationId":"PWP-GENS3003","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":2.083333,"qKVAr":34.85,"sKVA":0.863122,"ibA":8,"pnKW":0.05,"voltage":"24 V","cableType":"12","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03593","excelRow":626,"circuitRef":"MSB-24PW0006-Q11","name":"MSB-24PW0006 → PWP-GENS4003","originId":"MSB-24PW0006","destinationId":"PWP-GENS4003","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":2.083333,"qKVAr":34.85,"sKVA":0.863122,"ibA":8,"pnKW":0.05,"voltage":"24 V","cableType":"12","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03594","excelRow":627,"circuitRef":"MSB-24PW0006-Q12","name":"MSB-24PW0006 → SPARE-MSB-24PW0006-6","originId":"MSB-24PW0006","destinationId":"SPARE-MSB-24PW0006-6","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03595","excelRow":639,"circuitRef":"SSB-24PW4601-Q01","name":"SSB-24PW4601 → CBX-EMSS0020","originId":"SSB-24PW4601","destinationId":"CBX-EMSS0020","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":34.85,"sKVA":1.618713,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableSection":"45.01","cableType":"60","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03596","excelRow":640,"circuitRef":"SSB-24PW4601-Q02","name":"SSB-24PW4601 → RTU-IPMS3011","originId":"SSB-24PW4601","destinationId":"RTU-IPMS3011","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":3.452487,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":20,"cableType":"38","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03597","excelRow":641,"circuitRef":"SSB-24PW4601-Q03","name":"SSB-24PW4601 → RTU-IPMS4015","originId":"SSB-24PW4601","destinationId":"RTU-IPMS4015","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":3.884048,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":15,"cableType":"32","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03598","excelRow":642,"circuitRef":"SSB-24PW4601-Q04","name":"SSB-24PW4601 → RTU-IPMS4014","originId":"SSB-24PW4601","destinationId":"RTU-IPMS4014","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.79669,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"38","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03599","excelRow":643,"circuitRef":"SSB-24PW4601-Q05","name":"SSB-24PW4601 → RTU-IPMS3014","originId":"SSB-24PW4601","destinationId":"RTU-IPMS3014","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.996516,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":40,"cableType":"60","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03600","excelRow":644,"circuitRef":"SSB-24PW4601-Q06","name":"SSB-24PW4601 → RTU-IPMS4013","originId":"SSB-24PW4601","destinationId":"RTU-IPMS4013","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.79669,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"38","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03601","excelRow":645,"circuitRef":"SSB-24PW4601-Q07","name":"SSB-24PW4601 → RCK-XCOM0005","originId":"SSB-24PW4601","destinationId":"RCK-XCOM0005","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"10","protectionCurrentA":27,"pKWe":6.25,"qKVAr":48.45,"sKVA":4.304997,"ibA":5,"pnKW":0.15,"voltage":"24 V","parallelCables":20,"cableSection":"34.47","cableType":"36","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03602","excelRow":646,"circuitRef":"SSB-24PW4601-Q08","name":"SSB-24PW4601 → TBX-24PW0004","originId":"SSB-24PW4601","destinationId":"TBX-24PW0004","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":1.659834,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableSection":"31.81","cableType":"30","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03603","excelRow":647,"circuitRef":"SSB-24PW4601-Q09","name":"SSB-24PW4601 → SPARE-SSB-24PW4601-6","originId":"SSB-24PW4601","destinationId":"SPARE-SSB-24PW4601-6","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03604","excelRow":648,"circuitRef":"SSB-24PW4601-Q10","name":"SSB-24PW4601 → SPARE-SSB-24PW4601-6","originId":"SSB-24PW4601","destinationId":"SPARE-SSB-24PW4601-6","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03605","excelRow":649,"circuitRef":"SSB-24PW4601-Q11","name":"SSB-24PW4601 → SPARE-SSB-24PW4601-6","originId":"SSB-24PW4601","destinationId":"SPARE-SSB-24PW4601-6","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03606","excelRow":661,"circuitRef":"SSB-24PW4602-Q01","name":"SSB-24PW4602 → LCS-4PWS0004","originId":"SSB-24PW4602","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":2.89048,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"28.93","cableType":"32","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03607","excelRow":662,"circuitRef":"SSB-24PW4602-Q02","name":"SSB-24PW4602 → PMA-IPMS0002","originId":"SSB-24PW4602","destinationId":"PMA-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03608","excelRow":663,"circuitRef":"SSB-24PW4602-Q03","name":"SSB-24PW4602 → RTU-IPMS3008","originId":"SSB-24PW4602","destinationId":"RTU-IPMS3008","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.995645,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"50","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03609","excelRow":664,"circuitRef":"SSB-24PW4602-Q04","name":"SSB-24PW4602 → RTU-IPMS3009","originId":"SSB-24PW4602","destinationId":"RTU-IPMS3009","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.996516,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"40","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03610","excelRow":665,"circuitRef":"SSB-24PW4602-Q05","name":"SSB-24PW4602 → DGC-IPMS2001","originId":"SSB-24PW4602","destinationId":"DGC-IPMS2001","lineType":"alternativa","service":"VS","protectionName":"Q05","protectionModel":"10","protectionCurrentA":27,"pKWe":9.166667,"qKVAr":48.45,"sKVA":1.831736,"ibA":5,"pnKW":0.22,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03611","excelRow":666,"circuitRef":"SSB-24PW4602-Q06","name":"SSB-24PW4602 → DGC-IPMS2002","originId":"SSB-24PW4602","destinationId":"DGC-IPMS2002","lineType":"alternativa","service":"VS","protectionName":"Q06","protectionModel":"10","protectionCurrentA":27,"pKWe":9.166667,"qKVAr":48.45,"sKVA":1.831736,"ibA":5,"pnKW":0.22,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03612","excelRow":667,"circuitRef":"SSB-24PW4602-Q07","name":"SSB-24PW4602 → RTU-IPMS3010","originId":"SSB-24PW4602","destinationId":"RTU-IPMS3010","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.197213,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"32","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03613","excelRow":668,"circuitRef":"SSB-24PW4602-Q08","name":"SSB-24PW4602 → RPT-NDDS0010","originId":"SSB-24PW4602","destinationId":"RPT-NDDS0010","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":6.915542,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"42.6","cableType":"32","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03614","excelRow":669,"circuitRef":"SSB-24PW4602-Q09","name":"SSB-24PW4602 → MSB-4SFS0002","originId":"SSB-24PW4602","destinationId":"MSB-4SFS0002","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":14.45,"sKVA":0.737472,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableSection":"15.9","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03615","excelRow":670,"circuitRef":"SSB-24PW4602-Q10","name":"SSB-24PW4602 → SCV-4SFS0002","originId":"SSB-24PW4602","destinationId":"SCV-4SFS0002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":14.45,"sKVA":0.755097,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableSection":"16.28","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03616","excelRow":671,"circuitRef":"SSB-24PW4602-Q11","name":"SSB-24PW4602 → SPARE-SSB-24PW4602-6","originId":"SSB-24PW4602","destinationId":"SPARE-SSB-24PW4602-6","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03617","excelRow":672,"circuitRef":"SSB-24PW4602-Q12","name":"SSB-24PW4602 → SPARE-SSB-24PW4602-6","originId":"SSB-24PW4602","destinationId":"SPARE-SSB-24PW4602-6","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03618","excelRow":684,"circuitRef":"SSB-24PW4603-Q01","name":"SSB-24PW4603 → CCM-6PWS0008","originId":"SSB-24PW4603","destinationId":"CCM-6PWS0008","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":2.679664,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"26.82","cableType":"10","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03619","excelRow":685,"circuitRef":"SSB-24PW4603-Q02","name":"SSB-24PW4603 → TBX-24PW0008","originId":"SSB-24PW4603","destinationId":"TBX-24PW0008","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":0.833333,"qKVAr":20.4,"sKVA":2.079533,"ibA":5,"pnKW":0.02,"voltage":"24 V","cableSection":"29.89","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03620","excelRow":686,"circuitRef":"SSB-24PW4603-Q03","name":"SSB-24PW4603 → TBX-24PW0010","originId":"SSB-24PW4603","destinationId":"TBX-24PW0010","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":0.375,"qKVAr":20.4,"sKVA":0.868165,"ibA":5,"pnKW":0.009,"voltage":"24 V","cableSection":"27.73","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03621","excelRow":687,"circuitRef":"SSB-24PW4603-Q04","name":"SSB-24PW4603 → LOP-IPMS0001","originId":"SSB-24PW4603","destinationId":"LOP-IPMS0001","lineType":"alternativa","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":4.166667,"qKVAr":48.45,"sKVA":1.332172,"ibA":5,"pnKW":0.1,"voltage":"24 V","cableType":"16","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03622","excelRow":688,"circuitRef":"SSB-24PW4603-Q05","name":"SSB-24PW4603 → SPARE-SSB-24PW4603-6","originId":"SSB-24PW4603","destinationId":"SPARE-SSB-24PW4603-6","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03623","excelRow":689,"circuitRef":"SSB-24PW4603-Q06","name":"SSB-24PW4603 → SPARE-SSB-24PW4603-6","originId":"SSB-24PW4603","destinationId":"SPARE-SSB-24PW4603-6","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03624","excelRow":701,"circuitRef":"RCT-24PW0007-Q01","name":"RCT-24PW0007 → MSB-24PW0007","originId":"RCT-24PW0007","destinationId":"MSB-24PW0007","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"320","protectionCurrentA":36,"pKWe":250,"qKVAr":324.7,"sKVA":2.665959,"ibA":2,"pnKW":6,"voltage":"24 V","cableSection":"7.12","cableType":"10","cableLengthM":29.293833,"cableWeightKg":null},{"id":"xls-03625","excelRow":719,"circuitRef":"MSB-24PW0007-Q00","name":"MSB-24PW0007 → MSB-24PW0008","originId":"MSB-24PW0007","destinationId":"MSB-24PW0008","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"200","protectionCurrentA":36,"pKWe":160.004167,"qKVAr":397.8,"sKVA":7.65888,"ibA":10,"pnKW":3.491,"voltage":"24 V","cableSection":"44.42","cableType":"59","cableLengthM":63.609467,"cableWeightKg":null},{"id":"xls-03626","excelRow":720,"circuitRef":"MSB-24PW0007-Q01","name":"MSB-24PW0007 → SSB-24PW4701","originId":"MSB-24PW0007","destinationId":"SSB-24PW4701","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"50","protectionCurrentA":27,"pKWe":27.35,"qKVAr":86.7,"sKVA":4.555259,"ibA":3,"pnKW":0.547,"voltage":"24 V","cableSection":"20.41","cableType":"12","cableLengthM":83.696667,"cableWeightKg":null},{"id":"xls-03627","excelRow":721,"circuitRef":"MSB-24PW0007-Q02","name":"MSB-24PW0007 → SSB-24PW4702","originId":"MSB-24PW0007","destinationId":"SSB-24PW4702","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"50","protectionCurrentA":27,"pKWe":26.85,"qKVAr":162.35,"sKVA":2.091251,"ibA":3,"pnKW":0.537,"voltage":"24 V","cableSection":"27.37","cableType":"10","cableLengthM":234.350667,"cableWeightKg":null},{"id":"xls-03628","excelRow":722,"circuitRef":"MSB-24PW0007-Q03","name":"MSB-24PW0007 → SSB-24PW4703","originId":"MSB-24PW0007","destinationId":"SSB-24PW4703","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"50","protectionCurrentA":27,"pKWe":42.65,"qKVAr":104.55,"sKVA":4.459473,"ibA":3,"pnKW":0.853,"voltage":"24 V","cableSection":"18.04","cableType":"10","cableLengthM":117.175333,"cableWeightKg":null},{"id":"xls-03629","excelRow":723,"circuitRef":"MSB-24PW0007-Q04","name":"MSB-24PW0007 → SSB-24PW2701","originId":"MSB-24PW0007","destinationId":"SSB-24PW2701","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"50","protectionCurrentA":27,"pKWe":5.5,"qKVAr":104.55,"sKVA":3.717927,"ibA":3,"pnKW":0.11,"voltage":"24 V","parallelCables":109.95,"cableSection":"116.63","cableType":"102","cableLengthM":117.175333,"cableWeightKg":null},{"id":"xls-03630","excelRow":724,"circuitRef":"MSB-24PW0007-Q05","name":"MSB-24PW0007 → PWP-GENS3003","originId":"MSB-24PW0007","destinationId":"PWP-GENS3003","lineType":"alternativa","service":"VS","protectionName":"Q05","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.531824,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03631","excelRow":725,"circuitRef":"MSB-24PW0007-Q06","name":"MSB-24PW0007 → PWP-GENS4003","originId":"MSB-24PW0007","destinationId":"PWP-GENS4003","lineType":"alternativa","service":"VS","protectionName":"Q06","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.531824,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03632","excelRow":726,"circuitRef":"MSB-24PW0007-Q07","name":"MSB-24PW0007 → PWP-GENS3003","originId":"MSB-24PW0007","destinationId":"PWP-GENS3003","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.582461,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03633","excelRow":727,"circuitRef":"MSB-24PW0007-Q08","name":"MSB-24PW0007 → PWP-GENS4003","originId":"MSB-24PW0007","destinationId":"PWP-GENS4003","lineType":"alternativa","service":"VS","protectionName":"Q08","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.582461,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03634","excelRow":728,"circuitRef":"MSB-24PW0007-Q09","name":"MSB-24PW0007 → PWP-GENS3003","originId":"MSB-24PW0007","destinationId":"PWP-GENS3003","lineType":"alternativa","service":"VS","protectionName":"Q09","protectionModel":"10","protectionCurrentA":27,"pKWe":6.25,"qKVAr":48.45,"sKVA":1.498693,"ibA":8,"pnKW":0.15,"voltage":"24 V","cableType":"12","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03635","excelRow":729,"circuitRef":"MSB-24PW0007-Q10","name":"MSB-24PW0007 → PWP-GENS4003","originId":"MSB-24PW0007","destinationId":"PWP-GENS4003","lineType":"alternativa","service":"VS","protectionName":"Q10","protectionModel":"10","protectionCurrentA":27,"pKWe":6.25,"qKVAr":48.45,"sKVA":1.498693,"ibA":8,"pnKW":0.15,"voltage":"24 V","cableType":"12","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03636","excelRow":730,"circuitRef":"MSB-24PW0007-Q11","name":"MSB-24PW0007 → SPARE-MSB-24PW0007-10","originId":"MSB-24PW0007","destinationId":"SPARE-MSB-24PW0007-10","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"10","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03637","excelRow":742,"circuitRef":"SSB-24PW4701-Q01","name":"SSB-24PW4701 → ACM-DGFS0002","originId":"SSB-24PW4701","destinationId":"ACM-DGFS0002","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":2.916667,"qKVAr":27.2,"sKVA":3.020927,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"20","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03638","excelRow":743,"circuitRef":"SSB-24PW4701-Q02","name":"SSB-24PW4701 → CBX-EMSS0012","originId":"SSB-24PW4701","destinationId":"CBX-EMSS0012","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":27.2,"sKVA":2.643742,"ibA":5,"pnKW":0.04,"voltage":"24 V","cableSection":"30.63","cableType":"41","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03639","excelRow":744,"circuitRef":"SSB-24PW4701-Q03","name":"SSB-24PW4701 → CBX-EMSS0013","originId":"SSB-24PW4701","destinationId":"CBX-EMSS0013","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":1.875,"qKVAr":27.2,"sKVA":2.852834,"ibA":5,"pnKW":0.045,"voltage":"24 V","cableSection":"29.38","cableType":"41","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03640","excelRow":745,"circuitRef":"SSB-24PW4701-Q04","name":"SSB-24PW4701 → CCM-6PWS0009","originId":"SSB-24PW4701","destinationId":"CCM-6PWS0009","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":2.513808,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"25.16","cableType":"10","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03641","excelRow":746,"circuitRef":"SSB-24PW4701-Q05","name":"SSB-24PW4701 → TSC-LIDS0006","originId":"SSB-24PW4701","destinationId":"TSC-LIDS0006","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":1.541667,"qKVAr":20.4,"sKVA":3.289822,"ibA":5,"pnKW":0.037,"voltage":"24 V","cableSection":"25.56","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03642","excelRow":747,"circuitRef":"SSB-24PW4701-Q06","name":"SSB-24PW4701 → CBX-VEMS4008","originId":"SSB-24PW4701","destinationId":"CBX-VEMS4008","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":0.083333,"qKVAr":14.45,"sKVA":0.315629,"ibA":5,"pnKW":0.002,"voltage":"24 V","parallelCables":27.22,"cableType":"22","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03643","excelRow":748,"circuitRef":"SSB-24PW4701-Q07","name":"SSB-24PW4701 → RTU-IPMS4001","originId":"SSB-24PW4701","destinationId":"RTU-IPMS4001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03644","excelRow":749,"circuitRef":"SSB-24PW4701-Q08","name":"SSB-24PW4701 → RTU-IPMS4002","originId":"SSB-24PW4701","destinationId":"RTU-IPMS4002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03645","excelRow":750,"circuitRef":"SSB-24PW4701-Q09","name":"SSB-24PW4701 → SPARE-SSB-24PW4701-6","originId":"SSB-24PW4701","destinationId":"SPARE-SSB-24PW4701-6","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03646","excelRow":751,"circuitRef":"SSB-24PW4701-Q10","name":"SSB-24PW4701 → SPARE-SSB-24PW4701-6","originId":"SSB-24PW4701","destinationId":"SPARE-SSB-24PW4701-6","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03647","excelRow":752,"circuitRef":"SSB-24PW4701-Q11","name":"SSB-24PW4701 → STA-SWFS0005","originId":"SSB-24PW4701","destinationId":"STA-SWFS0005","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":0.869661,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03648","excelRow":753,"circuitRef":"SSB-24PW4701-Q12","name":"SSB-24PW4701 → CWP-CHWS0003","originId":"SSB-24PW4701","destinationId":"CWP-CHWS0003","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":14.45,"sKVA":0.463819,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03649","excelRow":754,"circuitRef":"SSB-24PW4701-Q13","name":"SSB-24PW4701 → FFS-AFFF0002","originId":"SSB-24PW4701","destinationId":"FFS-AFFF0002","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":2.5,"qKVAr":20.4,"sKVA":8.348743,"ibA":5,"pnKW":0.06,"voltage":"24 V","parallelCables":40,"cableType":"49","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03650","excelRow":766,"circuitRef":"SSB-24PW4702-Q01","name":"SSB-24PW4702 → CBX-EMSS0021","originId":"SSB-24PW4702","destinationId":"CBX-EMSS0021","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":1.894121,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableSection":"21.78","cableType":"33","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03651","excelRow":767,"circuitRef":"SSB-24PW4702-Q02","name":"SSB-24PW4702 → RTU-IPMS4008","originId":"SSB-24PW4702","destinationId":"RTU-IPMS4008","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.595993,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03652","excelRow":768,"circuitRef":"SSB-24PW4702-Q03","name":"SSB-24PW4702 → RTU-IPMS4011","originId":"SSB-24PW4702","destinationId":"RTU-IPMS4011","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03653","excelRow":769,"circuitRef":"SSB-24PW4702-Q04","name":"SSB-24PW4702 → RTU-IPMS4012","originId":"SSB-24PW4702","destinationId":"RTU-IPMS4012","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":4.315609,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":25,"cableType":"42","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03654","excelRow":770,"circuitRef":"SSB-24PW4702-Q05","name":"SSB-24PW4702 → JBX-NRPT0004","originId":"SSB-24PW4702","destinationId":"JBX-NRPT0004","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":0.25,"qKVAr":20.4,"sKVA":0.585038,"ibA":5,"pnKW":0.006,"voltage":"24 V","cableSection":"28.03","cableType":"22","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03655","excelRow":771,"circuitRef":"SSB-24PW4702-Q06","name":"SSB-24PW4702 → PLR-PLRS0004","originId":"SSB-24PW4702","destinationId":"PLR-PLRS0004","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":2.5,"qKVAr":20.4,"sKVA":9.139786,"ibA":5,"pnKW":0.06,"voltage":"24 V","parallelCables":35,"cableSection":"43.79","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03656","excelRow":772,"circuitRef":"SSB-24PW4702-Q07","name":"SSB-24PW4702 → PLR-PLRS0005","originId":"SSB-24PW4702","destinationId":"PLR-PLRS0005","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":2.5,"qKVAr":20.4,"sKVA":9.083432,"ibA":5,"pnKW":0.06,"voltage":"24 V","parallelCables":35,"cableSection":"43.52","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03657","excelRow":773,"circuitRef":"SSB-24PW4702-Q08","name":"SSB-24PW4702 → TBX-24PW0013","originId":"SSB-24PW4702","destinationId":"TBX-24PW0013","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":20.4,"sKVA":0.242948,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableSection":"8.73","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03658","excelRow":774,"circuitRef":"SSB-24PW4702-Q09","name":"SSB-24PW4702 → SNS-LWSY0008","originId":"SSB-24PW4702","destinationId":"SNS-LWSY0008","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":5.04264,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableSection":"36.24","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03659","excelRow":775,"circuitRef":"SSB-24PW4702-Q10","name":"SSB-24PW4702 → SNS-LWSY0009","originId":"SSB-24PW4702","destinationId":"SNS-LWSY0009","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":4.654424,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableSection":"33.45","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03660","excelRow":776,"circuitRef":"SSB-24PW4702-Q11","name":"SSB-24PW4702 → SNS-LWSY0010","originId":"SSB-24PW4702","destinationId":"SNS-LWSY0010","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03661","excelRow":777,"circuitRef":"SSB-24PW4702-Q12","name":"SSB-24PW4702 → SNS-LWSY0011","originId":"SSB-24PW4702","destinationId":"SNS-LWSY0011","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03662","excelRow":778,"circuitRef":"SSB-24PW4702-Q13","name":"SSB-24PW4702 → CTP-ESRS0002","originId":"SSB-24PW4702","destinationId":"CTP-ESRS0002","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":20.4,"sKVA":0.858251,"ibA":5,"pnKW":0.008,"voltage":"24 V","parallelCables":30,"cableSection":"30.84","cableType":"22","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03663","excelRow":779,"circuitRef":"SSB-24PW4702-Q14","name":"SSB-24PW4702 → SPARE-SSB-24PW4702-6","originId":"SSB-24PW4702","destinationId":"SPARE-SSB-24PW4702-6","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03664","excelRow":780,"circuitRef":"SSB-24PW4702-Q15","name":"SSB-24PW4702 → SPARE-SSB-24PW4702-6","originId":"SSB-24PW4702","destinationId":"SPARE-SSB-24PW4702-6","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03665","excelRow":792,"circuitRef":"SSB-24PW4703-Q01","name":"SSB-24PW4703 → RPT-NDDS0004","originId":"SSB-24PW4703","destinationId":"RPT-NDDS0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":6.223988,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"38.34","cableType":"35","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03666","excelRow":793,"circuitRef":"SSB-24PW4703-Q02","name":"SSB-24PW4703 → LCP-IPMS0001","originId":"SSB-24PW4703","destinationId":"LCP-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":2.916667,"qKVAr":34.85,"sKVA":3.524414,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"35","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03667","excelRow":794,"circuitRef":"SSB-24PW4703-Q03","name":"SSB-24PW4703 → RTU-IPMS4007","originId":"SSB-24PW4703","destinationId":"RTU-IPMS4007","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03668","excelRow":795,"circuitRef":"SSB-24PW4703-Q04","name":"SSB-24PW4703 → LCS-4PWS0005","originId":"SSB-24PW4703","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":3.814999,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"22.1","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03669","excelRow":796,"circuitRef":"SSB-24PW4703-Q05","name":"SSB-24PW4703 → TBX-24PW0005","originId":"SSB-24PW4703","destinationId":"TBX-24PW0005","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.452919,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableSection":"8.68","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03670","excelRow":797,"circuitRef":"SSB-24PW4703-Q06","name":"SSB-24PW4703 → LOP-STGE0002","originId":"SSB-24PW4703","destinationId":"LOP-STGE0002","lineType":"alternativa","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":6.185607,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"61.91","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03671","excelRow":798,"circuitRef":"SSB-24PW4703-Q07","name":"SSB-24PW4703 → LOP-STGE0002","originId":"SSB-24PW4703","destinationId":"LOP-STGE0002","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":6.185607,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"61.91","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03672","excelRow":799,"circuitRef":"SSB-24PW4703-Q08","name":"SSB-24PW4703 → LOP-STGE0001","originId":"SSB-24PW4703","destinationId":"LOP-STGE0001","lineType":"alternativa","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":7.068837,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"70.75","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03673","excelRow":800,"circuitRef":"SSB-24PW4703-Q09","name":"SSB-24PW4703 → LOP-STGE0001","originId":"SSB-24PW4703","destinationId":"LOP-STGE0001","lineType":"alternativa","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":7.068837,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"70.75","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03674","excelRow":801,"circuitRef":"SSB-24PW4703-Q10","name":"SSB-24PW4703 → RTU-IPMS4003","originId":"SSB-24PW4703","destinationId":"RTU-IPMS4003","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":3.107239,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"12","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03675","excelRow":802,"circuitRef":"SSB-24PW4703-Q11","name":"SSB-24PW4703 → SPARE-SSB-24PW4703-6","originId":"SSB-24PW4703","destinationId":"SPARE-SSB-24PW4703-6","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03676","excelRow":803,"circuitRef":"SSB-24PW4703-Q12","name":"SSB-24PW4703 → SPARE-SSB-24PW4703-6","originId":"SSB-24PW4703","destinationId":"SPARE-SSB-24PW4703-6","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03677","excelRow":815,"circuitRef":"RCT-24PW0008-Q01","name":"RCT-24PW0008 → MSB-24PW0008","originId":"RCT-24PW0008","destinationId":"MSB-24PW0008","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"320","protectionCurrentA":36,"pKWe":250,"qKVAr":324.7,"sKVA":2.950528,"ibA":2,"pnKW":6,"voltage":"24 V","cableSection":"7.88","cableType":"10","cableLengthM":29.293833,"cableWeightKg":null},{"id":"xls-03678","excelRow":833,"circuitRef":"MSB-24PW0008-Q00","name":"MSB-24PW0008 → MSB-24PW0007","originId":"MSB-24PW0008","destinationId":"MSB-24PW0007","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"200","protectionCurrentA":36,"pKWe":160.004167,"qKVAr":397.8,"sKVA":7.65888,"ibA":10,"pnKW":3.491,"voltage":"24 V","parallelCables":50,"cableSection":"44.42","cableType":"59","cableLengthM":63.609467,"cableWeightKg":null},{"id":"xls-03679","excelRow":834,"circuitRef":"MSB-24PW0008-Q01","name":"MSB-24PW0008 → SSB-24PW4801","originId":"MSB-24PW0008","destinationId":"SSB-24PW4801","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"50","protectionCurrentA":27,"pKWe":21.65,"qKVAr":104.55,"sKVA":4.715661,"ibA":3,"pnKW":0.433,"voltage":"24 V","cableSection":"37.58","cableType":"30","cableLengthM":117.175333,"cableWeightKg":null},{"id":"xls-03680","excelRow":835,"circuitRef":"MSB-24PW0008-Q02","name":"MSB-24PW0008 → SSB-24PW4802","originId":"MSB-24PW0008","destinationId":"SSB-24PW4802","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"50","protectionCurrentA":27,"pKWe":10.35,"qKVAr":104.55,"sKVA":2.071404,"ibA":3,"pnKW":0.207,"voltage":"24 V","cableSection":"34.53","cableType":"36","cableLengthM":117.175333,"cableWeightKg":null},{"id":"xls-03681","excelRow":836,"circuitRef":"MSB-24PW0008-Q03","name":"MSB-24PW0008 → SPARE-MSB-24PW0008-16","originId":"MSB-24PW0008","destinationId":"SPARE-MSB-24PW0008-16","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"16","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03682","excelRow":837,"circuitRef":"MSB-24PW0008-Q04","name":"MSB-24PW0008 → SPARE-MSB-24PW0008-16","originId":"MSB-24PW0008","destinationId":"SPARE-MSB-24PW0008-16","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"16","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03683","excelRow":849,"circuitRef":"SSB-24PW4801-Q01","name":"SSB-24PW4801 → RPT-NDDS0005","originId":"SSB-24PW4801","destinationId":"RPT-NDDS0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":8.733712,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"53.8","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03684","excelRow":850,"circuitRef":"SSB-24PW4801-Q02","name":"SSB-24PW4801 → LCS-4PWS0006","originId":"SSB-24PW4801","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.596864,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"36","cableType":"30","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03685","excelRow":851,"circuitRef":"SSB-24PW4801-Q03","name":"SSB-24PW4801 → RTU-IPMS4009","originId":"SSB-24PW4801","destinationId":"RTU-IPMS4009","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03686","excelRow":852,"circuitRef":"SSB-24PW4801-Q04","name":"SSB-24PW4801 → RTU-IPMS4010","originId":"SSB-24PW4801","destinationId":"RTU-IPMS4010","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03687","excelRow":853,"circuitRef":"SSB-24PW4801-Q05","name":"SSB-24PW4801 → RTU-IPMS4006","originId":"SSB-24PW4801","destinationId":"RTU-IPMS4006","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03688","excelRow":854,"circuitRef":"SSB-24PW4801-Q06","name":"SSB-24PW4801 → TBX-24PW0006","originId":"SSB-24PW4801","destinationId":"TBX-24PW0006","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":1.463117,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableSection":"28.04","cableType":"30","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03689","excelRow":855,"circuitRef":"SSB-24PW4801-Q07","name":"SSB-24PW4801 → CBX-EMSS0014","originId":"SSB-24PW4801","destinationId":"CBX-EMSS0014","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":2.177978,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"20.87","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03690","excelRow":856,"circuitRef":"SSB-24PW4801-Q08","name":"SSB-24PW4801 → CBX-EMSS0015","originId":"SSB-24PW4801","destinationId":"CBX-EMSS0015","lineType":"alternativa","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":2.293817,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"21.98","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03691","excelRow":857,"circuitRef":"SSB-24PW4801-Q09","name":"SSB-24PW4801 → SPARE-SSB-24PW4801-6","originId":"SSB-24PW4801","destinationId":"SPARE-SSB-24PW4801-6","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03692","excelRow":858,"circuitRef":"SSB-24PW4801-Q10","name":"SSB-24PW4801 → SPARE-SSB-24PW4801-6","originId":"SSB-24PW4801","destinationId":"SPARE-SSB-24PW4801-6","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03693","excelRow":859,"circuitRef":"SSB-24PW4801-Q11","name":"SSB-24PW4801 → SPARE-SSB-24PW4801-6","originId":"SSB-24PW4801","destinationId":"SPARE-SSB-24PW4801-6","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03694","excelRow":871,"circuitRef":"SSB-24PW4802-Q01","name":"SSB-24PW4802 → JBX-NRPT0001","originId":"SSB-24PW4802","destinationId":"JBX-NRPT0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":0.25,"qKVAr":20.4,"sKVA":0.452919,"ibA":5,"pnKW":0.006,"voltage":"24 V","cableSection":"21.7","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03695","excelRow":872,"circuitRef":"SSB-24PW4802-Q02","name":"SSB-24PW4802 → JBX-NRPT0002","originId":"SSB-24PW4802","destinationId":"JBX-NRPT0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":0.25,"qKVAr":20.4,"sKVA":0.536824,"ibA":5,"pnKW":0.006,"voltage":"24 V","cableSection":"25.72","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03696","excelRow":873,"circuitRef":"SSB-24PW4802-Q03","name":"SSB-24PW4802 → RPT-NDDS0009","originId":"SSB-24PW4802","destinationId":"RPT-NDDS0009","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":4.761334,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"29.33","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03697","excelRow":874,"circuitRef":"SSB-24PW4802-Q04","name":"SSB-24PW4802 → LSS-IPMS4002","originId":"SSB-24PW4802","destinationId":"LSS-IPMS4002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03698","excelRow":875,"circuitRef":"SSB-24PW4802-Q05","name":"SSB-24PW4802 → LSS-IPMS4003","originId":"SSB-24PW4802","destinationId":"LSS-IPMS4003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03699","excelRow":876,"circuitRef":"SSB-24PW4802-Q06","name":"SSB-24PW4802 → STA-STCL0002","originId":"SSB-24PW4802","destinationId":"STA-STCL0002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":4.166667,"qKVAr":34.85,"sKVA":6.146866,"ibA":5,"pnKW":0.1,"voltage":"24 V","cableSection":"42.73","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03700","excelRow":877,"circuitRef":"SSB-24PW4802-Q07","name":"SSB-24PW4802 → TSC-LIDS0007","originId":"SSB-24PW4802","destinationId":"TSC-LIDS0007","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":1.541667,"qKVAr":20.4,"sKVA":2.682312,"ibA":5,"pnKW":0.037,"voltage":"24 V","parallelCables":30,"cableSection":"20.84","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03701","excelRow":878,"circuitRef":"SSB-24PW4802-Q08","name":"SSB-24PW4802 → SPARE-SSB-24PW4802-6","originId":"SSB-24PW4802","destinationId":"SPARE-SSB-24PW4802-6","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03702","excelRow":879,"circuitRef":"SSB-24PW4802-Q09","name":"SSB-24PW4802 → SPARE-SSB-24PW4802-6","originId":"SSB-24PW4802","destinationId":"SPARE-SSB-24PW4802-6","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03703","excelRow":15,"circuitRef":"SSB-2LGS1103-Q01","name":"SSB-2LGS1103 → SSB-2LGS1101","originId":"SSB-2LGS1103","destinationId":"SSB-2LGS1101","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.604,"qKVAr":0,"sKVA":2.604,"ibA":6.536609,"pnKW":2.604,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":23.12,"cableWeightKg":14.88928},{"id":"xls-03704","excelRow":16,"circuitRef":"SSB-2LGS1103-Q02","name":"SSB-2LGS1103 → SSB-2LGS1102","originId":"SSB-2LGS1103","destinationId":"SSB-2LGS1102","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.34,"qKVAr":0,"sKVA":2.34,"ibA":5.873911,"pnKW":2.34,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":31.31,"cableWeightKg":20.16364},{"id":"xls-03705","excelRow":17,"circuitRef":"SSB-2LGS1103-Q03","name":"SSB-2LGS1103 → SPARE-SSB-2LGS1103-Q03","originId":"SSB-2LGS1103","destinationId":"SPARE-SSB-2LGS1103-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03706","excelRow":18,"circuitRef":"SSB-2LGS1103-Q04","name":"SSB-2LGS1103 → SPARE-SSB-2LGS1103-Q04","originId":"SSB-2LGS1103","destinationId":"SPARE-SSB-2LGS1103-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03707","excelRow":30,"circuitRef":"SSB-2LGS1101-Q01","name":"SSB-2LGS1101 → ISA-SSIN1601","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1601","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":19.29,"cableWeightKg":4.86108},{"id":"xls-03708","excelRow":31,"circuitRef":"SSB-2LGS1101-Q02","name":"SSB-2LGS1101 → ISA-SSIN1044","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1044","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.48,"qKVAr":0,"sKVA":0.48,"ibA":2.086957,"pnKW":0.48,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":38.59,"cableWeightKg":9.06865},{"id":"xls-03709","excelRow":32,"circuitRef":"SSB-2LGS1101-Q03","name":"SSB-2LGS1101 → ISA-SSIN1605","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1605","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":14.24,"cableWeightKg":3.3464},{"id":"xls-03710","excelRow":33,"circuitRef":"SSB-2LGS1101-Q04","name":"SSB-2LGS1101 → ISA-SSIN1060","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1060","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41.02,"cableWeightKg":9.6397},{"id":"xls-03711","excelRow":34,"circuitRef":"SSB-2LGS1101-Q05","name":"SSB-2LGS1101 → ISA-SSIN1051","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1051","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.7,"cableWeightKg":5.5695},{"id":"xls-03712","excelRow":35,"circuitRef":"SSB-2LGS1101-Q06","name":"SSB-2LGS1101 → ISA-SSIN1050","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1050","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":11,"cableWeightKg":2.585},{"id":"xls-03713","excelRow":36,"circuitRef":"SSB-2LGS1101-Q07","name":"SSB-2LGS1101 → ISA-SSIN1067","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1067","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.275,"qKVAr":0,"sKVA":0.275,"ibA":1.195652,"pnKW":0.275,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":16.48,"cableWeightKg":3.8728},{"id":"xls-03714","excelRow":37,"circuitRef":"SSB-2LGS1101-Q08","name":"SSB-2LGS1101 → ISA-SSIN1061","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1061","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.144,"qKVAr":0,"sKVA":0.144,"ibA":0.626087,"pnKW":0.144,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31,"cableWeightKg":7.285},{"id":"xls-03715","excelRow":38,"circuitRef":"SSB-2LGS1101-Q09","name":"SSB-2LGS1101 → ISA-SSIN1071","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1071","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.455,"qKVAr":0,"sKVA":0.455,"ibA":1.978261,"pnKW":0.455,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":13.08,"cableWeightKg":3.0738},{"id":"xls-03716","excelRow":39,"circuitRef":"SSB-2LGS1101-Q10","name":"SSB-2LGS1101 → ISA-SSIN1614","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1614","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.26,"qKVAr":0,"sKVA":0.26,"ibA":1.130435,"pnKW":0.26,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":45.55,"cableWeightKg":10.70425},{"id":"xls-03717","excelRow":40,"circuitRef":"SSB-2LGS1101-Q11","name":"SSB-2LGS1101 → SPARE-SSB-2LGS1101-Q11","originId":"SSB-2LGS1101","destinationId":"SPARE-SSB-2LGS1101-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03718","excelRow":41,"circuitRef":"SSB-2LGS1101-Q12","name":"SSB-2LGS1101 → SPARE-SSB-2LGS1101-Q12","originId":"SSB-2LGS1101","destinationId":"SPARE-SSB-2LGS1101-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03719","excelRow":53,"circuitRef":"SSB-2LGS1102-Q01","name":"SSB-2LGS1102 → ISA-SSIN1584","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1584","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.16,"cableWeightKg":7.3226},{"id":"xls-03720","excelRow":54,"circuitRef":"SSB-2LGS1102-Q02","name":"SSB-2LGS1102 → ISA-SSIN1031","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1031","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10.11,"cableWeightKg":2.37585},{"id":"xls-03721","excelRow":55,"circuitRef":"SSB-2LGS1102-Q03","name":"SSB-2LGS1102 → ISA-SSIN1022","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1022","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.57,"qKVAr":0,"sKVA":0.57,"ibA":2.478261,"pnKW":0.57,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":40,"cableWeightKg":9.4},{"id":"xls-03722","excelRow":56,"circuitRef":"SSB-2LGS1102-Q04","name":"SSB-2LGS1102 → ISA-SSIN1030","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1030","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36,"cableWeightKg":8.46},{"id":"xls-03723","excelRow":57,"circuitRef":"SSB-2LGS1102-Q05","name":"SSB-2LGS1102 → ISA-SSIN1036","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1036","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.545,"qKVAr":0,"sKVA":0.545,"ibA":2.369565,"pnKW":0.545,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":66.05,"cableWeightKg":15.52175},{"id":"xls-03724","excelRow":58,"circuitRef":"SSB-2LGS1102-Q06","name":"SSB-2LGS1102 → ISA-SSIN1028","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1028","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.48,"cableWeightKg":5.7528},{"id":"xls-03725","excelRow":59,"circuitRef":"SSB-2LGS1102-Q07","name":"SSB-2LGS1102 → ISA-SSIN1597","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1597","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39.74,"cableWeightKg":9.3389},{"id":"xls-03726","excelRow":60,"circuitRef":"SSB-2LGS1102-Q08","name":"SSB-2LGS1102 → ISA-SSIN1592","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1592","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":45,"cableWeightKg":10.575},{"id":"xls-03727","excelRow":61,"circuitRef":"SSB-2LGS1102-Q09","name":"SSB-2LGS1102 → BTC-2ELG0001","originId":"SSB-2LGS1102","destinationId":"BTC-2ELG0001","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36,"cableWeightKg":8.46},{"id":"xls-03728","excelRow":62,"circuitRef":"SSB-2LGS1102-Q10","name":"SSB-2LGS1102 → SPARE-SSB-2LGS1102-Q10","originId":"SSB-2LGS1102","destinationId":"SPARE-SSB-2LGS1102-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03729","excelRow":63,"circuitRef":"SSB-2LGS1102-Q11","name":"SSB-2LGS1102 → SPARE-SSB-2LGS1102-Q11","originId":"SSB-2LGS1102","destinationId":"SPARE-SSB-2LGS1102-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03730","excelRow":64,"circuitRef":"SSB-2LGS1102-Q12","name":"SSB-2LGS1102 → SPARE-SSB-2LGS1102-Q12","originId":"SSB-2LGS1102","destinationId":"SPARE-SSB-2LGS1102-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03731","excelRow":76,"circuitRef":"SSB-2LGS1130-Q01","name":"SSB-2LGS1130 → JBX-2LGS0100","originId":"SSB-2LGS1130","destinationId":"JBX-2LGS0100","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.0558,"qKVAr":0,"sKVA":0.0558,"ibA":0.242609,"pnKW":0.0558,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31,"cableWeightKg":6.603},{"id":"xls-03732","excelRow":77,"circuitRef":"SSB-2LGS1130-Q02","name":"SSB-2LGS1130 → JBX-2LGS0101","originId":"SSB-2LGS1130","destinationId":"JBX-2LGS0101","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.0186,"qKVAr":0,"sKVA":0.0186,"ibA":0.08087,"pnKW":0.0186,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":33.5,"cableWeightKg":7.1355},{"id":"xls-03733","excelRow":78,"circuitRef":"SSB-2LGS1130-Q03","name":"SSB-2LGS1130 → JBX-2LGS0103","originId":"SSB-2LGS1130","destinationId":"JBX-2LGS0103","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.021,"qKVAr":0,"sKVA":0.021,"ibA":0.091304,"pnKW":0.021,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.83,"cableWeightKg":8.90979},{"id":"xls-03734","excelRow":79,"circuitRef":"SSB-2LGS1130-Q04","name":"SSB-2LGS1130 → JBX-2LGS0104","originId":"SSB-2LGS1130","destinationId":"JBX-2LGS0104","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.018,"qKVAr":0,"sKVA":0.018,"ibA":0.078261,"pnKW":0.018,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":68.67,"cableWeightKg":14.62671},{"id":"xls-03735","excelRow":80,"circuitRef":"SSB-2LGS1130-Q05","name":"SSB-2LGS1130 → JBX-2LGS0506","originId":"SSB-2LGS1130","destinationId":"JBX-2LGS0506","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.018,"qKVAr":0,"sKVA":0.018,"ibA":0.078261,"pnKW":0.018,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.05,"cableWeightKg":8.31765},{"id":"xls-03736","excelRow":81,"circuitRef":"SSB-2LGS1130-Q06","name":"SSB-2LGS1130 → SPARE-SSB-2LGS1130-Q06","originId":"SSB-2LGS1130","destinationId":"SPARE-SSB-2LGS1130-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03737","excelRow":82,"circuitRef":"SSB-2LGS1130-Q07","name":"SSB-2LGS1130 → SPARE-SSB-2LGS1130-Q07","originId":"SSB-2LGS1130","destinationId":"SPARE-SSB-2LGS1130-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03738","excelRow":83,"circuitRef":"SSB-2LGS1130-Q08","name":"SSB-2LGS1130 → SPARE-SSB-2LGS1130-Q08","originId":"SSB-2LGS1130","destinationId":"SPARE-SSB-2LGS1130-Q08","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03739","excelRow":84,"circuitRef":"SSB-2LGS1130-Q09","name":"SSB-2LGS1130 → SPARE-SSB-2LGS1130-Q09","originId":"SSB-2LGS1130","destinationId":"SPARE-SSB-2LGS1130-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03740","excelRow":96,"circuitRef":"SSB-2LGS2206-Q01","name":"SSB-2LGS2206 → SSB-2LGS2202","originId":"SSB-2LGS2206","destinationId":"SSB-2LGS2202","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":4.28,"qKVAr":0,"sKVA":4.28,"ibA":10.743735,"pnKW":4.28,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":25.15,"cableWeightKg":16.1966},{"id":"xls-03741","excelRow":97,"circuitRef":"SSB-2LGS2206-Q02","name":"SSB-2LGS2206 → SSB-2LGS2203","originId":"SSB-2LGS2206","destinationId":"SSB-2LGS2203","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.68,"qKVAr":0,"sKVA":2.68,"ibA":6.727386,"pnKW":2.68,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":30.34,"cableWeightKg":19.53896},{"id":"xls-03742","excelRow":98,"circuitRef":"SSB-2LGS2206-Q03","name":"SSB-2LGS2206 → SSB-2LGS2204","originId":"SSB-2LGS2206","destinationId":"SSB-2LGS2204","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":3.92,"qKVAr":0,"sKVA":3.92,"ibA":9.840057,"pnKW":3.92,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":39.94,"cableWeightKg":25.72136},{"id":"xls-03743","excelRow":99,"circuitRef":"SSB-2LGS2206-Q04","name":"SSB-2LGS2206 → SSB-2LGS2205","originId":"SSB-2LGS2206","destinationId":"SSB-2LGS2205","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":3.335,"qKVAr":0,"sKVA":3.335,"ibA":8.371579,"pnKW":3.335,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":57.61,"cableWeightKg":37.10084},{"id":"xls-03744","excelRow":100,"circuitRef":"SSB-2LGS2206-Q05","name":"SSB-2LGS2206 → SPARE-SSB-2LGS2206-Q05","originId":"SSB-2LGS2206","destinationId":"SPARE-SSB-2LGS2206-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03745","excelRow":101,"circuitRef":"SSB-2LGS2206-Q06","name":"SSB-2LGS2206 → SPARE-SSB-2LGS2206-Q06","originId":"SSB-2LGS2206","destinationId":"SPARE-SSB-2LGS2206-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03746","excelRow":113,"circuitRef":"SSB-2LGS2202-Q01","name":"SSB-2LGS2202 → ISA-SSIN2044","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2044","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.28,"cableWeightKg":8.7608},{"id":"xls-03747","excelRow":114,"circuitRef":"SSB-2LGS2202-Q02","name":"SSB-2LGS2202 → ISA-SSIN2054","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2054","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.43,"cableWeightKg":7.38605},{"id":"xls-03748","excelRow":115,"circuitRef":"SSB-2LGS2202-Q03","name":"SSB-2LGS2202 → ISA-SSIN2072","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2072","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.38,"qKVAr":0,"sKVA":0.38,"ibA":1.652174,"pnKW":0.38,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29.43,"cableWeightKg":6.91605},{"id":"xls-03749","excelRow":116,"circuitRef":"SSB-2LGS2202-Q04","name":"SSB-2LGS2202 → ISA-SSIN2074","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2074","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.87,"qKVAr":0,"sKVA":0.87,"ibA":3.782609,"pnKW":0.87,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.93,"cableWeightKg":5.38855},{"id":"xls-03750","excelRow":117,"circuitRef":"SSB-2LGS2202-Q05","name":"SSB-2LGS2202 → ISA-SSIN2109","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2109","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.525,"qKVAr":0,"sKVA":0.525,"ibA":2.282609,"pnKW":0.525,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.82,"cableWeightKg":5.3627},{"id":"xls-03751","excelRow":118,"circuitRef":"SSB-2LGS2202-Q06","name":"SSB-2LGS2202 → ISA-SSIN2025","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2025","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.63,"qKVAr":0,"sKVA":0.63,"ibA":2.73913,"pnKW":0.63,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":27.46,"cableWeightKg":6.4531},{"id":"xls-03752","excelRow":119,"circuitRef":"SSB-2LGS2202-Q07","name":"SSB-2LGS2202 → ISA-SSIN2002","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":33.28,"cableWeightKg":7.8208},{"id":"xls-03753","excelRow":120,"circuitRef":"SSB-2LGS2202-Q08","name":"SSB-2LGS2202 → ISA-SSIN2013","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2013","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.39,"qKVAr":0,"sKVA":0.39,"ibA":1.695652,"pnKW":0.39,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36.95,"cableWeightKg":8.68325},{"id":"xls-03754","excelRow":121,"circuitRef":"SSB-2LGS2202-Q09","name":"SSB-2LGS2202 → ISA-SSIN2097","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2097","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.51,"qKVAr":0,"sKVA":0.51,"ibA":2.217391,"pnKW":0.51,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41.54,"cableWeightKg":9.7619},{"id":"xls-03755","excelRow":122,"circuitRef":"SSB-2LGS2202-Q10","name":"SSB-2LGS2202 → SPARE-SSB-2LGS2202-Q10","originId":"SSB-2LGS2202","destinationId":"SPARE-SSB-2LGS2202-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03756","excelRow":123,"circuitRef":"SSB-2LGS2202-Q11","name":"SSB-2LGS2202 → SPARE-SSB-2LGS2202-Q11","originId":"SSB-2LGS2202","destinationId":"SPARE-SSB-2LGS2202-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03757","excelRow":124,"circuitRef":"SSB-2LGS2202-Q12","name":"SSB-2LGS2202 → SPARE-SSB-2LGS2202-Q12","originId":"SSB-2LGS2202","destinationId":"SPARE-SSB-2LGS2202-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03758","excelRow":136,"circuitRef":"SSB-2LGS2203-Q01","name":"SSB-2LGS2203 → ISA-SSIN2090","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2090","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":12.47,"cableWeightKg":2.93045},{"id":"xls-03759","excelRow":137,"circuitRef":"SSB-2LGS2203-Q02","name":"SSB-2LGS2203 → ISA-SSIN2084","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2084","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.21,"qKVAr":0,"sKVA":0.21,"ibA":0.913043,"pnKW":0.21,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":26.95,"cableWeightKg":6.33325},{"id":"xls-03760","excelRow":138,"circuitRef":"SSB-2LGS2203-Q03","name":"SSB-2LGS2203 → ISA-SSIN2079","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2079","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31,"cableWeightKg":7.285},{"id":"xls-03761","excelRow":139,"circuitRef":"SSB-2LGS2203-Q04","name":"SSB-2LGS2203 → ISA-SSIN2037","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2037","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":40.98,"cableWeightKg":9.6303},{"id":"xls-03762","excelRow":140,"circuitRef":"SSB-2LGS2203-Q05","name":"SSB-2LGS2203 → ISA-SSIN2034","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2034","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.9,"cableWeightKg":7.4965},{"id":"xls-03763","excelRow":141,"circuitRef":"SSB-2LGS2203-Q06","name":"SSB-2LGS2203 → ISA-SSIN2016","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2016","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":19,"cableWeightKg":4.465},{"id":"xls-03764","excelRow":142,"circuitRef":"SSB-2LGS2203-Q07","name":"SSB-2LGS2203 → ISA-SSIN2130","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2130","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":21.45,"cableWeightKg":5.04075},{"id":"xls-03765","excelRow":143,"circuitRef":"SSB-2LGS2203-Q08","name":"SSB-2LGS2203 → ISA-SSIN2120","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2120","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.39,"qKVAr":0,"sKVA":0.39,"ibA":1.695652,"pnKW":0.39,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":25.95,"cableWeightKg":6.09825},{"id":"xls-03766","excelRow":144,"circuitRef":"SSB-2LGS2203-Q09","name":"SSB-2LGS2203 → ISA-SSIN2128","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2128","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.9,"cableWeightKg":8.2015},{"id":"xls-03767","excelRow":145,"circuitRef":"SSB-2LGS2203-Q10","name":"SSB-2LGS2203 → ISA-SSIN2817","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2817","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":33.33,"cableWeightKg":7.83255},{"id":"xls-03768","excelRow":146,"circuitRef":"SSB-2LGS2203-Q11","name":"SSB-2LGS2203 → ISA-SSIN2918","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2918","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":49.4,"cableWeightKg":11.609},{"id":"xls-03769","excelRow":147,"circuitRef":"SSB-2LGS2203-Q12","name":"SSB-2LGS2203 → ISA-SSIN2916","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2916","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.63,"cableWeightKg":5.55305},{"id":"xls-03770","excelRow":148,"circuitRef":"SSB-2LGS2203-Q13","name":"SSB-2LGS2203 → BTC-2ELG0002","originId":"SSB-2LGS2203","destinationId":"BTC-2ELG0002","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-03771","excelRow":149,"circuitRef":"SSB-2LGS2203-Q14","name":"SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q14","originId":"SSB-2LGS2203","destinationId":"SPARE-SSB-2LGS2203-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03772","excelRow":150,"circuitRef":"SSB-2LGS2203-Q15","name":"SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q15","originId":"SSB-2LGS2203","destinationId":"SPARE-SSB-2LGS2203-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03773","excelRow":151,"circuitRef":"SSB-2LGS2203-Q16","name":"SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q16","originId":"SSB-2LGS2203","destinationId":"SPARE-SSB-2LGS2203-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03774","excelRow":152,"circuitRef":"SSB-2LGS2203-Q17","name":"SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q17","originId":"SSB-2LGS2203","destinationId":"SPARE-SSB-2LGS2203-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03775","excelRow":153,"circuitRef":"SSB-2LGS2203-Q18","name":"SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q18","originId":"SSB-2LGS2203","destinationId":"SPARE-SSB-2LGS2203-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03776","excelRow":165,"circuitRef":"SSB-2LGS2204-Q01","name":"SSB-2LGS2204 → ISA-SSIN2149","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2149","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.42,"qKVAr":0,"sKVA":0.42,"ibA":1.826087,"pnKW":0.42,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":28.56,"cableWeightKg":6.7116},{"id":"xls-03777","excelRow":166,"circuitRef":"SSB-2LGS2204-Q02","name":"SSB-2LGS2204 → ISA-SSIN2148","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2148","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.39,"qKVAr":0,"sKVA":0.39,"ibA":1.695652,"pnKW":0.39,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.44,"cableWeightKg":7.3884},{"id":"xls-03778","excelRow":167,"circuitRef":"SSB-2LGS2204-Q03","name":"SSB-2LGS2204 → ISA-SSIN2163","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2163","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.415,"qKVAr":0,"sKVA":0.415,"ibA":1.804348,"pnKW":0.415,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.68,"cableWeightKg":7.4448},{"id":"xls-03779","excelRow":168,"circuitRef":"SSB-2LGS2204-Q04","name":"SSB-2LGS2204 → SPARE-SSB-2LGS2204-Q04","originId":"SSB-2LGS2204","destinationId":"SPARE-SSB-2LGS2204-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03780","excelRow":169,"circuitRef":"SSB-2LGS2204-Q05","name":"SSB-2LGS2204 → ISA-SSIN2142","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2142","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.315,"qKVAr":0,"sKVA":0.315,"ibA":1.369565,"pnKW":0.315,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.06,"cableWeightKg":8.7091},{"id":"xls-03781","excelRow":170,"circuitRef":"SSB-2LGS2204-Q06","name":"SSB-2LGS2204 → ISA-SSIN2136","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2136","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":40.98,"cableWeightKg":9.6303},{"id":"xls-03782","excelRow":171,"circuitRef":"SSB-2LGS2204-Q07","name":"SSB-2LGS2204 → ISA-SSIN2183","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2183","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.58,"qKVAr":0,"sKVA":0.58,"ibA":2.521739,"pnKW":0.58,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.67,"cableWeightKg":8.85245},{"id":"xls-03783","excelRow":172,"circuitRef":"SSB-2LGS2204-Q08","name":"SSB-2LGS2204 → ISA-SSIN2200","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2200","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.48,"qKVAr":0,"sKVA":0.48,"ibA":2.086957,"pnKW":0.48,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":42.05,"cableWeightKg":9.88175},{"id":"xls-03784","excelRow":173,"circuitRef":"SSB-2LGS2204-Q09","name":"SSB-2LGS2204 → ISA-SSIN2193","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2193","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.45,"qKVAr":0,"sKVA":0.45,"ibA":1.956522,"pnKW":0.45,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36.63,"cableWeightKg":8.60805},{"id":"xls-03785","excelRow":174,"circuitRef":"SSB-2LGS2204-Q10","name":"SSB-2LGS2204 → ISA-SSIN2209","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2209","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.585,"qKVAr":0,"sKVA":0.585,"ibA":2.543478,"pnKW":0.585,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32.25,"cableWeightKg":7.57875},{"id":"xls-03786","excelRow":175,"circuitRef":"SSB-2LGS2204-Q11","name":"SSB-2LGS2204 → SPARE-SSB-2LGS2204-Q11","originId":"SSB-2LGS2204","destinationId":"SPARE-SSB-2LGS2204-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03787","excelRow":176,"circuitRef":"SSB-2LGS2204-Q12","name":"SSB-2LGS2204 → SPARE-SSB-2LGS2204-Q12","originId":"SSB-2LGS2204","destinationId":"SPARE-SSB-2LGS2204-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03788","excelRow":188,"circuitRef":"SSB-2LGS2205-Q01","name":"SSB-2LGS2205 → ISA-SSIN2216","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2216","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.215,"qKVAr":0,"sKVA":0.215,"ibA":0.934783,"pnKW":0.215,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":19.46,"cableWeightKg":4.5731},{"id":"xls-03789","excelRow":189,"circuitRef":"SSB-2LGS2205-Q02","name":"SSB-2LGS2205 → ISA-SSIN2223","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2223","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":19.14,"cableWeightKg":4.4979},{"id":"xls-03790","excelRow":190,"circuitRef":"SSB-2LGS2205-Q03","name":"SSB-2LGS2205 → ISA-SSIN2330","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2330","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.46,"qKVAr":0,"sKVA":0.46,"ibA":2,"pnKW":0.46,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":60,"cableWeightKg":14.1},{"id":"xls-03791","excelRow":191,"circuitRef":"SSB-2LGS2205-Q04","name":"SSB-2LGS2205 → ISA-SSIN2245","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2245","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.435,"qKVAr":0,"sKVA":0.435,"ibA":1.891304,"pnKW":0.435,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29.35,"cableWeightKg":6.89725},{"id":"xls-03792","excelRow":192,"circuitRef":"SSB-2LGS2205-Q05","name":"SSB-2LGS2205 → ISA-SSIN2441","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2441","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03793","excelRow":193,"circuitRef":"SSB-2LGS2205-Q06","name":"SSB-2LGS2205 → ISA-SSIN2255","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2255","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.565,"qKVAr":0,"sKVA":0.565,"ibA":2.456522,"pnKW":0.565,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32.02,"cableWeightKg":7.5247},{"id":"xls-03794","excelRow":194,"circuitRef":"SSB-2LGS2205-Q07","name":"SSB-2LGS2205 → ISA-SSIN2263","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2263","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.36,"qKVAr":0,"sKVA":0.36,"ibA":1.565217,"pnKW":0.36,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.67,"cableWeightKg":8.14745},{"id":"xls-03795","excelRow":195,"circuitRef":"SSB-2LGS2205-Q08","name":"SSB-2LGS2205 → ISA-SSIN2270","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2270","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.55,"qKVAr":0,"sKVA":0.55,"ibA":2.391304,"pnKW":0.55,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":42.83,"cableWeightKg":10.06505},{"id":"xls-03796","excelRow":196,"circuitRef":"SSB-2LGS2205-Q09","name":"SSB-2LGS2205 → SPARE-SSB-2LGS2205-Q09","originId":"SSB-2LGS2205","destinationId":"SPARE-SSB-2LGS2205-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03797","excelRow":197,"circuitRef":"SSB-2LGS2205-Q10","name":"SSB-2LGS2205 → SPARE-SSB-2LGS2205-Q10","originId":"SSB-2LGS2205","destinationId":"SPARE-SSB-2LGS2205-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03798","excelRow":198,"circuitRef":"SSB-2LGS2205-Q11","name":"SSB-2LGS2205 → SPARE-SSB-2LGS2205-Q11","originId":"SSB-2LGS2205","destinationId":"SPARE-SSB-2LGS2205-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03799","excelRow":199,"circuitRef":"SSB-2LGS2205-Q12","name":"SSB-2LGS2205 → SPARE-SSB-2LGS2205-Q12","originId":"SSB-2LGS2205","destinationId":"SPARE-SSB-2LGS2205-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03800","excelRow":211,"circuitRef":"SSB-2LGS2230-Q01","name":"SSB-2LGS2230 → JBX-2LGS3017","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS3017","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.8574,"qKVAr":0,"sKVA":0.8574,"ibA":3.727826,"pnKW":0.8574,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.43,"cableWeightKg":4.35159},{"id":"xls-03801","excelRow":212,"circuitRef":"SSB-2LGS2230-Q02","name":"SSB-2LGS2230 → JBX-2LGS3020","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS3020","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.6166,"qKVAr":0,"sKVA":0.6166,"ibA":2.68087,"pnKW":0.6166,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.27,"cableWeightKg":9.42951},{"id":"xls-03802","excelRow":213,"circuitRef":"SSB-2LGS2230-Q03","name":"SSB-2LGS2230 → JBX-2LGS3041","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS3041","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.7868,"qKVAr":0,"sKVA":1.7868,"ibA":7.768696,"pnKW":1.7868,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.99,"cableWeightKg":8.94387},{"id":"xls-03803","excelRow":214,"circuitRef":"SSB-2LGS2230-Q04","name":"SSB-2LGS2230 → JBX-2LGS0274","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0274","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.79,"cableWeightKg":4.21527},{"id":"xls-03804","excelRow":215,"circuitRef":"SSB-2LGS2230-Q05","name":"SSB-2LGS2230 → JBX-2LGS0122","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0122","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1602,"qKVAr":0,"sKVA":0.1602,"ibA":0.696522,"pnKW":0.1602,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.1,"cableWeightKg":4.0683},{"id":"xls-03805","excelRow":216,"circuitRef":"SSB-2LGS2230-Q06","name":"SSB-2LGS2230 → JBX-2LGS0132","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0132","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1146,"qKVAr":0,"sKVA":0.1146,"ibA":0.498261,"pnKW":0.1146,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.79,"cableWeightKg":6.77127},{"id":"xls-03806","excelRow":217,"circuitRef":"SSB-2LGS2230-Q07","name":"SSB-2LGS2230 → JBX-2LGS0140","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0140","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2298,"qKVAr":0,"sKVA":0.2298,"ibA":0.99913,"pnKW":0.2298,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.67,"cableWeightKg":5.46771},{"id":"xls-03807","excelRow":218,"circuitRef":"SSB-2LGS2230-Q08","name":"SSB-2LGS2230 → JBX-2LGS3019","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS3019","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.5176,"qKVAr":0,"sKVA":0.5176,"ibA":2.250435,"pnKW":0.5176,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.04,"cableWeightKg":4.05552},{"id":"xls-03808","excelRow":219,"circuitRef":"SSB-2LGS2230-Q09","name":"SSB-2LGS2230 → JBX-2LGS0268","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0268","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31,"cableWeightKg":6.603},{"id":"xls-03809","excelRow":220,"circuitRef":"SSB-2LGS2230-Q10","name":"SSB-2LGS2230 → JBX-2LGS0145","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0145","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.111,"qKVAr":0,"sKVA":0.111,"ibA":0.482609,"pnKW":0.111,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.54,"cableWeightKg":7.78302},{"id":"xls-03810","excelRow":221,"circuitRef":"SSB-2LGS2230-Q11","name":"SSB-2LGS2230 → JBX-2LGS3043","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS3043","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.9084,"qKVAr":0,"sKVA":0.9084,"ibA":3.949565,"pnKW":0.9084,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":49.27,"cableWeightKg":10.49451},{"id":"xls-03811","excelRow":222,"circuitRef":"SSB-2LGS2230-Q12","name":"SSB-2LGS2230 → JBX-2LGS0144","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0144","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.89,"cableWeightKg":7.85757},{"id":"xls-03812","excelRow":223,"circuitRef":"SSB-2LGS2230-Q13","name":"SSB-2LGS2230 → JBX-2LGS0142","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0142","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.006,"qKVAr":0,"sKVA":0.006,"ibA":0.026087,"pnKW":0.006,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.09,"cableWeightKg":5.77017},{"id":"xls-03813","excelRow":224,"circuitRef":"SSB-2LGS2230-Q14","name":"SSB-2LGS2230 → SPARE-SSB-2LGS2230-Q14","originId":"SSB-2LGS2230","destinationId":"SPARE-SSB-2LGS2230-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03814","excelRow":225,"circuitRef":"SSB-2LGS2230-Q15","name":"SSB-2LGS2230 → SPARE-SSB-2LGS2230-Q15","originId":"SSB-2LGS2230","destinationId":"SPARE-SSB-2LGS2230-Q15","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03815","excelRow":226,"circuitRef":"SSB-2LGS2230-Q16","name":"SSB-2LGS2230 → SPARE-SSB-2LGS2230-Q16","originId":"SSB-2LGS2230","destinationId":"SPARE-SSB-2LGS2230-Q16","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03816","excelRow":227,"circuitRef":"SSB-2LGS2230-Q17","name":"SSB-2LGS2230 → SPARE-SSB-2LGS2230-Q17","originId":"SSB-2LGS2230","destinationId":"SPARE-SSB-2LGS2230-Q17","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03817","excelRow":228,"circuitRef":"SSB-2LGS2230-Q18","name":"SSB-2LGS2230 → SPARE-SSB-2LGS2230-Q18","originId":"SSB-2LGS2230","destinationId":"SPARE-SSB-2LGS2230-Q18","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03818","excelRow":240,"circuitRef":"SSB-2LGS2304-Q01","name":"SSB-2LGS2304 → SSB-2LGS2301","originId":"SSB-2LGS2304","destinationId":"SSB-2LGS2301","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":3.06,"qKVAr":0,"sKVA":3.06,"ibA":7.681269,"pnKW":3.06,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":7.16,"cableWeightKg":4.61104},{"id":"xls-03819","excelRow":241,"circuitRef":"SSB-2LGS2304-Q02","name":"SSB-2LGS2304 → SSB-2LGS2302","originId":"SSB-2LGS2304","destinationId":"SSB-2LGS2302","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.955,"qKVAr":0,"sKVA":2.955,"ibA":7.417696,"pnKW":2.955,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":24.1,"cableWeightKg":15.5204},{"id":"xls-03820","excelRow":242,"circuitRef":"SSB-2LGS2304-Q03","name":"SSB-2LGS2304 → SSB-2LGS2303","originId":"SSB-2LGS2304","destinationId":"SSB-2LGS2303","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":5.07,"qKVAr":0,"sKVA":5.07,"ibA":12.726808,"pnKW":5.07,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":55.97,"cableWeightKg":36.04468},{"id":"xls-03821","excelRow":243,"circuitRef":"SSB-2LGS2304-Q04","name":"SSB-2LGS2304 → SPARE-SSB-2LGS2304-Q04","originId":"SSB-2LGS2304","destinationId":"SPARE-SSB-2LGS2304-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03822","excelRow":244,"circuitRef":"SSB-2LGS2304-Q05","name":"SSB-2LGS2304 → SPARE-SSB-2LGS2304-Q05","originId":"SSB-2LGS2304","destinationId":"SPARE-SSB-2LGS2304-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03823","excelRow":256,"circuitRef":"SSB-2LGS2301-Q01","name":"SSB-2LGS2301 → ISA-SSIN2606","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2606","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.42,"qKVAr":0,"sKVA":0.42,"ibA":1.826087,"pnKW":0.42,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":43.73,"cableWeightKg":10.27655},{"id":"xls-03824","excelRow":257,"circuitRef":"SSB-2LGS2301-Q02","name":"SSB-2LGS2301 → ISA-SSIN2616","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2616","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.435,"qKVAr":0,"sKVA":0.435,"ibA":1.891304,"pnKW":0.435,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.18,"cableWeightKg":8.2673},{"id":"xls-03825","excelRow":258,"circuitRef":"SSB-2LGS2301-Q03","name":"SSB-2LGS2301 → ISA-SSIN2620","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2620","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":25.36,"cableWeightKg":5.9596},{"id":"xls-03826","excelRow":259,"circuitRef":"SSB-2LGS2301-Q04","name":"SSB-2LGS2301 → ISA-SSIN2622","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2622","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.45,"cableWeightKg":8.09575},{"id":"xls-03827","excelRow":260,"circuitRef":"SSB-2LGS2301-Q05","name":"SSB-2LGS2301 → ISA-SSIN2625","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2625","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":25.05,"cableWeightKg":5.88675},{"id":"xls-03828","excelRow":261,"circuitRef":"SSB-2LGS2301-Q06","name":"SSB-2LGS2301 → ISA-SSIN2631","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2631","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.57,"qKVAr":0,"sKVA":0.57,"ibA":2.478261,"pnKW":0.57,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":14.79,"cableWeightKg":3.47565},{"id":"xls-03829","excelRow":262,"circuitRef":"SSB-2LGS2301-Q07","name":"SSB-2LGS2301 → ISA-SSIN2644","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2644","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.555,"qKVAr":0,"sKVA":0.555,"ibA":2.413043,"pnKW":0.555,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29.85,"cableWeightKg":7.01475},{"id":"xls-03830","excelRow":263,"circuitRef":"SSB-2LGS2301-Q08","name":"SSB-2LGS2301 → ISA-SSIN2640","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2640","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.32,"cableWeightKg":8.0652},{"id":"xls-03831","excelRow":264,"circuitRef":"SSB-2LGS2301-Q09","name":"SSB-2LGS2301 → ISA-SSIN2646","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2646","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41.87,"cableWeightKg":9.83945},{"id":"xls-03832","excelRow":265,"circuitRef":"SSB-2LGS2301-Q10","name":"SSB-2LGS2301 → SPARE-SSB-2LGS2301-Q10","originId":"SSB-2LGS2301","destinationId":"SPARE-SSB-2LGS2301-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03833","excelRow":266,"circuitRef":"SSB-2LGS2301-Q11","name":"SSB-2LGS2301 → SPARE-SSB-2LGS2301-Q11","originId":"SSB-2LGS2301","destinationId":"SPARE-SSB-2LGS2301-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03834","excelRow":267,"circuitRef":"SSB-2LGS2301-Q12","name":"SSB-2LGS2301 → SPARE-SSB-2LGS2301-Q12","originId":"SSB-2LGS2301","destinationId":"SPARE-SSB-2LGS2301-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03835","excelRow":279,"circuitRef":"SSB-2LGS2302-Q01","name":"SSB-2LGS2302 → ISA-SSIN2548","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2548","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41.38,"cableWeightKg":9.7243},{"id":"xls-03836","excelRow":280,"circuitRef":"SSB-2LGS2302-Q02","name":"SSB-2LGS2302 → ISA-SSIN2563","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2563","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.13,"cableWeightKg":8.25555},{"id":"xls-03837","excelRow":281,"circuitRef":"SSB-2LGS2302-Q03","name":"SSB-2LGS2302 → ISA-SSIN2586","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2586","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.525,"qKVAr":0,"sKVA":0.525,"ibA":2.282609,"pnKW":0.525,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-03838","excelRow":282,"circuitRef":"SSB-2LGS2302-Q04","name":"SSB-2LGS2302 → ISA-SSIN2597","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2597","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-03839","excelRow":283,"circuitRef":"SSB-2LGS2302-Q05","name":"SSB-2LGS2302 → ISA-SSIN2557","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2557","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":40.92,"cableWeightKg":9.6162},{"id":"xls-03840","excelRow":284,"circuitRef":"SSB-2LGS2302-Q06","name":"SSB-2LGS2302 → ISA-SSIN2519","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2519","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39,"cableWeightKg":9.165},{"id":"xls-03841","excelRow":285,"circuitRef":"SSB-2LGS2302-Q07","name":"SSB-2LGS2302 → ISA-SSIN2522","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2522","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.555,"qKVAr":0,"sKVA":0.555,"ibA":2.413043,"pnKW":0.555,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36,"cableWeightKg":8.46},{"id":"xls-03842","excelRow":286,"circuitRef":"SSB-2LGS2302-Q08","name":"SSB-2LGS2302 → ISA-SSIN2599","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2599","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.39,"qKVAr":0,"sKVA":0.39,"ibA":1.695652,"pnKW":0.39,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":9.29,"cableWeightKg":2.18315},{"id":"xls-03843","excelRow":287,"circuitRef":"SSB-2LGS2302-Q09","name":"SSB-2LGS2302 → ISA-SSIN2926","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2926","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":100,"cableWeightKg":25.2},{"id":"xls-03844","excelRow":288,"circuitRef":"SSB-2LGS2302-Q10","name":"SSB-2LGS2302 → SPARE-SSB-2LGS2302-Q10","originId":"SSB-2LGS2302","destinationId":"SPARE-SSB-2LGS2302-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03845","excelRow":289,"circuitRef":"SSB-2LGS2302-Q11","name":"SSB-2LGS2302 → SPARE-SSB-2LGS2302-Q11","originId":"SSB-2LGS2302","destinationId":"SPARE-SSB-2LGS2302-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03846","excelRow":290,"circuitRef":"SSB-2LGS2302-Q12","name":"SSB-2LGS2302 → SPARE-SSB-2LGS2302-Q12","originId":"SSB-2LGS2302","destinationId":"SPARE-SSB-2LGS2302-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03847","excelRow":302,"circuitRef":"SSB-2LGS2303-Q01","name":"SSB-2LGS2303 → ISA-SSIN2535","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2535","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":11.83,"cableWeightKg":2.78005},{"id":"xls-03848","excelRow":303,"circuitRef":"SSB-2LGS2303-Q02","name":"SSB-2LGS2303 → ISA-SSIN2824","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2824","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.42,"qKVAr":0,"sKVA":0.42,"ibA":1.826087,"pnKW":0.42,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29.14,"cableWeightKg":6.8479},{"id":"xls-03849","excelRow":304,"circuitRef":"SSB-2LGS2303-Q03","name":"SSB-2LGS2303 → ISA-SSIN2504","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2504","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.42,"qKVAr":0,"sKVA":0.42,"ibA":1.826087,"pnKW":0.42,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03850","excelRow":305,"circuitRef":"SSB-2LGS2303-Q04","name":"SSB-2LGS2303 → ISA-SSIN2514","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2514","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29.17,"cableWeightKg":6.85495},{"id":"xls-03851","excelRow":306,"circuitRef":"SSB-2LGS2303-Q05","name":"SSB-2LGS2303 → ISA-SSIN2569","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2569","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.345,"qKVAr":0,"sKVA":0.345,"ibA":1.5,"pnKW":0.345,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03852","excelRow":307,"circuitRef":"SSB-2LGS2303-Q06","name":"SSB-2LGS2303 → ISA-SSIN2942","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2942","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":46.97,"cableWeightKg":11.83644},{"id":"xls-03853","excelRow":308,"circuitRef":"SSB-2LGS2303-Q07","name":"SSB-2LGS2303 → ISA-SSIN2933","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2933","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.34,"qKVAr":0,"sKVA":0.34,"ibA":1.478261,"pnKW":0.34,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":65.15,"cableWeightKg":16.4178},{"id":"xls-03854","excelRow":309,"circuitRef":"SSB-2LGS2303-Q08","name":"SSB-2LGS2303 → ISA-SSIN2945","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2945","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":56.09,"cableWeightKg":14.13468},{"id":"xls-03855","excelRow":310,"circuitRef":"SSB-2LGS2303-Q09","name":"SSB-2LGS2303 → ISA-SSIN2932","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2932","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":72.62,"cableWeightKg":18.30024},{"id":"xls-03856","excelRow":311,"circuitRef":"SSB-2LGS2303-Q10","name":"SSB-2LGS2303 → TBX-GENS1005","originId":"SSB-2LGS2303","destinationId":"TBX-GENS1005","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.12,"qKVAr":0,"sKVA":1.12,"ibA":4.869565,"pnKW":1.12,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03857","excelRow":312,"circuitRef":"SSB-2LGS2303-Q11","name":"SSB-2LGS2303 → TBX-GENS2005","originId":"SSB-2LGS2303","destinationId":"TBX-GENS2005","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.12,"qKVAr":0,"sKVA":1.12,"ibA":4.869565,"pnKW":1.12,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03858","excelRow":313,"circuitRef":"SSB-2LGS2303-Q12","name":"SSB-2LGS2303 → SPARE-SSB-2LGS2303-Q12","originId":"SSB-2LGS2303","destinationId":"SPARE-SSB-2LGS2303-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03859","excelRow":325,"circuitRef":"SSB-2LGS2330-Q01","name":"SSB-2LGS2330 → JBX-2LGS3002","originId":"SSB-2LGS2330","destinationId":"JBX-2LGS3002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2596,"qKVAr":0,"sKVA":0.2596,"ibA":1.128696,"pnKW":0.2596,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.99,"cableWeightKg":6.38787},{"id":"xls-03860","excelRow":326,"circuitRef":"SSB-2LGS2330-Q02","name":"SSB-2LGS2330 → JBX-2LGS0192","originId":"SSB-2LGS2330","destinationId":"JBX-2LGS0192","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.0624,"qKVAr":0,"sKVA":0.0624,"ibA":0.271304,"pnKW":0.0624,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.61,"cableWeightKg":5.45493},{"id":"xls-03861","excelRow":327,"circuitRef":"SSB-2LGS2330-Q03","name":"SSB-2LGS2330 → CUN-RCRS0001","originId":"SSB-2LGS2330","destinationId":"CUN-RCRS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.4393,"qKVAr":0,"sKVA":0.4393,"ibA":1.91,"pnKW":0.4393,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":52,"cableWeightKg":11.076},{"id":"xls-03862","excelRow":328,"circuitRef":"SSB-2LGS2330-Q04","name":"SSB-2LGS2330 → WAB-FSFE0001","originId":"SSB-2LGS2330","destinationId":"WAB-FSFE0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.015,"qKVAr":0,"sKVA":0.015,"ibA":0.065217,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":40.15,"cableWeightKg":9.7966},{"id":"xls-03863","excelRow":329,"circuitRef":"SSB-2LGS2330-Q05","name":"SSB-2LGS2330 → JBX-2LGS0190","originId":"SSB-2LGS2330","destinationId":"JBX-2LGS0190","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.03,"qKVAr":0,"sKVA":0.03,"ibA":0.130435,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.07,"cableWeightKg":9.38691},{"id":"xls-03864","excelRow":330,"circuitRef":"SSB-2LGS2330-Q06","name":"SSB-2LGS2330 → JBX-2LGS0260","originId":"SSB-2LGS2330","destinationId":"JBX-2LGS0260","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.5,"cableWeightKg":3.3015},{"id":"xls-03865","excelRow":331,"circuitRef":"SSB-2LGS2330-Q07","name":"SSB-2LGS2330 → SPARE-SSB-2LGS2330-Q07","originId":"SSB-2LGS2330","destinationId":"SPARE-SSB-2LGS2330-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03866","excelRow":332,"circuitRef":"SSB-2LGS2330-Q08","name":"SSB-2LGS2330 → SPARE-SSB-2LGS2330-Q08","originId":"SSB-2LGS2330","destinationId":"SPARE-SSB-2LGS2330-Q08","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03867","excelRow":333,"circuitRef":"SSB-2LGS2330-Q09","name":"SSB-2LGS2330 → SPARE-SSB-2LGS2330-Q09","originId":"SSB-2LGS2330","destinationId":"SPARE-SSB-2LGS2330-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03868","excelRow":345,"circuitRef":"SSB-2LGS3405-Q01","name":"SSB-2LGS3405 → SSB-2LGS3401","originId":"SSB-2LGS3405","destinationId":"SSB-2LGS3401","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.2,"qKVAr":0,"sKVA":1.2,"ibA":3.012262,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":39.14,"cableWeightKg":25.20616},{"id":"xls-03869","excelRow":346,"circuitRef":"SSB-2LGS3405-Q02","name":"SSB-2LGS3405 → SSB-2LGS3402","originId":"SSB-2LGS3405","destinationId":"SSB-2LGS3402","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":5.3,"qKVAr":0,"sKVA":5.3,"ibA":13.304158,"pnKW":5.3,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":44.14,"cableWeightKg":28.42616},{"id":"xls-03870","excelRow":347,"circuitRef":"SSB-2LGS3405-Q03","name":"SSB-2LGS3405 → SSB-2LGS3403","originId":"SSB-2LGS3405","destinationId":"SSB-2LGS3403","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":3.765328,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":26.33,"cableWeightKg":16.95652},{"id":"xls-03871","excelRow":348,"circuitRef":"SSB-2LGS3405-Q04","name":"SSB-2LGS3405 → SPARE-SSB-2LGS3405-Q04","originId":"SSB-2LGS3405","destinationId":"SPARE-SSB-2LGS3405-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03872","excelRow":349,"circuitRef":"SSB-2LGS3405-Q05","name":"SSB-2LGS3405 → SPARE-SSB-2LGS3405-Q05","originId":"SSB-2LGS3405","destinationId":"SPARE-SSB-2LGS3405-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03873","excelRow":361,"circuitRef":"SSB-2LGS3401-Q01","name":"SSB-2LGS3401 → ISA-SSIN3049","originId":"SSB-2LGS3401","destinationId":"ISA-SSIN3049","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.51,"qKVAr":0,"sKVA":0.51,"ibA":2.217391,"pnKW":0.51,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10.54,"cableWeightKg":2.4769},{"id":"xls-03874","excelRow":362,"circuitRef":"SSB-2LGS3401-Q02","name":"SSB-2LGS3401 → ISA-SSIN3018","originId":"SSB-2LGS3401","destinationId":"ISA-SSIN3018","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.51,"qKVAr":0,"sKVA":0.51,"ibA":2.217391,"pnKW":0.51,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03875","excelRow":363,"circuitRef":"SSB-2LGS3401-Q03","name":"SSB-2LGS3401 → ISA-SSIN3044","originId":"SSB-2LGS3401","destinationId":"ISA-SSIN3044","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":16.21,"cableWeightKg":3.80935},{"id":"xls-03876","excelRow":364,"circuitRef":"SSB-2LGS3401-Q04","name":"SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q04","originId":"SSB-2LGS3401","destinationId":"SPARE-SSB-2LGS3401-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03877","excelRow":365,"circuitRef":"SSB-2LGS3401-Q05","name":"SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q05","originId":"SSB-2LGS3401","destinationId":"SPARE-SSB-2LGS3401-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03878","excelRow":366,"circuitRef":"SSB-2LGS3401-Q06","name":"SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q06","originId":"SSB-2LGS3401","destinationId":"SPARE-SSB-2LGS3401-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03879","excelRow":367,"circuitRef":"SSB-2LGS3401-Q07","name":"SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q07","originId":"SSB-2LGS3401","destinationId":"SPARE-SSB-2LGS3401-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03880","excelRow":368,"circuitRef":"SSB-2LGS3401-Q08","name":"SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q08","originId":"SSB-2LGS3401","destinationId":"SPARE-SSB-2LGS3401-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03881","excelRow":369,"circuitRef":"SSB-2LGS3401-Q09","name":"SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q09","originId":"SSB-2LGS3401","destinationId":"SPARE-SSB-2LGS3401-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03882","excelRow":381,"circuitRef":"SSB-2LGS3402-Q01","name":"SSB-2LGS3402 → ISA-SSIN3148","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3148","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.26,"cableWeightKg":7.3461},{"id":"xls-03883","excelRow":382,"circuitRef":"SSB-2LGS3402-Q02","name":"SSB-2LGS3402 → ISA-SSIN3142","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3142","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":18.51,"cableWeightKg":4.34985},{"id":"xls-03884","excelRow":383,"circuitRef":"SSB-2LGS3402-Q03","name":"SSB-2LGS3402 → ISA-SSIN3117","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3117","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.465,"qKVAr":0,"sKVA":0.465,"ibA":2.021739,"pnKW":0.465,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":9.77,"cableWeightKg":2.29595},{"id":"xls-03885","excelRow":384,"circuitRef":"SSB-2LGS3402-Q04","name":"SSB-2LGS3402 → ISA-SSIN3065","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3065","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":33.45,"cableWeightKg":7.86075},{"id":"xls-03886","excelRow":385,"circuitRef":"SSB-2LGS3402-Q05","name":"SSB-2LGS3402 → ISA-SSIN3085","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3085","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32.9,"cableWeightKg":7.7315},{"id":"xls-03887","excelRow":386,"circuitRef":"SSB-2LGS3402-Q06","name":"SSB-2LGS3402 → ISA-SSIN3130","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3130","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.405,"qKVAr":0,"sKVA":0.405,"ibA":1.76087,"pnKW":0.405,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.03,"cableWeightKg":5.64705},{"id":"xls-03888","excelRow":387,"circuitRef":"SSB-2LGS3402-Q07","name":"SSB-2LGS3402 → ISA-SSIN3143","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3143","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.675,"qKVAr":0,"sKVA":0.675,"ibA":2.934783,"pnKW":0.675,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.86,"cableWeightKg":4.1971},{"id":"xls-03889","excelRow":388,"circuitRef":"SSB-2LGS3402-Q08","name":"SSB-2LGS3402 → ISA-SSIN3098","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3098","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.84,"qKVAr":0,"sKVA":0.84,"ibA":3.652174,"pnKW":0.84,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":7.79,"cableWeightKg":1.83065},{"id":"xls-03890","excelRow":389,"circuitRef":"SSB-2LGS3402-Q09","name":"SSB-2LGS3402 → ISA-SSIN3068","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3068","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.465,"qKVAr":0,"sKVA":0.465,"ibA":2.021739,"pnKW":0.465,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":30.18,"cableWeightKg":7.0923},{"id":"xls-03891","excelRow":390,"circuitRef":"SSB-2LGS3402-Q10","name":"SSB-2LGS3402 → ISA-SSIN3087","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3087","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.59,"qKVAr":0,"sKVA":0.59,"ibA":2.565217,"pnKW":0.59,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.63,"cableWeightKg":5.31805},{"id":"xls-03892","excelRow":391,"circuitRef":"SSB-2LGS3402-Q11","name":"SSB-2LGS3402 → ISA-SSIN3637","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3637","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.7,"cableWeightKg":5.5695},{"id":"xls-03893","excelRow":392,"circuitRef":"SSB-2LGS3402-Q12","name":"SSB-2LGS3402 → ISA-SSIN3640","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3640","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.88,"cableWeightKg":4.2018},{"id":"xls-03894","excelRow":393,"circuitRef":"SSB-2LGS3402-Q13","name":"SSB-2LGS3402 → BTC-2ELG0003","originId":"SSB-2LGS3402","destinationId":"BTC-2ELG0003","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-03895","excelRow":394,"circuitRef":"SSB-2LGS3402-Q14","name":"SSB-2LGS3402 → SPARE-SSB-2LGS3402-Q14","originId":"SSB-2LGS3402","destinationId":"SPARE-SSB-2LGS3402-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03896","excelRow":395,"circuitRef":"SSB-2LGS3402-Q15","name":"SSB-2LGS3402 → ISA-SSIN3095","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3095","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.305,"qKVAr":0,"sKVA":0.305,"ibA":1.326087,"pnKW":0.305,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":11,"cableWeightKg":2.585},{"id":"xls-03897","excelRow":396,"circuitRef":"SSB-2LGS3402-Q16","name":"SSB-2LGS3402 → SPARE-SSB-2LGS3402-Q16","originId":"SSB-2LGS3402","destinationId":"SPARE-SSB-2LGS3402-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03898","excelRow":397,"circuitRef":"SSB-2LGS3402-Q17","name":"SSB-2LGS3402 → SPARE-SSB-2LGS3402-Q17","originId":"SSB-2LGS3402","destinationId":"SPARE-SSB-2LGS3402-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03899","excelRow":398,"circuitRef":"SSB-2LGS3402-Q18","name":"SSB-2LGS3402 → SPARE-SSB-2LGS3402-Q18","originId":"SSB-2LGS3402","destinationId":"SPARE-SSB-2LGS3402-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03900","excelRow":410,"circuitRef":"SSB-2LGS3403-Q01","name":"SSB-2LGS3403 → ISA-SSIN3157","originId":"SSB-2LGS3403","destinationId":"ISA-SSIN3157","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.42,"qKVAr":0,"sKVA":0.42,"ibA":1.826087,"pnKW":0.42,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03901","excelRow":411,"circuitRef":"SSB-2LGS3403-Q02","name":"SSB-2LGS3403 → ISA-SSIN3001","originId":"SSB-2LGS3403","destinationId":"ISA-SSIN3001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.12,"cableWeightKg":5.6682},{"id":"xls-03902","excelRow":412,"circuitRef":"SSB-2LGS3403-Q03","name":"SSB-2LGS3403 → ISA-SSIN3003","originId":"SSB-2LGS3403","destinationId":"ISA-SSIN3003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.36,"qKVAr":0,"sKVA":0.36,"ibA":1.565217,"pnKW":0.36,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":16.67,"cableWeightKg":3.91745},{"id":"xls-03903","excelRow":413,"circuitRef":"SSB-2LGS3403-Q04","name":"SSB-2LGS3403 → ISA-SSIN3029","originId":"SSB-2LGS3403","destinationId":"ISA-SSIN3029","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.39,"qKVAr":0,"sKVA":0.39,"ibA":1.695652,"pnKW":0.39,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":9.35,"cableWeightKg":2.19725},{"id":"xls-03904","excelRow":414,"circuitRef":"SSB-2LGS3403-Q05","name":"SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q05","originId":"SSB-2LGS3403","destinationId":"SPARE-SSB-2LGS3403-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03905","excelRow":415,"circuitRef":"SSB-2LGS3403-Q06","name":"SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q06","originId":"SSB-2LGS3403","destinationId":"SPARE-SSB-2LGS3403-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel"