:"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03906","excelRow":416,"circuitRef":"SSB-2LGS3403-Q07","name":"SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q07","originId":"SSB-2LGS3403","destinationId":"SPARE-SSB-2LGS3403-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03907","excelRow":417,"circuitRef":"SSB-2LGS3403-Q08","name":"SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q08","originId":"SSB-2LGS3403","destinationId":"SPARE-SSB-2LGS3403-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03908","excelRow":418,"circuitRef":"SSB-2LGS3403-Q09","name":"SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q09","originId":"SSB-2LGS3403","destinationId":"SPARE-SSB-2LGS3403-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03909","excelRow":430,"circuitRef":"SSB-2LGS3430-Q01","name":"SSB-2LGS3430 → JBX-2LGS3031","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS3031","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.8552,"qKVAr":0,"sKVA":0.8552,"ibA":3.718261,"pnKW":0.8552,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.94,"cableWeightKg":5.09922},{"id":"xls-03910","excelRow":431,"circuitRef":"SSB-2LGS3430-Q02","name":"SSB-2LGS3430 → JBX-2LGS3034","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS3034","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.5542,"qKVAr":0,"sKVA":0.5542,"ibA":2.409565,"pnKW":0.5542,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.65,"cableWeightKg":6.95445},{"id":"xls-03911","excelRow":432,"circuitRef":"SSB-2LGS3430-Q03","name":"SSB-2LGS3430 → JBX-2LGS0161","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS0161","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.021,"qKVAr":0,"sKVA":0.021,"ibA":0.091304,"pnKW":0.021,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.92,"cableWeightKg":8.07696},{"id":"xls-03912","excelRow":433,"circuitRef":"SSB-2LGS3430-Q04","name":"SSB-2LGS3430 → JBX-2LGS0154","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS0154","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.0186,"qKVAr":0,"sKVA":0.0186,"ibA":0.08087,"pnKW":0.0186,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":53.2,"cableWeightKg":11.3316},{"id":"xls-03913","excelRow":434,"circuitRef":"SSB-2LGS3430-Q05","name":"SSB-2LGS3430 → JBX-2LGS0164","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS0164","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":56.86,"cableWeightKg":12.11118},{"id":"xls-03914","excelRow":435,"circuitRef":"SSB-2LGS3430-Q06","name":"SSB-2LGS3430 → JBX-2LGS0168","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS0168","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.4308,"qKVAr":0,"sKVA":0.4308,"ibA":1.873043,"pnKW":0.4308,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":55.23,"cableWeightKg":11.76399},{"id":"xls-03915","excelRow":436,"circuitRef":"SSB-2LGS3430-Q07","name":"SSB-2LGS3430 → JBX-2LGS0220","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS0220","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3078,"qKVAr":0,"sKVA":0.3078,"ibA":1.338261,"pnKW":0.3078,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":52.04,"cableWeightKg":11.08452},{"id":"xls-03916","excelRow":437,"circuitRef":"SSB-2LGS3430-Q08","name":"SSB-2LGS3430 → JBX-2LGS0173","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS0173","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.06,"qKVAr":0,"sKVA":0.06,"ibA":0.26087,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":43.13,"cableWeightKg":9.18669},{"id":"xls-03917","excelRow":438,"circuitRef":"SSB-2LGS3430-Q09","name":"SSB-2LGS3430 → JBX-2LGS3004","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS3004","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.083,"qKVAr":0,"sKVA":0.083,"ibA":0.36087,"pnKW":0.083,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":52.65,"cableWeightKg":11.21445},{"id":"xls-03918","excelRow":439,"circuitRef":"SSB-2LGS3430-Q10","name":"SSB-2LGS3430 → SPARE-SSB-2LGS3430-Q10","originId":"SSB-2LGS3430","destinationId":"SPARE-SSB-2LGS3430-Q10","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03919","excelRow":440,"circuitRef":"SSB-2LGS3430-Q11","name":"SSB-2LGS3430 → SPARE-SSB-2LGS3430-Q11","originId":"SSB-2LGS3430","destinationId":"SPARE-SSB-2LGS3430-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03920","excelRow":441,"circuitRef":"SSB-2LGS3430-Q12","name":"SSB-2LGS3430 → SPARE-SSB-2LGS3430-Q12","originId":"SSB-2LGS3430","destinationId":"SPARE-SSB-2LGS3430-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03921","excelRow":453,"circuitRef":"SSB-2LGS4504-Q01","name":"SSB-2LGS4504 → SSB-2LGS4501","originId":"SSB-2LGS4504","destinationId":"SSB-2LGS4501","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":3.42,"qKVAr":0,"sKVA":3.42,"ibA":8.584947,"pnKW":3.42,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":34.13,"cableWeightKg":21.97972},{"id":"xls-03922","excelRow":454,"circuitRef":"SSB-2LGS4504-Q02","name":"SSB-2LGS4504 → SSB-2LGS4502","originId":"SSB-2LGS4504","destinationId":"SSB-2LGS4502","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.135,"qKVAr":0,"sKVA":1.135,"ibA":2.849098,"pnKW":1.135,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":54.82,"cableWeightKg":35.30408},{"id":"xls-03923","excelRow":455,"circuitRef":"SSB-2LGS4504-Q03","name":"SSB-2LGS4504 → SSB-2LGS4503","originId":"SSB-2LGS4504","destinationId":"SSB-2LGS4503","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":4.315,"qKVAr":0,"sKVA":4.315,"ibA":10.831593,"pnKW":4.315,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":51.21,"cableWeightKg":32.97924},{"id":"xls-03924","excelRow":456,"circuitRef":"SSB-2LGS4504-Q04","name":"SSB-2LGS4504 → SPARE-SSB-2LGS4504-Q04","originId":"SSB-2LGS4504","destinationId":"SPARE-SSB-2LGS4504-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03925","excelRow":457,"circuitRef":"SSB-2LGS4504-Q05","name":"SSB-2LGS4504 → SPARE-SSB-2LGS4504-Q05","originId":"SSB-2LGS4504","destinationId":"SPARE-SSB-2LGS4504-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03926","excelRow":469,"circuitRef":"SSB-2LGS4501-Q01","name":"SSB-2LGS4501 → ISA-SSIN4096","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4096","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03927","excelRow":470,"circuitRef":"SSB-2LGS4501-Q02","name":"SSB-2LGS4501 → ISA-SSIN4775","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4775","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":15.42,"cableWeightKg":3.6237},{"id":"xls-03928","excelRow":471,"circuitRef":"SSB-2LGS4501-Q03","name":"SSB-2LGS4501 → ISA-SSIN4107","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4107","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.41,"cableWeightKg":5.50135},{"id":"xls-03929","excelRow":472,"circuitRef":"SSB-2LGS4501-Q04","name":"SSB-2LGS4501 → ISA-SSIN4098","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4098","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39,"cableWeightKg":9.165},{"id":"xls-03930","excelRow":473,"circuitRef":"SSB-2LGS4501-Q05","name":"SSB-2LGS4501 → ISA-SSIN4108","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4108","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.345,"qKVAr":0,"sKVA":0.345,"ibA":1.5,"pnKW":0.345,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03931","excelRow":474,"circuitRef":"SSB-2LGS4501-Q06","name":"SSB-2LGS4501 → ISA-SSIN4112","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4112","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.19,"qKVAr":0,"sKVA":0.19,"ibA":0.826087,"pnKW":0.19,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17,"cableWeightKg":3.995},{"id":"xls-03932","excelRow":475,"circuitRef":"SSB-2LGS4501-Q07","name":"SSB-2LGS4501 → ISA-SSIN4115","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4115","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.335,"qKVAr":0,"sKVA":0.335,"ibA":1.456522,"pnKW":0.335,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.57,"cableWeightKg":8.35895},{"id":"xls-03933","excelRow":476,"circuitRef":"SSB-2LGS4501-Q08","name":"SSB-2LGS4501 → ISA-SSIN4075","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4075","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.345,"qKVAr":0,"sKVA":0.345,"ibA":1.5,"pnKW":0.345,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":28.4,"cableWeightKg":6.674},{"id":"xls-03934","excelRow":477,"circuitRef":"SSB-2LGS4501-Q09","name":"SSB-2LGS4501 → ISA-SSIN4063","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4063","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":47,"cableWeightKg":11.045},{"id":"xls-03935","excelRow":478,"circuitRef":"SSB-2LGS4501-Q10","name":"SSB-2LGS4501 → ISA-SSIN4062","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4062","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0,"sKVA":0.35,"ibA":1.521739,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":47,"cableWeightKg":11.045},{"id":"xls-03936","excelRow":479,"circuitRef":"SSB-2LGS4501-Q11","name":"SSB-2LGS4501 → ISA-SSIN4082","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4082","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.305,"qKVAr":0,"sKVA":0.305,"ibA":1.326087,"pnKW":0.305,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":54,"cableWeightKg":13.608},{"id":"xls-03937","excelRow":480,"circuitRef":"SSB-2LGS4501-Q12","name":"SSB-2LGS4501 → ISA-SSIN4081","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4081","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.305,"qKVAr":0,"sKVA":0.305,"ibA":1.326087,"pnKW":0.305,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":54,"cableWeightKg":13.608},{"id":"xls-03938","excelRow":481,"circuitRef":"SSB-2LGS4501-Q13","name":"SSB-2LGS4501 → ISA-SSIN4061","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4061","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":12,"cableWeightKg":2.82},{"id":"xls-03939","excelRow":482,"circuitRef":"SSB-2LGS4501-Q14","name":"SSB-2LGS4501 → ISA-SSIN4773","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4773","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.87,"cableWeightKg":8.89945},{"id":"xls-03940","excelRow":483,"circuitRef":"SSB-2LGS4501-Q15","name":"SSB-2LGS4501 → ISA-SSIN4619","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4619","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":26.95,"cableWeightKg":6.33325},{"id":"xls-03941","excelRow":484,"circuitRef":"SSB-2LGS4501-Q16","name":"SSB-2LGS4501 → SPARE-SSB-2LGS4501-Q16","originId":"SSB-2LGS4501","destinationId":"SPARE-SSB-2LGS4501-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03942","excelRow":485,"circuitRef":"SSB-2LGS4501-Q17","name":"SSB-2LGS4501 → SPARE-SSB-2LGS4501-Q17","originId":"SSB-2LGS4501","destinationId":"SPARE-SSB-2LGS4501-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03943","excelRow":486,"circuitRef":"SSB-2LGS4501-Q18","name":"SSB-2LGS4501 → SPARE-SSB-2LGS4501-Q18","originId":"SSB-2LGS4501","destinationId":"SPARE-SSB-2LGS4501-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03944","excelRow":498,"circuitRef":"SSB-2LGS4502-Q01","name":"SSB-2LGS4502 → ISA-SSIN4038","originId":"SSB-2LGS4502","destinationId":"ISA-SSIN4038","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":18.54,"cableWeightKg":4.3569},{"id":"xls-03945","excelRow":499,"circuitRef":"SSB-2LGS4502-Q02","name":"SSB-2LGS4502 → BTC-2ELG0004","originId":"SSB-2LGS4502","destinationId":"BTC-2ELG0004","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36,"cableWeightKg":8.46},{"id":"xls-03946","excelRow":500,"circuitRef":"SSB-2LGS4502-Q03","name":"SSB-2LGS4502 → ISA-SSIN4055","originId":"SSB-2LGS4502","destinationId":"ISA-SSIN4055","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.48,"qKVAr":0,"sKVA":0.48,"ibA":2.086957,"pnKW":0.48,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-03947","excelRow":501,"circuitRef":"SSB-2LGS4502-Q04","name":"SSB-2LGS4502 → ISA-SSIN4036","originId":"SSB-2LGS4502","destinationId":"ISA-SSIN4036","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":20.75,"cableWeightKg":4.87625},{"id":"xls-03948","excelRow":502,"circuitRef":"SSB-2LGS4502-Q05","name":"SSB-2LGS4502 → ISA-SSIN4033","originId":"SSB-2LGS4502","destinationId":"ISA-SSIN4033","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.08,"cableWeightKg":8.7138},{"id":"xls-03949","excelRow":503,"circuitRef":"SSB-2LGS4502-Q06","name":"SSB-2LGS4502 → SPARE-SSB-2LGS4502-Q06","originId":"SSB-2LGS4502","destinationId":"SPARE-SSB-2LGS4502-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03950","excelRow":504,"circuitRef":"SSB-2LGS4502-Q07","name":"SSB-2LGS4502 → SPARE-SSB-2LGS4502-Q07","originId":"SSB-2LGS4502","destinationId":"SPARE-SSB-2LGS4502-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03951","excelRow":505,"circuitRef":"SSB-2LGS4502-Q08","name":"SSB-2LGS4502 → SPARE-SSB-2LGS4502-Q08","originId":"SSB-2LGS4502","destinationId":"SPARE-SSB-2LGS4502-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03952","excelRow":506,"circuitRef":"SSB-2LGS4502-Q09","name":"SSB-2LGS4502 → SPARE-SSB-2LGS4502-Q09","originId":"SSB-2LGS4502","destinationId":"SPARE-SSB-2LGS4502-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03953","excelRow":518,"circuitRef":"SSB-2LGS4503-Q01","name":"SSB-2LGS4503 → ISA-SSIN4022","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4022","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.6,"cableWeightKg":4.136},{"id":"xls-03954","excelRow":519,"circuitRef":"SSB-2LGS4503-Q02","name":"SSB-2LGS4503 → ISA-SSIN4027","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4027","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03955","excelRow":520,"circuitRef":"SSB-2LGS4503-Q03","name":"SSB-2LGS4503 → ISA-SSIN4020","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4020","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03956","excelRow":521,"circuitRef":"SSB-2LGS4503-Q04","name":"SSB-2LGS4503 → ISA-SSIN4003","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03957","excelRow":522,"circuitRef":"SSB-2LGS4503-Q05","name":"SSB-2LGS4503 → ISA-SSIN4006","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4006","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03958","excelRow":523,"circuitRef":"SSB-2LGS4503-Q06","name":"SSB-2LGS4503 → ISA-SSIN4008","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4008","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03959","excelRow":524,"circuitRef":"SSB-2LGS4503-Q07","name":"SSB-2LGS4503 → TBX-GENS3005","originId":"SSB-2LGS4503","destinationId":"TBX-GENS3005","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.12,"qKVAr":0,"sKVA":1.12,"ibA":4.869565,"pnKW":1.12,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03960","excelRow":525,"circuitRef":"SSB-2LGS4503-Q08","name":"SSB-2LGS4503 → TBX-GENS4005","originId":"SSB-2LGS4503","destinationId":"TBX-GENS4005","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.12,"qKVAr":0,"sKVA":1.12,"ibA":4.869565,"pnKW":1.12,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03961","excelRow":526,"circuitRef":"SSB-2LGS4503-Q09","name":"SSB-2LGS4503 → ISA-SSIN4394","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4394","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.395,"qKVAr":0,"sKVA":0.395,"ibA":1.717391,"pnKW":0.395,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":42,"cableWeightKg":10.584},{"id":"xls-03962","excelRow":527,"circuitRef":"SSB-2LGS4503-Q10","name":"SSB-2LGS4503 → ISA-SSIN4045","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4045","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03963","excelRow":528,"circuitRef":"SSB-2LGS4503-Q11","name":"SSB-2LGS4503 → SPARE-SSB-2LGS4503-Q11","originId":"SSB-2LGS4503","destinationId":"SPARE-SSB-2LGS4503-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03964","excelRow":529,"circuitRef":"SSB-2LGS4503-Q12","name":"SSB-2LGS4503 → SPARE-SSB-2LGS4503-Q12","originId":"SSB-2LGS4503","destinationId":"SPARE-SSB-2LGS4503-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03965","excelRow":541,"circuitRef":"SSB-2LGS4533-Q01","name":"SSB-2LGS4533 → SSB-2LGS4530","originId":"SSB-2LGS4533","destinationId":"SSB-2LGS4530","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":0.65,"qKVAr":0,"sKVA":0.65,"ibA":1.631642,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":35.28,"cableWeightKg":21.41496},{"id":"xls-03966","excelRow":542,"circuitRef":"SSB-2LGS4533-Q02","name":"SSB-2LGS4533 → SSB-2LGS4531","originId":"SSB-2LGS4533","destinationId":"SSB-2LGS4531","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":0.9,"qKVAr":0,"sKVA":0.9,"ibA":2.259197,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":31.92,"cableWeightKg":20.55648},{"id":"xls-03967","excelRow":543,"circuitRef":"SSB-2LGS4533-Q03","name":"SSB-2LGS4533 → SSB-2LGS4532","originId":"SSB-2LGS4533","destinationId":"SSB-2LGS4532","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":0.6052,"qKVAr":0,"sKVA":0.6052,"ibA":1.519184,"pnKW":0.6052,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":6.38,"cableWeightKg":3.87266},{"id":"xls-03968","excelRow":544,"circuitRef":"SSB-2LGS4533-Q04","name":"SSB-2LGS4533 → SPARE-SSB-2LGS4533-Q04","originId":"SSB-2LGS4533","destinationId":"SPARE-SSB-2LGS4533-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03969","excelRow":545,"circuitRef":"SSB-2LGS4533-Q05","name":"SSB-2LGS4533 → SPARE-SSB-2LGS4533-Q05","originId":"SSB-2LGS4533","destinationId":"SPARE-SSB-2LGS4533-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03970","excelRow":557,"circuitRef":"SSB-2LGS4530-Q01","name":"SSB-2LGS4530 → LFL-2LGS1009","originId":"SSB-2LGS4530","destinationId":"LFL-2LGS1009","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-03971","excelRow":558,"circuitRef":"SSB-2LGS4530-Q02","name":"SSB-2LGS4530 → LFL-2LGS1010","originId":"SSB-2LGS4530","destinationId":"LFL-2LGS1010","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-03972","excelRow":559,"circuitRef":"SSB-2LGS4530-Q03","name":"SSB-2LGS4530 → LFL-2LGS1005","originId":"SSB-2LGS4530","destinationId":"LFL-2LGS1005","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-03973","excelRow":560,"circuitRef":"SSB-2LGS4530-Q04","name":"SSB-2LGS4530 → LFL-2LGS1004","originId":"SSB-2LGS4530","destinationId":"LFL-2LGS1004","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-03974","excelRow":561,"circuitRef":"SSB-2LGS4530-Q05","name":"SSB-2LGS4530 → SPARE-SSB-2LGS4530-Q05","originId":"SSB-2LGS4530","destinationId":"SPARE-SSB-2LGS4530-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03975","excelRow":562,"circuitRef":"SSB-2LGS4530-Q06","name":"SSB-2LGS4530 → SPARE-SSB-2LGS4530-Q06","originId":"SSB-2LGS4530","destinationId":"SPARE-SSB-2LGS4530-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03976","excelRow":574,"circuitRef":"SSB-2LGS4531-Q01","name":"SSB-2LGS4531 → LFL-2LGS1023","originId":"SSB-2LGS4531","destinationId":"LFL-2LGS1023","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-03977","excelRow":575,"circuitRef":"SSB-2LGS4531-Q02","name":"SSB-2LGS4531 → LFL-2LGS1029","originId":"SSB-2LGS4531","destinationId":"LFL-2LGS1029","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-03978","excelRow":576,"circuitRef":"SSB-2LGS4531-Q03","name":"SSB-2LGS4531 → LFL-2LGS1028","originId":"SSB-2LGS4531","destinationId":"LFL-2LGS1028","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-03979","excelRow":577,"circuitRef":"SSB-2LGS4531-Q04","name":"SSB-2LGS4531 → LFL-2LGS1032","originId":"SSB-2LGS4531","destinationId":"LFL-2LGS1032","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-03980","excelRow":578,"circuitRef":"SSB-2LGS4531-Q05","name":"SSB-2LGS4531 → SPARE-SSB-2LGS4531-Q05","originId":"SSB-2LGS4531","destinationId":"SPARE-SSB-2LGS4531-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03981","excelRow":579,"circuitRef":"SSB-2LGS4531-Q06","name":"SSB-2LGS4531 → SPARE-SSB-2LGS4531-Q06","originId":"SSB-2LGS4531","destinationId":"SPARE-SSB-2LGS4531-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03982","excelRow":591,"circuitRef":"SSB-2LGS4532-Q01","name":"SSB-2LGS4532 → JBX-2LGS0185","originId":"SSB-2LGS4532","destinationId":"JBX-2LGS0185","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.006,"qKVAr":0,"sKVA":0.006,"ibA":0.026087,"pnKW":0.006,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.96,"cableWeightKg":4.46448},{"id":"xls-03983","excelRow":592,"circuitRef":"SSB-2LGS4532-Q02","name":"SSB-2LGS4532 → JBX-2LGS3029","originId":"SSB-2LGS4532","destinationId":"JBX-2LGS3029","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.4276,"qKVAr":0,"sKVA":0.4276,"ibA":1.85913,"pnKW":0.4276,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":7.77,"cableWeightKg":1.65501},{"id":"xls-03984","excelRow":593,"circuitRef":"SSB-2LGS4532-Q03","name":"SSB-2LGS4532 → JBX-2LGS0189","originId":"SSB-2LGS4532","destinationId":"JBX-2LGS0189","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.0036,"qKVAr":0,"sKVA":0.0036,"ibA":0.015652,"pnKW":0.0036,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.04,"cableWeightKg":4.48152},{"id":"xls-03985","excelRow":594,"circuitRef":"SSB-2LGS4532-Q04","name":"SSB-2LGS4532 → JBX-2LGS0193","originId":"SSB-2LGS4532","destinationId":"JBX-2LGS0193","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.033,"qKVAr":0,"sKVA":0.033,"ibA":0.143478,"pnKW":0.033,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":45.7,"cableWeightKg":9.7341},{"id":"xls-03986","excelRow":595,"circuitRef":"SSB-2LGS4532-Q05","name":"SSB-2LGS4532 → JBX-2LGS0280","originId":"SSB-2LGS4532","destinationId":"JBX-2LGS0280","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.12,"qKVAr":0,"sKVA":0.12,"ibA":0.521739,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":14.04,"cableWeightKg":2.99052},{"id":"xls-03987","excelRow":596,"circuitRef":"SSB-2LGS4532-Q06","name":"SSB-2LGS4532 → JBX-2LGS0278","originId":"SSB-2LGS4532","destinationId":"JBX-2LGS0278","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.015,"qKVAr":0,"sKVA":0.015,"ibA":0.065217,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.79,"cableWeightKg":4.64127},{"id":"xls-03988","excelRow":597,"circuitRef":"SSB-2LGS4532-Q07","name":"SSB-2LGS4532 → SPARE-SSB-2LGS4532-Q07","originId":"SSB-2LGS4532","destinationId":"SPARE-SSB-2LGS4532-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03989","excelRow":598,"circuitRef":"SSB-2LGS4532-Q08","name":"SSB-2LGS4532 → SPARE-SSB-2LGS4532-Q08","originId":"SSB-2LGS4532","destinationId":"SPARE-SSB-2LGS4532-Q08","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03990","excelRow":599,"circuitRef":"SSB-2LGS4532-Q09","name":"SSB-2LGS4532 → SPARE-SSB-2LGS4532-Q09","originId":"SSB-2LGS4532","destinationId":"SPARE-SSB-2LGS4532-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03991","excelRow":611,"circuitRef":"SSB-2LGS4603-Q01","name":"SSB-2LGS4603 → SSB-2LGS4601","originId":"SSB-2LGS4603","destinationId":"SSB-2LGS4601","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":3.19,"qKVAr":0,"sKVA":3.19,"ibA":8.007597,"pnKW":3.19,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":7.79,"cableWeightKg":5.01676},{"id":"xls-03992","excelRow":612,"circuitRef":"SSB-2LGS4603-Q02","name":"SSB-2LGS4603 → SSB-2LGS4602","originId":"SSB-2LGS4603","destinationId":"SSB-2LGS4602","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.695,"qKVAr":0,"sKVA":1.695,"ibA":4.25482,"pnKW":1.695,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":35.42,"cableWeightKg":22.81048},{"id":"xls-03993","excelRow":613,"circuitRef":"SSB-2LGS4603-Q03","name":"SSB-2LGS4603 → SPARE-SSB-2LGS4603-Q03","originId":"SSB-2LGS4603","destinationId":"SPARE-SSB-2LGS4603-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03994","excelRow":614,"circuitRef":"SSB-2LGS4603-Q04","name":"SSB-2LGS4603 → SPARE-SSB-2LGS4603-Q04","originId":"SSB-2LGS4603","destinationId":"SPARE-SSB-2LGS4603-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03995","excelRow":626,"circuitRef":"SSB-2LGS4601-Q01","name":"SSB-2LGS4601 → ISA-SSIN4547","originId":"SSB-2LGS4601","destinationId":"ISA-SSIN4547","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.735,"qKVAr":0,"sKVA":0.735,"ibA":3.195652,"pnKW":0.735,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":31.3,"cableWeightKg":7.8876},{"id":"xls-03996","excelRow":627,"circuitRef":"SSB-2LGS4601-Q02","name":"SSB-2LGS4601 → ISA-SSIN4558","originId":"SSB-2LGS4601","destinationId":"ISA-SSIN4558","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.395,"qKVAr":0,"sKVA":0.395,"ibA":1.717391,"pnKW":0.395,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":20.85,"cableWeightKg":4.89975},{"id":"xls-03997","excelRow":628,"circuitRef":"SSB-2LGS4601-Q03","name":"SSB-2LGS4601 → ISA-SSIN4564","originId":"SSB-2LGS4601","destinationId":"ISA-SSIN4564","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.545,"qKVAr":0,"sKVA":0.545,"ibA":2.369565,"pnKW":0.545,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03998","excelRow":629,"circuitRef":"SSB-2LGS4601-Q04","name":"SSB-2LGS4601 → ISA-SSIN4609","originId":"SSB-2LGS4601","destinationId":"ISA-SSIN4609","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.675,"qKVAr":0,"sKVA":0.675,"ibA":2.934783,"pnKW":0.675,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17,"cableWeightKg":3.995},{"id":"xls-03999","excelRow":630,"circuitRef":"SSB-2LGS4601-Q05","name":"SSB-2LGS4601 → ISA-SSIN4570","originId":"SSB-2LGS4601","destinationId":"ISA-SSIN4570","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.69,"qKVAr":0,"sKVA":0.69,"ibA":3,"pnKW":0.69,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.89,"cableWeightKg":5.61415},{"id":"xls-04000","excelRow":631,"circuitRef":"SSB-2LGS4601-Q06","name":"SSB-2LGS4601 → ISA-SSIN4503","originId":"SSB-2LGS4601","destinationId":"ISA-SSIN4503","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39.58,"cableWeightKg":9.3013},{"id":"xls-04001","excelRow":632,"circuitRef":"SSB-2LGS4601-Q07","name":"SSB-2LGS4601 → SPARE-SSB-2LGS4601-Q07","originId":"SSB-2LGS4601","destinationId":"SPARE-SSB-2LGS4601-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04002","excelRow":633,"circuitRef":"SSB-2LGS4601-Q08","name":"SSB-2LGS4601 → SPARE-SSB-2LGS4601-Q08","originId":"SSB-2LGS4601","destinationId":"SPARE-SSB-2LGS4601-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04003","excelRow":634,"circuitRef":"SSB-2LGS4601-Q09","name":"SSB-2LGS4601 → SPARE-SSB-2LGS4601-Q09","originId":"SSB-2LGS4601","destinationId":"SPARE-SSB-2LGS4601-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04004","excelRow":646,"circuitRef":"SSB-2LGS4602-Q01","name":"SSB-2LGS4602 → ISA-SSIN4579","originId":"SSB-2LGS4602","destinationId":"ISA-SSIN4579","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.255,"qKVAr":0,"sKVA":0.255,"ibA":1.108696,"pnKW":0.255,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.21,"cableWeightKg":5.45435},{"id":"xls-04005","excelRow":647,"circuitRef":"SSB-2LGS4602-Q02","name":"SSB-2LGS4602 → ISA-SSIN4581","originId":"SSB-2LGS4602","destinationId":"ISA-SSIN4581","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.36,"qKVAr":0,"sKVA":0.36,"ibA":1.565217,"pnKW":0.36,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10.77,"cableWeightKg":2.53095},{"id":"xls-04006","excelRow":648,"circuitRef":"SSB-2LGS4602-Q03","name":"SSB-2LGS4602 → ISA-SSIN4589","originId":"SSB-2LGS4602","destinationId":"ISA-SSIN4589","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.525,"qKVAr":0,"sKVA":0.525,"ibA":2.282609,"pnKW":0.525,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":27.11,"cableWeightKg":6.37085},{"id":"xls-04007","excelRow":649,"circuitRef":"SSB-2LGS4602-Q04","name":"SSB-2LGS4602 → ISA-SSIN4530","originId":"SSB-2LGS4602","destinationId":"ISA-SSIN4530","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.55,"cableWeightKg":5.53425},{"id":"xls-04008","excelRow":650,"circuitRef":"SSB-2LGS4602-Q05","name":"SSB-2LGS4602 → ISA-SSIN4533","originId":"SSB-2LGS4602","destinationId":"ISA-SSIN4533","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.31,"cableWeightKg":4.06785},{"id":"xls-04009","excelRow":651,"circuitRef":"SSB-2LGS4602-Q06","name":"SSB-2LGS4602 → ISA-SSIN4538","originId":"SSB-2LGS4602","destinationId":"ISA-SSIN4538","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.68,"cableWeightKg":5.3298},{"id":"xls-04010","excelRow":652,"circuitRef":"SSB-2LGS4602-Q07","name":"SSB-2LGS4602 → SPARE-SSB-2LGS4602-Q07","originId":"SSB-2LGS4602","destinationId":"SPARE-SSB-2LGS4602-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04011","excelRow":653,"circuitRef":"SSB-2LGS4602-Q08","name":"SSB-2LGS4602 → SPARE-SSB-2LGS4602-Q08","originId":"SSB-2LGS4602","destinationId":"SPARE-SSB-2LGS4602-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04012","excelRow":654,"circuitRef":"SSB-2LGS4602-Q09","name":"SSB-2LGS4602 → SPARE-SSB-2LGS4602-Q09","originId":"SSB-2LGS4602","destinationId":"SPARE-SSB-2LGS4602-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04013","excelRow":666,"circuitRef":"SSB-2LGS4630-Q01","name":"SSB-2LGS4630 → JBX-2LGS3023","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3023","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.5092,"qKVAr":0,"sKVA":0.5092,"ibA":2.213913,"pnKW":0.5092,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.69,"cableWeightKg":3.34197},{"id":"xls-04014","excelRow":667,"circuitRef":"SSB-2LGS4630-Q02","name":"SSB-2LGS4630 → JBX-2LGS3025","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3025","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.448,"qKVAr":0,"sKVA":0.448,"ibA":1.947826,"pnKW":0.448,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.2,"cableWeightKg":4.9416},{"id":"xls-04015","excelRow":668,"circuitRef":"SSB-2LGS4630-Q03","name":"SSB-2LGS4630 → JBX-2LGS3024","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3024","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2978,"qKVAr":0,"sKVA":0.2978,"ibA":1.294783,"pnKW":0.2978,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.74,"cableWeightKg":5.69562},{"id":"xls-04016","excelRow":669,"circuitRef":"SSB-2LGS4630-Q04","name":"SSB-2LGS4630 → JBX-2LGS3026","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3026","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2978,"qKVAr":0,"sKVA":0.2978,"ibA":1.294783,"pnKW":0.2978,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.03,"cableWeightKg":6.82239},{"id":"xls-04017","excelRow":670,"circuitRef":"SSB-2LGS4630-Q05","name":"SSB-2LGS4630 → JBX-2LGS3049","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3049","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2978,"qKVAr":0,"sKVA":0.2978,"ibA":1.294783,"pnKW":0.2978,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":40.29,"cableWeightKg":8.58177},{"id":"xls-04018","excelRow":671,"circuitRef":"SSB-2LGS4630-Q06","name":"SSB-2LGS4630 → JBX-2LGS3047","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3047","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2978,"qKVAr":0,"sKVA":0.2978,"ibA":1.294783,"pnKW":0.2978,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.46,"cableWeightKg":6.27498},{"id":"xls-04019","excelRow":672,"circuitRef":"SSB-2LGS4630-Q07","name":"SSB-2LGS4630 → JBX-2LGS3045","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3045","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2978,"qKVAr":0,"sKVA":0.2978,"ibA":1.294783,"pnKW":0.2978,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":43.68,"cableWeightKg":9.30384},{"id":"xls-04020","excelRow":673,"circuitRef":"SSB-2LGS4630-Q08","name":"SSB-2LGS4630 → JBX-2LGS3046","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3046","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2978,"qKVAr":0,"sKVA":0.2978,"ibA":1.294783,"pnKW":0.2978,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.13,"cableWeightKg":8.12169},{"id":"xls-04021","excelRow":674,"circuitRef":"SSB-2LGS4630-Q09","name":"SSB-2LGS4630 → JBX-2LGS3048","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3048","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2978,"qKVAr":0,"sKVA":0.2978,"ibA":1.294783,"pnKW":0.2978,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":48.18,"cableWeightKg":10.26234},{"id":"xls-04022","excelRow":675,"circuitRef":"SSB-2LGS4630-Q10","name":"SSB-2LGS4630 → SPARE-SSB-2LGS4630-Q10","originId":"SSB-2LGS4630","destinationId":"SPARE-SSB-2LGS4630-Q10","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04023","excelRow":676,"circuitRef":"SSB-2LGS4630-Q11","name":"SSB-2LGS4630 → SPARE-SSB-2LGS4630-Q11","originId":"SSB-2LGS4630","destinationId":"SPARE-SSB-2LGS4630-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04024","excelRow":677,"circuitRef":"SSB-2LGS4630-Q12","name":"SSB-2LGS4630 → SPARE-SSB-2LGS4630-Q12","originId":"SSB-2LGS4630","destinationId":"SPARE-SSB-2LGS4630-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04025","excelRow":693,"circuitRef":"TRF-2LGE1130-01","name":"TRF-2LGE1130 → SSB-2LGE1130","originId":"TRF-2LGE1130","destinationId":"SSB-2LGE1130","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":26.97,"cableWeightKg":22.57389},{"id":"xls-04026","excelRow":705,"circuitRef":"SSB-2LGE1130-Q01","name":"SSB-2LGE1130 → JBX-2LGE0015","originId":"SSB-2LGE1130","destinationId":"JBX-2LGE0015","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1679,"qKVAr":0,"sKVA":0.1679,"ibA":0.73,"pnKW":0.1679,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":53.55,"cableWeightKg":12.2094},{"id":"xls-04027","excelRow":706,"circuitRef":"SSB-2LGE1130-Q02","name":"SSB-2LGE1130 → JBX-2LGE0016","originId":"SSB-2LGE1130","destinationId":"JBX-2LGE0016","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1495,"qKVAr":0,"sKVA":0.1495,"ibA":0.65,"pnKW":0.1495,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.9,"cableWeightKg":4.2387},{"id":"xls-04028","excelRow":707,"circuitRef":"SSB-2LGE1130-Q03","name":"SSB-2LGE1130 → JBX-2LGE0019","originId":"SSB-2LGE1130","destinationId":"JBX-2LGE0019","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.4002,"qKVAr":0,"sKVA":0.4002,"ibA":1.74,"pnKW":0.4002,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":49.9,"cableWeightKg":10.6287},{"id":"xls-04029","excelRow":708,"circuitRef":"SSB-2LGE1130-Q04","name":"SSB-2LGE1130 → JBX-2LGE0020","originId":"SSB-2LGE1130","destinationId":"JBX-2LGE0020","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2001,"qKVAr":0,"sKVA":0.2001,"ibA":0.87,"pnKW":0.2001,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.71,"cableWeightKg":6.54123},{"id":"xls-04030","excelRow":709,"circuitRef":"SSB-2LGE1130-Q05","name":"SSB-2LGE1130 → SPARE-SSB-2LGE1130-Q05","originId":"SSB-2LGE1130","destinationId":"SPARE-SSB-2LGE1130-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04031","excelRow":710,"circuitRef":"SSB-2LGE1130-Q06","name":"SSB-2LGE1130 → SPARE-SSB-2LGE1130-Q06","originId":"SSB-2LGE1130","destinationId":"SPARE-SSB-2LGE1130-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04032","excelRow":722,"circuitRef":"SSB-2LGE2333-Q01","name":"SSB-2LGE2333 → TRF-2LGE2330","originId":"SSB-2LGE2333","destinationId":"TRF-2LGE2330","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":5.59,"cableWeightKg":2.38134},{"id":"xls-04033","excelRow":723,"circuitRef":"SSB-2LGE2333-Q02","name":"SSB-2LGE2333 → SSB-2LGE2332","originId":"SSB-2LGE2333","destinationId":"SSB-2LGE2332","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":40,"pKWe":5.4142,"qKVAr":0,"sKVA":5.4142,"ibA":13.590825,"pnKW":5.4142,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":7.15,"cableWeightKg":4.34005},{"id":"xls-04034","excelRow":724,"circuitRef":"SSB-2LGE2333-Q03","name":"SSB-2LGE2333 → SPARE-SSB-2LGE2333-Q03","originId":"SSB-2LGE2333","destinationId":"SPARE-SSB-2LGE2333-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":40,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04035","excelRow":725,"circuitRef":"SSB-2LGE2333-Q04","name":"SSB-2LGE2333 → SPARE-SSB-2LGE2333-Q04","originId":"SSB-2LGE2333","destinationId":"SPARE-SSB-2LGE2333-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":40,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04036","excelRow":737,"circuitRef":"TRF-2LGE2330-01","name":"TRF-2LGE2330 → SSB-2LGE2330","originId":"TRF-2LGE2330","destinationId":"SSB-2LGE2330","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":7.4,"cableWeightKg":3.1524},{"id":"xls-04037","excelRow":749,"circuitRef":"SSB-2LGE2330-Q01","name":"SSB-2LGE2330 → JBX-2LGE0025","originId":"SSB-2LGE2330","destinationId":"JBX-2LGE0025","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2162,"qKVAr":0,"sKVA":0.2162,"ibA":0.94,"pnKW":0.2162,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":13.1,"cableWeightKg":2.7903},{"id":"xls-04038","excelRow":750,"circuitRef":"SSB-2LGE2330-Q02","name":"SSB-2LGE2330 → JBX-2LGE0026","originId":"SSB-2LGE2330","destinationId":"JBX-2LGE0026","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1495,"qKVAr":0,"sKVA":0.1495,"ibA":0.65,"pnKW":0.1495,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":69.14,"cableWeightKg":14.72682},{"id":"xls-04039","excelRow":751,"circuitRef":"SSB-2LGE2330-Q03","name":"SSB-2LGE2330 → JBX-2LGE0027","originId":"SSB-2LGE2330","destinationId":"JBX-2LGE0027","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1495,"qKVAr":0,"sKVA":0.1495,"ibA":0.65,"pnKW":0.1495,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":60.89,"cableWeightKg":12.96957},{"id":"xls-04040","excelRow":752,"circuitRef":"SSB-2LGE2330-Q04","name":"SSB-2LGE2330 → JBX-2LGE0028","originId":"SSB-2LGE2330","destinationId":"JBX-2LGE0028","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.0759,"qKVAr":0,"sKVA":0.0759,"ibA":0.33,"pnKW":0.0759,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":40.31,"cableWeightKg":8.58603},{"id":"xls-04041","excelRow":753,"circuitRef":"SSB-2LGE2330-Q05","name":"SSB-2LGE2330 → SPARE-SSB-2LGE2330-Q05","originId":"SSB-2LGE2330","destinationId":"SPARE-SSB-2LGE2330-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04042","excelRow":754,"circuitRef":"SSB-2LGE2330-Q06","name":"SSB-2LGE2330 → JBX-2LGE0030","originId":"SSB-2LGE2330","destinationId":"JBX-2LGE0030","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1012,"qKVAr":0,"sKVA":0.1012,"ibA":0.44,"pnKW":0.1012,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.98,"cableWeightKg":6.38574},{"id":"xls-04043","excelRow":755,"circuitRef":"SSB-2LGE2330-Q07","name":"SSB-2LGE2330 → SPARE-SSB-2LGE2330-Q07","originId":"SSB-2LGE2330","destinationId":"SPARE-SSB-2LGE2330-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04044","excelRow":756,"circuitRef":"SSB-2LGE2330-Q08","name":"SSB-2LGE2330 → SPARE-SSB-2LGE2330-Q08","originId":"SSB-2LGE2330","destinationId":"SPARE-SSB-2LGE2330-Q08","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04045","excelRow":757,"circuitRef":"SSB-2LGE2330-Q09","name":"SSB-2LGE2330 → SPARE-SSB-2LGE2330-Q09","originId":"SSB-2LGE2330","destinationId":"SPARE-SSB-2LGE2330-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04046","excelRow":769,"circuitRef":"SSB-2LGE2332-Q01","name":"SSB-2LGE2332 → JBX-2LGE0003","originId":"SSB-2LGE2332","destinationId":"JBX-2LGE0003","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.8009,"qKVAr":0,"sKVA":1.8009,"ibA":7.83,"pnKW":1.8009,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":66.56,"cableWeightKg":15.17568},{"id":"xls-04047","excelRow":770,"circuitRef":"SSB-2LGE2332-Q02","name":"SSB-2LGE2332 → JBX-2LGE0002","originId":"SSB-2LGE2332","destinationId":"JBX-2LGE0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.8009,"qKVAr":0,"sKVA":1.8009,"ibA":7.83,"pnKW":1.8009,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":67.19,"cableWeightKg":15.31932},{"id":"xls-04048","excelRow":771,"circuitRef":"SSB-2LGE2332-Q03","name":"SSB-2LGE2332 → UPS-2LGE2001","originId":"SSB-2LGE2332","destinationId":"UPS-2LGE2001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.598,"qKVAr":0,"sKVA":0.598,"ibA":2.6,"pnKW":0.598,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-04049","excelRow":772,"circuitRef":"SSB-2LGE2332-Q04","name":"SSB-2LGE2332 → JBX-2LGE0009","originId":"SSB-2LGE2332","destinationId":"JBX-2LGE0009","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.6072,"qKVAr":0,"sKVA":0.6072,"ibA":2.64,"pnKW":0.6072,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":33.65,"cableWeightKg":7.16745},{"id":"xls-04050","excelRow":773,"circuitRef":"SSB-2LGE2332-Q05","name":"SSB-2LGE2332 → JBX-2LGE0008","originId":"SSB-2LGE2332","destinationId":"JBX-2LGE0008","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.6072,"qKVAr":0,"sKVA":0.6072,"ibA":2.64,"pnKW":0.6072,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.25,"cableWeightKg":6.86925},{"id":"xls-04051","excelRow":774,"circuitRef":"SSB-2LGE2332-Q06","name":"SSB-2LGE2332 → SPARE-SSB-2LGE2332-Q06","originId":"SSB-2LGE2332","destinationId":"SPARE-SSB-2LGE2332-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04052","excelRow":786,"circuitRef":"SSB-2LGE3433-Q01","name":"SSB-2LGE3433 → TRF-2LGE2430","originId":"SSB-2LGE3433","destinationId":"TRF-2LGE2430","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":21.89,"cableWeightKg":9.32514},{"id":"xls-04053","excelRow":787,"circuitRef":"SSB-2LGE3433-Q02","name":"SSB-2LGE3433 → SSB-2LGE4431","originId":"SSB-2LGE3433","destinationId":"SSB-2LGE4431","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":4.1952,"qKVAr":0,"sKVA":4.1952,"ibA":10.530869,"pnKW":4.1952,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":70.75,"cableWeightKg":42.94525},{"id":"xls-04054","excelRow":788,"circuitRef":"SSB-2LGE3433-Q03","name":"SSB-2LGE3433 → SPARE-SSB-2LGE3433-Q03","originId":"SSB-2LGE3433","destinationId":"SPARE-SSB-2LGE3433-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04055","excelRow":789,"circuitRef":"SSB-2LGE3433-Q04","name":"SSB-2LGE3433 → SPARE-SSB-2LGE3433-Q04","originId":"SSB-2LGE3433","destinationId":"SPARE-SSB-2LGE3433-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04056","excelRow":801,"circuitRef":"TRF-2LGE2330-01","name":"TRF-2LGE2330 → SSB-2LGE2430","originId":"TRF-2LGE2330","destinationId":"SSB-2LGE2430","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":42,"cableWeightKg":17.892},{"id":"xls-04057","excelRow":813,"circuitRef":"SSB-2LGE2430-Q01","name":"SSB-2LGE2430 → JBX-2LGE0031","originId":"SSB-2LGE2430","destinationId":"JBX-2LGE0031","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1495,"qKVAr":0,"sKVA":0.1495,"ibA":0.65,"pnKW":0.1495,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":70.16,"cableWeightKg":15.99648},{"id":"xls-04058","excelRow":814,"circuitRef":"SSB-2LGE2430-Q02","name":"SSB-2LGE2430 → JBX-2LGE0032","originId":"SSB-2LGE2430","destinationId":"JBX-2LGE0032","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1012,"qKVAr":0,"sKVA":0.1012,"ibA":0.44,"pnKW":0.1012,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":57.81,"cableWeightKg":12.31353},{"id":"xls-04059","excelRow":815,"circuitRef":"SSB-2LGE2430-Q03","name":"SSB-2LGE2430 → JBX-2LGE0033","originId":"SSB-2LGE2430","destinationId":"JBX-2LGE0033","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1012,"qKVAr":0,"sKVA":0.1012,"ibA":0.44,"pnKW":0.1012,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":51.58,"cableWeightKg":11.76024},{"id":"xls-04060","excelRow":816,"circuitRef":"SSB-2LGE2430-Q04","name":"SSB-2LGE2430 → SPARE-SSB-2LGE2430-Q04","originId":"SSB-2LGE2430","destinationId":"SPARE-SSB-2LGE2430-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04061","excelRow":817,"circuitRef":"SSB-2LGE2430-Q05","name":"SSB-2LGE2430 → SPARE-SSB-2LGE2430-Q05","originId":"SSB-2LGE2430","destinationId":"SPARE-SSB-2LGE2430-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04062","excelRow":818,"circuitRef":"SSB-2LGE2430-Q06","name":"SSB-2LGE2430 → SPARE-SSB-2LGE2430-Q06","originId":"SSB-2LGE2430","destinationId":"SPARE-SSB-2LGE2430-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04063","excelRow":830,"circuitRef":"SSB-2LGE4431-Q01","name":"SSB-2LGE4431 → JBX-2LGE0007","originId":"SSB-2LGE4431","destinationId":"JBX-2LGE0007","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.8993,"qKVAr":0,"sKVA":0.8993,"ibA":3.91,"pnKW":0.8993,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.39,"cableWeightKg":7.75107},{"id":"xls-04064","excelRow":831,"circuitRef":"SSB-2LGE4431-Q02","name":"SSB-2LGE4431 → JBX-2LGE0006","originId":"SSB-2LGE4431","destinationId":"JBX-2LGE0006","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.8993,"qKVAr":0,"sKVA":0.8993,"ibA":3.91,"pnKW":0.8993,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.48,"cableWeightKg":7.77024},{"id":"xls-04065","excelRow":832,"circuitRef":"SSB-2LGE4431-Q03","name":"SSB-2LGE4431 → UPS-2LGE4002","originId":"SSB-2LGE4431","destinationId":"UPS-2LGE4002","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.1983,"qKVAr":0,"sKVA":1.1983,"ibA":5.21,"pnKW":1.1983,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-04066","excelRow":833,"circuitRef":"SSB-2LGE4431-Q04","name":"SSB-2LGE4431 → JBX-2LGE0014","originId":"SSB-2LGE4431","destinationId":"JBX-2LGE0014","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.1983,"qKVAr":0,"sKVA":1.1983,"ibA":5.21,"pnKW":1.1983,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.84,"cableWeightKg":5.07792},{"id":"xls-04067","excelRow":834,"circuitRef":"SSB-2LGE4431-Q05","name":"SSB-2LGE4431 → SPARE-SSB-2LGE4431-Q05","originId":"SSB-2LGE4431","destinationId":"SPARE-SSB-2LGE4431-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04068","excelRow":835,"circuitRef":"SSB-2LGE4431-Q06","name":"SSB-2LGE4431 → SPARE-SSB-2LGE4431-Q06","originId":"SSB-2LGE4431","destinationId":"SPARE-SSB-2LGE4431-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04069","excelRow":847,"circuitRef":"TRF-2LGE4630-01","name":"TRF-2LGE4630 → SSB-2LGE4630","originId":"TRF-2LGE4630","destinationId":"SSB-2LGE4630","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":5.15,"cableWeightKg":4.31055},{"id":"xls-04070","excelRow":859,"circuitRef":"SSB-2LGE4630-Q01","name":"SSB-2LGE4630 → JBX-2LGE0034","originId":"SSB-2LGE4630","destinationId":"JBX-2LGE0034","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1909,"qKVAr":0,"sKVA":0.1909,"ibA":0.83,"pnKW":0.1909,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":21.15,"cableWeightKg":4.8222},{"id":"xls-04071","excelRow":860,"circuitRef":"SSB-2LGE4630-Q02","name":"SSB-2LGE4630 → SKT-2LGE0001","originId":"SSB-2LGE4630","destinationId":"SKT-2LGE0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3013,"qKVAr":0,"sKVA":0.3013,"ibA":1.31,"pnKW":0.3013,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-04072","excelRow":861,"circuitRef":"SSB-2LGE4630-Q03","name":"SSB-2LGE4630 → SKT-2LGE0002","originId":"SSB-2LGE4630","destinationId":"SKT-2LGE0002","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3013,"qKVAr":0,"sKVA":0.3013,"ibA":1.31,"pnKW":0.3013,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-04073","excelRow":862,"circuitRef":"SSB-2LGE4630-Q04","name":"SSB-2LGE4630 → JBX-2LGE0010","originId":"SSB-2LGE4630","destinationId":"JBX-2LGE0010","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2001,"qKVAr":0,"sKVA":0.2001,"ibA":0.87,"pnKW":0.2001,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.7,"cableWeightKg":2.7051},{"id":"xls-04074","excelRow":863,"circuitRef":"SSB-2LGE4630-Q05","name":"SSB-2LGE4630 → JBX-2LGE0011","originId":"SSB-2LGE4630","destinationId":"JBX-2LGE0011","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3082,"qKVAr":0,"sKVA":0.3082,"ibA":1.34,"pnKW":0.3082,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.51,"cableWeightKg":5.85963},{"id":"xls-04075","excelRow":864,"circuitRef":"SSB-2LGE4630-Q06","name":"SSB-2LGE4630 → SPARE-SSB-2LGE4630-Q06","originId":"SSB-2LGE4630","destinationId":"SPARE-SSB-2LGE4630-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04076","excelRow":880,"circuitRef":"SSB-2ELG1301-Q01","name":"SSB-2ELG1301 → SSB-2ELG1302","originId":"SSB-2ELG1301","destinationId":"SSB-2ELG1302","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.04,"qKVAr":0,"sKVA":2.04,"ibA":5.120846,"pnKW":2.04,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":20.81,"cableWeightKg":13.40164},{"id":"xls-04077","excelRow":881,"circuitRef":"SSB-2ELG1301-Q02","name":"SSB-2ELG1301 → SSB-2ELG1303","originId":"SSB-2ELG1301","destinationId":"SSB-2ELG1303","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.445,"qKVAr":0,"sKVA":1.445,"ibA":3.627266,"pnKW":1.445,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":27.31,"cableWeightKg":17.58764},{"id":"xls-04078","excelRow":882,"circuitRef":"SSB-2ELG1301-Q03","name":"SSB-2ELG1301 → SPARE-SSB-2ELG1301-Q03","originId":"SSB-2ELG1301","destinationId":"SPARE-SSB-2ELG1301-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04079","excelRow":883,"circuitRef":"SSB-2ELG1301-Q04","name":"SSB-2ELG1301 → SPARE-SSB-2ELG1301-Q04","originId":"SSB-2ELG1301","destinationId":"SPARE-SSB-2ELG1301-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04080","excelRow":895,"circuitRef":"SSB-2ELG1302-Q01","name":"SSB-2ELG1302 → ISA-SSIN1552","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1552","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.17,"qKVAr":0,"sKVA":0.17,"ibA":0.73913,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":13.1,"cableWeightKg":3.0785},{"id":"xls-04081","excelRow":896,"circuitRef":"SSB-2ELG1302-Q02","name":"SSB-2ELG1302 → ISA-SSIN1551","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1551","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.51,"cableWeightKg":5.52485},{"id":"xls-04082","excelRow":897,"circuitRef":"SSB-2ELG1302-Q03","name":"SSB-2ELG1302 → ISA-SSIN1544","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1544","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":19.75,"cableWeightKg":4.64125},{"id":"xls-04083","excelRow":898,"circuitRef":"SSB-2ELG1302-Q04","name":"SSB-2ELG1302 → ISA-SSIN1554","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1554","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.32,"qKVAr":0,"sKVA":0.32,"ibA":1.391304,"pnKW":0.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10.56,"cableWeightKg":2.4816},{"id":"xls-04084","excelRow":899,"circuitRef":"SSB-2ELG1302-Q05","name":"SSB-2ELG1302 → ISA-SSIN1589","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1589","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":20.69,"cableWeightKg":4.86215},{"id":"xls-04085","excelRow":900,"circuitRef":"SSB-2ELG1302-Q06","name":"SSB-2ELG1302 → ISA-SSIN1564","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1564","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":27.18,"cableWeightKg":6.3873},{"id":"xls-04086","excelRow":901,"circuitRef":"SSB-2ELG1302-Q07","name":"SSB-2ELG1302 → ISA-SSIN1541","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1541","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34,"cableWeightKg":7.99},{"id":"xls-04087","excelRow":902,"circuitRef":"SSB-2ELG1302-Q08","name":"SSB-2ELG1302 → ISA-SSIN1547","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1547","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32,"cableWeightKg":7.52},{"id":"xls-04088","excelRow":903,"circuitRef":"SSB-2ELG1302-Q09","name":"SSB-2ELG1302 → ISA-SSIN1555","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1555","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.215,"qKVAr":0,"sKVA":0.215,"ibA":0.934783,"pnKW":0.215,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36.03,"cableWeightKg":8.46705},{"id":"xls-04089","excelRow":904,"circuitRef":"SSB-2ELG1302-Q10","name":"SSB-2ELG1302 → SPARE-SSB-2ELG1302-Q10","originId":"SSB-2ELG1302","destinationId":"SPARE-SSB-2ELG1302-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04090","excelRow":905,"circuitRef":"SSB-2ELG1302-Q11","name":"SSB-2ELG1302 → SPARE-SSB-2ELG1302-Q11","originId":"SSB-2ELG1302","destinationId":"SPARE-SSB-2ELG1302-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04091","excelRow":906,"circuitRef":"SSB-2ELG1302-Q12","name":"SSB-2ELG1302 → ISA-SSIN1608","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1608","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":45.03,"cableWeightKg":10.58205},{"id":"xls-04092","excelRow":918,"circuitRef":"SSB-2ELG1303-Q01","name":"SSB-2ELG1303 → ISA-SSIN1586","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1586","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.82,"cableWeightKg":5.5977},{"id":"xls-04093","excelRow":919,"circuitRef":"SSB-2ELG1303-Q02","name":"SSB-2ELG1303 → ISA-SSIN1590","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1590","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.23,"cableWeightKg":5.45905},{"id":"xls-04094","excelRow":920,"circuitRef":"SSB-2ELG1303-Q03","name":"SSB-2ELG1303 → ISA-SSIN1530","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1530","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.165,"qKVAr":0,"sKVA":0.165,"ibA":0.717391,"pnKW":0.165,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":18.2,"cableWeightKg":4.277},{"id":"xls-04095","excelRow":921,"circuitRef":"SSB-2ELG1303-Q04","name":"SSB-2ELG1303 → ISA-SSIN1532","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1532","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":28.06,"cableWeightKg":6.5941},{"id":"xls-04096","excelRow":922,"circuitRef":"SSB-2ELG1303-Q05","name":"SSB-2ELG1303 → ISA-SSIN1531","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1531","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":9.52,"cableWeightKg":2.2372},{"id":"xls-04097","excelRow":923,"circuitRef":"SSB-2ELG1303-Q06","name":"SSB-2ELG1303 → ISA-SSIN1534","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1534","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.44,"qKVAr":0,"sKVA":0.44,"ibA":1.913043,"pnKW":0.44,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":43.97,"cableWeightKg":10.33295},{"id":"xls-04098","excelRow":924,"circuitRef":"SSB-2ELG1303-Q07","name":"SSB-2ELG1303 → ISA-SSIN1524","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1524","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.46,"cableWeightKg":5.2781},{"id":"xls-04099","excelRow":925,"circuitRef":"SSB-2ELG1303-Q08","name":"SSB-2ELG1303 → ISA-SSIN1513","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1513","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.7,"cableWeightKg":8.3895},{"id":"xls-04100","excelRow":926,"circuitRef":"SSB-2ELG1303-Q09","name":"SSB-2ELG1303 → SPARE-SSB-2ELG1303-Q09","originId":"SSB-2ELG1303","destinationId":"SPARE-SSB-2ELG1303-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04101","excelRow":927,"circuitRef":"SSB-2ELG1303-Q10","name":"SSB-2ELG1303 → SPARE-SSB-2ELG1303-Q10","originId":"SSB-2ELG1303","destinationId":"SPARE-SSB-2ELG1303-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04102","excelRow":928,"circuitRef":"SSB-2ELG1303-Q11","name":"SSB-2ELG1303 → SPARE-SSB-2ELG1303-Q11","originId":"SSB-2ELG1303","destinationId":"SPARE-SSB-2ELG1303-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04103","excelRow":929,"circuitRef":"SSB-2ELG1303-Q12","name":"SSB-2ELG1303 → SPARE-SSB-2ELG1303-Q12","originId":"SSB-2ELG1303","destinationId":"SPARE-SSB-2ELG1303-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04104","excelRow":941,"circuitRef":"SSB-2ELG2506-Q01","name":"SSB-2ELG2506 → SSB-2ELG2502","originId":"SSB-2ELG2506","destinationId":"SSB-2ELG2502","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.735,"qKVAr":0,"sKVA":2.735,"ibA":6.865448,"pnKW":2.735,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":22.22,"cableWeightKg":14.30968},{"id":"xls-04105","excelRow":942,"circuitRef":"SSB-2ELG2506-Q02","name":"SSB-2ELG2506 → SSB-2ELG2503","originId":"SSB-2ELG2506","destinationId":"SSB-2ELG2503","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.815,"qKVAr":0,"sKVA":1.815,"ibA":4.556047,"pnKW":1.815,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":34.36,"cableWeightKg":22.12784},{"id":"xls-04106","excelRow":943,"circuitRef":"SSB-2ELG2506-Q03","name":"SSB-2ELG2506 → SSB-2ELG2504","originId":"SSB-2ELG2506","destinationId":"SSB-2ELG2504","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.515,"qKVAr":0,"sKVA":2.515,"ibA":6.3132,"pnKW":2.515,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":40.51,"cableWeightKg":26.08844},{"id":"xls-04107","excelRow":944,"circuitRef":"SSB-2ELG2506-Q04","name":"SSB-2ELG2506 → SSB-2ELG2505","originId":"SSB-2ELG2506","destinationId":"SSB-2ELG2505","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.925,"qKVAr":0,"sKVA":1.925,"ibA":4.832171,"pnKW":1.925,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":53.67,"cableWeightKg":34.56348},{"id":"xls-04108","excelRow":945,"circuitRef":"SSB-2ELG2506-Q05","name":"SSB-2ELG2506 → SPARE-SSB-2ELG2506-Q05","originId":"SSB-2ELG2506","destinationId":"SPARE-SSB-2ELG2506-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04109","excelRow":946,"circuitRef":"SSB-2ELG2506-Q06","name":"SSB-2ELG2506 → SPARE-SSB-2ELG2506-Q06","originId":"SSB-2ELG2506","destinationId":"SPARE-SSB-2ELG2506-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04110","excelRow":958,"circuitRef":"SSB-2ELG2502-Q01","name":"SSB-2ELG2502 → ISA-SSIN2333","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2333","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32.52,"cableWeightKg":7.6422},{"id":"xls-04111","excelRow":959,"circuitRef":"SSB-2ELG2502-Q02","name":"SSB-2ELG2502 → ISA-SSIN2352","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2352","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.47,"cableWeightKg":8.10045},{"id":"xls-04112","excelRow":960,"circuitRef":"SSB-2ELG2502-Q03","name":"SSB-2ELG2502 → ISA-SSIN2339","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2339","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32.82,"cableWeightKg":7.7127},{"id":"xls-04113","excelRow":961,"circuitRef":"SSB-2ELG2502-Q04","name":"SSB-2ELG2502 → ISA-SSIN2346","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2346","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.45,"qKVAr":0,"sKVA":0.45,"ibA":1.956522,"pnKW":0.45,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.72,"cableWeightKg":5.5742},{"id":"xls-04114","excelRow":962,"circuitRef":"SSB-2ELG2502-Q05","name":"SSB-2ELG2502 → ISA-SSIN2314","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2314","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.51,"qKVAr":0,"sKVA":0.51,"ibA":2.217391,"pnKW":0.51,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.78,"cableWeightKg":8.4083},{"id":"xls-04115","excelRow":963,"circuitRef":"SSB-2ELG2502-Q06","name":"SSB-2ELG2502 → ISA-SSIN2302","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2302","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.11,"cableWeightKg":8.25085},{"id":"xls-04116","excelRow":964,"circuitRef":"SSB-2ELG2502-Q07","name":"SSB-2ELG2502 → ISA-SSIN2307","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2307","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":33.87,"cableWeightKg":7.95945},{"id":"xls-04117","excelRow":965,"circuitRef":"SSB-2ELG2502-Q08","name":"SSB-2ELG2502 → ISA-SSIN2374","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2374","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.84,"cableWeightKg":5.8374},{"id":"xls-04118","excelRow":966,"circuitRef":"SSB-2ELG2502-Q09","name":"SSB-2ELG2502 → ISA-SSIN2371","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2371","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.345,"qKVAr":0,"sKVA":0.345,"ibA":1.5,"pnKW":0.345,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.32,"cableWeightKg":5.7152},{"id":"xls-04119","excelRow":967,"circuitRef":"SSB-2ELG2502-Q10","name":"SSB-2ELG2502 → ISA-SSIN2376","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2376","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.215,"qKVAr":0,"sKVA":0.215,"ibA":0.934783,"pnKW":0.215,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36.84,"cableWeightKg":8.6574},{"id":"xls-04120","excelRow":968,"circuitRef":"SSB-2ELG2502-Q11","name":"SSB-2ELG2502 → SPARE-SSB-2ELG2502-Q11","originId":"SSB-2ELG2502","destinationId":"SPARE-SSB-2ELG2502-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04121","excelRow":969,"circuitRef":"SSB-2ELG2502-Q12","name":"SSB-2ELG2502 → SPARE-SSB-2ELG2502-Q12","originId":"SSB-2ELG2502","destinationId":"SPARE-SSB-2ELG2502-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04122","excelRow":981,"circuitRef":"SSB-2ELG2503-Q01","name":"SSB-2ELG2503 → ISA-SSIN2360","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2360","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":15.54,"cableWeightKg":3.6519},{"id":"xls-04123","excelRow":982,"circuitRef":"SSB-2ELG2503-Q02","name":"SSB-2ELG2503 → ISA-SSIN2357","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2357","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.46,"cableWeightKg":5.2781},{"id":"xls-04124","excelRow":983,"circuitRef":"SSB-2ELG2503-Q03","name":"SSB-2ELG2503 → ISA-SSIN2354","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2354","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":15.94,"cableWeightKg":3.7459},{"id":"xls-04125","excelRow":984,"circuitRef":"SSB-2ELG2503-Q04","name":"SSB-2ELG2503 → ISA-SSIN2325","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2325","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":26.74,"cableWeightKg":6.2839},{"id":"xls-04126","excelRow":985,"circuitRef":"SSB-2ELG2503-Q05","name":"SSB-2ELG2503 → ISA-SSIN2326","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2326","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":20.34,"cableWeightKg":4.7799},{"id":"xls-04127","excelRow":986,"circuitRef":"SSB-2ELG2503-Q06","name":"SSB-2ELG2503 → ISA-SSIN2309","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2309","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29.62,"cableWeightKg":6.9607},{"id":"xls-04128","excelRow":987,"circuitRef":"SSB-2ELG2503-Q07","name":"SSB-2ELG2503 → ISA-SSIN2910","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2910","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41.39,"cableWeightKg":9.72665},{"id":"xls-04129","excelRow":988,"circuitRef":"SSB-2ELG2503-Q08","name":"SSB-2ELG2503 → ISA-SSIN2911","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2911","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":27.38,"cableWeightKg":6.4343},{"id":"xls-04130","excelRow":989,"circuitRef":"SSB-2ELG2503-Q09","name":"SSB-2ELG2503 → ISA-SSIN2394","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2394","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.99,"cableWeightKg":8.92765},{"id":"xls-04131","excelRow":990,"circuitRef":"SSB-2ELG2503-Q10","name":"SSB-2ELG2503 → ISA-SSIN2388","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2388","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36.75,"cableWeightKg":8.63625},{"id":"xls-04132","excelRow":991,"circuitRef":"SSB-2ELG2503-Q11","name":"SSB-2ELG2503 → ISA-SSIN2386","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2386","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.25,"cableWeightKg":8.04875},{"id":"xls-04133","excelRow":992,"circuitRef":"SSB-2ELG2503-Q12","name":"SSB-2ELG2503 → ISA-SSIN2393","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2393","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":15.88,"cableWeightKg":3.7318},{"id":"xls-04134","excelRow":993,"circuitRef":"SSB-2ELG2503-Q13","name":"SSB-2ELG2503 → ISA-SSIN2358","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2358","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":25.38,"cableWeightKg":5.9643},{"id":"xls-04135","excelRow":994,"circuitRef":"SSB-2ELG2503-Q14","name":"SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q14","originId":"SSB-2ELG2503","destinationId":"SPARE-SSB-2ELG2503-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04136","excelRow":995,"circuitRef":"SSB-2ELG2503-Q15","name":"SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q15","originId":"SSB-2ELG2503","destinationId":"SPARE-SSB-2ELG2503-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04137","excelRow":996,"circuitRef":"SSB-2ELG2503-Q16","name":"SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q16","originId":"SSB-2ELG2503","destinationId":"SPARE-SSB-2ELG2503-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04138","excelRow":997,"circuitRef":"SSB-2ELG2503-Q17","name":"SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q17","originId":"SSB-2ELG2503","destinationId":"SPARE-SSB-2ELG2503-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04139","excelRow":998,"circuitRef":"SSB-2ELG2503-Q18","name":"SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q18","originId":"SSB-2ELG2503","destinationId":"SPARE-SSB-2ELG2503-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04140","excelRow":1010,"circuitRef":"SSB-2ELG2504-Q01","name":"SSB-2ELG2504 → ISA-SSIN2407","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2407","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.83,"cableWeightKg":8.42005},{"id":"xls-04141","excelRow":1011,"circuitRef":"SSB-2ELG2504-Q02","name":"SSB-2ELG2504 → ISA-SSIN2406","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2406","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.96,"cableWeightKg":5.6306},{"id":"xls-04142","excelRow":1012,"circuitRef":"SSB-2ELG2504-Q03","name":"SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q03","originId":"SSB-2ELG2504","destinationId":"SPARE-SSB-2ELG2504-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04143","excelRow":1013,"circuitRef":"SSB-2ELG2504-Q04","name":"SSB-2ELG2504 → ISA-SSIN2418","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2418","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.215,"qKVAr":0,"sKVA":0.215,"ibA":0.934783,"pnKW":0.215,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":18.78,"cableWeightKg":4.4133},{"id":"xls-04144","excelRow":1014,"circuitRef":"SSB-2ELG2504-Q05","name":"SSB-2ELG2504 → ISA-SSIN2420","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2420","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.74,"cableWeightKg":5.5789},{"id":"xls-04145","excelRow":1015,"circuitRef":"SSB-2ELG2504-Q06","name":"SSB-2ELG2504 → ISA-SSIN2402","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2402","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.22,"cableWeightKg":8.2767},{"id":"xls-04146","excelRow":1016,"circuitRef":"SSB-2ELG2504-Q07","name":"SSB-2ELG2504 → ISA-SSIN2404","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2404","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.65,"cableWeightKg":5.32275},{"id":"xls-04147","excelRow":1017,"circuitRef":"SSB-2ELG2504-Q08","name":"SSB-2ELG2504 → ISA-SSIN2450","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2450","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.305,"qKVAr":0,"sKVA":0.305,"ibA":1.326087,"pnKW":0.305,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.52,"cableWeightKg":8.3472},{"id":"xls-04148","excelRow":1018,"circuitRef":"SSB-2ELG2504-Q09","name":"SSB-2ELG2504 → ISA-SSIN2442","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2442","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":30.85,"cableWeightKg":7.24975},{"id":"xls-04149","excelRow":1019,"circuitRef":"SSB-2ELG2504-Q10","name":"SSB-2ELG2504 → ISA-SSIN2446","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2446","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":45.32,"cableWeightKg":10.6502},{"id":"xls-04150","excelRow":1020,"circuitRef":"SSB-2ELG2504-Q11","name":"SSB-2ELG2504 → ISA-SSIN2438","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2438","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":54.69,"cableWeightKg":12.85215},{"id":"xls-04151","excelRow":1021,"circuitRef":"SSB-2ELG2504-Q12","name":"SSB-2ELG2504 → ISA-SSIN2439","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2439","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39.31,"cableWeightKg":9.23785},{"id":"xls-04152","excelRow":1022,"circuitRef":"SSB-2ELG2504-Q13","name":"SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q13","originId":"SSB-2ELG2504","destinationId":"SPARE-SSB-2ELG2504-Q13","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04153","excelRow":1023,"circuitRef":"SSB-2ELG2504-Q14","name":"SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q14","originId":"SSB-2ELG2504","destinationId":"SPARE-SSB-2ELG2504-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04154","excelRow":1024,"circuitRef":"SSB-2ELG2504-Q15","name":"SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q15","originId":"SSB-2ELG2504","destinationId":"SPARE-SSB-2ELG2504-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04155","excelRow":1025,"circuitRef":"SSB-2ELG2504-Q16","name":"SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q16","originId":"SSB-2ELG2504","destinationId":"SPARE-SSB-2ELG2504-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04156","excelRow":1026,"circuitRef":"SSB-2ELG2504-Q17","name":"SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q17","originId":"SSB-2ELG2504","destinationId":"SPARE-SSB-2ELG2504-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04157","excelRow":1027,"circuitRef":"SSB-2ELG2504-Q18","name":"SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q18","originId":"SSB-2ELG2504","destinationId":"SPARE-SSB-2ELG2504-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04158","excelRow":1039,"circuitRef":"SSB-2ELG2505-Q01","name":"SSB-2ELG2505 → ISA-SSIN2455","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2455","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29.99,"cableWeightKg":7.04765},{"id":"xls-04159","excelRow":1040,"circuitRef":"SSB-2ELG2505-Q02","name":"SSB-2ELG2505 → ISA-SSIN2464","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2464","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":30.62,"cableWeightKg":7.1957},{"id":"xls-04160","excelRow":1041,"circuitRef":"SSB-2ELG2505-Q03","name":"SSB-2ELG2505 → ISA-SSIN2461","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2461","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.26,"qKVAr":0,"sKVA":0.26,"ibA":1.130435,"pnKW":0.26,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":13.05,"cableWeightKg":3.06675},{"id":"xls-04161","excelRow":1042,"circuitRef":"SSB-2ELG2505-Q04","name":"SSB-2ELG2505 → ISA-SSIN2914","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2914","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":33.26,"cableWeightKg":7.8161},{"id":"xls-04162","excelRow":1043,"circuitRef":"SSB-2ELG2505-Q05","name":"SSB-2ELG2505 → ISA-SSIN2915","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2915","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":26.74,"cableWeightKg":6.2839},{"id":"xls-04163","excelRow":1044,"circuitRef":"SSB-2ELG2505-Q06","name":"SSB-2ELG2505 → ISA-SSIN2470","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2470","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":26.03,"cableWeightKg":6.11705},{"id":"xls-04164","excelRow":1045,"circuitRef":"SSB-2ELG2505-Q07","name":"SSB-2ELG2505 → ISA-SSIN2475","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2475","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.5,"cableWeightKg":8.1075},{"id":"xls-04165","excelRow":1046,"circuitRef":"SSB-2ELG2505-Q08","name":"SSB-2ELG2505 → ISA-SSIN2483","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2483","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.255,"qKVAr":0,"sKVA":0.255,"ibA":1.108696,"pnKW":0.255,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.91,"cableWeightKg":8.90885},{"id":"xls-04166","excelRow":1047,"circuitRef":"SSB-2ELG2505-Q09","name":"SSB-2ELG2505 → ISA-SSIN2485","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2485","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":38.19,"cableWeightKg":8.97465},{"id":"xls-04167","excelRow":1048,"circuitRef":"SSB-2ELG2505-Q10","name":"SSB-2ELG2505 → SPARE-SSB-2ELG2505-Q10","originId":"SSB-2ELG2505","destinationId":"SPARE-SSB-2ELG2505-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04168","excelRow":1049,"circuitRef":"SSB-2ELG2505-Q11","name":"SSB-2ELG2505 → SPARE-SSB-2ELG2505-Q11","originId":"SSB-2ELG2505","destinationId":"SPARE-SSB-2ELG2505-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04169","excelRow":1050,"circuitRef":"SSB-2ELG2505-Q12","name":"SSB-2ELG2505 → SPARE-SSB-2ELG2505-Q12","originId":"SSB-2ELG2505","destinationId":"SPARE-SSB-2ELG2505-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04170","excelRow":1062,"circuitRef":"SSB-2ELG2104-Q01","name":"SSB-2ELG2104 → SSB-2ELG2101","originId":"SSB-2ELG2104","destinationId":"SSB-2ELG2101","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.49,"qKVAr":0,"sKVA":2.49,"ibA":6.250444,"pnKW":2.49,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":21.05,"cableWeightKg":13.5562},{"id":"xls-04171","excelRow":1063,"circuitRef":"SSB-2ELG2104-Q02","name":"SSB-2ELG2104 → SSB-2ELG2102","originId":"SSB-2ELG2104","destinationId":"SSB-2ELG2102","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.625,"qKVAr":0,"sKVA":2.625,"ibA":6.589324,"pnKW":2.625,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":43.61,"cableWeightKg":28.08484},{"id":"xls-04172","excelRow":1064,"circuitRef":"SSB-2ELG2104-Q03","name":"SSB-2ELG2104 → SSB-2ELG2103","originId":"SSB-2ELG2104","destinationId":"SSB-2ELG2103","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.89,"qKVAr":0,"sKVA":1.89,"ibA":4.744313,"pnKW":1.89,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":57.14,"cableWeightKg":36.79816},{"id":"xls-04173","excelRow":1065,"circuitRef":"SSB-2ELG2104-Q04","name":"SSB-2ELG2104 → SPARE-SSB-2ELG2104-Q04","originId":"SSB-2ELG2104","destinationId":"SPARE-SSB-2ELG2104-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04174","excelRow":1066,"circuitRef":"SSB-2ELG2104-Q05","name":"SSB-2ELG2104 → SPARE-SSB-2ELG2104-Q05","originId":"SSB-2ELG2104","destinationId":"SPARE-SSB-2ELG2104-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04175","excelRow":1078,"circuitRef":"SSB-2ELG2101-Q01","name":"SSB-2ELG2101 → ISA-SSIN2774","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2774","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31,"cableWeightKg":7.285},{"id":"xls-04176","excelRow":1079,"circuitRef":"SSB-2ELG2101-Q02","name":"SSB-2ELG2101 → ISA-SSIN2797","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2797","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.525,"qKVAr":0,"sKVA":0.525,"ibA":2.282609,"pnKW":0.525,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.12,"cableWeightKg":4.0232},{"id":"xls-04177","excelRow":1080,"circuitRef":"SSB-2ELG2101-Q03","name":"SSB-2ELG2101 → ISA-SSIN2804","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2804","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.435,"qKVAr":0,"sKVA":0.435,"ibA":1.891304,"pnKW":0.435,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":12,"cableWeightKg":2.82},{"id":"xls-04178","excelRow":1081,"circuitRef":"SSB-2ELG2101-Q04","name":"SSB-2ELG2101 → ISA-SSIN2979","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2979","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":25.99,"cableWeightKg":6.10765},{"id":"xls-04179","excelRow":1082,"circuitRef":"SSB-2ELG2101-Q05","name":"SSB-2ELG2101 → ISA-SSIN2778","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2778","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31,"cableWeightKg":7.285},{"id":"xls-04180","excelRow":1083,"circuitRef":"SSB-2ELG2101-Q06","name":"SSB-2ELG2101 → ISA-SSIN2785","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2785","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04181","excelRow":1084,"circuitRef":"SSB-2ELG2101-Q07","name":"SSB-2ELG2101 → ISA-SSIN2793","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2793","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.405,"qKVAr":0,"sKVA":0.405,"ibA":1.76087,"pnKW":0.405,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04182","excelRow":1085,"circuitRef":"SSB-2ELG2101-Q08","name":"SSB-2ELG2101 → ISA-SSIN2783","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2783","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":20.02,"cableWeightKg":4.7047},{"id":"xls-04183","excelRow":1086,"circuitRef":"SSB-2ELG2101-Q09","name":"SSB-2ELG2101 → ISA-SSIN2795","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2795","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29,"cableWeightKg":6.815},{"id":"xls-04184","excelRow":1087,"circuitRef":"SSB-2ELG2101-Q10","name":"SSB-2ELG2101 → SPARE-SSB-2ELG2101-Q10","originId":"SSB-2ELG2101","destinationId":"SPARE-SSB-2ELG2101-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04185","excelRow":1088,"circuitRef":"SSB-2ELG2101-Q11","name":"SSB-2ELG2101 → SPARE-SSB-2ELG2101-Q11","originId":"SSB-2ELG2101","destinationId":"SPARE-SSB-2ELG2101-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04186","excelRow":1089,"circuitRef":"SSB-2ELG2101-Q12","name":"SSB-2ELG2101 → SPARE-SSB-2ELG2101-Q12","originId":"SSB-2ELG2101","destinationId":"SPARE-SSB-2ELG2101-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04187","excelRow":1101,"circuitRef":"SSB-2ELG2102-Q01","name":"SSB-2ELG2102 → ISA-SSIN2743","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2743","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35,"cableWeightKg":8.225},{"id":"xls-04188","excelRow":1102,"circuitRef":"SSB-2ELG2102-Q02","name":"SSB-2ELG2102 → ISA-SSIN2756","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2756","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":28.04,"cableWeightKg":6.5894},{"id":"xls-04189","excelRow":1103,"circuitRef":"SSB-2ELG2102-Q03","name":"SSB-2ELG2102 → ISA-SSIN2766","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2766","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.465,"qKVAr":0,"sKVA":0.465,"ibA":2.021739,"pnKW":0.465,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":12.79,"cableWeightKg":3.00565},{"id":"xls-04190","excelRow":1104,"circuitRef":"SSB-2ELG2102-Q04","name":"SSB-2ELG2102 → ISA-SSIN2753","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2753","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.255,"qKVAr":0,"sKVA":0.255,"ibA":1.108696,"pnKW":0.255,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04191","excelRow":1105,"circuitRef":"SSB-2ELG2102-Q05","name":"SSB-2ELG2102 → ISA-SSIN2738","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2738","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.83,"cableWeightKg":5.36505},{"id":"xls-04192","excelRow":1106,"circuitRef":"SSB-2ELG2102-Q06","name":"SSB-2ELG2102 → ISA-SSIN2731","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2731","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.21,"qKVAr":0,"sKVA":0.21,"ibA":0.913043,"pnKW":0.21,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39,"cableWeightKg":9.165},{"id":"xls-04193","excelRow":1107,"circuitRef":"SSB-2ELG2102-Q07","name":"SSB-2ELG2102 → ISA-SSIN2715","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2715","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.65,"cableWeightKg":8.37775},{"id":"xls-04194","excelRow":1108,"circuitRef":"SSB-2ELG2102-Q08","name":"SSB-2ELG2102 → ISA-SSIN2713","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2713","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39,"cableWeightKg":9.165},{"id":"xls-04195","excelRow":1109,"circuitRef":"SSB-2ELG2102-Q09","name":"SSB-2ELG2102 → ISA-SSIN2988","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2988","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.585,"qKVAr":0,"sKVA":0.585,"ibA":2.543478,"pnKW":0.585,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":33,"cableWeightKg":7.755},{"id":"xls-04196","excelRow":1110,"circuitRef":"SSB-2ELG2102-Q10","name":"SSB-2ELG2102 → SPARE-SSB-2ELG2102-Q10","originId":"SSB-2ELG2102","destinationId":"SPARE-SSB-2ELG2102-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04197","excelRow":1111,"circuitRef":"SSB-2ELG2102-Q11","name":"SSB-2ELG2102 → SPARE-SSB-2ELG2102-Q11","originId":"SSB-2ELG2102","destinationId":"SPARE-SSB-2ELG2102-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04198","excelRow":1112,"circuitRef":"SSB-2ELG2102-Q12","name":"SSB-2ELG2102 → SPARE-SSB-2ELG2102-Q12","originId":"SSB-2ELG2102","destinationId":"SPARE-SSB-2ELG2102-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04199","excelRow":1124,"circuitRef":"SSB-2ELG2103-Q01","name":"SSB-2ELG2103 → ISA-SSIN2705","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2705","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":14.95,"cableWeightKg":3.51325},{"id":"xls-04200","excelRow":1125,"circuitRef":"SSB-2ELG2103-Q02","name":"SSB-2ELG2103 → ISA-SSIN2703","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2703","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04201","excelRow":1126,"circuitRef":"SSB-2ELG2103-Q03","name":"SSB-2ELG2103 → ISA-SSIN2722","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2722","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04202","excelRow":1127,"circuitRef":"SSB-2ELG2103-Q04","name":"SSB-2ELG2103 → ISA-SSIN2721","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2721","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.05,"cableWeightKg":7.29675},{"id":"xls-04203","excelRow":1128,"circuitRef":"SSB-2ELG2103-Q05","name":"SSB-2ELG2103 → ISA-SSIN2746","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2746","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04204","excelRow":1129,"circuitRef":"SSB-2ELG2103-Q06","name":"SSB-2ELG2103 → ISA-SSIN2952","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2952","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":21,"cableWeightKg":5.292},{"id":"xls-04205","excelRow":1130,"circuitRef":"SSB-2ELG2103-Q07","name":"SSB-2ELG2103 → ISA-SSIN2967","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2967","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":21,"cableWeightKg":5.292},{"id":"xls-04206","excelRow":1131,"circuitRef":"SSB-2ELG2103-Q08","name":"SSB-2ELG2103 → ISA-SSIN2949","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2949","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":21,"cableWeightKg":5.292},{"id":"xls-04207","excelRow":1132,"circuitRef":"SSB-2ELG2103-Q09","name":"SSB-2ELG2103 → ISA-SSIN2935","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2935","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":21,"cableWeightKg":5.292},{"id":"xls-04208","excelRow":1133,"circuitRef":"SSB-2ELG2103-Q10","name":"SSB-2ELG2103 → ISA-SSIN2719","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2719","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":18.43,"cableWeightKg":4.64436},{"id":"xls-04209","excelRow":1134,"circuitRef":"SSB-2ELG2103-Q11","name":"SSB-2ELG2103 → ISA-SSIN2720","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2720","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.94,"cableWeightKg":8.9159},{"id":"xls-04210","excelRow":1135,"circuitRef":"SSB-2ELG2103-Q12","name":"SSB-2ELG2103 → SPARE-SSB-2ELG2103-Q12","originId":"SSB-2ELG2103","destinationId":"SPARE-SSB-2ELG2103-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04211","excelRow":1147,"circuitRef":"SSB-2ELG3604-Q01","name":"SSB-2ELG3604 → SSB-2ELG3601","originId":"SSB-2ELG3604","destinationId":"SSB-2ELG3601","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":0.765,"qKVAr":0,"sKVA":0.765,"ibA":1.920317,"pnKW":0.765,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":41.09,"cableWeightKg":26.46196},{"id":"xls-04212","excelRow":1148,"circuitRef":"SSB-2ELG3604-Q02","name":"SSB-2ELG3604 → SSB-2ELG3602","originId":"SSB-2ELG3604","destinationId":"SSB-2ELG3602","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":3.905,"qKVAr":0,"sKVA":3.905,"ibA":9.802403,"pnKW":3.905,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":37.58,"cableWeightKg":24.20152},{"id":"xls-04213","excelRow":1149,"circuitRef":"SSB-2ELG3604-Q03","name":"SSB-2ELG3604 → SSB-2ELG3603","originId":"SSB-2ELG3604","destinationId":"SSB-2ELG3603","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":0.905,"qKVAr":0,"sKVA":0.905,"ibA":2.271748,"pnKW":0.905,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":10.56,"cableWeightKg":6.80064},{"id":"xls-04214","excelRow":1150,"circuitRef":"SSB-2ELG3604-Q04","name":"SSB-2ELG3604 → SPARE-SSB-2ELG3604-Q04","originId":"SSB-2ELG3604","destinationId":"SPARE-SSB-2ELG3604-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04215","excelRow":1151,"circuitRef":"SSB-2ELG3604-Q05","name":"SSB-2ELG3604 → SPARE-SSB-2ELG3604-Q05","originId":"SSB-2ELG3604","destinationId":"SPARE-SSB-2ELG3604-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04216","excelRow":1163,"circuitRef":"SSB-2ELG3601-Q01","name":"SSB-2ELG3601 → ISA-SSIN3533","originId":"SSB-2ELG3601","destinationId":"ISA-SSIN3533","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":12.78,"cableWeightKg":3.0033},{"id":"xls-04217","excelRow":1164,"circuitRef":"SSB-2ELG3601-Q02","name":"SSB-2ELG3601 → ISA-SSIN3531","originId":"SSB-2ELG3601","destinationId":"ISA-SSIN3531","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.105,"qKVAr":0,"sKVA":0.105,"ibA":0.456522,"pnKW":0.105,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":9.69,"cableWeightKg":2.27715},{"id":"xls-04218","excelRow":1165,"circuitRef":"SSB-2ELG3601-Q03","name":"SSB-2ELG3601 → ISA-SSIN3511","originId":"SSB-2ELG3601","destinationId":"ISA-SSIN3511","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":26.36,"cableWeightKg":6.1946},{"id":"xls-04219","excelRow":1166,"circuitRef":"SSB-2ELG3601-Q04","name":"SSB-2ELG3601 → ISA-SSIN3534","originId":"SSB-2ELG3601","destinationId":"ISA-SSIN3534","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.38,"cableWeightKg":5.4943},{"id":"xls-04220","excelRow":1167,"circuitRef":"SSB-2ELG3601-Q05","name":"SSB-2ELG3601 → ISA-SSIN3501","originId":"SSB-2ELG3601","destinationId":"ISA-SSIN3501","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.25,"cableWeightKg":8.75375},{"id":"xls-04221","excelRow":1168,"circuitRef":"SSB-2ELG3601-Q06","name":"SSB-2ELG3601 → ISA-SSIN3527","originId":"SSB-2ELG3601","destinationId":"ISA-SSIN3527","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.105,"qKVAr":0,"sKVA":0.105,"ibA":0.456522,"pnKW":0.105,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.56,"cableWeightKg":4.1266},{"id":"xls-04222","excelRow":1169,"circuitRef":"SSB-2ELG3601-Q07","name":"SSB-2ELG3601 → SPARE-SSB-2ELG3601-Q07","originId":"SSB-2ELG3601","destinationId":"SPARE-SSB-2ELG3601-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04223","excelRow":1170,"circuitRef":"SSB-2ELG3601-Q08","name":"SSB-2ELG3601 → ISA-SSIN3526","originId":"SSB-2ELG3601","destinationId":"ISA-SSIN3526","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":20.84,"cableWeightKg":4.8974},{"id":"xls-04224","excelRow":1171,"circuitRef":"SSB-2ELG3601-Q09","name":"SSB-2ELG3601 → SPARE-SSB-2ELG3601-Q09","originId":"SSB-2ELG3601","destinationId":"SPARE-SSB-2ELG3601-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04225","excelRow":1183,"circuitRef":"SSB-2ELG3602-Q01","name":"SSB-2ELG3602 → ISA-SSIN3608","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3608","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.125,"qKVAr":0,"sKVA":0.125,"ibA":0.543478,"pnKW":0.125,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.11,"cableWeightKg":8.01585},{"id":"xls-04226","excelRow":1184,"circuitRef":"SSB-2ELG3602-Q02","name":"SSB-2ELG3602 → ISA-SSIN3590","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3590","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.435,"qKVAr":0,"sKVA":0.435,"ibA":1.891304,"pnKW":0.435,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":53,"cableWeightKg":12.455},{"id":"xls-04227","excelRow":1185,"circuitRef":"SSB-2ELG3602-Q03","name":"SSB-2ELG3602 → ISA-SSIN3595","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3595","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.63,"qKVAr":0,"sKVA":0.63,"ibA":2.73913,"pnKW":0.63,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04228","excelRow":1186,"circuitRef":"SSB-2ELG3602-Q04","name":"SSB-2ELG3602 → ISA-SSIN3568","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3568","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.675,"qKVAr":0,"sKVA":0.675,"ibA":2.934783,"pnKW":0.675,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.98,"cableWeightKg":5.8703},{"id":"xls-04229","excelRow":1187,"circuitRef":"SSB-2ELG3602-Q05","name":"SSB-2ELG3602 → ISA-SSIN3549","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3549","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.78,"qKVAr":0,"sKVA":0.78,"ibA":3.391304,"pnKW":0.78,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":53,"cableWeightKg":12.455},{"id":"xls-04230","excelRow":1188,"circuitRef":"SSB-2ELG3602-Q06","name":"SSB-2ELG3602 → ISA-SSIN3631","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3631","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":44,"cableWeightKg":10.34},{"id":"xls-04231","excelRow":1189,"circuitRef":"SSB-2ELG3602-Q07","name":"SSB-2ELG3602 → ISA-SSIN3622","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3622","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":18.84,"cableWeightKg":4.4274},{"id":"xls-04232","excelRow":1190,"circuitRef":"SSB-2ELG3602-Q08","name":"SSB-2ELG3602 → ISA-SSIN3558","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3558","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.525,"qKVAr":0,"sKVA":0.525,"ibA":2.282609,"pnKW":0.525,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":28.59,"cableWeightKg":6.71865},{"id":"xls-04233","excelRow":1191,"circuitRef":"SSB-2ELG3602-Q09","name":"SSB-2ELG3602 → ISA-SSIN3618","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3618","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04234","excelRow":1192,"circuitRef":"SSB-2ELG3602-Q10","name":"SSB-2ELG3602 → ISA-SSIN3572","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3572","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-04235","excelRow":1193,"circuitRef":"SSB-2ELG3602-Q11","name":"SSB-2ELG3602 → ISA-SSIN3567","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3567","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":42,"cableWeightKg":9.87},{"id":"xls-04236","excelRow":1194,"circuitRef":"SSB-2ELG3602-Q12","name":"SSB-2ELG3602 → ISA-SSIN3557","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3557","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":38.27,"cableWeightKg":8.99345},{"id":"xls-04237","excelRow":1195,"circuitRef":"SSB-2ELG3602-Q13","name":"SSB-2ELG3602 → ISA-SSIN3573","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3573","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":40,"cableWeightKg":9.4},{"id":"xls-04238","excelRow":1196,"circuitRef":"SSB-2ELG3602-Q14","name":"SSB-2ELG3602 → ISA-SSIN3582","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3582","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.79,"cableWeightKg":8.17565},{"id":"xls-04239","excelRow":1197,"circuitRef":"SSB-2ELG3602-Q15","name":"SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q15","originId":"SSB-2ELG3602","destinationId":"SPARE-SSB-2ELG3602-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04240","excelRow":1198,"circuitRef":"SSB-2ELG3602-Q16","name":"SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q16","originId":"SSB-2ELG3602","destinationId":"SPARE-SSB-2ELG3602-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04241","excelRow":1199,"circuitRef":"SSB-2ELG3602-Q17","name":"SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q17","originId":"SSB-2ELG3602","destinationId":"SPARE-SSB-2ELG3602-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04242","excelRow":1200,"circuitRef":"SSB-2ELG3602-Q18","name":"SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q18","originId":"SSB-2ELG3602","destinationId":"SPARE-SSB-2ELG3602-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04243","excelRow":1212,"circuitRef":"SSB-2ELG3603-Q01","name":"SSB-2ELG3603 → ISA-SSIN3518","originId":"SSB-2ELG3603","destinationId":"ISA-SSIN3518","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.23,"qKVAr":0,"sKVA":0.23,"ibA":1,"pnKW":0.23,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.69,"cableWeightKg":5.56715},{"id":"xls-04244","excelRow":1213,"circuitRef":"SSB-2ELG3603-Q02","name":"SSB-2ELG3603 → ISA-SSIN3519","originId":"SSB-2ELG3603","destinationId":"ISA-SSIN3519","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32.68,"cableWeightKg":7.6798},{"id":"xls-04245","excelRow":1214,"circuitRef":"SSB-2ELG3603-Q03","name":"SSB-2ELG3603 → ISA-SSIN3504","originId":"SSB-2ELG3603","destinationId":"ISA-SSIN3504","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.36,"qKVAr":0,"sKVA":0.36,"ibA":1.565217,"pnKW":0.36,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04246","excelRow":1215,"circuitRef":"SSB-2ELG3603-Q04","name":"SSB-2ELG3603 → ISA-SSIN3516","originId":"SSB-2ELG3603","destinationId":"ISA-SSIN3516","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":33.26,"cableWeightKg":7.8161},{"id":"xls-04247","excelRow":1216,"circuitRef":"SSB-2ELG3603-Q05","name":"SSB-2ELG3603 → ISA-SSIN3517","originId":"SSB-2ELG3603","destinationId":"ISA-SSIN3517","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":16.03,"cableWeightKg":3.76705},{"id":"xls-04248","excelRow":1217,"circuitRef":"SSB-2ELG3603-Q06","name":"SSB-2ELG3603 → SPARE-SSB-2ELG3603-Q06","originId":"SSB-2ELG3603","destinationId":"SPARE-SSB-2ELG3603-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04249","excelRow":1218,"circuitRef":"SSB-2ELG3603-Q07","name":"SSB-2ELG3603 → SPARE-SSB-2ELG3603-Q07","originId":"SSB-2ELG3603","destinationId":"SPARE-SSB-2ELG3603-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04250","excelRow":1219,"circuitRef":"SSB-2ELG3603-Q08","name":"SSB-2ELG3603 → SPARE-SSB-2ELG3603-Q08","originId":"SSB-2ELG3603","destinationId":"SPARE-SSB-2ELG3603-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04251","excelRow":1220,"circuitRef":"SSB-2ELG3603-Q09","name":"SSB-2ELG3603 → SPARE-SSB-2ELG3603-Q09","originId":"SSB-2ELG3603","destinationId":"SPARE-SSB-2ELG3603-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04252","excelRow":1232,"circuitRef":"SSB-2ELG4204-Q01","name":"SSB-2ELG4204 → SSB-2ELG4201","originId":"SSB-2ELG4204","destinationId":"SSB-2ELG4201","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.24,"qKVAr":0,"sKVA":1.24,"ibA":3.112671,"pnKW":1.24,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":44.99,"cableWeightKg":28.97356},{"id":"xls-04253","excelRow":1233,"circuitRef":"SSB-2ELG4204-Q02","name":"SSB-2ELG4204 → SSB-2ELG4202","originId":"SSB-2ELG4204","destinationId":"SSB-2ELG4202","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.18,"qKVAr":0,"sKVA":2.18,"ibA":5.472276,"pnKW":2.18,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":55.33,"cableWeightKg":35.63252},{"id":"xls-04254","excelRow":1234,"circuitRef":"SSB-2ELG4204-Q03","name":"SSB-2ELG4204 → SSB-2ELG4203","originId":"SSB-2ELG4204","destinationId":"SSB-2ELG4203","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.29,"qKVAr":0,"sKVA":1.29,"ibA":3.238182,"pnKW":1.29,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":40.16,"cableWeightKg":25.86304},{"id":"xls-04255","excelRow":1235,"circuitRef":"SSB-2ELG4204-Q04","name":"SSB-2ELG4204 → SPARE-SSB-2ELG4204-Q04","originId":"SSB-2ELG4204","destinationId":"SPARE-SSB-2ELG4204-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04256","excelRow":1236,"circuitRef":"SSB-2ELG4204-Q05","name":"SSB-2ELG4204 → SPARE-SSB-2ELG4204-Q05","originId":"SSB-2ELG4204","destinationId":"SPARE-SSB-2ELG4204-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04257","excelRow":1248,"circuitRef":"SSB-2ELG4201-Q01","name":"SSB-2ELG4201 → ISA-SSIN4368","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4368","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":9.86,"cableWeightKg":2.3171},{"id":"xls-04258","excelRow":1249,"circuitRef":"SSB-2ELG4201-Q02","name":"SSB-2ELG4201 → ISA-SSIN4371","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4371","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.21,"qKVAr":0,"sKVA":0.21,"ibA":0.913043,"pnKW":0.21,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":15.92,"cableWeightKg":3.7412},{"id":"xls-04259","excelRow":1250,"circuitRef":"SSB-2ELG4201-Q03","name":"SSB-2ELG4201 → ISA-SSIN4369","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4369","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.255,"qKVAr":0,"sKVA":0.255,"ibA":1.108696,"pnKW":0.255,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":49,"cableWeightKg":11.515},{"id":"xls-04260","excelRow":1251,"circuitRef":"SSB-2ELG4201-Q04","name":"SSB-2ELG4201 → ISA-SSIN4770","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4770","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":27.23,"cableWeightKg":6.39905},{"id":"xls-04261","excelRow":1252,"circuitRef":"SSB-2ELG4201-Q05","name":"SSB-2ELG4201 → ISA-SSIN4378","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4378","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.11,"cableWeightKg":4.02085},{"id":"xls-04262","excelRow":1253,"circuitRef":"SSB-2ELG4201-Q06","name":"SSB-2ELG4201 → ISA-SSIN4382","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4382","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.28,"qKVAr":0,"sKVA":0.28,"ibA":1.217391,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-04263","excelRow":1254,"circuitRef":"SSB-2ELG4201-Q07","name":"SSB-2ELG4201 → ISA-SSIN4772","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4772","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":19.56,"cableWeightKg":4.5966},{"id":"xls-04264","excelRow":1255,"circuitRef":"SSB-2ELG4201-Q08","name":"SSB-2ELG4201 → ISA-SSIN4774","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4774","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.42,"cableWeightKg":8.3237},{"id":"xls-04265","excelRow":1256,"circuitRef":"SSB-2ELG4201-Q09","name":"SSB-2ELG4201 → ISA-SSIN4776","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4776","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.82,"cableWeightKg":5.8327},{"id":"xls-04266","excelRow":1257,"circuitRef":"SSB-2ELG4201-Q10","name":"SSB-2ELG4201 → SPARE-SSB-2ELG4201-Q10","originId":"SSB-2ELG4201","destinationId":"SPARE-SSB-2ELG4201-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04267","excelRow":1258,"circuitRef":"SSB-2ELG4201-Q11","name":"SSB-2ELG4201 → SPARE-SSB-2ELG4201-Q11","originId":"SSB-2ELG4201","destinationId":"SPARE-SSB-2ELG4201-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04268","excelRow":1259,"circuitRef":"SSB-2ELG4201-Q12","name":"SSB-2ELG4201 → SPARE-SSB-2ELG4201-Q12","originId":"SSB-2ELG4201","destinationId":"SPARE-SSB-2ELG4201-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04269","excelRow":1271,"circuitRef":"SSB-2ELG4202-Q01","name":"SSB-2ELG4202 → ISA-SSIN4323","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4323","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39,"cableWeightKg":9.165},{"id":"xls-04270","excelRow":1272,"circuitRef":"SSB-2ELG4202-Q02","name":"SSB-2ELG4202 → ISA-SSIN4339","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4339","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":27,"cableWeightKg":6.345},{"id":"xls-04271","excelRow":1273,"circuitRef":"SSB-2ELG4202-Q03","name":"SSB-2ELG4202 → ISA-SSIN4325","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4325","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.105,"qKVAr":0,"sKVA":0.105,"ibA":0.456522,"pnKW":0.105,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":28,"cableWeightKg":6.58},{"id":"xls-04272","excelRow":1274,"circuitRef":"SSB-2ELG4202-Q04","name":"SSB-2ELG4202 → ISA-SSIN4336","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4336","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04273","excelRow":1275,"circuitRef":"SSB-2ELG4202-Q05","name":"SSB-2ELG4202 → ISA-SSIN4343","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4343","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":30.74,"cableWeightKg":7.2239},{"id":"xls-04274","excelRow":1276,"circuitRef":"SSB-2ELG4202-Q06","name":"SSB-2ELG4202 → ISA-SSIN4350","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4350","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.21,"cableWeightKg":7.33435},{"id":"xls-04275","excelRow":1277,"circuitRef":"SSB-2ELG4202-Q07","name":"SSB-2ELG4202 → ISA-SSIN4345","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4345","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.305,"qKVAr":0,"sKVA":0.305,"ibA":1.326087,"pnKW":0.305,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.05,"cableWeightKg":8.70675},{"id":"xls-04276","excelRow":1278,"circuitRef":"SSB-2ELG4202-Q08","name":"SSB-2ELG4202 → ISA-SSIN4352","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4352","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":43.13,"cableWeightKg":10.13555},{"id":"xls-04277","excelRow":1279,"circuitRef":"SSB-2ELG4202-Q09","name":"SSB-2ELG4202 → ISA-SSIN4355","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4355","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.255,"qKVAr":0,"sKVA":0.255,"ibA":1.108696,"pnKW":0.255,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":45.68,"cableWeightKg":10.7348},{"id":"xls-04278","excelRow":1280,"circuitRef":"SSB-2ELG4202-Q10","name":"SSB-2ELG4202 → ISA-SSIN4771","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4771","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":53.33,"cableWeightKg":12.53255},{"id":"xls-04279","excelRow":1281,"circuitRef":"SSB-2ELG4202-Q11","name":"SSB-2ELG4202 → SPARE-SSB-2ELG4202-Q11","originId":"SSB-2ELG4202","destinationId":"SPARE-SSB-2ELG4202-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04280","excelRow":1282,"circuitRef":"SSB-2ELG4202-Q12","name":"SSB-2ELG4202 → SPARE-SSB-2ELG4202-Q12","originId":"SSB-2ELG4202","destinationId":"SPARE-SSB-2ELG4202-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04281","excelRow":1294,"circuitRef":"SSB-2ELG4203-Q01","name":"SSB-2ELG4203 → ISA-SSIN4310","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4310","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04282","excelRow":1295,"circuitRef":"SSB-2ELG4203-Q02","name":"SSB-2ELG4203 → ISA-SSIN4313","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4313","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.21,"qKVAr":0,"sKVA":0.21,"ibA":0.913043,"pnKW":0.21,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":28.87,"cableWeightKg":6.78445},{"id":"xls-04283","excelRow":1296,"circuitRef":"SSB-2ELG4203-Q03","name":"SSB-2ELG4203 → ISA-SSIN4314","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4314","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":11.35,"cableWeightKg":2.66725},{"id":"xls-04284","excelRow":1297,"circuitRef":"SSB-2ELG4203-Q04","name":"SSB-2ELG4203 → ISA-SSIN4778","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4778","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.315,"qKVAr":0,"sKVA":0.315,"ibA":1.369565,"pnKW":0.315,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":47.31,"cableWeightKg":11.11785},{"id":"xls-04285","excelRow":1298,"circuitRef":"SSB-2ELG4203-Q05","name":"SSB-2ELG4203 → ISA-SSIN4330","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4330","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.105,"qKVAr":0,"sKVA":0.105,"ibA":0.456522,"pnKW":0.105,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-04286","excelRow":1299,"circuitRef":"SSB-2ELG4203-Q06","name":"SSB-2ELG4203 → ISA-SSIN4302","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4302","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":21.75,"cableWeightKg":5.11125},{"id":"xls-04287","excelRow":1300,"circuitRef":"SSB-2ELG4203-Q07","name":"SSB-2ELG4203 → ISA-SSIN4309","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4309","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.61,"cableWeightKg":5.78335},{"id":"xls-04288","excelRow":1301,"circuitRef":"SSB-2ELG4203-Q08","name":"SSB-2ELG4203 → ISA-SSIN4308","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4308","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":40.25,"cableWeightKg":9.45875},{"id":"xls-04289","excelRow":1302,"circuitRef":"SSB-2ELG4203-Q09","name":"SSB-2ELG4203 → SPARE-SSB-2ELG4203-Q09","originId":"SSB-2ELG4203","destinationId":"SPARE-SSB-2ELG4203-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04290","excelRow":1314,"circuitRef":"SSB-2ELG4403-Q01","name":"SSB-2ELG4403 → SSB-2ELG4401","originId":"SSB-2ELG4403","destinationId":"SSB-2ELG4401","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.135,"qKVAr":0,"sKVA":2.135,"ibA":5.359317,"pnKW":2.135,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":40.41,"cableWeightKg":26.02404},{"id":"xls-04291","excelRow":1315,"circuitRef":"SSB-2ELG4403-Q02","name":"SSB-2ELG4403 → SSB-2ELG4402","originId":"SSB-2ELG4403","destinationId":"SSB-2ELG4402","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.14,"qKVAr":0,"sKVA":1.14,"ibA":2.861649,"pnKW":1.14,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":35.62,"cableWeightKg":22.93928},{"id":"xls-04292","excelRow":1316,"circuitRef":"SSB-2ELG4403-Q03","name":"SSB-2ELG4403 → SPARE-SSB-2ELG4403-Q03","originId":"SSB-2ELG4403","destinationId":"SPARE-SSB-2ELG4403-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04293","excelRow":1317,"circuitRef":"SSB-2ELG4403-Q04","name":"SSB-2ELG4403 → SPARE-SSB-2ELG4403-Q04","originId":"SSB-2ELG4403","destinationId":"SPARE-SSB-2ELG4403-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04294","excelRow":1329,"circuitRef":"SSB-2ELG4401-Q01","name":"SSB-2ELG4401 → ISA-SSIN4745","originId":"SSB-2ELG4401","destinationId":"ISA-SSIN4745","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.475,"qKVAr":0,"sKVA":0.475,"ibA":2.065217,"pnKW":0.475,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":13.39,"cableWeightKg":3.14665},{"id":"xls-04295","excelRow":1330,"circuitRef":"SSB-2ELG4401-Q02","name":"SSB-2ELG4401 → ISA-SSIN4714","originId":"SSB-2ELG4401","destinationId":"ISA-SSIN4714","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.345,"qKVAr":0,"sKVA":0.345,"ibA":1.5,"pnKW":0.345,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":30.76,"cableWeightKg":7.2286},{"id":"xls-04296","excelRow":1331,"circuitRef":"SSB-2ELG4401-Q03","name":"SSB-2ELG4401 → ISA-SSIN4709","originId":"SSB-2ELG4401","destinationId":"ISA-SSIN4709","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36.12,"cableWeightKg":8.4882},{"id":"xls-04297","excelRow":1332,"circuitRef":"SSB-2ELG4401-Q04","name":"SSB-2ELG4401 → ISA-SSIN4730","originId":"SSB-2ELG4401","destinationId":"ISA-SSIN4730","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.425,"qKVAr":0,"sKVA":0.425,"ibA":1.847826,"pnKW":0.425,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":11,"cableWeightKg":2.772},{"id":"xls-04298","excelRow":1333,"circuitRef":"SSB-2ELG4401-Q05","name":"SSB-2ELG4401 → ISA-SSIN4737","originId":"SSB-2ELG4401","destinationId":"ISA-SSIN4737","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.45,"qKVAr":0,"sKVA":0.45,"ibA":1.956522,"pnKW":0.45,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.54,"cableWeightKg":5.2969},{"id":"xls-04299","excelRow":1334,"circuitRef":"SSB-2ELG4401-Q06","name":"SSB-2ELG4401 → ISA-SSIN4754","originId":"SSB-2ELG4401","destinationId":"ISA-SSIN4754","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-04300","excelRow":1335,"circuitRef":"SSB-2ELG4401-Q07","name":"SSB-2ELG4401 → ISA-SSIN4747","originId":"SSB-2ELG4401","destinationId":"ISA-SSIN4747","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.17,"qKVAr":0,"sKVA":0.17,"ibA":0.73913,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":14.57,"cableWeightKg":3.42395},{"id":"xls-04301","excelRow":1336,"circuitRef":"SSB-2ELG4401-Q08","name":"SSB-2ELG4401 → SPARE-SSB-2ELG4401-Q08","originId":"SSB-2ELG4401","destinationId":"SPARE-SSB-2ELG4401-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04302","excelRow":1337,"circuitRef":"SSB-2ELG4401-Q09","name":"SSB-2ELG4401 → SPARE-SSB-2ELG4401-Q09","originId":"SSB-2ELG4401","destinationId":"SPARE-SSB-2ELG4401-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04303","excelRow":1349,"circuitRef":"SSB-2ELG4402-Q01","name":"SSB-2ELG4402 → ISA-SSIN4769","originId":"SSB-2ELG4402","destinationId":"ISA-SSIN4769","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-04304","excelRow":1350,"circuitRef":"SSB-2ELG4402-Q02","name":"SSB-2ELG4402 → ISA-SSIN4726","originId":"SSB-2ELG4402","destinationId":"ISA-SSIN4726","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":14.1,"cableWeightKg":3.3135},{"id":"xls-04305","excelRow":1351,"circuitRef":"SSB-2ELG4402-Q03","name":"SSB-2ELG4402 → ISA-SSIN4720","originId":"SSB-2ELG4402","destinationId":"ISA-SSIN4720","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.04,"cableWeightKg":4.0044},{"id":"xls-04306","excelRow":1352,"circuitRef":"SSB-2ELG4402-Q04","name":"SSB-2ELG4402 → ISA-SSIN4722","originId":"SSB-2ELG4402","destinationId":"ISA-SSIN4722","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.105,"qKVAr":0,"sKVA":0.105,"ibA":0.456522,"pnKW":0.105,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.93,"cableWeightKg":4.21355},{"id":"xls-04307","excelRow":1353,"circuitRef":"SSB-2ELG4402-Q05","name":"SSB-2ELG4402 → ISA-SSIN4758","originId":"SSB-2ELG4402","destinationId":"ISA-SSIN4758","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32,"cableWeightKg":7.52},{"id":"xls-04308","excelRow":1354,"circuitRef":"SSB-2ELG4402-Q06","name":"SSB-2ELG4402 → ISA-SSIN4763","originId":"SSB-2ELG4402","destinationId":"ISA-SSIN4763","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":12.11,"cableWeightKg":2.84585},{"id":"xls-04309","excelRow":1355,"circuitRef":"SSB-2ELG4402-Q07","name":"SSB-2ELG4402 → SPARE-SSB-2ELG4402-Q07","originId":"SSB-2ELG4402","destinationId":"SPARE-SSB-2ELG4402-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04310","excelRow":1356,"circuitRef":"SSB-2ELG4402-Q08","name":"SSB-2ELG4402 → SPARE-SSB-2ELG4402-Q08","originId":"SSB-2ELG4402","destinationId":"SPARE-SSB-2ELG4402-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04311","excelRow":1357,"circuitRef":"SSB-2ELG4402-Q09","name":"SSB-2ELG4402 → SPARE-SSB-2ELG4402-Q09","originId":"SSB-2ELG4402","destinationId":"SPARE-SSB-2ELG4402-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"virt-690-BUS-220","name":"Barra N-1 desde Panel 1A","originId":"PNL-MSB1001A","destinationId":"MSB-6PWS0001","circuitRef":"VIRTUAL-BUS-N1-1A","lineType":"normal","service":"VS","protectionName":"BUS-N1-1A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-221","name":"Barra N-1 desde Panel 1B","originId":"PNL-MSB1001B","destinationId":"MSB-6PWS0001","circuitRef":"VIRTUAL-BUS-N1-1B","lineType":"normal","service":"VS","protectionName":"BUS-N1-1B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-222","name":"Barra N-2 desde Panel 1A","originId":"PNL-MSB2001A","destinationId":"MSB-6PWS0002","circuitRef":"VIRTUAL-BUS-N2-1A","lineType":"normal","service":"VS","protectionName":"BUS-N2-1A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-223","name":"Barra N-2 desde Panel 1B","originId":"PNL-MSB2001B","destinationId":"MSB-6PWS0002","circuitRef":"VIRTUAL-BUS-N2-1B","lineType":"normal","service":"VS","protectionName":"BUS-N2-1B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-224","name":"Barra N-1 → PNL-MSB1002A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1002A","circuitRef":"VIRTUAL-BUS-N1-002A","lineType":"normal","service":"VS","protectionName":"BUS-N1-002A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-225","name":"Barra N-1 → PNL-MSB1002B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1002B","circuitRef":"VIRTUAL-BUS-N1-002B","lineType":"normal","service":"VS","protectionName":"BUS-N1-002B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-226","name":"Barra N-1 → PNL-MSB1003A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1003A","circuitRef":"VIRTUAL-BUS-N1-003A","lineType":"normal","service":"VS","protectionName":"BUS-N1-003A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-227","name":"Barra N-1 → PNL-MSB1003B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1003B","circuitRef":"VIRTUAL-BUS-N1-003B","lineType":"normal","service":"VS","protectionName":"BUS-N1-003B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-228","name":"Barra N-1 → PNL-MSB1004A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1004A","circuitRef":"VIRTUAL-BUS-N1-004A","lineType":"normal","service":"VS","protectionName":"BUS-N1-004A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-229","name":"Barra N-1 → PNL-MSB1004B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1004B","circuitRef":"VIRTUAL-BUS-N1-004B","lineType":"normal","service":"VS","protectionName":"BUS-N1-004B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-230","name":"Barra N-1 → PNL-MSB1005A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1005A","circuitRef":"VIRTUAL-BUS-N1-005A","lineType":"normal","service":"VS","protectionName":"BUS-N1-005A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-231","name":"Barra N-1 → PNL-MSB1005B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1005B","circuitRef":"VIRTUAL-BUS-N1-005B","lineType":"normal","service":"VS","protectionName":"BUS-N1-005B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-232","name":"Barra N-1 → PNL-MSB1006A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1006A","circuitRef":"VIRTUAL-BUS-N1-006A","lineType":"normal","service":"VS","protectionName":"BUS-N1-006A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-233","name":"Barra N-1 → PNL-MSB1006B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1006B","circuitRef":"VIRTUAL-BUS-N1-006B","lineType":"normal","service":"VS","protectionName":"BUS-N1-006B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-234","name":"Barra N-1 → PNL-MSB1007A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1007A","circuitRef":"VIRTUAL-BUS-N1-007A","lineType":"normal","service":"VS","protectionName":"BUS-N1-007A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-235","name":"Barra N-1 → PNL-MSB1007B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1007B","circuitRef":"VIRTUAL-BUS-N1-007B","lineType":"normal","service":"VS","protectionName":"BUS-N1-007B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-236","name":"Barra N-1 → PNL-MSB1008A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1008A","circuitRef":"VIRTUAL-BUS-N1-008A","lineType":"normal","service":"VS","protectionName":"BUS-N1-008A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-237","name":"Barra N-1 → PNL-MSB1008B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1008B","circuitRef":"VIRTUAL-BUS-N1-008B","lineType":"normal","service":"VS","protectionName":"BUS-N1-008B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-238","name":"Barra N-1 → PNL-MSB1009A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1009A","circuitRef":"VIRTUAL-BUS-N1-009A","lineType":"normal","service":"VS","protectionName":"BUS-N1-009A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-239","name":"Barra N-1 → PNL-MSB1009B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1009B","circuitRef":"VIRTUAL-BUS-N1-009B","lineType":"normal","service":"VS","protectionName":"BUS-N1-009B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-240","name":"Barra N-2 → PNL-MSB2002A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2002A","circuitRef":"VIRTUAL-BUS-N2-002A","lineType":"normal","service":"VS","protectionName":"BUS-N2-002A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-241","name":"Barra N-2 → PNL-MSB2002B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2002B","circuitRef":"VIRTUAL-BUS-N2-002B","lineType":"normal","service":"VS","protectionName":"BUS-N2-002B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-242","name":"Barra N-2 → PNL-MSB2003A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2003A","circuitRef":"VIRTUAL-BUS-N2-003A","lineType":"normal","service":"VS","protectionName":"BUS-N2-003A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-243","name":"Barra N-2 → PNL-MSB2003B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2003B","circuitRef":"VIRTUAL-BUS-N2-003B","lineType":"normal","service":"VS","protectionName":"BUS-N2-003B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-244","name":"Barra N-2 → PNL-MSB2004A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2004A","circuitRef":"VIRTUAL-BUS-N2-004A","lineType":"normal","service":"VS","protectionName":"BUS-N2-004A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-245","name":"Barra N-2 → PNL-MSB2004B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2004B","circuitRef":"VIRTUAL-BUS-N2-004B","lineType":"normal","service":"VS","protectionName":"BUS-N2-004B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-246","name":"Barra N-2 → PNL-MSB2005A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2005A","circuitRef":"VIRTUAL-BUS-N2-005A","lineType":"normal","service":"VS","protectionName":"BUS-N2-005A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-247","name":"Barra N-2 → PNL-MSB2005B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2005B","circuitRef":"VIRTUAL-BUS-N2-005B","lineType":"normal","service":"VS","protectionName":"BUS-N2-005B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-248","name":"Barra N-2 → PNL-MSB2006A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2006A","circuitRef":"VIRTUAL-BUS-N2-006A","lineType":"normal","service":"VS","protectionName":"BUS-N2-006A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-249","name":"Barra N-2 → PNL-MSB2006B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2006B","circuitRef":"VIRTUAL-BUS-N2-006B","lineType":"normal","service":"VS","protectionName":"BUS-N2-006B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-250","name":"Barra N-2 → PNL-MSB2007A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2007A","circuitRef":"VIRTUAL-BUS-N2-007A","lineType":"normal","service":"VS","protectionName":"BUS-N2-007A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-251","name":"Barra N-2 → PNL-MSB2007B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2007B","circuitRef":"VIRTUAL-BUS-N2-007B","lineType":"normal","service":"VS","protectionName":"BUS-N2-007B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-252","name":"Barra N-2 → PNL-MSB2008A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2008A","circuitRef":"VIRTUAL-BUS-N2-008A","lineType":"normal","service":"VS","protectionName":"BUS-N2-008A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-253","name":"Barra N-2 → PNL-MSB2008B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2008B","circuitRef":"VIRTUAL-BUS-N2-008B","lineType":"normal","service":"VS","protectionName":"BUS-N2-008B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-254","name":"Barra N-2 → PNL-MSB2009A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2009A","circuitRef":"VIRTUAL-BUS-N2-009A","lineType":"normal","service":"VS","protectionName":"BUS-N2-009A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-255","name":"Barra N-2 → PNL-MSB2009B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2009B","circuitRef":"VIRTUAL-BUS-N2-009B","lineType":"normal","service":"VS","protectionName":"BUS-N2-009B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null}]}
